OSU 80 Ton Compressor Load Stand
33.212112,39.997531,138.503457,151.466009,84.964679,65.822363,29.185953,14.220249,136.186838,3.440454,32.121955,33.643905,150.689079,139.785854,147.694333,136.460297,97.430197,135.597748,-0.000748,-1.860709,32.000000,-235.788109,136.421172,-0.574286,23.089982,0.677867,268299.401061,0.965854,19.857936,0.972932,4.170902,0.102670,0.075590,178.689596,32.000000,196.125510,176.111607,179.517573,160.602920,32.000000,156.069236,68.166647,60.105346,90.572787,25.196013,43.651065,8.060458,61.610916,23.794398,15.499976,59.550657,35.268836
33.219598,40.024004,138.580468,151.465649,84.948160,65.838721,29.181161,14.220276,136.214192,3.440546,32.125500,33.654650,150.683992,139.812332,147.691239,136.489003,97.426958,135.624680,-0.000746,-1.860708,32.000000,-235.788106,136.448603,-0.574292,23.096314,0.678108,268407.854267,0.965551,19.862567,0.990840,4.171620,0.106453,0.085313,178.682015,32.000000,196.156794,176.091751,179.456229,160.608975,32.000000,156.030865,68.168074,60.104104,90.553807,25.196013,43.621920,8.060458,61.600434,23.794398,15.547145,59.540792,35.263553
33.237574,40.033806,138.714048,151.466981,84.867845,65.863076,29.179307,14.220326,136.250046,3.440647,32.014717,33.673189,150.680725,139.848666,147.689972,136.519242,97.419959,135.657976,-0.000746,-1.861850,32.000000,-235.788127,136.481128,-0.573832,23.101924,0.677815,268423.939798,0.965791,19.872720,1.006584,4.170270,0.101453,0.080098,178.689863,32.000000,196.173595,176.061423,179.476758,160.629836,32.000000,155.983466,68.168575,60.101477,90.534664,25.196013,43.704497,8.060458,61.577797,23.794398,15.574686,59.542425,35.250641
33.254745,40.020471,138.798362,151.466537,84.855345,65.887364,29.184631,14.220449,136.287212,3.441003,31.834568,33.688983,150.677713,139.888841,147.690105,136.554459,97.413346,135.694227,-0.000747,-1.861850,32.000000,-235.787996,136.517962,-0.574038,23.105503,0.677991,268511.912984,0.966021,19.888607,1.022879,4.171648,0.110408,0.083703,178.722040,32.000000,196.165513,176.045071,179.586470,160.630556,32.000000,155.952915,68.168279,60.100003,90.515780,25.196013,43.775232,8.060458,61.550911,23.794398,15.571786,59.552574,35.313003
33.265967,39.991802,138.725581,151.464004,84.892547,65.911721,29.176010,14.220358,136.321844,3.442039,31.713469,33.696151,150.675147,139.925662,147.688967,136.590535,97.406026,135.728762,-0.000747,-1.861812,32.000000,-235.788164,136.551981,-0.574709,23.107177,0.678257,268617.825204,0.965904,19.872996,1.046013,4.173411,0.103463,0.082762,178.759487,32.000000,196.151601,176.044962,179.691058,160.614464,32.000000,155.942706,68.166632,60.098605,90.497001,25.196013,43.707382,8.060458,61.525654,23.794398,15.527548,59.544294,35.141690
33.270369,39.955602,138.924418,151.459069,84.897514,65.935854,29.221227,14.220438,136.351072,3.442391,31.665820,33.702883,150.671520,139.962061,147.687754,136.623664,97.402045,135.761007,-0.000748,-1.861833,32.000000,-235.788102,136.582653,-0.574553,23.109163,0.678386,268704.188717,0.965516,19.835396,1.070190,4.173791,0.118116,0.090833,178.779021,32.000000,196.154184,176.064946,179.719696,160.575915,32.000000,155.955962,68.165712,60.097286,90.479723,25.196013,43.811846,8.060458,61.510421,23.794398,15.462961,59.539661,35.219973
33.280475,39.942726,138.837609,151.454293,84.920876,65.960230,29.164843,14.220323,136.383527,3.443030,31.626833,33.717109,150.665794,139.994588,147.684356,136.654359,97.396471,135.790167,-0.000748,-1.861830,32.000000,-235.788172,136.611812,-0.574295,23.111371,0.678094,268782.704101,0.965738,19.790874,1.094239,4.170195,0.111049,0.083561,178.780977,32.000000,196.174522,176.086354,179.641355,160.540984,32.000000,155.956419,68.164449,60.095998,90.463318,25.196013,43.755251,8.060458,61.492362,23.794398,15.425843,59.554168,35.251521
33.295323,39.932541,138.763437,151.450618,84.985331,65.984638,29.180983,14.220358,136.414458,3.443327,31.545630,33.726438,150.662391,140.025646,147.682248,136.688378,97.392136,135.823135,-0.000749,-1.861819,32.000000,-235.788071,136.644508,-0.574332,23.112698,0.678834,268854.030089,0.964371,19.748456,1.113839,4.175620,0.114696,0.093525,178.768304,32.000000,196.213421,176.091704,179.539072,160.522785,32.000000,155.946360,68.163313,60.095262,90.447394,25.196013,43.804020,8.060458,61.466124,23.794398,15.404868,59.541412,35.342350
33.299928,39.924311,138.949859,151.447501,84.953052,66.008990,29.164611,14.220426,136.445052,3.443724,31.499388,33.734014,150.658235,140.058017,147.681377,136.719826,97.390016,135.856707,-0.000749,-1.861788,32.000000,-235.787905,136.674436,-0.574626,23.115444,0.678522,268944.301382,0.966246,19.721311,1.133535,4.171744,0.102713,0.082384,178.761280,32.000000,196.242197,176.071244,179.480742,160.533939,32.000000,155.921267,68.162561,60.095028,90.432291,25.196013,43.892307,8.060458,61.445691,23.794398,15.388611,59.543084,35.323201
33.309977,39.917302,138.996433,151.444402,84.915313,66.033563,29.179534,14.220346,136.475775,3.443756,31.438070,33.747128,150.653802,140.089923,147.681870,136.752903,97.386417,135.889353,-0.000748,-1.861782,32.000000,-235.787915,136.705864,-0.574624,23.118651,0.678206,269032.314859,0.965582,19.690162,1.153831,4.167655,0.100005,0.083472,178.773380,32.000000,196.255723,176.039395,179.501782,160.557490,32.000000,155.887461,68.161710,60.094005,90.418153,25.196013,43.872733,8.060458,61.423539,23.794398,15.375560,59.550381,35.328263
33.322227,39.911132,138.909485,151.441930,84.842158,66.057782,29.172174,14.220252,136.507368,3.443593,31.357760,33.755524,150.650431,140.124204,147.683140,136.783305,97.380682,135.922761,-0.000748,-1.861800,32.000000,-235.788175,136.737295,-0.574904,23.121372,0.678940,269124.932384,0.966317,19.675433,1.172202,4.172677,0.116654,0.100826,178.804429,32.000000,196.246613,176.022560,179.601281,160.559338,32.000000,155.853244,68.161163,60.093389,90.406586,25.196013,43.884843,8.060458,61.396515,23.794398,15.363453,59.540507,35.334940
33.333306,39.897446,139.050343,151.438771,84.751965,66.082017,29.177014,14.220238,136.539440,3.443867,31.277601,33.767087,150.649728,140.161016,147.680407,136.815173,97.373868,135.955116,-0.000748,-1.861769,32.000000,-235.788112,136.770960,-0.574612,23.124045,0.679075,269218.540222,0.965852,19.654244,1.191604,4.172817,0.101273,0.081963,178.841774,32.000000,196.231951,176.023331,179.708847,160.541369,32.000000,155.847273,68.159020,60.091789,90.395625,25.196013,43.870762,8.060458,61.369380,23.794398,15.345100,59.548444,35.367882
33.343198,39.878567,139.034419,151.434982,84.698245,66.110390,29.187289,14.220221,136.571977,3.444352,31.192604,33.776244,150.646187,140.196177,147.677726,136.848410,97.369665,135.985897,-0.000749,-1.861150,32.000000,-235.788147,136.804320,-0.574918,23.127548,0.678726,269312.373354,0.966054,19.630791,1.213504,4.168674,0.099195,0.075514,178.856547,32.000000,196.231218,176.041971,179.745491,160.506853,32.000000,155.866888,68.155762,60.090414,90.385991,25.196013,43.879811,8.060458,61.343267,23.794398,15.313250,59.540124,35.319166
33.353640,39.856818,139.132215,151.430617,84.631206,66.138905,29.170149,14.220261,136.603965,3.444478,31.111626,33.788558,150.641155,140.229832,147.674731,136.879383,97.367625,136.018558,-0.000748,-1.860555,32.000000,-235.788069,136.834468,-0.574891,23.131965,0.679178,269401.719247,0.965870,19.601478,1.235973,4.171514,0.111779,0.087427,178.850554,32.000000,196.254000,176.054998,179.673356,160.478284,32.000000,155.881335,68.152205,60.088603,90.377516,25.196013,43.978417,8.060458,61.314764,23.794398,15.273587,59.552948,35.368249
33.363958,39.837060,139.183224,151.425975,84.617715,66.167389,29.184240,14.220393,136.639313,3.444731,31.030694,33.800597,150.635848,140.265178,147.674786,136.913005,97.367282,136.052034,-0.000750,-1.860580,32.000000,-235.787899,136.870223,-0.575526,23.136702,0.679106,269501.649408,0.965591,19.568649,1.255065,4.169799,0.097773,0.080985,178.827486,32.000000,196.290371,176.052329,179.575681,160.463506,32.000000,155.870426,68.150136,60.088412,90.369958,25.196013,43.971169,8.060458,61.285932,23.794398,15.236129,59.536504,35.350861
33.375946,39.813674,139.079787,151.421021,84.604286,66.195626,29.177162,14.220231,136.671928,3.445129,30.977708,33.811802,150.630972,140.298038,147.674141,136.945584,97.364975,136.085943,-0.000751,-1.860579,32.000000,-235.787981,136.902958,-0.576084,23.142182,0.679396,269596.752931,0.966196,19.532180,1.272902,4.171425,0.100032,0.077358,178.814183,32.000000,196.310422,176.031691,179.519598,160.472102,32.000000,155.841365,68.148801,60.088126,90.363464,25.196013,44.017695,8.060458,61.256203,23.794398,15.196474,59.537803,35.252035
33.386311,39.792003,139.220105,151.416016,84.544339,66.219913,29.190430,14.220343,136.700510,3.445901,30.967205,33.818342,150.626581,140.330293,147.675865,136.976829,97.362651,136.117181,-0.000752,-1.860584,32.000000,-235.787852,136.931782,-0.575958,23.146349,0.679519,269691.587148,0.965776,19.497879,1.289433,4.171664,0.107230,0.084099,178.817015,32.000000,196.313522,176.001692,179.541331,160.496726,32.000000,155.800210,68.148944,60.087561,90.359586,25.196013,44.105484,8.060458,61.223339,23.794398,15.150183,59.544579,35.269349
33.390187,39.777385,139.301793,151.411224,84.500497,66.244116,29.178628,14.220378,136.728265,3.446529,31.044248,33.817228,150.620593,140.357035,147.676513,137.003191,97.361334,136.141497,-0.000754,-1.860555,32.000000,-235.787893,136.955956,-0.575728,23.149049,0.679038,269783.731269,0.965993,19.457602,1.308134,4.167066,0.109673,0.089543,178.841425,32.000000,196.297822,175.985883,179.649825,160.494770,32.000000,155.775004,68.149772,60.087762,90.357852,25.196013,44.053246,8.060458,61.197214,23.794398,15.122592,59.548050,35.204199
33.391603,39.780203,139.365765,151.408091,84.561611,66.256359,29.184818,14.220425,136.747771,3.447159,31.189719,33.814428,150.616581,140.376850,147.672418,137.023656,97.357270,136.162349,-0.000754,-1.862268,32.000000,-235.787872,136.978908,-0.576167,23.151337,0.679439,269862.111089,0.965533,19.421329,1.325558,4.169976,0.104667,0.087376,178.869116,32.000000,196.277322,175.987306,179.748248,160.474674,32.000000,155.766430,68.149407,60.088230,90.355465,25.196013,44.175283,8.060458,61.174765,23.794398,15.115626,59.542769,35.270890
33.385369,39.795192,139.467690,151.406918,84.631988,66.268408,29.175740,14.220482,136.762812,3.447379,31.383861,33.807690,150.614195,140.390821,147.668214,137.042625,97.354942,136.180181,-0.000755,-1.863973,32.000000,-235.787812,136.993723,-0.576493,23.152386,0.679805,269948.331367,0.966120,19.401254,1.338627,4.171938,0.102074,0.082387,178.881303,32.000000,196.272612,176.012935,179.775731,160.440925,32.000000,155.782585,68.149630,60.090079,90.355829,25.196013,44.175842,8.060458,61.157178,23.794398,15.129874,59.539091,35.174265
33.380637,39.823141,139.406116,151.407876,84.650098,66.265909,29.177698,14.220436,136.773517,3.447991,31.615207,33.807448,150.611763,140.400084,147.662733,137.053450,97.353585,136.192735,-0.000755,-1.865686,32.000000,-235.787810,137.004862,-0.576096,23.153827,0.680070,270004.716069,0.966057,19.402076,1.352768,4.173677,0.102030,0.082962,178.869356,32.000000,196.286288,176.026378,179.701408,160.413022,32.000000,155.795107,68.149591,60.090951,90.356516,25.196013,44.118589,8.060458,61.144473,23.794398,15.165927,59.542818,35.308014
33.382869,39.864839,139.332944,151.411135,84.681055,66.261757,29.211534,14.220393,136.782515,3.448197,31.776642,33.811269,150.608044,140.410181,147.656769,137.066247,97.352448,136.207367,-0.000756,-1.868583,32.000000,-235.787746,137.016973,-0.576181,23.154836,0.680650,270072.472176,0.966764,19.425846,1.363712,4.177509,0.100955,0.078500,178.845659,32.000000,196.318703,176.023654,179.607503,160.400883,32.000000,155.789286,68.149136,60.092579,90.357513,25.196013,44.211416,8.060458,61.125632,23.794398,15.238946,59.537124,35.253649
33.384554,39.899733,139.458644,151.417184,84.680407,66.265872,29.208014,14.220443,136.794972,3.448308,31.908871,33.813728,150.607793,140.419759,147.649746,137.078799,97.352861,136.218749,-0.000756,-1.870195,32.000000,-235.787701,137.029020,-0.576025,23.153653,0.680498,270089.771237,0.966878,19.460462,1.371133,4.176257,0.101648,0.083910,178.832601,32.000000,196.332858,176.007069,179.555227,160.404683,32.000000,155.762225,68.148304,60.093766,90.359635,25.196013,44.244688,8.060458,61.102079,23.794398,15.304183,59.550942,35.080942
33.383216,39.928635,139.425887,151.422926,84.712156,66.278013,29.211551,14.220472,136.804347,3.448288,32.064507,33.811107,150.607178,140.427091,147.648554,137.088696,97.352987,136.227335,-0.000757,-1.871820,32.000000,-235.787779,137.035893,-0.575709,23.150972,0.680206,270107.535103,0.965732,19.499015,1.379340,4.173786,0.099301,0.086460,178.840719,32.000000,196.335713,175.978794,179.591772,160.427308,32.000000,155.734331,68.148449,60.095278,90.363951,25.196013,44.232405,8.060458,61.083047,23.794398,15.360300,59.539484,35.163407
33.378279,39.958329,139.629220,151.428807,84.676075,66.274107,29.180492,14.220496,136.807121,3.448109,32.240600,33.805175,150.606506,140.430322,147.645875,137.093859,97.350518,136.232875,-0.000758,-1.873558,32.000000,-235.787808,137.037485,-0.575229,23.148390,0.680761,270151.467770,0.965942,19.531535,1.384427,4.177340,0.109074,0.097959,178.870694,32.000000,196.314256,175.964759,179.698876,160.430063,32.000000,155.720337,68.148557,60.095324,90.368678,25.196013,44.373362,8.060458,61.067302,23.794398,15.405950,59.545474,35.316745
33.378277,39.995598,139.737886,151.435275,84.583561,66.261930,29.187983,14.220449,136.810483,3.447494,32.380502,33.806033,150.610540,140.432232,147.640999,137.098526,97.349071,136.237658,-0.000758,-1.875285,32.000000,-235.787822,137.040207,-0.574977,23.147387,0.680927,270225.430543,0.966115,19.562321,1.388448,4.176527,0.094439,0.072349,178.904478,32.000000,196.295039,175.970309,179.788665,160.417282,32.000000,155.725751,68.148525,60.095833,90.374079,25.196013,44.395129,8.060458,61.050858,23.794398,15.472074,59.542100,35.127530
33.383177,40.029606,139.880725,151.443460,84.509233,66.274220,29.176547,14.220462,136.817360,3.446946,32.430855,33.815345,150.615607,140.443472,147.635258,137.104759,97.349236,136.242892,-0.000759,-1.877024,32.000000,-235.787837,137.049148,-0.575417,23.147450,0.681805,270239.456859,0.967313,19.598970,1.393594,4.183236,0.105729,0.084106,178.920772,32.000000,196.290624,175.998649,179.802488,160.386861,32.000000,155.749001,68.148287,60.097309,90.380334,25.196013,44.558624,8.060458,61.027669,23.794398,15.534596,59.542641,35.218359
33.394241,40.041556,139.981697,151.450048,84.492917,66.286364,29.196033,14.220295,136.826911,3.446208,32.417521,33.820693,150.618225,140.454123,147.632253,137.115345,97.348923,136.254416,-0.000759,-1.878730,32.000000,-235.788035,137.060878,-0.574765,23.145587,0.682161,270222.163233,0.966979,19.636243,1.397350,4.186492,0.103750,0.086890,178.911745,32.000000,196.307620,176.015897,179.722717,160.361945,32.000000,155.773801,68.148080,60.098541,90.388624,25.196013,44.569620,8.060458,60.998019,23.794398,15.575774,59.537340,35.269129
33.397512,40.037858,139.924794,151.454595,84.534908,66.306885,29.193110,14.220322,136.834281,3.446247,32.454056,33.815886,150.619123,140.461697,147.631074,137.125684,97.350844,136.261737,-0.000759,-1.878714,32.000000,-235.788041,137.067117,-0.574224,23.141002,0.682760,270297.300231,0.967469,19.663348,1.399713,4.190156,0.116955,0.094829,178.882463,32.000000,196.342979,176.013609,179.627888,160.357730,32.000000,155.783515,68.147979,60.100761,90.397979,25.196013,44.559606,8.060458,60.969075,23.794398,15.577721,59.536878,35.160472
33.394111,40.024924,139.957698,151.456656,84.596895,66.319175,29.194152,14.220224,136.835182,3.446439,32.605191,33.808634,150.619483,140.462381,147.633021,137.128455,97.352556,136.261596,-0.000759,-1.878729,32.000000,-235.788188,137.068166,-0.574546,23.136446,0.683131,270350.628789,0.966687,19.659713,1.405593,4.191792,0.105297,0.082834,178.872036,32.000000,196.357019,175.996328,179.577004,160.375310,32.000000,155.770537,68.148593,60.102993,90.408103,25.196013,44.636531,8.060458,60.949688,23.794398,15.554947,59.549801,35.048294
33.389131,40.038416,140.016805,151.459186,84.646130,66.311021,29.192805,14.220114,136.833906,3.446148,32.785087,33.811084,150.621509,140.459183,147.636883,137.124677,97.351330,136.258275,-0.000760,-1.880517,32.000000,-235.788269,137.066755,-0.575031,23.133564,0.683218,270427.103922,0.966972,19.651411,1.407206,4.189677,0.108713,0.085852,178.877265,32.000000,196.354132,175.971937,179.612171,160.403462,32.000000,155.741156,68.149618,60.105082,90.420078,25.196013,44.666955,8.060458,60.936768,23.794398,15.563501,59.546772,35.164141
33.389205,40.059478,139.954710,151.463610,84.610555,66.311029,29.197812,14.220074,136.833097,3.445812,32.920784,33.812252,150.625335,140.458538,147.639758,137.121320,97.351964,136.254459,-0.000761,-1.882289,32.000000,-235.788220,137.065085,-0.574732,23.130461,0.683623,270466.781428,0.967191,19.643266,1.405426,4.191089,0.111410,0.088853,178.904459,32.000000,196.331415,175.961960,179.725203,160.406263,32.000000,155.738299,68.150494,60.106727,90.433591,25.196013,44.688118,8.060458,60.915753,23.794398,15.594580,59.547451,35.082043
33.386398,40.082298,139.859628,151.468953,84.635901,66.306971,29.182361,14.220058,136.830206,3.445334,33.044738,33.809258,150.631668,140.453505,147.639579,137.119618,97.353856,136.251827,-0.000761,-1.883421,32.000000,-235.788221,137.061554,-0.574451,23.126832,0.683940,270448.861148,0.967304,19.663770,1.405048,4.193485,0.099618,0.079981,178.932818,32.000000,196.314210,175.971574,179.817963,160.395815,32.000000,155.750416,68.151729,60.108495,90.449171,25.196013,44.642297,8.060458,60.896482,23.794398,15.639307,59.552830,35.171037
33.380702,40.101065,139.932942,151.474239,84.647798,66.302908,29.198360,14.220058,136.823592,3.445201,33.193096,33.803991,150.638141,140.447750,147.638568,137.113094,97.357407,136.244881,-0.000763,-1.884578,32.000000,-235.788131,137.052568,-0.574991,23.122646,0.683852,270465.210950,0.967188,19.684728,1.402572,4.191615,0.099966,0.078132,178.940994,32.000000,196.311091,176.001120,179.839804,160.373054,32.000000,155.789909,68.153583,60.110781,90.467694,25.196013,44.647030,8.060458,60.882724,23.794398,15.673367,59.533505,35.137875
33.385144,40.129046,139.945793,151.480381,84.596947,66.298730,29.186621,14.220155,136.817714,3.444819,33.314430,33.806184,150.641518,140.440791,147.637293,137.105720,97.361178,136.238918,-0.000763,-1.886336,32.000000,-235.787919,137.050145,-0.574425,23.120373,0.683678,270466.731878,0.967785,19.711502,1.399409,4.189120,0.120546,0.087951,178.927594,32.000000,196.326361,176.023163,179.754183,160.354198,32.000000,155.806279,68.155975,60.113751,90.487294,25.196013,44.748584,8.060458,60.861588,23.794398,15.718521,59.542494,35.211022
33.388084,40.158176,139.896591,151.487432,84.622756,66.294673,29.169435,14.220158,136.809558,3.444729,33.355281,33.808769,150.644180,140.435054,147.635910,137.097831,97.365452,136.232023,-0.000764,-1.886935,32.000000,-235.787815,137.044576,-0.574209,23.117630,0.684146,270464.310486,0.967419,19.738294,1.392502,4.192031,0.107865,0.080344,178.900152,32.000000,196.360013,176.030666,179.661139,160.345324,32.000000,155.817130,68.159880,60.117324,90.508442,25.196013,44.682873,8.060458,60.838079,23.794398,15.770373,59.541550,35.304346
33.385488,40.185250,139.924787,151.494766,84.613395,66.294725,29.175396,14.220017,136.798911,3.444734,33.415472,33.806916,150.646835,140.424143,147.636074,137.089005,97.368091,136.223124,-0.000763,-1.888692,32.000000,-235.787938,137.035400,-0.574309,23.114862,0.684189,270463.062233,0.967678,19.760016,1.385851,4.191858,0.110532,0.080958,178.886508,32.000000,196.375685,176.017250,179.610968,160.363912,32.000000,155.801464,68.164442,60.119823,90.530036,25.196013,44.712552,8.060458,60.818138,23.794398,15.824489,59.547244,35.206180
33.380945,40.207064,139.960497,151.501754,84.607255,66.294615,29.181799,14.219922,136.786892,3.444353,33.497791,33.802183,150.654356,140.411951,147.638780,137.079368,97.372965,136.212554,-0.000762,-1.890497,32.000000,-235.787978,137.024193,-0.573824,23.111662,0.684063,270463.664385,0.968169,19.785004,1.378248,4.190015,0.109112,0.089193,178.888405,32.000000,196.381355,175.995960,179.649913,160.400391,32.000000,155.782828,68.169894,60.121654,90.552863,25.196013,44.754984,8.060458,60.802908,23.794398,15.864740,59.539042,35.085931
33.381702,40.234004,139.880965,151.508590,84.598983,66.290812,29.188485,14.219913,136.776504,3.444361,33.581007,33.802486,150.660119,140.398562,147.640037,137.066701,97.375885,136.201184,-0.000763,-1.892230,32.000000,-235.787886,137.011646,-0.573972,23.108434,0.684336,270484.399099,0.968120,19.815736,1.371310,4.191186,0.126861,0.103533,178.913388,32.000000,196.360523,175.994794,179.759196,160.408595,32.000000,155.774789,68.175311,60.123644,90.575619,25.196013,44.740277,8.060458,60.782361,23.794398,15.911247,59.548247,35.039049
33.375569,40.261636,139.832149,151.516058,84.566848,66.278941,29.192359,14.219920,136.764302,3.444151,33.668721,33.798925,150.668520,140.385538,147.641083,137.053696,97.377771,136.188069,-0.000763,-1.894023,32.000000,-235.787902,137.000265,-0.574105,23.105714,0.684671,270498.100017,0.968101,19.843949,1.361329,4.192826,0.109910,0.088386,178.931138,32.000000,196.345652,176.005838,179.852059,160.401550,32.000000,155.802399,68.180574,60.126136,90.599371,25.196013,44.723415,8.060458,60.768626,23.794398,15.961612,59.541491,35.180135
33.371286,40.289223,139.861703,151.523841,84.556155,66.266748,29.185301,14.219934,136.748180,3.443852,33.758165,33.797327,150.675296,140.370897,147.640780,137.036705,97.380480,136.174953,-0.000762,-1.895794,32.000000,-235.787944,136.987280,-0.574084,23.103639,0.684492,270500.581851,0.967867,19.869824,1.352916,4.190348,0.110817,0.082517,178.932794,32.000000,196.345581,176.037179,179.866910,160.377455,32.000000,155.850856,68.186169,60.129454,90.623883,25.196013,44.729200,8.060458,60.755687,23.794398,16.013414,59.550135,35.301925
33.373340,40.316026,139.760404,151.531625,84.554243,66.262774,29.179156,14.219814,136.734435,3.443774,33.821384,33.794677,150.676869,140.355848,147.639314,137.022455,97.382211,136.160065,-0.000761,-1.897525,32.000000,-235.788083,136.974733,-0.573777,23.101186,0.684430,270476.085859,0.967824,19.906096,1.344694,4.189656,0.110649,0.087137,178.914875,32.000000,196.365101,176.055078,179.775533,160.367557,32.000000,155.872104,68.190553,60.130816,90.647471,25.196013,44.740091,8.060458,60.737143,23.794398,16.063326,59.545071,35.141250
33.370182,40.333724,139.839808,151.538587,84.610190,66.258473,29.177724,14.219878,136.717743,3.443580,33.912390,33.785859,150.680104,140.339055,147.639832,137.002711,97.387385,136.143198,-0.000761,-1.899258,32.000000,-235.788085,136.956321,-0.573479,23.096024,0.684598,270448.238915,0.968081,19.939717,1.335647,4.191079,0.102025,0.083149,178.885346,32.000000,196.395047,176.062204,179.686961,160.362177,32.000000,155.874851,68.195863,60.133268,90.671980,25.196013,44.808250,8.060458,60.716902,23.794398,16.102608,59.546359,35.056584
33.361242,40.356912,139.800766,151.545225,84.655242,66.246461,29.185382,14.219967,136.698137,3.443775,34.023471,33.782198,150.685317,140.317473,147.640819,136.983529,97.392006,136.126218,-0.000761,-1.900965,32.000000,-235.787914,136.938716,-0.573061,23.092374,0.684289,270450.512425,0.968230,19.963626,1.326724,4.187786,0.111941,0.094321,178.868357,32.000000,196.409969,176.045844,179.652755,160.386458,32.000000,155.869523,68.200911,60.136845,90.695502,25.196013,44.742905,8.060458,60.707855,23.794398,16.141511,59.541992,35.118653
33.353310,40.385682,139.723684,151.552232,84.744747,66.234204,29.181338,14.219887,136.676311,3.443613,34.151456,33.774050,150.691284,140.293766,147.646971,136.964983,97.396699,136.106962,-0.000762,-1.902732,32.000000,-235.788047,136.915031,-0.572693,23.085377,0.684763,270442.919961,0.968356,19.985772,1.313397,4.190562,0.107796,0.094608,178.870110,32.000000,196.408916,176.025733,179.693381,160.420006,32.000000,155.856695,68.207392,60.140169,90.719011,25.196013,44.751370,8.060458,60.698115,23.794398,16.190370,59.545090,35.160399
33.337783,40.420128,139.733556,151.560301,84.846171,66.222126,29.190828,14.219788,136.647575,3.443424,34.339850,33.763444,150.698364,140.263127,147.649862,136.940631,97.400421,136.082931,-0.000762,-1.904514,32.000000,-235.788204,136.886849,-0.572272,23.078602,0.684804,270412.170611,0.968262,20.021560,1.300570,4.190514,0.111327,0.093985,178.893193,32.000000,196.390230,176.019285,179.806648,160.435285,32.000000,155.856196,68.212847,60.143581,90.742071,25.196013,44.721495,8.060458,60.695075,23.794398,16.254616,59.559085,35.162967
33.327915,40.470974,139.644943,151.570254,84.891128,66.189383,29.184058,14.219922,136.619906,3.443012,34.548724,33.756005,150.707895,140.233629,147.649929,136.914885,97.401315,136.055146,-0.000763,-1.906305,32.000000,-235.788047,136.860623,-0.572171,23.073599,0.684804,270384.405258,0.968535,20.061510,1.286570,4.189200,0.100776,0.089300,178.913659,32.000000,196.374375,176.036424,179.892591,160.428576,32.000000,155.878417,68.218184,60.147463,90.764150,25.196013,44.669272,8.060458,60.692618,23.794398,16.338619,59.546910,35.141617
33.321090,40.525440,139.602998,151.582386,84.940880,66.164902,29.190967,14.219798,136.594343,3.442635,34.690890,33.752372,150.717135,140.207420,147.647283,136.888175,97.402991,136.029718,-0.000763,-1.908053,32.000000,-235.788148,136.833751,-0.571875,23.070789,0.685235,270367.790698,0.968612,20.117847,1.271232,4.191447,0.116802,0.095336,178.913877,32.000000,196.372687,176.072447,179.905231,160.408178,32.000000,155.927474,68.222470,60.150648,90.785801,25.196013,44.712058,8.060458,60.686821,23.794398,16.435955,59.535403,35.308968
33.319855,40.574966,139.581803,151.595506,84.919834,66.149124,29.184412,14.219915,136.569925,3.442316,34.769960,33.745909,150.726246,140.184174,147.648046,136.862127,97.406939,136.000731,-0.000763,-1.909822,32.000000,-235.788023,136.809925,-0.571399,23.066346,0.684999,270280.100041,0.968791,20.182609,1.256904,4.190029,0.110831,0.092345,178.896404,32.000000,196.392072,176.095398,179.818796,160.397923,32.000000,155.956864,68.227478,60.154319,90.807845,25.196013,44.691463,8.060458,60.673442,23.794398,16.540145,59.544274,35.033327
33.314308,40.610995,139.506476,151.608426,84.982713,66.141218,29.191261,14.219957,136.546951,3.441659,34.819360,33.736426,150.734335,140.159182,147.648868,136.832888,97.410035,135.975174,-0.000763,-1.911571,32.000000,-235.788104,136.784773,-0.571441,23.063468,0.684899,270226.389247,0.968550,20.246702,1.242932,4.189629,0.110703,0.085637,178.867723,32.000000,196.425556,176.099583,179.726595,160.405110,32.000000,155.969783,68.230953,60.157814,90.828298,25.196013,44.666645,8.060458,60.665003,23.794398,16.608610,59.542218,35.160472
33.313794,40.633016,139.547970,151.619309,84.993147,66.129169,29.182070,14.219947,136.527010,3.441624,34.818848,33.737997,150.743925,140.137335,147.652318,136.811092,97.416107,135.952933,-0.000761,-1.913357,32.000000,-235.788069,136.762446,-0.571652,23.063782,0.684905,270198.171765,0.968697,20.297972,1.224966,4.189148,0.099168,0.083443,178.854109,32.000000,196.441865,176.090205,179.681333,160.435703,32.000000,155.964894,68.234523,60.161810,90.848703,25.196013,44.741465,8.060458,60.652932,23.794398,16.660684,59.544215,35.153429
33.308202,40.644399,139.480651,151.628589,84.974100,66.117692,29.193973,14.220025,136.510017,3.441006,34.749726,33.737807,150.753153,140.120694,147.658543,136.791410,97.418562,135.935086,-0.000759,-1.913927,32.000000,-235.787898,136.744143,-0.570756,23.065534,0.684803,270194.478612,0.968616,20.341825,1.209508,4.187584,0.103562,0.088047,178.855217,32.000000,196.440717,176.075250,179.729796,160.473310,32.000000,155.950660,68.237653,60.164046,90.868060,25.196013,44.643626,8.060458,60.643165,23.794398,16.695129,59.545887,35.197009
33.315354,40.645013,139.445327,151.636057,84.900801,66.117726,29.202009,14.219937,136.496566,3.440467,34.617364,33.746811,150.760380,140.109614,147.663650,136.773270,97.423926,135.918678,-0.000760,-1.913954,32.000000,-235.787974,136.730210,-0.569503,23.070121,0.684867,270155.833094,0.968815,20.364572,1.192677,4.188895,0.113397,0.090728,178.881674,32.000000,196.421802,176.077274,179.838513,160.490201,32.000000,155.954583,68.240158,60.165547,90.886779,25.196013,44.652599,8.060458,60.629768,23.794398,16.710695,59.539239,35.309555
33.325385,40.634726,139.495802,151.641503,84.798745,66.124364,29.173420,14.219935,136.489220,3.440151,34.411963,33.756411,150.770689,140.105808,147.667184,136.763705,97.427043,135.909507,-0.000761,-1.912813,32.000000,-235.788037,136.724402,-0.569755,23.073962,0.684576,270118.319879,0.968454,20.383846,1.181587,4.187577,0.108771,0.077321,178.902320,32.000000,196.410346,176.096536,179.921271,160.484051,32.000000,155.990852,68.242084,60.167060,90.905361,25.196013,44.657418,8.060458,60.602218,23.794398,16.697121,59.545257,35.186224
33.324971,40.597407,139.449328,151.642810,84.748435,66.140817,29.226527,14.219934,136.481239,3.439941,34.248888,33.755289,150.778395,140.098960,147.672268,136.755047,97.430773,135.900234,-0.000760,-1.911106,32.000000,-235.788134,136.715003,-0.570111,23.075416,0.684196,270108.443504,0.967967,20.374367,1.168284,4.185617,0.115398,0.087416,178.903592,32.000000,196.405911,176.133510,179.923361,160.463650,32.000000,156.033389,68.243900,60.167742,90.923774,25.196013,44.603524,8.060458,60.582975,23.794398,16.651327,59.545729,35.354382
33.318783,40.565002,139.365465,151.641844,84.764465,66.140846,29.167125,14.220051,136.472250,3.440144,34.162144,33.747859,150.781842,140.089846,147.678569,136.742747,97.435758,135.889544,-0.000760,-1.910580,32.000000,-235.788132,136.704867,-0.569807,23.076646,0.684139,270117.233705,0.968675,20.349930,1.160730,4.185872,0.117695,0.097462,178.882124,32.000000,196.423992,176.153981,179.829397,160.458576,32.000000,156.056074,68.246464,60.168665,90.943063,25.196013,44.670842,8.060458,60.574430,23.794398,16.593597,59.545965,35.044038
33.317240,40.542752,139.394390,151.640204,84.772940,66.136128,29.180091,14.219821,136.459765,3.440208,34.110019,33.746216,150.785428,140.076892,147.683695,136.729275,97.443160,135.876636,-0.000759,-1.909077,32.000000,-235.788348,136.693193,-0.570168,23.077569,0.684043,270149.618953,0.967076,20.313195,1.152512,4.184530,0.092253,0.076669,178.851389,32.000000,196.454251,176.159885,179.738292,160.465293,32.000000,156.062391,68.249676,60.170119,90.960604,25.196013,44.599974,8.060458,60.563292,23.794398,16.544386,59.541805,35.160839
33.314748,40.535899,139.284518,151.639492,84.744275,66.124018,29.174187,14.219794,136.449952,3.440056,34.058969,33.744191,150.789766,140.068686,147.689337,136.718089,97.449127,135.864720,-0.000757,-1.907320,32.000000,-235.788270,136.682153,-0.570455,23.079236,0.683757,270120.923779,0.969159,20.289520,1.142354,4.182790,0.113161,0.089310,178.834648,32.000000,196.468385,176.147841,179.702391,160.496285,32.000000,156.055612,68.253200,60.170999,90.977616,25.196013,44.638095,8.060458,60.551831,23.794398,16.536178,59.544608,35.047266
33.312690,40.533122,139.257473,151.640364,84.709064,66.124120,29.165468,14.219676,136.439877,3.439839,34.012981,33.745396,150.793878,140.060447,147.697190,136.706253,97.454769,135.853157,-0.000756,-1.905556,32.000000,-235.788392,136.672331,-0.570046,23.079176,0.683766,270075.265098,0.968652,20.269446,1.128704,4.183852,0.087406,0.079423,178.834751,32.000000,196.462207,176.129393,179.756677,160.528021,32.000000,156.037063,68.255563,60.170949,90.994038,25.196013,44.649709,8.060458,60.540703,23.794398,16.532766,59.545720,35.159005
33.311629,40.529572,138.946861,151.641531,84.659868,66.115971,29.172408,14.219653,136.429348,3.439829,33.992457,33.738150,150.798798,140.048996,147.704825,136.696239,97.460336,135.842665,-0.000756,-1.904989,32.000000,-235.788392,136.660873,-0.569890,23.076376,0.683240,270014.388536,0.968732,20.266109,1.116970,4.180867,0.114668,0.089539,178.859402,32.000000,196.436376,176.127892,179.866997,160.541929,32.000000,156.031264,68.257562,60.171167,91.010840,25.196013,44.447418,8.060458,60.527742,23.794398,16.531063,59.547057,35.109775
33.299156,40.530353,138.941566,151.643148,84.638340,66.103883,29.172750,14.219747,136.410392,3.440023,34.044610,33.728826,150.805589,140.030619,147.708071,136.680282,97.464455,135.828899,-0.000756,-1.904980,32.000000,-235.788170,136.644607,-0.570181,23.073719,0.683177,270006.916653,0.969080,20.266235,1.105731,4.180313,0.113159,0.087267,178.878149,32.000000,196.418763,176.147501,179.950502,160.534107,32.000000,156.049060,68.259441,60.171955,91.027532,25.196013,44.476710,8.060458,60.524041,23.794398,16.527957,59.543438,35.136114
33.289433,40.540567,138.920292,151.645368,84.620500,66.083538,29.193927,14.219853,136.391643,3.440169,34.112345,33.725160,150.809590,140.009963,147.710268,136.662429,97.469361,135.813867,-0.000756,-1.904993,32.000000,-235.788120,136.630239,-0.570458,23.070735,0.682097,269964.539513,0.968755,20.264183,1.095085,4.171122,0.106838,0.082081,178.883205,32.000000,196.416119,176.184570,179.952351,160.514077,32.000000,156.086400,68.260749,60.172395,91.043223,25.196013,44.339973,8.060458,60.523257,23.794398,16.550079,59.548827,35.117406
33.281919,40.565021,138.931727,151.650437,84.560753,66.059159,29.164767,14.219920,136.373912,3.439878,34.172610,33.716072,150.811556,139.989067,147.711974,136.642704,97.473197,135.799061,-0.000754,-1.904997,32.000000,-235.788015,136.611851,-0.570389,23.064864,0.682246,269917.618198,0.968957,20.282565,1.084303,4.172525,0.104212,0.086283,178.860322,32.000000,196.435830,176.203269,179.860703,160.504212,32.000000,156.105153,68.261934,60.172268,91.058123,25.196013,44.353995,8.060458,60.521662,23.794398,16.589210,59.547470,35.103319
33.275619,40.587762,139.026930,151.656338,84.529384,66.042785,29.183589,14.220069,136.354456,3.439766,34.244315,33.704435,150.814691,139.968309,147.713787,136.626409,97.479722,135.782895,-0.000752,-1.904996,32.000000,-235.787897,136.591953,-0.569982,23.059897,0.682233,269842.637321,0.968284,20.306502,1.072119,4.173105,0.104719,0.091250,178.828602,32.000000,196.467600,176.203461,179.769068,160.510139,32.000000,156.109975,68.263259,60.172893,91.071670,25.196013,44.428439,8.060458,60.515443,23.794398,16.635444,59.539848,35.160912
33.266446,40.611017,138.960840,151.662930,84.479210,66.018472,29.173713,14.220088,136.336291,3.439513,34.297377,33.696819,150.817543,139.949630,147.715910,136.606267,97.484725,135.765920,-0.000752,-1.904997,32.000000,-235.788055,136.573044,-0.569723,23.057490,0.682366,269762.434181,0.969190,20.341566,1.061114,4.174391,0.109384,0.090617,178.810482,32.000000,196.479578,176.188505,179.725214,160.538166,32.000000,156.089852,68.264282,60.172662,91.084242,25.196013,44.378453,8.060458,60.515458,23.794398,16.678790,59.539652,35.158198
33.265692,40.637018,138.837506,151.670068,84.453607,65.994054,29.237575,14.220000,136.321205,3.439226,34.279697,33.701620,150.822800,139.934733,147.720858,136.592876,97.487717,135.749854,-0.000750,-1.905026,32.000000,-235.788219,136.559601,-0.570101,23.056717,0.682822,269710.081783,0.968577,20.373202,1.046763,4.178042,0.108296,0.085919,178.812542,32.000000,196.470387,176.168793,179.778314,160.570843,32.000000,156.068524,68.266044,60.173475,91.096557,25.196013,44.379979,8.060458,60.509485,23.794398,16.729646,59.542199,35.163187
33.270433,40.644158,138.933116,151.677349,84.380638,65.993928,29.170292,14.219924,136.311907,3.438664,34.209460,33.702787,150.829611,139.924824,147.724639,136.582261,97.489363,135.741887,-0.000749,-1.906208,32.000000,-235.788383,136.550595,-0.569869,23.055118,0.682608,269628.747072,0.968892,20.409412,1.033539,4.177207,0.104280,0.085638,178.835929,32.000000,196.444069,176.161978,179.889453,160.580564,32.000000,156.064468,68.266469,60.173993,91.107220,25.196013,44.421690,8.060458,60.494350,23.794398,16.758268,59.541805,35.083143
33.266500,40.634026,138.867022,151.682362,84.391551,65.985818,29.196516,14.219848,136.301811,3.438998,34.163726,33.697476,150.837321,139.914794,147.726670,136.572115,97.490109,135.732187,-0.000749,-1.906233,32.000000,-235.788518,136.535390,-0.569642,23.052707,0.682006,269547.042074,0.966506,20.436478,1.022765,4.173594,0.107093,0.089338,178.852573,32.000000,196.426414,176.178907,179.969465,160.572118,32.000000,156.089785,68.266257,60.174068,91.117441,25.196013,44.351280,8.060458,60.485202,23.794398,16.760358,59.551168,35.155043
33.257494,40.617081,139.085673,151.685524,84.413987,65.973564,29.175430,14.219810,136.287844,3.438998,34.210558,33.686383,150.843362,139.902006,147.731471,136.562459,97.493502,135.720086,-0.000749,-1.906261,32.000000,-235.788615,136.522299,-0.570882,23.047839,0.682324,269547.334156,0.968603,20.436923,1.017261,4.175873,0.107724,0.085740,178.853280,32.000000,196.418498,176.214811,179.961045,160.550263,32.000000,156.124215,68.266935,60.175034,91.128467,25.196013,44.516328,8.060458,60.483398,23.794398,16.731583,59.547657,35.100825
33.244898,40.603785,138.951129,151.687250,84.444201,65.961326,29.182787,14.219748,136.272338,3.439236,34.336290,33.673754,150.846318,139.886911,147.735687,136.548823,97.499406,135.705851,-0.000750,-1.906270,32.000000,-235.788703,136.508310,-0.571000,23.043572,0.682127,269507.320779,0.967712,20.432346,1.011817,4.174380,0.106393,0.081759,178.833087,32.000000,196.433919,176.232314,179.857490,160.539759,32.000000,156.142799,68.267529,60.176515,91.139047,25.196013,44.425412,8.060458,60.487679,23.794398,16.712439,59.541491,35.028851
33.233085,40.614895,138.887850,151.690475,84.473723,65.945117,29.177728,14.219801,136.256622,3.439309,34.460338,33.668911,150.846633,139.869899,147.738377,136.529714,97.505553,135.690236,-0.000749,-1.906247,32.000000,-235.788763,136.491032,-0.571186,23.041843,0.683033,269444.600647,0.968470,20.428123,1.002563,4.182085,0.101965,0.080309,178.806617,32.000000,196.461208,176.233393,179.766271,160.541830,32.000000,156.147017,68.267404,60.178669,91.149511,25.196013,44.380612,8.060458,60.494319,23.794398,16.722218,59.544067,35.160766
33.229089,40.631745,139.090673,151.695455,84.472328,65.920736,29.186832,14.219754,136.242542,3.439011,34.542053,33.667620,150.850172,139.854588,147.741780,136.514822,97.508375,135.674991,-0.000748,-1.906224,32.000000,-235.788884,136.475550,-0.571098,23.040929,0.682750,269383.836695,0.968407,20.432624,0.989763,4.179623,0.109667,0.087494,178.793155,32.000000,196.470103,176.212199,179.734710,160.570803,32.000000,156.133914,68.268257,60.180765,91.160746,25.196013,44.418252,8.060458,60.493862,23.794398,16.751677,59.550440,35.056144
33.225273,40.647508,139.024016,151.701373,84.448017,65.908262,29.225840,14.219790,136.228434,3.439161,34.608606,33.656330,150.855128,139.840482,147.748758,136.501255,97.513411,135.660400,-0.000747,-1.906210,32.000000,-235.788786,136.462426,-0.571562,23.038326,0.682634,269325.851823,0.968733,20.460430,0.976050,4.179204,0.104527,0.086325,178.802379,32.000000,196.460252,176.192919,179.791298,160.603994,32.000000,156.109792,68.269748,60.182531,91.173187,25.196013,44.407726,8.060458,60.488447,23.794398,16.791493,59.548080,34.860473
33.211020,40.655356,138.897137,151.707414,84.420066,65.894980,29.187546,14.219770,136.213391,3.439319,34.718720,33.644732,150.860607,139.821420,147.753202,136.482603,97.517354,135.641914,-0.000745,-1.906174,32.000000,-235.788675,136.444971,-0.571795,23.036166,0.683213,269238.701421,0.968239,20.482929,0.965841,4.185811,0.106283,0.091472,178.831208,32.000000,196.430866,176.188463,179.901603,160.610004,32.000000,156.100659,68.270718,60.184186,91.185906,25.196013,44.433501,8.060458,60.495155,23.794398,16.810262,59.552732,35.120854
33.197807,40.676607,139.067008,151.714159,84.395339,65.870643,29.174370,14.219764,136.198473,3.439019,34.813257,33.636210,150.869823,139.804959,147.755010,136.466530,97.521290,135.625547,-0.000746,-1.906164,32.000000,-235.788720,136.426579,-0.572255,23.036983,0.683026,269196.924315,0.966922,20.504086,0.953736,4.184285,0.115145,0.089715,178.853294,32.000000,196.409219,176.204548,179.985911,160.595916,32.000000,156.118565,68.272205,60.186665,91.198898,25.196013,44.429538,8.060458,60.506005,23.794398,16.845028,59.547883,35.133106
33.190585,40.699227,138.895011,151.722350,84.369541,65.846264,29.177587,14.219928,136.186193,3.439063,34.837555,33.638922,150.877549,139.791045,147.757125,136.454625,97.523759,135.609683,-0.000746,-1.906170,32.000000,-235.788562,136.413238,-0.572692,23.040100,0.682761,269152.357089,0.968460,20.532089,0.940834,4.182261,0.119806,0.098194,178.854283,32.000000,196.406819,176.233984,179.978055,160.574073,32.000000,156.163983,68.273648,60.188655,91.212428,25.196013,44.452704,8.060458,60.512442,23.794398,16.889124,59.542228,35.174852
33.191531,40.713331,139.044858,151.730785,84.304983,65.838184,29.174537,14.219801,136.178847,3.438732,34.794914,33.635077,150.882515,139.783602,147.761302,136.446102,97.527467,135.596549,-0.000745,-1.906148,32.000000,-235.788717,136.405676,-0.573112,23.042342,0.683341,269072.941888,0.969005,20.572030,0.928967,4.189042,0.123738,0.105634,178.836772,32.000000,196.426504,176.249252,179.870757,160.568839,32.000000,156.178361,68.274796,60.190340,91.226113,25.196013,44.461024,8.060458,60.509343,23.794398,16.935826,59.540753,35.137141
33.191665,40.709034,139.085821,151.738258,84.239382,65.830229,29.195513,14.219877,136.173119,3.438563,34.729043,33.633056,150.885326,139.776090,147.763585,136.440541,97.530434,135.588730,-0.000744,-1.906133,32.000000,-235.788552,136.399387,-0.573382,23.045516,0.682562,268992.788888,0.968821,20.604868,0.918808,4.184771,0.107071,0.090874,178.810555,32.000000,196.453793,176.247184,179.779808,160.572078,32.000000,156.179253,68.275043,60.191538,91.239460,25.196013,44.486241,8.060458,60.506403,23.794398,16.933433,59.546379,35.020634
33.192347,40.692024,139.038234,151.742506,84.208145,65.818166,29.170262,14.219885,136.171209,3.438370,34.646918,33.635054,150.889362,139.771066,147.769449,136.434800,97.532562,135.584661,-0.000742,-1.906139,32.000000,-235.788359,136.397073,-0.573971,23.049462,0.682943,268966.183603,0.968808,20.617633,0.908735,4.189167,0.106915,0.090575,178.799969,32.000000,196.464855,176.228311,179.739047,160.602230,32.000000,156.153585,68.276374,60.192210,91.253577,25.196013,44.508843,8.060458,60.502718,23.794398,16.915890,59.543723,35.148440
33.193126,40.670138,138.872680,151.745307,84.214565,65.814413,29.229102,14.219661,136.171635,3.438715,34.553427,33.634072,150.895168,139.769875,147.778355,136.430241,97.537851,135.583539,-0.000742,-1.906172,32.000000,-235.788511,136.395627,-0.574214,23.051724,0.682899,268926.491178,0.967981,20.613146,0.901977,4.190384,0.108673,0.088712,178.809631,32.000000,196.459970,176.208247,179.803478,160.635438,32.000000,156.136905,68.278855,60.192309,91.268052,25.196013,44.401240,8.060458,60.497439,23.794398,16.886334,59.550371,35.142130
33.189917,40.645833,138.862911,151.746726,84.251701,65.814515,29.190585,14.219720,136.166073,3.438595,34.501476,33.624642,150.900103,139.764757,147.786707,136.425891,97.541369,135.579041,-0.000742,-1.905671,32.000000,-235.788471,136.394505,-0.574295,23.052669,0.682450,268860.270573,0.968578,20.595172,0.897876,4.188864,0.112737,0.088079,178.843346,32.000000,196.437176,176.203123,179.910405,160.649237,32.000000,156.125115,68.281238,60.192562,91.283606,25.196013,44.368908,8.060458,60.496454,23.794398,16.847925,59.528165,35.169423
33.185412,40.621567,138.888450,151.746827,84.236224,65.814172,29.192245,14.219800,136.160428,3.438448,34.464265,33.621403,150.904449,139.760415,147.791140,136.422309,97.542692,135.575372,-0.000742,-1.905181,32.000000,-235.788471,136.393384,-0.574449,23.055946,0.681711,268820.353193,0.966495,20.572184,0.892043,4.183778,0.103752,0.080209,178.861042,32.000000,196.423703,176.219310,179.985252,160.639064,32.000000,156.146037,68.282335,60.192255,91.298470,25.196013,44.369926,8.060458,60.496812,23.794398,16.809440,59.542936,35.091287
33.185229,40.609727,138.913796,151.747380,84.141696,65.806039,29.197333,14.219633,136.160820,3.438083,34.393376,33.622602,150.907579,139.755795,147.795794,136.424236,97.546609,135.575490,-0.000740,-1.903441,32.000000,-235.788533,136.394674,-0.573918,23.057876,0.681656,268798.792437,0.967812,20.552419,0.886346,4.183888,0.117251,0.093649,178.861363,32.000000,196.423953,176.255394,179.975802,160.614593,32.000000,156.181174,68.284582,60.191984,91.312487,25.196013,44.393496,8.060458,60.496548,23.794398,16.785551,59.539730,35.115865
33.185965,40.588256,138.847064,151.747491,84.063020,65.806073,29.178666,14.219673,136.162831,3.437579,34.262556,33.631016,150.908278,139.757172,147.800218,136.426272,97.548040,135.578803,-0.000741,-1.901683,32.000000,-235.788369,136.399121,-0.573632,23.059511,0.681681,268778.454052,0.967833,20.534529,0.883243,4.185226,0.091382,0.078764,178.844086,32.000000,196.445516,176.268215,179.882789,160.606354,32.000000,156.199802,68.288849,60.191360,91.326088,25.196013,44.375665,8.060458,60.492137,23.794398,16.760365,59.547952,35.259958
33.197539,40.558699,138.844084,151.746816,84.004225,65.817852,29.193450,14.219573,136.170151,3.437239,33.981345,33.641150,150.908329,139.764894,147.804745,136.433725,97.552498,135.585796,-0.000741,-1.899939,32.000000,-235.788606,136.406898,-0.574045,23.061965,0.681609,268731.194168,0.967521,20.522948,0.879383,4.186013,0.103220,0.075980,178.821684,32.000000,196.474336,176.261657,179.797438,160.618155,32.000000,156.197963,68.292949,60.191709,91.339071,25.196013,44.406269,8.060458,60.480036,23.794398,16.717855,59.547096,35.316598
33.203328,40.522598,138.715645,151.745006,83.947366,65.829730,29.187019,14.219544,136.177801,3.437612,33.747143,33.645491,150.910092,139.773304,147.811478,136.443279,97.554799,135.594565,-0.000741,-1.898125,32.000000,-235.788717,136.416065,-0.574174,23.060931,0.681277,268711.635642,0.968065,20.500435,0.879558,4.183909,0.090043,0.069966,178.814187,32.000000,196.485618,176.238708,179.769581,160.652491,32.000000,156.173208,68.298352,60.191569,91.351764,25.196013,44.285709,8.060458,60.467204,23.794398,16.657629,59.539327,35.326943
33.199810,40.485982,138.824392,151.741973,83.945194,65.837892,29.185106,14.219579,136.182905,3.438364,33.661791,33.634497,150.910611,139.772004,147.820471,136.448288,97.555986,135.598461,-0.000741,-1.895817,32.000000,-235.788512,136.418196,-0.573463,23.055574,0.681065,268723.547661,0.967313,20.454501,0.878491,4.182361,0.107782,0.086618,178.822487,32.000000,196.473871,176.216730,179.842405,160.677245,32.000000,156.146632,68.303548,60.191064,91.364799,25.196013,44.339066,8.060458,60.461747,23.794398,16.596526,59.552093,35.022615
33.186364,40.472733,138.787544,151.739320,83.968382,65.814028,29.184195,14.219587,136.178396,3.438653,33.712015,33.620213,150.911075,139.762245,147.827534,136.445661,97.556562,135.596039,-0.000741,-1.895763,32.000000,-235.788384,136.411083,-0.573015,23.049493,0.680606,268736.600182,0.967431,20.410212,0.880439,4.177763,0.106342,0.083118,178.858932,32.000000,196.448102,176.211012,179.971893,160.686403,32.000000,156.141157,68.310600,60.190913,91.382640,25.196013,44.326515,8.060458,60.473341,23.794398,16.556528,59.546988,35.155263
33.187868,40.491940,138.807975,151.740727,83.851356,65.790173,29.175661,14.219570,136.177562,3.438602,33.646577,33.625875,150.913911,139.760260,147.829980,136.443272,97.557364,135.591845,-0.000740,-1.895734,32.000000,-235.788288,136.409499,-0.573151,23.050191,0.681221,268740.808363,0.967635,20.378571,0.881143,4.181482,0.108251,0.085721,178.876498,32.000000,196.439554,176.232178,180.031713,160.669143,32.000000,156.173150,68.316026,60.192299,91.395155,25.196013,44.310933,8.060458,60.471311,23.794398,16.576206,59.541382,35.355923
33.194092,40.511495,138.980967,151.742682,83.723426,65.782850,29.181844,14.219693,136.183921,3.438423,33.460459,33.635074,150.913806,139.768135,147.831117,136.449344,97.556837,135.594276,-0.000739,-1.895720,32.000000,-235.788175,136.415257,-0.572819,23.052704,0.681224,268639.969005,0.967701,20.384346,0.879392,4.182065,0.105099,0.095657,178.877108,32.000000,196.442265,176.256636,180.000122,160.652041,32.000000,156.199047,68.319004,60.192997,91.403286,25.196013,44.375227,8.060458,60.464259,23.794398,16.613459,59.551158,35.307647
