OSU 80 Ton Compressor Load Stand
33.207746,40.510714,138.851788,151.746427,83.627613,65.798918,29.181957,14.219664,136.196835,3.438175,33.122798,33.645174,150.914890,139.778618,147.834269,136.463061,97.558222,135.607303,-0.000739,-1.895740,32.000000,-235.788204,136.427613,-0.573081,23.054350,0.681040,268556.441309,0.967634,20.401426,0.876557,4.182492,0.098633,0.079171,178.856518,32.000000,196.464577,176.267639,179.900939,160.643030,32.000000,156.209913,68.323367,60.194351,91.415064,25.196013,44.316022,8.060458,60.448819,23.794398,16.633711,59.529600,35.338828
33.218609,40.471797,138.806873,151.746503,83.629821,65.827202,29.178376,14.219767,136.216493,3.438452,32.729606,33.645260,150.915708,139.795254,147.839243,136.484405,97.561394,135.625183,-0.000739,-1.895779,32.000000,-235.788011,136.446732,-0.573028,23.054247,0.681423,268539.291688,0.967175,20.412173,0.878261,4.186919,0.111740,0.095718,178.833225,32.000000,196.498747,176.256746,179.797949,160.655627,32.000000,156.201182,68.331053,60.198019,91.428873,25.196013,44.244597,8.060458,60.421367,23.794398,16.591842,59.546280,35.261499
33.215568,40.434695,139.038448,151.742889,83.695347,65.839272,29.186005,14.220005,136.229343,3.438970,32.523234,33.647199,150.914104,139.806642,147.845111,136.498165,97.560651,135.639460,-0.000739,-1.894631,32.000000,-235.787804,136.459404,-0.572855,23.054515,0.680858,268594.971752,0.966979,20.392079,0.883192,4.181307,0.106401,0.085324,178.823100,32.000000,196.509133,176.225649,179.793331,160.685839,32.000000,156.179245,68.337353,60.200006,91.437596,25.196013,44.428123,8.060458,60.420354,23.794398,16.527806,59.549595,35.181088
33.215132,40.403472,138.948250,151.738462,83.694741,65.839364,29.200378,14.220062,136.244603,3.439168,32.331628,33.650071,150.912025,139.819697,147.853055,136.513388,97.559154,135.649135,-0.000739,-1.892907,32.000000,-235.787860,136.473508,-0.572333,23.056977,0.680741,268668.841013,0.967079,20.337798,0.888686,4.178588,0.115340,0.090402,178.839994,32.000000,196.494534,176.203867,179.877338,160.707918,32.000000,156.158139,68.343520,60.201603,91.445414,25.196013,44.354001,8.060458,60.416783,23.794398,16.466268,59.542307,35.108968
33.220238,40.382454,138.881250,151.734851,83.619606,65.847497,29.194063,14.220011,136.262634,3.439182,32.138039,33.653225,150.913087,139.838353,147.857565,136.529916,97.557556,135.661359,-0.000740,-1.891147,32.000000,-235.787945,136.487088,-0.572240,23.060908,0.681653,268690.581643,0.967007,20.304996,0.896348,4.185942,0.112235,0.086899,178.865752,32.000000,196.470490,176.196765,179.981871,160.708157,32.000000,156.147781,68.349789,60.203198,91.453235,25.196013,44.413686,8.060458,60.407022,23.794398,16.431781,59.541304,35.232519
33.225416,40.355797,139.027529,151.731408,83.557401,65.859806,29.171972,14.219840,136.282500,3.439442,31.914112,33.661908,150.914446,139.860156,147.859657,136.550246,97.559261,135.678762,-0.000742,-1.889395,32.000000,-235.788018,136.505822,-0.572074,23.068355,0.681213,268667.610086,0.966469,20.274391,0.902534,4.183282,0.118914,0.092148,178.879759,32.000000,196.459684,176.216689,180.041417,160.684807,32.000000,156.171017,68.355963,60.205107,91.461493,25.196013,44.492089,8.060458,60.395270,23.794398,16.390435,59.544294,35.280428
33.233552,40.318875,138.809495,151.726685,83.529901,65.880303,29.193925,14.219865,136.306322,3.439702,31.672465,33.669804,150.912504,139.882662,147.861259,136.569746,97.558180,135.698096,-0.000742,-1.888812,32.000000,-235.787806,136.529625,-0.572233,23.074848,0.680823,268682.988245,0.966586,20.246153,0.910056,4.180622,0.120975,0.095529,178.876340,32.000000,196.462905,176.240553,179.996766,160.661146,32.000000,156.192647,68.361590,60.206352,91.469710,25.196013,44.374260,8.060458,60.381151,23.794398,16.336398,59.540330,35.181015
33.235451,40.275823,138.984776,151.720658,83.513188,65.892593,29.186125,14.219803,136.327863,3.440172,31.475662,33.675685,150.908954,139.905374,147.864793,136.592055,97.560243,135.719678,-0.000742,-1.888772,32.000000,-235.787895,136.553331,-0.572632,23.082083,0.681107,268706.241779,0.967272,20.212174,0.916784,4.184373,0.106688,0.088579,178.852666,32.000000,196.491140,176.241999,179.898963,160.652866,32.000000,156.196187,68.368137,60.209139,91.477224,25.196013,44.454423,8.060458,60.371171,23.794398,16.263790,59.539425,35.191580
33.239184,40.230777,139.218146,151.713302,83.509873,65.905052,29.200351,14.219811,136.348847,3.440719,31.339239,33.673145,150.902321,139.926718,147.867616,136.612506,97.562552,135.739913,-0.000742,-1.888761,32.000000,-235.787912,136.572390,-0.572391,23.088135,0.680156,268756.887400,0.966500,20.163750,0.927232,4.176788,0.105737,0.090683,178.832250,32.000000,196.518157,176.225690,179.820699,160.662868,32.000000,156.180894,68.373928,60.210755,91.483177,25.196013,44.492669,8.060458,60.358212,23.794398,16.185533,59.544008,35.076833
33.237058,40.199092,139.014845,151.706046,83.544872,65.905225,29.168498,14.219690,136.363860,3.441175,31.252043,33.671838,150.896631,139.944351,147.872219,136.630262,97.563385,135.757523,-0.000741,-1.888753,32.000000,-235.787991,136.589537,-0.572814,23.093994,0.680578,268768.592409,0.966774,20.118014,0.935624,4.181823,0.108677,0.092995,178.824288,32.000000,196.526995,176.197955,179.811714,160.691773,32.000000,156.147627,68.380810,60.212284,91.489913,25.196013,44.434133,8.060458,60.351677,23.794398,16.122832,59.542376,35.142644
33.234077,40.178484,138.902316,151.700053,83.577064,65.913397,29.178422,14.219780,136.379270,3.441516,31.191501,33.669871,150.892924,139.963315,147.876484,136.646905,97.563629,135.774277,-0.000741,-1.888715,32.000000,-235.787904,136.606547,-0.573178,23.098180,0.681196,268777.823305,0.966258,20.067690,0.943115,4.188374,0.102690,0.079988,178.839967,32.000000,196.512165,176.178179,179.896989,160.705296,32.000000,156.117348,68.386378,60.213424,91.496036,25.196013,44.433285,8.060458,60.346514,23.794398,16.077697,59.533908,35.151081
33.235490,40.165929,138.822243,151.695397,83.655491,65.921630,29.192143,14.219903,136.393774,3.441814,31.154328,33.671668,150.891541,139.977409,147.875866,136.660045,97.561338,135.788360,-0.000740,-1.888704,32.000000,-235.787844,136.621839,-0.572883,23.101502,0.680289,268753.048200,0.967304,20.039012,0.950812,4.182526,0.112906,0.092071,178.865628,32.000000,196.490449,176.168762,179.999356,160.701394,32.000000,156.106907,68.390069,60.214447,91.500653,25.196013,44.328597,8.060458,60.339706,23.794398,16.052153,59.542641,35.153943
33.237290,40.158402,138.920723,151.692154,83.636155,65.921701,29.190195,14.220128,136.406236,3.441919,31.104359,33.671330,150.891491,139.990762,147.874524,136.675120,97.559520,135.803104,-0.000739,-1.888686,32.000000,-235.787668,136.635386,-0.572692,23.104610,0.679868,268771.319026,0.967137,20.022618,0.958681,4.179515,0.092719,0.077408,178.877610,32.000000,196.480698,176.189205,180.056873,160.675998,32.000000,156.131768,68.393843,60.216045,91.506319,25.196013,44.374737,8.060458,60.330755,23.794398,16.039961,59.534016,35.299723
33.246168,40.148229,139.039887,151.690018,83.566122,65.925732,29.178520,14.220226,136.423010,3.442009,31.004709,33.675095,150.889843,140.010252,147.873643,136.692900,97.558163,135.819988,-0.000740,-1.888698,32.000000,-235.787441,136.654094,-0.572890,23.108071,0.679534,268796.555664,0.966728,20.008064,0.967793,4.176928,0.107918,0.088121,178.870073,32.000000,196.485514,176.213382,180.004456,160.650233,32.000000,156.151240,68.397705,60.217413,91.512175,25.196013,44.476053,8.060458,60.316617,23.794398,16.024568,59.554433,35.307721
33.254518,40.125540,138.923359,151.687144,83.493769,65.945957,29.195110,14.220406,136.442977,3.441823,30.821324,33.681381,150.885429,140.034232,147.873660,136.715370,97.559473,135.841326,-0.000740,-1.888700,32.000000,-235.787222,136.674591,-0.573067,23.111517,0.679738,268792.380715,0.966719,19.997994,0.976749,4.179665,0.104853,0.088645,178.844445,32.000000,196.514599,176.218739,179.900680,160.637063,32.000000,156.147674,68.400796,60.218569,91.516361,25.196013,44.436044,8.060458,60.298100,23.794398,15.996375,59.551345,35.201118
33.265005,40.089422,138.905559,151.682865,83.494079,65.970417,29.184241,14.220302,136.466184,3.441969,30.580894,33.693753,150.881006,140.060217,147.871663,136.738754,97.558588,135.867770,-0.000740,-1.888670,32.000000,-235.787323,136.697968,-0.573168,23.115010,0.679930,268797.177886,0.966863,19.975273,0.986280,4.182133,0.114371,0.094592,178.820413,32.000000,196.539462,176.200834,179.827946,160.641002,32.000000,156.128321,68.403048,60.218954,91.517687,25.196013,44.365537,8.060458,60.280728,23.794398,15.945703,59.542100,35.159885
33.279836,40.038964,139.069967,151.676515,83.550658,65.995874,29.187441,14.220264,136.490215,3.442097,30.349240,33.702173,150.876934,140.090072,147.873752,136.768743,97.558546,135.895004,-0.000741,-1.888662,32.000000,-235.787447,136.725318,-0.572911,23.116871,0.679445,268854.923187,0.966294,19.940785,0.995300,4.177578,0.102340,0.087016,178.810352,32.000000,196.548214,176.169880,179.822343,160.672001,32.000000,156.092334,68.405793,60.218448,91.518410,25.196013,44.456180,8.060458,60.254384,23.794398,15.856423,59.540399,35.115938
33.275540,39.976441,139.037098,151.666703,83.573959,66.016418,29.213456,14.220325,136.511961,3.442627,30.217526,33.700482,150.871991,140.113114,147.878461,136.791300,97.558125,135.917535,-0.000740,-1.886937,32.000000,-235.787325,136.745121,-0.572974,23.115059,0.679289,268919.993666,0.966596,19.889853,1.008985,4.175726,0.108388,0.096285,178.824233,32.000000,196.532663,176.152218,179.907627,160.685761,32.000000,156.066376,68.408608,60.217856,91.519912,25.196013,44.542484,8.060458,60.241964,23.794398,15.752423,59.553489,35.040663
33.276459,39.934268,138.979545,151.657127,83.537234,66.020528,29.181088,14.220306,136.528692,3.443083,30.180197,33.694662,150.868845,140.130534,147.879566,136.809498,97.556301,135.937704,-0.000740,-1.886361,32.000000,-235.787365,136.763298,-0.572579,23.114845,0.679725,268974.417014,0.966277,19.818449,1.022209,4.178806,0.100624,0.086301,178.849812,32.000000,196.511575,176.148890,180.007946,160.680069,32.000000,156.049573,68.410683,60.217961,91.520617,25.196013,44.425981,8.060458,60.232360,23.794398,15.658940,59.552466,35.330611
33.279766,39.910970,138.936934,151.649206,83.507799,66.020565,29.191990,14.220445,136.548436,3.443454,30.151013,33.700762,150.865366,140.149801,147.877370,136.828436,97.553137,135.955272,-0.000741,-1.886364,32.000000,-235.787197,136.783043,-0.571634,23.117335,0.679836,269010.532042,0.965697,19.761993,1.033532,4.178357,0.100614,0.075817,178.856028,32.000000,196.504684,176.169373,180.063843,160.650412,32.000000,156.071770,68.412714,60.217691,91.520948,25.196013,44.460910,8.060458,60.220345,23.794398,15.601419,59.535600,35.252988
33.284588,39.905070,139.089605,151.644363,83.506086,66.028606,29.173098,14.220540,136.567020,3.443994,30.086919,33.704181,150.862499,140.171240,147.875536,136.847716,97.552054,135.975536,-0.000743,-1.886382,32.000000,-235.787131,136.803229,-0.571091,23.119285,0.679587,268994.591409,0.966695,19.718523,1.045115,4.176512,0.113873,0.094010,178.847682,32.000000,196.514021,176.191610,180.012490,160.625999,32.000000,156.086234,68.415224,60.218504,91.521042,25.196013,44.442894,8.060458,60.201486,23.794398,15.590245,59.542199,35.020120
33.282709,39.889319,138.981327,151.640643,83.499358,66.040902,29.187071,14.220626,136.585745,3.444276,30.045612,33.704693,150.856923,140.189352,147.872578,136.864999,97.551969,135.992276,-0.000744,-1.886366,32.000000,-235.787153,136.819560,-0.571213,23.121031,0.679274,268977.883870,0.966174,19.690555,1.056779,4.174817,0.106136,0.092625,178.821902,32.000000,196.541683,176.196983,179.911537,160.609438,32.000000,156.091484,68.417100,60.219437,91.519201,25.196013,44.399774,8.060458,60.191369,23.794398,15.567313,59.543074,35.144331
33.282595,39.878229,139.286416,151.637135,83.484280,66.053035,29.185745,14.220719,136.599281,3.444417,30.049995,33.699376,150.848167,140.204112,147.869916,136.881334,97.550283,136.006352,-0.000744,-1.886353,32.000000,-235.787113,136.832508,-0.571358,23.121294,0.679735,269004.381343,0.966753,19.677846,1.067665,4.178799,0.112426,0.096902,178.799611,32.000000,196.564351,176.181535,179.829282,160.610043,32.000000,156.069847,68.417963,60.219834,91.516851,25.196013,44.564461,8.060458,60.179923,23.794398,15.542574,59.547824,35.101925
33.279556,39.874455,139.252371,151.634443,83.511541,66.040737,29.194711,14.220762,136.613175,3.444703,30.083300,33.698826,150.843116,140.214693,147.868397,136.893012,97.548475,136.018828,-0.000745,-1.886840,32.000000,-235.787121,136.842042,-0.570997,23.121174,0.679440,269043.164902,0.966490,19.664748,1.075846,4.175782,0.094512,0.084079,178.788427,32.000000,196.572880,176.151937,179.829952,160.629860,32.000000,156.040326,68.419019,60.219733,91.513569,25.196013,44.557434,8.060458,60.169764,23.794398,15.526062,59.542386,35.137141
33.275657,39.880650,139.127659,151.633169,83.548297,66.028559,29.188054,14.220692,136.622903,3.444915,30.127000,33.699742,150.839345,140.223210,147.867542,136.902488,97.546201,136.031313,-0.000744,-1.887293,32.000000,-235.787107,136.851411,-0.570607,23.122112,0.680603,269085.873581,0.966687,19.653820,1.084340,4.184963,0.106888,0.089940,178.808086,32.000000,196.556172,176.134208,179.919845,160.636566,32.000000,156.013524,68.419758,60.219337,91.509916,25.196013,44.615577,8.060458,60.164484,23.794398,15.536179,59.548709,35.215865
33.273328,39.893099,139.160903,151.634376,83.638429,66.022123,29.189646,14.220792,136.633104,3.445535,30.155783,33.703452,150.837649,140.237722,147.863448,136.913276,97.541568,136.040894,-0.000744,-1.889080,32.000000,-235.786983,136.860773,-0.571213,23.122307,0.680402,269036.731400,0.966296,19.654337,1.092182,4.184322,0.102674,0.081750,178.835745,32.000000,196.535641,176.127909,180.013801,160.630656,32.000000,156.008837,68.419077,60.218914,91.506744,25.196013,44.620257,8.060458,60.157125,23.794398,15.553777,59.554532,35.283656
33.267804,39.902359,139.135608,151.636242,83.737002,66.022044,29.171675,14.220669,136.637377,3.446294,30.259752,33.688479,150.837163,140.245069,147.857638,136.921367,97.539584,136.046420,-0.000744,-1.890833,32.000000,-235.787117,136.867534,-0.571443,23.119427,0.679891,268997.175406,0.966475,19.666037,1.100494,4.181064,0.105214,0.082827,178.843549,32.000000,196.527533,176.150068,180.052215,160.601092,32.000000,156.030651,68.417231,60.219188,91.502928,25.196013,44.544555,8.060458,60.149945,23.794398,15.572335,59.550617,35.047487
33.250297,39.918410,139.190024,151.639040,83.875223,66.005851,29.194948,14.220787,136.633505,3.446864,30.591624,33.668101,150.835272,140.239587,147.852513,136.918757,97.536664,136.043192,-0.000745,-1.892599,32.000000,-235.786840,136.863467,-0.571231,23.113515,0.680002,268987.915443,0.966431,19.681774,1.109759,4.182356,0.086016,0.071521,178.834493,32.000000,196.536514,176.175557,179.990465,160.566729,32.000000,156.051883,68.415808,60.219035,91.498846,25.196013,44.576581,8.060458,60.156924,23.794398,15.585278,59.537055,35.148073
33.232395,39.951233,139.217480,151.643045,84.008026,65.981375,29.179597,14.220980,136.625310,3.446887,30.936633,33.653856,150.834131,140.229599,147.847792,136.910110,97.536078,136.037730,-0.000747,-1.894398,32.000000,-235.786629,136.853950,-0.571566,23.109063,0.680106,269001.094844,0.967220,19.698837,1.114416,4.182290,0.098212,0.075773,178.805721,32.000000,196.567237,176.178789,179.887508,160.545447,32.000000,156.055916,68.413304,60.219441,91.494091,25.196013,44.620853,8.060458,60.165953,23.794398,15.643182,59.536957,35.082776
33.223567,40.006402,139.048976,151.651909,84.138664,65.948968,29.205160,14.221120,136.616996,3.446394,31.190379,33.649392,150.835607,140.225148,147.842664,136.902503,97.535871,136.032448,-0.000746,-1.897270,32.000000,-235.786656,136.847479,-0.572596,23.108660,0.680628,268961.590083,0.966797,19.739621,1.115775,4.186129,0.107549,0.090894,178.788539,32.000000,196.594612,176.162961,179.809139,160.558042,32.000000,156.038606,68.411632,60.220405,91.487710,25.196013,44.465267,8.060458,60.174260,23.794398,15.727901,59.544412,35.141543
33.223088,40.048942,139.217780,151.662421,84.225140,65.932796,29.189073,14.221198,136.613316,3.446249,31.342358,33.650358,150.840066,140.223406,147.839227,136.896729,97.535959,136.027226,-0.000744,-1.899012,32.000000,-235.786666,136.845508,-0.573211,23.109661,0.680964,268899.962917,0.967587,19.797744,1.113719,4.189210,0.114431,0.087816,178.781815,32.000000,196.605039,176.134798,179.813318,160.581952,32.000000,156.010248,68.410878,60.221877,91.480226,25.196013,44.602036,8.060458,60.170634,23.794398,15.815031,59.550558,35.126210
33.216829,40.074386,139.228007,151.672942,84.312078,65.931508,29.174486,14.221165,136.607930,3.446058,31.442553,33.639663,150.844473,140.219563,147.837501,136.894428,97.533191,136.026376,-0.000744,-1.900796,32.000000,-235.786733,136.840419,-0.573297,23.105470,0.680303,268818.002783,0.966677,19.865393,1.111372,4.185251,0.100744,0.084196,178.804257,32.000000,196.590513,176.122863,179.909774,160.590197,32.000000,155.990298,68.408616,60.221508,91.470909,25.196013,44.669727,8.060458,60.167388,23.794398,15.879963,59.545651,35.071844
33.203493,40.078264,139.103665,151.681832,84.420780,65.923291,29.177003,14.221231,136.596962,3.446265,31.779243,33.624690,150.851363,140.209942,147.834487,136.885138,97.530620,136.020207,-0.000744,-1.902558,32.000000,-235.786683,136.830876,-0.573744,23.099592,0.680783,268787.028440,0.967092,19.908611,1.108760,4.190393,0.110212,0.080832,178.830618,32.000000,196.570513,176.119824,180.016475,160.582115,32.000000,155.989278,68.405315,60.220727,91.460435,25.196013,44.587459,8.060458,60.174080,23.794398,15.887426,59.540527,35.082923
33.188390,40.089841,139.022494,151.689104,84.456219,65.894773,29.180500,14.221367,136.582957,3.446346,32.115107,33.614844,150.855448,140.198750,147.830099,136.871289,97.528636,136.006510,-0.000745,-1.904268,32.000000,-235.786601,136.815003,-0.573181,23.096543,0.681079,268809.327747,0.967815,19.942903,1.111116,4.191490,0.112059,0.086356,178.844140,32.000000,196.565114,176.143108,180.056812,160.558923,32.000000,156.019267,68.401919,60.220917,91.449819,25.196013,44.506201,8.060458,60.186041,23.794398,15.904072,59.538904,35.077054
33.181030,40.109103,139.132904,151.697740,84.488799,65.866428,29.177295,14.221474,136.569610,3.446311,32.359302,33.614452,150.858070,140.187611,147.827603,136.860488,97.527307,135.996042,-0.000744,-1.906004,32.000000,-235.786591,136.801982,-0.573626,23.095315,0.680968,268789.918555,0.968037,19.965644,1.110704,4.189429,0.117455,0.090207,178.835547,32.000000,196.577182,176.168774,179.999168,160.538735,32.000000,156.048305,68.398426,60.220647,91.439392,25.196013,44.562557,8.060458,60.195301,23.794398,15.932220,59.546261,35.085344
33.177147,40.126942,139.006377,151.707048,84.501858,65.854293,29.183623,14.221295,136.560502,3.446438,32.500646,33.609953,150.861233,140.176730,147.826183,136.848757,97.528099,135.985509,-0.000744,-1.907722,32.000000,-235.786792,136.791301,-0.573341,23.093149,0.680754,268694.123378,0.968003,19.998587,1.106064,4.188889,0.116928,0.093335,178.813378,32.000000,196.606661,176.181135,179.891356,160.525343,32.000000,156.057448,68.395333,60.220605,91.428868,25.196013,44.531967,8.060458,60.196527,23.794398,15.974206,59.540960,35.158785
33.176543,40.134254,139.113178,151.716340,84.531614,65.850246,29.213700,14.221164,136.551251,3.446373,32.616041,33.605153,150.865544,140.166157,147.825176,136.836354,97.529879,135.976441,-0.000743,-1.909431,32.000000,-235.786861,136.778481,-0.573413,23.092303,0.681044,268599.863554,0.967970,20.028265,1.102330,4.193146,0.109149,0.089020,178.800495,32.000000,196.628529,176.168718,179.816650,160.540236,32.000000,156.050991,68.391781,60.220180,91.418113,25.196013,44.541271,8.060458,60.196910,23.794398,15.988177,59.543772,35.064728
33.169972,40.137664,139.050968,151.723537,84.580303,65.837971,29.192602,14.221203,136.539250,3.446067,32.710368,33.600526,150.870941,140.154294,147.827750,136.827029,97.531766,135.968882,-0.000744,-1.911199,32.000000,-235.786723,136.765459,-0.573687,23.091782,0.680638,268566.247574,0.967748,20.051600,1.096444,4.189823,0.117678,0.093806,178.798769,32.000000,196.633726,176.144925,179.819273,160.568138,32.000000,156.036745,68.388712,60.219335,91.407720,25.196013,44.525539,8.060458,60.199557,23.794398,15.997561,59.540094,35.085344
33.165047,40.142224,138.923096,151.730377,84.593900,65.825696,29.182995,14.221317,136.526286,3.446011,32.800669,33.602265,150.877234,140.143332,147.830842,136.815678,97.527433,135.962048,-0.000742,-1.912953,32.000000,-235.786607,136.756284,-0.573938,23.092932,0.681021,268553.782891,0.966729,20.059767,1.090278,4.193119,0.104211,0.085040,178.831585,32.000000,196.614184,176.137505,179.912037,160.587318,32.000000,156.023946,68.384583,60.217923,91.396665,25.196013,44.521159,8.060458,60.203439,23.794398,16.005681,59.531902,35.152842
33.163085,40.146483,139.085802,151.736990,84.624510,65.821510,29.184751,14.221324,136.517128,3.445973,32.876025,33.597545,150.884099,140.137368,147.832954,136.809283,97.527315,135.954483,-0.000741,-1.914108,32.000000,-235.786769,136.744841,-0.574180,23.092965,0.680809,268508.057858,0.967461,20.072477,1.084733,4.192074,0.102400,0.082661,178.864261,32.000000,196.591456,176.143215,180.011903,160.581879,32.000000,156.037586,68.381192,60.217370,91.386260,25.196013,44.492910,8.060458,60.207116,23.794398,16.015885,59.534351,35.232666
33.165204,40.148989,139.031006,151.743508,84.637989,65.817424,29.193208,14.221445,136.507253,3.445922,32.922333,33.595824,150.890402,140.128084,147.833226,136.800943,97.526227,135.945885,-0.000740,-1.913092,32.000000,-235.786724,136.733388,-0.574167,23.091148,0.680291,268469.547224,0.967764,20.084011,1.085761,4.188841,0.106807,0.080491,178.882112,32.000000,196.584920,176.173939,180.046172,160.559986,32.000000,156.077580,68.377044,60.216755,91.375555,25.196013,44.596649,8.060458,60.203307,23.794398,16.021433,59.545120,35.058125
33.158465,40.147050,139.118036,151.749156,84.633090,65.817199,29.178928,14.221465,136.496969,3.445906,32.975636,33.590196,150.897376,140.117068,147.834189,136.790004,97.524378,135.938163,-0.000740,-1.911338,32.000000,-235.786645,136.724641,-0.574434,23.089457,0.680855,268457.077571,0.967716,20.091047,1.082218,4.193995,0.100564,0.079739,178.882056,32.000000,196.592095,176.202882,179.978929,160.540757,32.000000,156.105780,68.373835,60.216360,91.366034,25.196013,44.614926,8.060458,60.207341,23.794398,16.021714,59.553587,35.136261
33.157807,40.147455,139.239678,151.754546,84.595222,65.817020,29.179094,14.221468,136.493047,3.445934,32.973535,33.594775,150.900783,140.110972,147.836256,136.782653,97.525003,135.932585,-0.000740,-1.909606,32.000000,-235.786652,136.718974,-0.574012,23.089694,0.680643,268442.574303,0.967316,20.090552,1.079147,4.192074,0.096626,0.071010,178.869647,32.000000,196.616915,176.215186,179.875934,160.533127,32.000000,156.114291,68.369214,60.215997,91.354665,25.196013,44.627542,8.060458,60.209230,23.794398,16.021433,59.551375,35.201998
33.168165,40.142339,139.285268,151.759478,84.519711,65.817052,29.159565,14.221509,136.493363,3.445460,32.888135,33.599587,150.904229,140.110736,147.840308,136.783330,97.526952,135.931870,-0.000740,-1.909625,32.000000,-235.786619,136.719375,-0.574240,23.088089,0.681109,268446.256855,0.967992,20.098157,1.077260,4.195551,0.118339,0.097334,178.860755,32.000000,196.637687,176.199909,179.813892,160.555999,32.000000,156.109341,68.366361,60.216437,91.344392,25.196013,44.725207,8.060458,60.201063,23.794398,16.025333,59.544146,35.056657
33.168726,40.123836,139.268215,151.763751,84.440624,65.816947,29.173720,14.221464,136.492644,3.445626,32.800772,33.596931,150.906851,140.108028,147.846390,136.782564,97.528011,135.932959,-0.000740,-1.908462,32.000000,-235.786696,136.717489,-0.574739,23.085524,0.681531,268445.337725,0.968005,20.099493,1.073937,4.199303,0.097371,0.088743,178.868913,32.000000,196.641298,176.176577,179.835745,160.591248,32.000000,156.096367,68.364546,60.215712,91.335476,25.196013,44.697842,8.060458,60.192687,23.794398,15.993403,59.542868,35.077274
33.166081,40.100116,139.208894,151.764823,84.464864,65.816957,29.170484,14.221271,136.493363,3.445935,32.760928,33.595556,150.911152,140.104933,147.852360,136.782297,97.528865,135.932584,-0.000739,-1.906712,32.000000,-235.786897,136.713080,-0.574304,23.082834,0.681555,268433.020826,0.968317,20.079712,1.071642,4.199366,0.110476,0.085045,178.901129,32.000000,196.621711,176.165266,179.945308,160.611141,32.000000,156.076752,68.361574,60.213811,91.326626,25.196013,44.653757,8.060458,60.194912,23.794398,15.955132,59.546536,35.166048
33.156542,40.088457,139.131438,151.765885,84.548195,65.808811,29.183922,14.221264,136.489012,3.446268,32.780442,33.589837,150.914872,140.100461,147.855732,136.780425,97.527872,135.927229,-0.000739,-1.906124,32.000000,-235.786899,136.705897,-0.574363,23.078543,0.681531,268415.862433,0.967783,20.060414,1.071109,4.198781,0.112051,0.091843,178.937865,32.000000,196.595429,176.169207,180.051780,160.611820,32.000000,156.084190,68.358793,60.211952,91.316834,25.196013,44.661797,8.060458,60.200200,23.794398,15.924340,59.538039,35.095909
33.144771,40.091656,139.219058,151.767795,84.609170,65.792599,29.176355,14.221124,136.479318,3.446770,32.885474,33.584175,150.918394,140.087485,147.856885,136.771976,97.528352,135.919356,-0.000739,-1.906155,32.000000,-235.787150,136.695005,-0.574513,23.076255,0.681399,268397.244128,0.967915,20.040439,1.070073,4.197327,0.118034,0.090601,178.956500,32.000000,196.581600,176.198764,180.084169,160.591828,32.000000,156.122063,68.355470,60.210032,91.306904,25.196013,44.726580,8.060458,60.214282,23.794398,15.914960,59.553804,35.113957
33.142835,40.112510,139.224594,151.771414,84.615396,65.770466,29.194289,14.221272,136.473043,3.446614,32.974801,33.590603,150.922266,140.077831,147.858755,136.764771,97.529302,135.910998,-0.000739,-1.906193,32.000000,-235.787051,136.689763,-0.574016,23.077313,0.681312,268360.992458,0.967619,20.042287,1.068476,4.196199,0.112694,0.093680,178.957551,32.000000,196.589164,176.228282,180.007200,160.576931,32.000000,156.161865,68.352605,60.209212,91.298284,25.196013,44.673661,8.060458,60.220187,23.794398,15.952808,59.537301,35.336187
33.144756,40.136533,139.052893,151.777992,84.549910,65.758144,29.179076,14.221392,136.468917,3.446707,32.954740,33.589189,150.926430,140.072901,147.861082,136.756975,97.528735,135.904205,-0.000740,-1.905874,32.000000,-235.786892,136.685042,-0.574118,23.075623,0.681722,268303.876847,0.968007,20.062156,1.064187,4.200333,0.119123,0.095127,178.941954,32.000000,196.613666,176.238930,179.908226,160.570851,32.000000,156.173195,68.349785,60.209065,91.289657,25.196013,44.579273,8.060458,60.218333,23.794398,15.994580,59.538275,35.144405
33.149210,40.147542,138.935983,151.783859,84.492209,65.753953,29.180098,14.221392,136.464978,3.447090,32.925932,33.588098,150.931362,140.066040,147.863955,136.751286,97.528380,135.901572,-0.000740,-1.905880,32.000000,-235.786990,136.680240,-0.574588,23.073895,0.681554,268230.333554,0.967199,20.085753,1.059192,4.200745,0.113495,0.089300,178.934521,32.000000,196.633926,176.225669,179.839641,160.589526,32.000000,156.165290,68.346415,60.209218,91.279906,25.196013,44.570423,8.060458,60.216336,23.794398,16.026810,59.556528,35.020707
33.147457,40.149648,139.176706,151.788789,84.518041,65.753934,29.191372,14.221300,136.461595,3.447192,32.873600,33.591777,150.933905,140.061071,147.868678,136.746892,97.529307,135.898609,-0.000740,-1.907047,32.000000,-235.787029,136.676024,-0.574584,23.072013,0.680890,268198.939457,0.967521,20.107055,1.056471,4.195321,0.108192,0.089740,178.940892,32.000000,196.631722,176.203418,179.851447,160.625089,32.000000,156.144962,68.343466,60.208763,91.270213,25.196013,44.635021,8.060458,60.215858,23.794398,16.035925,59.542691,35.039343
33.143901,40.146961,139.064749,151.792550,84.549433,65.762078,29.187021,14.221124,136.455780,3.447267,32.833256,33.590195,150.937810,140.057087,147.873431,136.743087,97.529308,135.899276,-0.000738,-1.907048,32.000000,-235.787127,136.669552,-0.574987,23.067399,0.680435,268188.653443,0.967314,20.111755,1.055553,4.191231,0.111823,0.088824,178.977444,32.000000,196.605787,176.192641,179.952085,160.639600,32.000000,156.136748,68.340010,60.207851,91.260464,25.196013,44.664238,8.060458,60.218222,23.794398,16.032241,59.534095,35.164361
33.140091,40.136255,138.989205,151.794511,84.577678,65.762073,29.188167,14.221036,136.448197,3.447117,32.859280,33.584042,150.942023,140.048183,147.877183,136.736455,97.529379,135.890878,-0.000737,-1.905302,32.000000,-235.787247,136.661466,-0.575732,23.062383,0.681366,268190.403902,0.967000,20.116343,1.053192,4.198714,0.107545,0.083020,179.013640,32.000000,196.576332,176.198589,180.045459,160.638553,32.000000,156.145254,68.335798,60.206599,91.250183,25.196013,44.644689,8.060458,60.224817,23.794398,16.019000,59.545238,35.166929
33.143078,40.132385,139.143281,151.796589,84.681900,65.761852,29.190662,14.221068,136.443479,3.447010,32.873212,33.582508,150.943814,140.040464,147.880093,136.729788,97.529987,135.885482,-0.000736,-1.903566,32.000000,-235.787203,136.656819,-0.575985,23.057046,0.681245,268223.502927,0.967368,20.118695,1.053513,4.195787,0.115260,0.094003,179.028624,32.000000,196.565671,176.227645,180.076678,160.613648,32.000000,156.177087,68.331664,60.205595,91.240732,25.196013,44.577864,8.060458,60.223906,23.794398,16.007015,59.547470,35.061867
33.141250,40.130150,139.011573,151.798658,84.754449,65.761824,29.185007,14.220997,136.437967,3.447335,32.877476,33.581525,150.948301,140.034582,147.882409,136.724796,97.530192,135.879909,-0.000734,-1.903393,32.000000,-235.787284,136.652145,-0.574997,23.052573,0.681176,268216.543700,0.967423,20.113385,1.049379,4.193990,0.115903,0.104257,179.026809,32.000000,196.573372,176.253693,180.004986,160.601137,32.000000,156.200199,68.328708,60.205376,91.231337,25.196013,44.594604,8.060458,60.224397,23.794398,16.007187,59.552024,35.170303
33.136869,40.124349,139.003025,151.800594,84.800481,65.761816,29.187735,14.220909,136.429417,3.448040,32.889416,33.579213,150.950289,140.027127,147.885383,136.719989,97.532355,135.874042,-0.000733,-1.902218,32.000000,-235.787346,136.646465,-0.575364,23.047743,0.681815,268210.312523,0.967234,20.105283,1.046159,4.198261,0.121450,0.102327,179.010019,32.000000,196.595574,176.262207,179.910438,160.595517,32.000000,156.211058,68.325551,60.205787,91.220841,25.196013,44.580464,8.060458,60.228488,23.794398,15.997808,59.535973,34.979695
33.132932,40.121416,138.981510,151.802127,84.808069,65.761913,29.185498,14.221004,136.422770,3.448395,32.922935,33.570519,150.953334,140.019971,147.889673,136.712202,97.534102,135.867616,-0.000732,-1.902217,32.000000,-235.787291,136.637044,-0.576338,23.040327,0.681511,268208.989681,0.967473,20.105638,1.043256,4.194518,0.103203,0.083899,179.001590,32.000000,196.615468,176.247711,179.842193,160.624497,32.000000,156.194907,68.322920,60.206866,91.210356,25.196013,44.548851,8.060458,60.232555,23.794398,15.991796,59.549368,34.914471
33.128243,40.128776,138.858160,151.804465,84.811838,65.752169,29.169457,14.220879,136.411906,3.448746,33.022900,33.560438,150.956249,140.006021,147.894751,136.701618,97.536890,135.855615,-0.000732,-1.902212,32.000000,-235.787468,136.626093,-0.576427,23.035313,0.681688,268204.079260,0.967505,20.106044,1.038255,4.194815,0.116179,0.095076,179.005861,32.000000,196.613798,176.226589,179.864146,160.655570,32.000000,156.165848,68.321299,60.208201,91.200287,25.196013,44.545485,8.060458,60.241701,23.794398,15.996638,59.553705,35.095982
33.124677,40.145879,138.838954,151.808079,84.816528,65.739876,29.182593,14.220772,136.402344,3.448278,33.113100,33.556297,150.959919,139.997557,147.899627,136.688880,97.537892,135.847625,-0.000731,-1.902187,32.000000,-235.787642,136.614063,-0.576727,23.032357,0.681898,268202.122322,0.967697,20.108689,1.033397,4.194664,0.109805,0.089231,179.039292,32.000000,196.590050,176.217098,179.970223,160.666919,32.000000,156.147940,68.318591,60.209045,91.189816,25.196013,44.526325,8.060458,60.247851,23.794398,16.019882,59.539170,35.175733
33.125165,40.172173,138.805639,151.813441,84.761197,65.727751,29.176925,14.220807,136.395073,3.448208,33.134523,33.557156,150.966663,139.989604,147.901773,136.679779,97.538988,135.840822,-0.000730,-1.902212,32.000000,-235.787638,136.605124,-0.576899,23.031442,0.681603,268167.925873,0.968250,20.122693,1.024801,4.191534,0.111863,0.093448,179.074112,32.000000,196.568490,176.222514,180.062620,160.664952,32.000000,156.159215,68.315329,60.209882,91.180497,25.196013,44.453948,8.060458,60.250384,23.794398,16.067828,59.542395,35.098917
33.128544,40.180744,138.772503,151.818887,84.646266,65.727468,29.175435,14.220610,136.392828,3.448275,33.090335,33.562963,150.971514,139.986487,147.902502,136.678515,97.538799,135.837010,-0.000728,-1.902181,32.000000,-235.787851,136.603538,-0.576379,23.034036,0.681588,268132.400642,0.967787,20.144848,1.019930,4.191405,0.110551,0.089483,179.089920,32.000000,196.558404,176.253722,180.081759,160.648293,32.000000,156.195614,68.312686,60.211679,91.173120,25.196013,44.408907,8.060458,60.251135,23.794398,16.094893,59.547598,35.036702
33.134260,40.173001,138.997073,151.822619,84.498477,65.735215,29.173571,14.220465,136.393700,3.448493,32.962660,33.570940,150.972198,139.987366,147.903515,136.678110,97.539559,135.837532,-0.000728,-1.902199,32.000000,-235.787987,136.606374,-0.575984,23.037434,0.681413,268102.664224,0.967846,20.170453,1.015542,4.190338,0.113646,0.085495,179.084780,32.000000,196.568458,176.282313,179.999060,160.632041,32.000000,156.220142,68.310807,60.213317,91.166720,25.196013,44.525327,8.060458,60.245460,23.794398,16.096965,59.543163,35.328557
33.142407,40.151011,138.859687,151.824160,84.399630,65.747508,29.171756,14.220382,136.401904,3.448495,32.791212,33.577892,150.971699,139.995389,147.907041,136.684215,97.540669,135.843236,-0.000729,-1.902206,32.000000,-235.788174,136.615018,-0.575424,23.039862,0.681177,268106.506564,0.967807,20.174234,1.013884,4.188910,0.112371,0.081804,179.065799,32.000000,196.588638,176.295695,179.893509,160.628215,32.000000,156.223459,68.307841,60.215024,91.161005,25.196013,44.483672,8.060458,60.238745,23.794398,16.069902,59.548109,35.172138
33.150437,40.116839,138.642976,151.823038,84.317258,65.759817,29.172903,14.220546,136.409429,3.448111,32.618052,33.585884,150.970925,140.004791,147.912131,136.691402,97.541931,135.851861,-0.000728,-1.901017,32.000000,-235.788010,136.626263,-0.575210,23.042771,0.681833,268127.596570,0.967785,20.158391,1.013379,4.194965,0.113369,0.085514,179.056891,32.000000,196.601664,176.281532,179.829844,160.654644,32.000000,156.214004,68.306108,60.217329,91.155680,25.196013,44.432750,8.060458,60.231276,23.794398,16.010106,59.545120,35.133987
33.150534,40.079907,138.808968,151.819200,84.313531,65.768013,29.187869,14.220351,136.415820,3.448306,32.500029,33.586837,150.969672,140.010284,147.919413,136.698945,97.541918,135.860177,-0.000729,-1.899301,32.000000,-235.788147,136.632350,-0.575157,23.044532,0.681228,268153.784458,0.967717,20.124859,1.015029,4.189789,0.113149,0.086631,179.062882,32.000000,196.598724,176.257972,179.849610,160.689981,32.000000,156.189639,68.305682,60.219163,91.152352,25.196013,44.473698,8.060458,60.229260,23.794398,15.946776,59.544864,35.054530
33.150260,40.055726,138.923402,151.815290,84.375201,65.767895,29.177447,14.220316,136.420853,3.448703,32.466394,33.582607,150.970285,140.012378,147.927624,136.703125,97.541319,135.865761,-0.000729,-1.897541,32.000000,-235.788161,136.637555,-0.575378,23.045430,0.680309,268170.196623,0.967524,20.079315,1.017942,4.182237,0.095235,0.077068,179.094117,32.000000,196.573820,176.253868,179.946049,160.697195,32.000000,156.172213,68.305468,60.220281,91.149250,25.196013,44.485904,8.060458,60.227576,23.794398,15.892899,59.549349,35.032299
33.141745,40.047600,138.997216,151.812238,84.412413,65.764074,29.183619,14.220296,136.418270,3.449244,32.532965,33.575457,150.973354,140.011203,147.932175,136.701878,97.540323,135.865673,-0.000729,-1.896967,32.000000,-235.788204,136.638051,-0.575269,23.046007,0.680854,268173.548179,0.967055,20.042244,1.021981,4.187232,0.097471,0.079810,179.124122,32.000000,196.549202,176.265788,180.041185,160.690049,32.000000,156.170881,68.305130,60.222505,91.147234,25.196013,44.557789,8.060458,60.234746,23.794398,15.861573,59.530781,35.180355
33.136352,40.058832,139.033342,151.810972,84.421535,65.751781,29.192033,14.220295,136.412980,3.449171,32.646046,33.570052,150.974995,140.006866,147.934187,136.698733,97.538866,135.864493,-0.000730,-1.895235,32.000000,-235.788153,136.637703,-0.575376,23.047306,0.681187,268154.477377,0.967347,20.018452,1.025282,4.190718,0.099201,0.082456,179.139270,32.000000,196.533664,176.297364,180.068697,160.667305,32.000000,156.205717,68.304362,60.224802,91.146531,25.196013,44.592357,8.060458,60.242793,23.794398,15.881945,59.546634,35.030832
33.132852,40.085478,138.925423,151.813654,84.429763,65.739425,29.170284,14.220345,136.408427,3.449116,32.734855,33.571931,150.975180,140.005097,147.935172,136.695363,97.539345,135.862300,-0.000730,-1.894498,32.000000,-235.788220,136.634413,-0.575822,23.049387,0.681517,268138.599758,0.967333,20.022388,1.026235,4.194022,0.103686,0.087569,179.128503,32.000000,196.546959,176.319515,179.990920,160.654087,32.000000,156.230263,68.304693,60.227886,91.146925,25.196013,44.578239,8.060458,60.248448,23.794398,15.920730,59.541451,35.170744
33.132886,40.106789,139.051248,151.817318,84.442397,65.735346,29.199982,14.220295,136.407057,3.449081,32.796118,33.572742,150.974063,140.003956,147.935800,136.690414,97.540539,135.860212,-0.000731,-1.894504,32.000000,-235.788251,136.633853,-0.575816,23.050067,0.681588,268102.544316,0.967070,20.041259,1.027122,4.195795,0.086563,0.074822,179.109129,32.000000,196.571238,176.325840,179.895269,160.653999,32.000000,156.230085,68.304775,60.231118,91.146816,25.196013,44.548081,8.060458,60.251220,23.794398,15.964102,59.550863,35.118506
33.130451,40.123960,139.040796,151.821454,84.565246,65.735325,29.180451,14.220266,136.401262,3.449571,32.889320,33.560426,150.974191,139.994065,147.936439,136.683254,97.542306,135.853729,-0.000731,-1.894506,32.000000,-235.788296,136.630365,-0.575705,23.045197,0.681135,268074.938176,0.967784,20.072864,1.025580,4.192981,0.101341,0.090925,179.097791,32.000000,196.582699,176.310667,179.837082,160.679292,32.000000,156.203563,68.305481,60.234958,91.147171,25.196013,44.599689,8.060458,60.253340,23.794398,15.998124,59.536150,34.944112
33.121534,40.138184,138.933225,151.825551,84.624099,65.719001,29.193208,14.220225,136.389914,3.449731,33.064089,33.549157,150.976071,139.980843,147.940264,136.670191,97.542332,135.844080,-0.000731,-1.894535,32.000000,-235.788279,136.620104,-0.576037,23.040583,0.681546,268074.244075,0.966791,20.094127,1.023377,4.196774,0.088460,0.074918,179.102245,32.000000,196.577121,176.289472,179.861822,160.712412,32.000000,156.178558,68.306363,60.238284,91.147590,25.196013,44.576656,8.060458,60.262145,23.794398,16.024393,59.555505,34.872725
33.108617,40.177339,138.838072,151.831986,84.655276,65.694649,29.190047,14.220272,136.378599,3.450103,33.245867,33.544992,150.980543,139.966756,147.942799,136.658223,97.541623,135.832581,-0.000732,-1.895011,32.000000,-235.788174,136.611370,-0.576087,23.036710,0.681727,268087.262678,0.967557,20.114748,1.018472,4.196767,0.110012,0.089095,179.136063,32.000000,196.551636,176.276879,179.961970,160.731639,32.000000,156.162461,68.306901,60.239902,91.149062,25.196013,44.422720,8.060458,60.280225,23.794398,16.080413,59.549683,35.135894
33.102554,40.220141,138.816672,151.840723,84.637596,65.678458,29.193552,14.220281,136.364284,3.450491,33.406978,33.538076,150.987397,139.950566,147.942036,136.646282,97.541711,135.817334,-0.000733,-1.896704,32.000000,-235.788105,136.597500,-0.576022,23.031933,0.681498,268037.420428,0.967208,20.141608,1.013775,4.194650,0.093504,0.082346,179.169130,32.000000,196.526807,176.285867,180.052353,160.730033,32.000000,156.175866,68.305428,60.242310,91.150398,25.196013,44.507460,8.060458,60.291091,23.794398,16.154766,59.547893,34.942718
33.096535,40.264291,138.775601,151.851031,84.719290,65.654032,29.198772,14.220249,136.345341,3.450720,33.583620,33.530734,150.995411,139.931603,147.941157,136.629537,97.543139,135.803140,-0.000734,-1.898474,32.000000,-235.788120,136.581492,-0.576322,23.026457,0.681314,267978.284628,0.967455,20.199072,1.008917,4.193412,0.108754,0.088112,179.179441,32.000000,196.515721,176.315906,180.065611,160.715342,32.000000,156.204830,68.303982,60.244495,91.153492,25.196013,44.491612,8.060458,60.300303,23.794398,16.235937,59.543536,34.902806
33.086863,40.307489,138.653685,151.862184,84.792875,65.629606,29.188765,14.220121,136.323968,3.451172,33.821230,33.519584,150.999673,139.906692,147.939458,136.607190,97.541746,135.782388,-0.000734,-1.899078,32.000000,-235.788262,136.559722,-0.575934,23.021348,0.681396,267950.045147,0.967396,20.250470,1.001449,4.193534,0.090063,0.074614,179.175292,32.000000,196.519528,176.343880,179.983398,160.699449,32.000000,156.228028,68.301974,60.246153,91.155259,25.196013,44.381993,8.060458,60.315180,23.794398,16.314888,59.540989,34.974633
33.068458,40.364310,138.632834,151.874769,84.803277,65.605190,29.186615,14.220216,136.300464,3.451042,34.081447,33.505495,151.005436,139.881650,147.939166,136.582737,97.543905,135.758602,-0.000735,-1.900701,32.000000,-235.788215,136.536672,-0.575566,23.017212,0.681345,267887.899125,0.967160,20.303156,0.993148,4.193055,0.113271,0.092060,179.155603,32.000000,196.539789,176.350303,179.880030,160.700642,32.000000,156.233588,68.299992,60.247543,91.155782,25.196013,44.340127,8.060458,60.339344,23.794398,16.410357,59.546919,34.891948
33.056710,40.425197,138.704225,151.888923,84.738667,65.581006,29.184556,14.220137,136.277086,3.450780,34.283401,33.495932,151.011606,139.856380,147.939375,136.557383,97.543297,135.733657,-0.000735,-1.902436,32.000000,-235.788351,136.514664,-0.576068,23.015114,0.681059,267830.224942,0.967541,20.360071,0.984492,4.190596,0.086102,0.075764,179.144570,32.000000,196.554800,176.332822,179.808639,160.734261,32.000000,156.229186,68.297742,60.249167,91.154279,25.196013,44.375599,8.060458,60.360354,23.794398,16.517953,59.543703,34.938243
33.059420,40.481780,138.697208,151.903944,84.616207,65.560619,29.180592,14.220214,136.259349,3.450210,34.407727,33.497572,151.020539,139.835193,147.943479,136.537453,97.542935,135.712452,-0.000737,-1.903595,32.000000,-235.788323,136.496849,-0.576291,23.016072,0.681270,267784.612420,0.967969,20.443003,0.970814,4.192298,0.103488,0.089229,179.150612,32.000000,196.546943,176.310971,179.835092,160.770126,32.000000,156.201339,68.297187,60.251046,91.152092,25.196013,44.380301,8.060458,60.372703,23.794398,16.633243,59.551748,35.048367
33.060050,40.525694,138.520889,151.919127,84.545882,65.548499,29.190612,14.220040,136.244528,3.450030,34.451209,33.492518,151.032199,139.819446,147.949179,136.519123,97.541945,135.697248,-0.000736,-1.903581,32.000000,-235.788412,136.483025,-0.576275,23.015178,0.681645,267742.488252,0.968199,20.520561,0.959341,4.195948,0.093766,0.082429,179.185068,32.000000,196.522787,176.303427,179.941694,160.784326,32.000000,156.201598,68.296971,60.252760,91.150043,25.196013,44.328831,8.060458,60.374772,23.794398,16.715076,59.548877,34.978374
33.050252,40.537971,138.659928,151.931008,84.506314,65.535873,29.169349,14.220044,136.222223,3.450057,34.553051,33.472691,151.043742,139.800625,147.952292,136.499423,97.539796,135.675365,-0.000737,-1.903562,32.000000,-235.788304,136.462556,-0.576260,23.009631,0.681434,267703.966147,0.968084,20.573298,0.949431,4.195391,0.101085,0.089767,179.214062,32.000000,196.499878,176.310117,180.041960,160.787148,32.000000,156.222990,68.296378,60.253554,91.147614,25.196013,44.364538,8.060458,60.389421,23.794398,16.759612,59.537783,35.009482
33.034493,40.558152,138.790962,151.941381,84.567766,65.514397,29.194978,14.219913,136.197997,3.450051,34.790498,33.459036,151.051306,139.775499,147.955053,136.477958,97.540141,135.653778,-0.000737,-1.903880,32.000000,-235.788467,136.436965,-0.575986,23.005173,0.680787,267690.575575,0.967661,20.616320,0.943055,4.189978,0.098909,0.087391,179.224246,32.000000,196.491867,176.338532,180.055467,160.776629,32.000000,156.267448,68.295605,60.254238,91.144694,25.196013,44.383157,8.060458,60.414244,23.794398,16.792512,59.537242,35.124376
33.022870,40.588497,138.707962,151.951860,84.593197,65.489866,29.197919,14.219821,136.173381,3.449435,34.991232,33.450277,151.057586,139.753192,147.957875,136.455605,97.541185,135.630856,-0.000737,-1.904445,32.000000,-235.788561,136.415861,-0.575672,23.003097,0.681496,267656.875784,0.968518,20.642503,0.934602,4.195427,0.104629,0.097330,179.212325,32.000000,196.505750,176.364579,179.965164,160.771131,32.000000,156.290845,68.295907,60.255198,91.142353,25.196013,44.359946,8.060458,60.438610,23.794398,16.839650,59.552034,35.038536
33.019679,40.631266,138.531669,151.964060,84.587343,65.465435,29.189908,14.219907,136.153223,3.448714,35.115210,33.444119,151.064618,139.731309,147.961968,136.433113,97.541384,135.608623,-0.000737,-1.905010,32.000000,-235.788423,136.398682,-0.575511,23.000755,0.682167,267594.174815,0.967894,20.685060,0.923797,4.201395,0.102686,0.084219,179.187018,32.000000,196.533238,176.374612,179.869193,160.773391,32.000000,156.305141,68.296039,60.256121,91.139360,25.196013,44.327601,8.060458,60.457353,23.794398,16.920229,59.548808,35.133033
33.011350,40.659343,138.485984,151.976913,84.538045,65.449126,29.222341,14.219995,136.135547,3.448595,35.194288,33.440491,151.074783,139.712064,147.967336,136.414249,97.544652,135.587187,-0.000739,-1.905020,32.000000,-235.788486,136.381147,-0.576057,22.999890,0.681939,267523.457571,0.967874,20.731915,0.911644,4.200361,0.104778,0.085486,179.174417,32.000000,196.546491,176.359023,179.814189,160.809399,32.000000,156.300957,68.296934,60.257483,91.135895,25.196013,44.202195,8.060458,60.474649,23.794398,16.983654,59.546467,35.073018
33.006081,40.678541,138.381982,151.988621,84.506970,65.432629,29.193734,14.219918,136.119455,3.448185,35.225551,33.438939,151.083427,139.696676,147.973959,136.396859,97.544648,135.571037,-0.000741,-1.906234,32.000000,-235.788668,136.365788,-0.575721,22.999583,0.681268,267459.640478,0.967984,20.779215,0.900670,4.195427,0.102309,0.083354,179.177931,32.000000,196.543568,176.338833,179.851771,160.853380,32.000000,156.294668,68.299054,60.257625,91.133802,25.196013,44.210303,8.060458,60.493423,23.794398,17.030655,59.546772,35.159885
33.006519,40.688894,138.465698,151.999044,84.398069,65.420464,29.180659,14.219835,136.105797,3.447626,35.186433,33.443143,151.095193,139.686411,147.980144,136.384007,97.544666,135.556292,-0.000742,-1.907408,32.000000,-235.788736,136.352856,-0.575566,23.000954,0.681157,267416.484504,0.966999,20.819126,0.887010,4.195102,0.105548,0.085120,179.210386,32.000000,196.517924,176.334013,179.956403,160.880320,32.000000,156.295133,68.301565,60.257641,91.132509,25.196013,44.269255,8.060458,60.507939,23.794398,17.061969,59.540753,35.168616
33.010477,40.690438,138.457325,152.008043,84.238747,65.416399,29.180565,14.219785,136.096735,3.447204,35.096599,33.446340,151.106497,139.675771,147.984835,136.373394,97.544079,135.546979,-0.000743,-1.906384,32.000000,-235.788741,136.343714,-0.575909,23.001369,0.680757,267367.642365,0.967915,20.845810,0.879186,4.192621,0.106626,0.077534,179.236949,32.000000,196.489752,176.350048,180.051444,160.880232,32.000000,156.321451,68.302893,60.258054,91.131670,25.196013,44.166508,8.060458,60.516095,23.794398,17.069809,59.546575,35.113077
33.009698,40.677342,138.362622,152.014562,84.118804,65.416318,29.195956,14.219895,136.089584,3.446827,34.990464,33.449416,151.115727,139.672318,147.990365,136.368429,97.542802,135.542470,-0.000743,-1.905200,32.000000,-235.788671,136.339007,-0.575850,23.003054,0.680891,267326.048831,0.968180,20.855542,0.872018,4.195101,0.113174,0.091583,179.244123,32.000000,196.480988,176.381017,180.059912,160.866747,32.000000,156.367746,68.304061,60.258683,91.131521,25.196013,44.159534,8.060458,60.529018,23.794398,17.060249,59.550785,35.152255
