OSU 80 Ton Compressor Load Stand
33.011296,40.659748,138.423214,152.019399,83.970388,65.416231,29.190818,14.219783,136.088587,3.446540,34.851983,33.454615,151.122328,139.669419,147.996772,136.364512,97.542544,135.539530,-0.000744,-1.904030,32.000000,-235.788705,136.335941,-0.575608,23.006625,0.680743,267308.846627,0.968003,20.851463,0.868091,4.194345,0.100911,0.076646,179.230935,32.000000,196.492322,176.403479,179.973498,160.862914,32.000000,156.404740,68.305355,60.258424,91.132913,25.196013,44.125870,8.060458,60.537530,23.794398,17.037898,59.530328,35.119020
33.019413,40.634175,138.430389,152.022491,83.813831,65.420126,29.173069,14.219937,136.090230,3.446218,34.648513,33.463524,151.128810,139.673467,148.006162,136.365654,97.543947,135.542248,-0.000744,-1.902280,32.000000,-235.788534,136.338118,-0.574279,23.009739,0.680351,267299.729618,0.967484,20.839472,0.867181,4.191575,0.110837,0.084119,179.207713,32.000000,196.520468,176.404506,179.877328,160.874946,32.000000,156.419316,68.306975,60.259564,91.135003,25.196013,44.167942,8.060458,60.543708,23.794398,17.007399,59.537468,35.044845
33.025010,40.597141,138.478880,152.023773,83.684247,65.432225,29.177964,14.219938,136.096901,3.446299,34.363578,33.473759,151.132449,139.680031,148.016171,136.370577,97.543911,135.547811,-0.000745,-1.900536,32.000000,-235.788634,136.344907,-0.573892,23.013316,0.680398,267284.682983,0.967559,20.819608,0.866013,4.193208,0.110886,0.089257,179.199737,32.000000,196.530244,176.392161,179.823977,160.911119,32.000000,156.409467,68.307095,60.259320,91.137627,25.196013,44.156619,8.060458,60.546741,23.794398,16.946070,59.540173,35.290332
33.032187,40.545673,138.587548,152.021376,83.608579,65.448549,29.174837,14.219944,136.108333,3.446264,34.025620,33.486339,151.135995,139.691069,148.027785,136.381539,97.544907,135.558635,-0.000746,-1.898746,32.000000,-235.788662,136.356709,-0.573829,23.015235,0.680187,267273.441854,0.967888,20.782503,0.865928,4.192394,0.106002,0.084288,179.206846,32.000000,196.523439,176.370090,179.873986,160.951762,32.000000,156.388376,68.307275,60.259133,91.140925,25.196013,44.201149,8.060458,60.551546,23.794398,16.867303,59.555741,35.266855
33.037295,40.491737,138.666088,152.017265,83.667697,65.464711,29.176022,14.219877,136.116338,3.446191,33.775369,33.485130,151.138453,139.701290,148.038483,136.391905,97.543988,135.565860,-0.000748,-1.896999,32.000000,-235.788788,136.365032,-0.574008,23.014043,0.680217,267289.702699,0.967637,20.737519,0.868662,4.193152,0.110220,0.084762,179.244650,32.000000,196.497401,176.359773,179.988983,160.966972,32.000000,156.388243,68.307826,60.258657,91.143704,25.196013,44.273661,8.060458,60.553476,23.794398,16.777391,59.544205,35.153429
33.032575,40.446597,138.465584,152.012163,83.738043,65.465498,29.213849,14.219811,136.120222,3.446382,33.699663,33.477128,151.142140,139.701929,148.047180,136.394837,97.542297,135.567438,-0.000748,-1.895260,32.000000,-235.788781,136.365699,-0.574156,23.008997,0.680493,267309.722204,0.967631,20.675857,0.872913,4.195531,0.115362,0.092753,179.273601,32.000000,196.475468,176.368072,180.087597,160.964427,32.000000,156.408607,68.307059,60.258583,91.146085,25.196013,44.179436,8.060458,60.563764,23.794398,16.682683,59.547175,35.108381
33.022624,40.421514,138.360325,152.006792,83.743779,65.457320,29.193265,14.220025,136.116525,3.446723,33.741893,33.466082,151.142737,139.699324,148.053931,136.392334,97.541608,135.566367,-0.000748,-1.893535,32.000000,-235.788472,136.362717,-0.574737,23.004823,0.680786,267330.503853,0.967537,20.614667,0.877335,4.197259,0.095406,0.078571,179.281585,32.000000,196.469274,176.397952,180.099608,160.945711,32.000000,156.443381,68.306632,60.258375,91.148092,25.196013,44.102526,8.060458,60.584341,23.794398,16.641271,59.539465,35.171624
33.017239,40.439186,138.527054,152.006306,83.739003,65.444953,29.181023,14.219978,136.112907,3.447219,33.828331,33.463013,151.142094,139.693876,148.057920,136.386658,97.542686,135.560021,-0.000750,-1.892383,32.000000,-235.788522,136.356200,-0.575199,23.001465,0.680239,267301.740668,0.966333,20.576228,0.879791,4.191789,0.124802,0.093322,179.265483,32.000000,196.488049,176.418796,180.012706,160.933161,32.000000,156.460225,68.305566,60.257848,91.150154,25.196013,44.160299,8.060458,60.602392,23.794398,16.650515,59.551178,35.114764
33.017683,40.461668,138.563885,152.009272,83.756431,65.432566,29.194338,14.219984,136.109799,3.447480,33.860516,33.460706,151.142761,139.691136,148.060585,136.381184,97.545497,135.556522,-0.000751,-1.892387,32.000000,-235.788523,136.349606,-0.575140,22.998451,0.680031,267254.725583,0.967144,20.565281,0.879961,4.189865,0.101569,0.083839,179.241233,32.000000,196.516433,176.420817,179.921762,160.933909,32.000000,156.469136,68.303968,60.258585,91.152301,25.196013,44.190004,8.060458,60.617052,23.794398,16.689545,59.548650,35.092534
33.013473,40.481012,138.381010,152.014078,83.680287,65.432813,29.187725,14.219920,136.108640,3.447487,33.850724,33.461930,151.145929,139.688449,148.062908,136.380297,97.546654,135.553124,-0.000751,-1.892390,32.000000,-235.788635,136.346297,-0.575458,22.997525,0.680708,267220.292065,0.967580,20.590603,0.875808,4.195598,0.112849,0.088712,179.232970,32.000000,196.532423,176.397703,179.873367,160.974852,32.000000,156.456362,68.303310,60.259227,91.154965,25.196013,44.079706,8.060458,60.630374,23.794398,16.737313,59.545739,35.118726
33.020046,40.489269,138.237089,152.019114,83.640546,65.432739,29.191441,14.219965,136.110605,3.447394,33.796589,33.466574,151.149503,139.689255,148.067153,136.381641,97.546487,135.553245,-0.000752,-1.892406,32.000000,-235.788506,136.348325,-0.575478,22.994813,0.680827,267184.031334,0.966997,20.612453,0.871299,4.196657,0.088893,0.078752,179.240474,32.000000,196.525822,176.377013,179.913620,161.005914,32.000000,156.433845,68.303038,60.258851,91.157782,25.196013,44.023065,8.060458,60.640157,23.794398,16.755583,59.542199,35.169717
33.021171,40.478957,138.118216,152.022725,83.615716,65.432844,29.174204,14.219975,136.115743,3.447372,33.737446,33.469248,151.154689,139.692971,148.069840,136.382659,97.543959,135.556531,-0.000750,-1.894119,32.000000,-235.788465,136.348726,-0.575872,22.991211,0.680325,267201.761995,0.967399,20.637778,0.868495,4.191653,0.103101,0.092532,179.271936,32.000000,196.504499,176.368284,180.023590,161.019280,32.000000,156.422254,68.302740,60.258450,91.160744,25.196013,43.894433,8.060458,60.647074,23.794398,16.751832,59.544313,35.071698
33.021861,40.466487,138.110103,152.025180,83.591946,65.433033,29.194350,14.220027,136.116667,3.447620,33.690549,33.469498,151.160074,139.698859,148.070116,136.386071,97.543624,135.559875,-0.000750,-1.895470,32.000000,-235.788438,136.353085,-0.575725,22.988052,0.679804,267204.782938,0.967089,20.636697,0.868719,4.186460,0.102447,0.092861,179.300885,32.000000,196.488733,176.379102,180.120259,161.014325,32.000000,156.441548,68.301371,60.257378,91.163083,25.196013,43.886158,8.060458,60.655882,23.794398,16.735064,59.546644,35.035308
33.015893,40.455290,138.275058,152.027082,83.580712,65.433195,29.188808,14.220147,136.118386,3.447907,33.662121,33.466856,151.163362,139.697903,148.069566,136.389168,97.541644,135.563128,-0.000751,-1.895487,32.000000,-235.788269,136.354168,-0.575917,22.985409,0.679457,267198.920485,0.967601,20.624787,0.872842,4.182717,0.114479,0.096945,179.308796,32.000000,196.488584,176.406774,180.119207,160.999726,32.000000,156.475018,68.300641,60.256956,91.167023,25.196013,43.979036,8.060458,60.672358,23.794398,16.714357,59.537301,35.198403
33.015955,40.448799,138.292539,152.029034,83.535220,65.433211,29.192131,14.220015,136.122585,3.447721,33.620744,33.476383,151.165391,139.703644,148.072615,136.395818,97.543109,135.565819,-0.000752,-1.895510,32.000000,-235.788328,136.357303,-0.575698,22.986864,0.679486,267189.661615,0.966884,20.611337,0.874797,4.182384,0.104753,0.079016,179.297541,32.000000,196.508957,176.430137,180.022370,160.983333,32.000000,156.492821,68.300090,60.256517,91.171126,25.196013,43.960742,8.060458,60.685517,23.794398,16.706147,59.550116,35.063554
33.019359,40.442101,138.266554,152.031121,83.476899,65.437395,29.190155,14.220059,136.131545,3.447350,33.517451,33.482171,151.166295,139.714215,148.075301,136.404217,97.545914,135.573251,-0.000752,-1.895470,32.000000,-235.788290,136.369150,-0.575431,22.988512,0.680231,267187.424728,0.967230,20.608618,0.878354,4.188136,0.102548,0.079416,179.274068,32.000000,196.543998,176.435490,179.930314,160.981998,32.000000,156.490201,68.299588,60.256149,91.174940,25.196013,43.946855,8.060458,60.694683,23.794398,16.697645,59.542828,35.076320
33.024520,40.420942,138.440523,152.031671,83.404405,65.449724,29.191880,14.219921,136.145265,3.447202,33.393027,33.481721,151.168528,139.726782,148.077873,136.417524,97.545525,135.582254,-0.000750,-1.895502,32.000000,-235.788383,136.378527,-0.574640,22.990553,0.680232,267180.408759,0.967102,20.602039,0.878194,4.188658,0.125220,0.099707,179.261174,32.000000,196.556738,176.419635,179.894700,161.007233,32.000000,156.475008,68.298774,60.256288,91.177523,25.196013,43.987395,8.060458,60.699700,23.794398,16.676082,59.537291,35.181822
33.030944,40.390288,138.327973,152.030593,83.336042,65.457968,29.180430,14.219960,136.159233,3.446782,33.261828,33.489761,151.168548,139.742750,148.085691,136.432317,97.543782,135.597417,-0.000749,-1.895518,32.000000,-235.788269,136.392800,-0.574695,22.994852,0.680070,267186.962206,0.967106,20.590505,0.878993,4.187439,0.122979,0.099825,179.266919,32.000000,196.554150,176.398830,179.945266,161.040434,32.000000,156.450323,68.299428,60.255744,91.180427,25.196013,43.914363,8.060458,60.703158,23.794398,16.628583,59.544559,35.128337
33.032772,40.355110,138.228464,152.027794,83.232025,65.466132,29.182694,14.219848,136.178033,3.446326,33.100639,33.498077,151.168088,139.763135,148.090180,136.449438,97.542480,135.615342,-0.000748,-1.895510,32.000000,-235.788390,136.409745,-0.574276,22.999488,0.680619,267217.660639,0.967017,20.562015,0.883747,4.192053,0.109322,0.080564,179.294661,32.000000,196.536224,176.393540,180.054132,161.043231,32.000000,156.439517,68.300977,60.254752,91.182468,25.196013,43.950428,8.060458,60.710089,23.794398,16.568761,59.547539,35.115498
33.038465,40.310664,138.245490,152.023228,83.193242,65.478449,29.185355,14.219920,136.198787,3.446298,32.925736,33.501940,151.170354,139.784828,148.093567,136.468682,97.540093,135.635740,-0.000749,-1.893759,32.000000,-235.788325,136.430457,-0.574087,23.005146,0.680016,267225.057159,0.967241,20.522236,0.892839,4.187830,0.114273,0.087489,179.317226,32.000000,196.521871,176.408960,180.141953,161.029070,32.000000,156.450080,68.302529,60.254165,91.184727,25.196013,43.928240,8.060458,60.713382,23.794398,16.497657,59.551040,35.164067
33.045780,40.261791,138.304886,152.017270,83.120189,65.490750,29.185765,14.219851,136.223239,3.446213,32.739670,33.519230,151.169715,139.813022,148.097713,136.491225,97.539403,135.657340,-0.000749,-1.892159,32.000000,-235.788315,136.456476,-0.573718,23.012897,0.679520,267230.679759,0.967143,20.484463,0.902829,4.184586,0.101234,0.082438,179.322787,32.000000,196.521858,176.440049,180.143805,161.001111,32.000000,156.484146,68.304643,60.254536,91.188059,25.196013,43.887313,8.060458,60.718896,23.794398,16.416780,59.534419,35.169276
33.060019,40.207267,138.320596,152.010009,83.154236,65.510513,29.192654,14.219824,136.249972,3.446462,32.528118,33.532248,151.165289,139.842358,148.101144,136.520307,97.539465,135.685245,-0.000748,-1.890392,32.000000,-235.788275,136.484775,-0.573601,23.018994,0.679366,267244.404544,0.966949,20.431932,0.915104,4.184380,0.103329,0.085766,179.305427,32.000000,196.549312,176.456959,180.053526,160.987585,32.000000,156.500872,68.307146,60.254624,91.191834,25.196013,43.911711,8.060458,60.711566,23.794398,16.327653,59.541284,35.124889
33.063840,40.145868,138.309177,152.001529,83.234653,65.526630,29.184362,14.219905,136.274842,3.446807,32.360551,33.534602,151.160721,139.872823,148.105412,136.546851,97.540247,135.713458,-0.000748,-1.889842,32.000000,-235.788159,136.510758,-0.572691,23.022153,0.679258,267252.178617,0.966767,20.372671,0.926261,4.185251,0.123598,0.110151,179.281889,32.000000,196.587012,176.457373,179.956198,160.983606,32.000000,156.500954,68.309397,60.254903,91.197136,25.196013,43.913985,8.060458,60.711785,23.794398,16.219741,59.550775,35.073459
33.066099,40.094904,138.296482,151.991617,83.272733,65.538784,29.191574,14.219890,136.299013,3.446949,32.263592,33.539082,151.155567,139.896296,148.109444,136.571095,97.539619,135.736660,-0.000747,-1.888780,32.000000,-235.788176,136.534745,-0.571891,23.028673,0.678997,267280.446426,0.966250,20.297935,0.939721,4.183924,0.115311,0.103076,179.269156,32.000000,196.607487,176.436337,179.907987,161.011388,32.000000,156.469796,68.311538,60.254331,91.202199,25.196013,43.837134,8.060458,60.718454,23.794398,16.123784,59.554158,35.116892
33.072200,40.058946,138.198710,151.983123,83.321037,65.550492,29.178691,14.219887,136.326375,3.446800,32.154858,33.548735,151.149460,139.922640,148.114882,136.595951,97.539560,135.764455,-0.000747,-1.887015,32.000000,-235.788210,136.561851,-0.571795,23.035450,0.678856,267293.833255,0.966492,20.231115,0.952606,4.183095,0.117796,0.094656,179.279248,32.000000,196.609460,176.414540,179.956025,161.034472,32.000000,156.429906,68.314218,60.254124,91.209167,25.196013,43.875111,8.060458,60.719105,23.794398,16.047017,59.541137,35.080062
33.083436,40.027601,138.352806,151.975582,83.293036,65.574892,29.178244,14.219901,136.355174,3.447374,32.020266,33.556777,151.144638,139.951169,148.119234,136.621289,97.537748,135.793034,-0.000747,-1.885280,32.000000,-235.788281,136.589548,-0.572115,23.042034,0.678610,267301.738338,0.966236,20.176945,0.964473,4.182425,0.104014,0.081689,179.312655,32.000000,196.595076,176.404625,180.062495,161.036403,32.000000,156.410302,68.317031,60.254215,91.216350,25.196013,43.951243,8.060458,60.713761,23.794398,15.996731,59.545425,35.143524
33.091000,39.990478,138.493170,151.968527,83.307388,65.599323,29.190979,14.219954,136.385096,3.447722,31.897869,33.567056,151.140293,139.981080,148.119219,136.648869,97.535286,135.822506,-0.000747,-1.883543,32.000000,-235.788242,136.619004,-0.572257,23.047190,0.678020,267317.279913,0.966556,20.132329,0.977995,4.178697,0.115616,0.099371,179.341097,32.000000,196.588063,176.410852,180.154543,161.018018,32.000000,156.423077,68.318345,60.253980,91.223788,25.196013,43.913439,8.060458,60.711251,23.794398,15.930763,59.550371,35.049614
33.096786,39.950479,138.448354,151.960617,83.325239,65.619773,29.181667,14.220091,136.414325,3.448263,31.798618,33.574376,151.135647,140.012554,148.118799,136.678345,97.532028,135.852072,-0.000748,-1.881812,32.000000,-235.788067,136.646388,-0.571890,23.054122,0.678373,267387.119937,0.966501,20.085044,0.993645,4.181936,0.090678,0.079350,179.351784,32.000000,196.591389,176.433983,180.152530,160.988208,32.000000,156.442506,68.319832,60.254197,91.231646,25.196013,43.915638,8.060458,60.707275,23.794398,15.861101,59.543733,35.343377
33.101351,39.914861,138.630493,151.952668,83.391082,65.631987,29.196207,14.220208,136.441128,3.448616,31.743791,33.581134,151.128538,140.041939,148.119298,136.707469,97.530288,135.878291,-0.000747,-1.880086,32.000000,-235.787896,136.674037,-0.571434,23.057984,0.678772,267455.415935,0.966111,20.037192,1.010375,4.185222,0.119462,0.102589,179.339117,32.000000,196.621725,176.450579,180.060664,160.965758,32.000000,156.441836,68.322231,60.254726,91.239662,25.196013,44.008828,8.060458,60.708947,23.794398,15.793343,59.548503,35.138756
33.105755,39.887247,138.580997,151.945253,83.523386,65.640254,29.186998,14.220234,136.464671,3.449089,31.757454,33.576480,151.121302,140.062326,148.117684,136.730103,97.530135,135.904065,-0.000747,-1.878311,32.000000,-235.787836,136.697773,-0.571744,23.059411,0.678452,267507.510344,0.966441,19.988987,1.027947,4.183136,0.091508,0.072158,179.321892,32.000000,196.661923,176.449361,179.965984,160.957557,32.000000,156.429567,68.323579,60.255529,91.246280,25.196013,43.985878,8.060458,60.705759,23.794398,15.733132,59.543153,35.071478
33.102364,39.871257,138.581102,151.938944,83.635568,65.640265,29.184933,14.220202,136.481403,3.450074,31.853410,33.570388,151.115569,140.079113,148.119224,136.747315,97.530475,135.925491,-0.000745,-1.876550,32.000000,-235.787846,136.716087,-0.571767,23.058784,0.678958,267528.022162,0.965909,19.946896,1.042377,4.188062,0.102434,0.086340,179.313918,32.000000,196.690820,176.422788,179.929919,160.974279,32.000000,156.399865,68.325210,60.256533,91.251711,25.196013,44.023378,8.060458,60.711712,23.794398,15.703798,59.540212,35.157758
33.092852,39.881495,138.697740,151.936363,83.741164,65.636399,29.181321,14.220122,136.492318,3.450952,32.017615,33.559075,151.111882,140.092924,148.121869,136.760904,97.528346,135.939723,-0.000745,-1.878295,32.000000,-235.788005,136.728962,-0.571357,23.058993,0.678701,267537.216242,0.966130,19.913038,1.055005,4.186009,0.102533,0.083147,179.325021,32.000000,196.699690,176.397849,179.984798,160.996619,32.000000,156.357912,68.326917,60.256817,91.256100,25.196013,44.042774,8.060458,60.725277,23.794398,15.705535,59.546428,35.177273
33.093113,39.906128,138.630650,151.936536,83.769446,65.624282,29.194391,14.220107,136.505817,3.451180,32.138287,33.560975,151.109171,140.107089,148.121185,136.771868,97.527842,135.953346,-0.000745,-1.880035,32.000000,-235.787905,136.742566,-0.571596,23.062582,0.678745,267525.811550,0.966265,19.901856,1.065032,4.186441,0.108453,0.086043,179.359936,32.000000,196.686811,176.389579,180.094691,160.991615,32.000000,156.331862,68.329351,60.256634,91.260589,25.196013,44.068066,8.060458,60.734052,23.794398,15.735738,59.551650,35.148293
33.099039,39.931657,138.751646,151.938742,83.766374,65.628389,29.172899,14.220148,136.523490,3.451112,32.133081,33.569825,151.108366,140.123829,148.118188,136.789057,97.525391,135.969146,-0.000745,-1.881792,32.000000,-235.788002,136.759534,-0.572293,23.066201,0.679289,267526.589202,0.966651,19.925583,1.074046,4.191169,0.114404,0.083418,179.389022,32.000000,196.681891,176.403917,180.177664,160.971393,32.000000,156.345384,68.330631,60.256932,91.263941,25.196013,44.181494,8.060458,60.733740,23.794398,15.791783,59.541343,35.338828
33.105404,39.944581,138.764276,151.942262,83.866232,65.640837,29.193722,14.220139,136.540691,3.451234,32.099079,33.573353,151.105656,140.143776,148.112368,136.808356,97.522853,135.988230,-0.000745,-1.883555,32.000000,-235.788105,136.778954,-0.572995,23.068986,0.678866,267497.924648,0.966092,19.949845,1.081142,4.189109,0.112062,0.096413,179.402284,32.000000,196.687342,176.429208,180.168141,160.939400,32.000000,156.369157,68.332219,60.256819,91.266445,25.196013,44.063196,8.060458,60.730271,23.794398,15.814315,59.545729,35.155997
33.103912,39.938838,138.915931,151.943812,83.947953,65.649062,29.180861,14.220105,136.554660,3.451653,32.168761,33.570067,151.103590,140.157585,148.109008,136.825608,97.520550,136.003493,-0.000745,-1.883528,32.000000,-235.788112,136.794229,-0.573327,23.068974,0.679166,267535.077688,0.966742,19.966970,1.091236,4.192014,0.101423,0.086233,179.389285,32.000000,196.721074,176.443443,180.072323,160.922715,32.000000,156.375110,68.335220,60.256968,91.268707,25.196013,44.188397,8.060458,60.733381,23.794398,15.814746,59.544549,35.042571
33.097634,39.943069,138.982009,151.945194,84.035691,65.649015,29.192614,14.220149,136.559764,3.452193,32.426897,33.556775,151.100372,140.164324,148.106796,136.834648,97.518130,136.010275,-0.000744,-1.883529,32.000000,-235.788069,136.800155,-0.573039,23.067730,0.679176,267595.761275,0.966068,19.970869,1.103006,4.191590,0.108479,0.092684,179.367704,32.000000,196.753009,176.444871,179.979878,160.913644,32.000000,156.366033,68.339549,60.257540,91.270617,25.196013,44.221259,8.060458,60.741248,23.794398,15.812946,59.554227,35.138535
33.081785,39.965662,138.815670,151.947892,84.088380,65.626918,29.180450,14.220339,136.559655,3.452801,32.719845,33.547811,151.099127,140.162918,148.106529,136.832452,97.518175,136.013509,-0.000745,-1.883533,32.000000,-235.787863,136.800753,-0.573705,23.069236,0.679809,267628.205823,0.966647,19.967241,1.112691,4.196360,0.102899,0.086339,179.357614,32.000000,196.771852,176.425105,179.943142,160.941434,32.000000,156.335850,68.343253,60.257959,91.272238,25.196013,44.078007,8.060458,60.763369,23.794398,15.828957,59.533633,35.122541
33.076094,40.015006,138.979945,151.953389,84.095113,65.608576,29.183624,14.220399,136.558896,3.453000,32.922940,33.548019,151.101346,140.165441,148.106813,136.832176,97.517736,136.017442,-0.000744,-1.884705,32.000000,-235.787888,136.804833,-0.573857,23.072970,0.680184,267638.249082,0.966464,19.980375,1.118391,4.199152,0.104618,0.085409,179.368549,32.000000,196.773311,176.404682,179.996788,160.964643,32.000000,156.306575,68.347338,60.257429,91.274192,25.196013,44.214518,8.060458,60.776905,23.794398,15.916658,59.541737,35.134720
33.084002,40.062989,139.094855,151.963544,84.078608,65.600538,29.178992,14.220275,136.564811,3.452605,33.014082,33.557235,151.105450,140.169654,148.104716,136.836676,97.516265,136.024716,-0.000743,-1.886478,32.000000,-235.788081,136.810710,-0.573634,23.077942,0.679643,267575.688924,0.967094,20.025446,1.119909,4.196136,0.111574,0.090056,179.401930,32.000000,196.760405,176.396655,180.103322,160.971797,32.000000,156.291592,68.350728,60.255806,91.276552,25.196013,44.306602,8.060458,60.778365,23.794398,16.003105,59.550342,35.030098
33.085728,40.085234,138.888467,151.972397,84.090565,65.608603,29.178264,14.220109,136.573538,3.452344,33.047289,33.556455,151.112439,140.175895,148.101263,136.844569,97.514947,136.031799,-0.000742,-1.888219,32.000000,-235.788214,136.818990,-0.573414,23.079087,0.680103,267544.661380,0.967018,20.082865,1.122251,4.201825,0.103178,0.078561,179.432985,32.000000,196.751958,176.416819,180.187117,160.952778,32.000000,156.306331,68.353644,60.255535,91.279390,25.196013,44.246213,8.060458,60.779446,23.794398,16.066159,59.544903,35.186077
33.089760,40.091284,138.907454,151.979221,84.142659,65.616990,29.194360,14.220161,136.579936,3.452638,33.087167,33.559702,151.117735,140.181602,148.099566,136.853324,97.513549,136.040409,-0.000741,-1.889966,32.000000,-235.788061,136.828906,-0.573165,23.080942,0.680223,267547.978471,0.966924,20.119629,1.127239,4.204294,0.114109,0.095567,179.440797,32.000000,196.753360,176.446006,180.178493,160.927162,32.000000,156.336038,68.357861,60.254742,91.282407,25.196013,44.233174,8.060458,60.781094,23.794398,16.083500,59.550312,35.207061
33.095195,40.090684,138.992595,151.983284,84.270504,65.625273,29.183443,14.220206,136.585955,3.452812,33.116031,33.562530,151.119358,140.189450,148.099324,136.861528,97.511367,136.048925,-0.000741,-1.891719,32.000000,-235.787910,136.839521,-0.573157,23.079758,0.679571,267599.703470,0.967068,20.139425,1.131983,4.197836,0.109814,0.090214,179.423758,32.000000,196.784888,176.459740,180.088406,160.911689,32.000000,156.356242,68.361023,60.254002,91.283751,25.196013,44.203398,8.060458,60.782525,23.794398,16.083104,59.546438,35.138829
33.094850,40.089673,139.007384,151.986594,84.345159,65.625234,29.190781,14.220246,136.587278,3.453104,33.180536,33.558860,151.121105,140.192232,148.100446,136.864442,97.511014,136.054572,-0.000742,-1.892896,32.000000,-235.787880,136.843277,-0.573351,23.078235,0.679608,267638.281551,0.966547,20.139757,1.137544,4.197899,0.101791,0.079617,179.403057,32.000000,196.821000,176.455117,180.000684,160.917070,32.000000,156.352517,68.363699,60.254545,91.284355,25.196013,44.261362,8.060458,60.781241,23.794398,16.082216,59.539061,35.153356
33.088157,40.100599,139.236530,151.990272,84.437093,65.625341,29.167934,14.220157,136.584941,3.453078,33.289691,33.549206,151.123509,140.190679,148.104115,136.861403,97.511088,136.054595,-0.000742,-1.892895,32.000000,-235.787957,136.843298,-0.573277,23.077147,0.679933,267671.128215,0.966859,20.131447,1.143844,4.199782,0.097796,0.088256,179.397314,32.000000,196.837388,176.433676,179.970775,160.944565,32.000000,156.324777,68.366656,60.254316,91.283725,25.196013,44.327226,8.060458,60.795071,23.794398,16.091715,59.544972,35.107354
33.084522,40.123324,139.119021,151.994925,84.456484,65.613221,29.192814,14.220161,136.583912,3.453129,33.389221,33.547581,151.126912,140.186850,148.111107,136.859838,97.510624,136.049565,-0.000743,-1.892880,32.000000,-235.787977,136.840640,-0.573213,23.080514,0.680038,267670.800287,0.966623,20.130928,1.146928,4.200272,0.114753,0.096719,179.408035,32.000000,196.833857,176.415380,180.035363,160.969654,32.000000,156.304545,68.370243,60.254042,91.282100,25.196013,44.303751,8.060458,60.806564,23.794398,16.122570,59.544864,35.168909
33.091094,40.157713,138.978706,152.001159,84.420717,65.609300,29.176456,14.220014,136.585331,3.452604,33.434386,33.552650,151.132742,140.190468,148.115430,136.858839,97.509024,136.049317,-0.000742,-1.892872,32.000000,-235.788054,136.840362,-0.572878,23.086065,0.680998,267683.981145,0.967619,20.151345,1.146865,4.208047,0.107074,0.084024,179.434477,32.000000,196.815079,176.409765,180.141119,160.973163,32.000000,156.303337,68.373004,60.253047,91.279180,25.196013,44.306083,8.060458,60.808006,23.794398,16.184778,59.541648,35.117919
33.097116,40.177476,139.029151,152.008022,84.361554,65.609324,29.190543,14.219931,136.590529,3.452614,33.408457,33.558701,151.139250,140.196775,148.115231,136.863270,97.506557,136.053860,-0.000742,-1.892838,32.000000,-235.788281,136.846157,-0.572905,23.089910,0.680468,267655.527155,0.966785,20.179226,1.144897,4.204958,0.105495,0.086784,179.449937,32.000000,196.807202,176.422477,180.223660,160.961028,32.000000,156.337562,68.374458,60.251611,91.275140,25.196013,44.287437,8.060458,60.803767,23.794398,16.229848,59.539632,35.146166
33.100087,40.180569,139.155830,152.013052,84.292730,65.617494,29.190828,14.219904,136.595142,3.452585,33.354304,33.562088,151.143576,140.206739,148.114301,136.870144,97.504015,136.059471,-0.000743,-1.892829,32.000000,-235.788426,136.850107,-0.573186,23.093423,0.679727,267665.397473,0.967148,20.204294,1.146376,4.199883,0.115909,0.089830,179.453001,32.000000,196.809277,176.447708,180.201187,160.937782,32.000000,156.367413,68.375244,60.250758,91.270661,25.196013,44.320046,8.060458,60.805347,23.794398,16.251528,59.537950,35.350274
33.106921,40.172925,139.142669,152.016437,84.256525,65.629514,29.236921,14.219925,136.603203,3.452857,33.268927,33.572777,151.145384,140.213874,148.116859,136.878474,97.502746,136.067985,-0.000744,-1.892803,32.000000,-235.788401,136.861064,-0.573804,23.097642,0.679728,267681.177137,0.966542,20.215518,1.151039,4.200643,0.118613,0.087102,179.433553,32.000000,196.839373,176.461596,180.104701,160.926447,32.000000,156.379231,68.375911,60.250324,91.267536,25.196013,44.409321,8.060458,60.804165,23.794398,16.243517,59.545867,35.322247
33.114110,40.160477,139.109652,152.018364,84.215704,65.649738,29.179546,14.219991,136.611824,3.452756,33.128977,33.578835,151.144817,140.225909,148.119306,136.888677,97.503751,136.078364,-0.000746,-1.891612,32.000000,-235.788457,136.873072,-0.573977,23.100614,0.680101,267717.997638,0.966568,20.214397,1.156296,4.204093,0.101645,0.077872,179.412040,32.000000,196.874621,176.457738,180.022944,160.929448,32.000000,156.380182,68.376990,60.250897,91.264788,25.196013,44.324452,8.060458,60.798990,23.794398,16.222605,59.538285,35.329511
33.122374,40.138713,139.105577,152.018800,84.183519,65.674052,29.173012,14.220085,136.622854,3.453080,32.979930,33.582329,151.145247,140.236505,148.123337,136.896416,97.502782,136.088334,-0.000748,-1.889871,32.000000,-235.788360,136.882509,-0.574299,23.102274,0.679928,267758.678314,0.964988,20.197061,1.161680,4.202827,0.091681,0.072715,179.402467,32.000000,196.891148,176.430847,180.001915,160.957624,32.000000,156.364687,68.377570,60.250076,91.261374,25.196013,44.266673,8.060458,60.792462,23.794398,16.190524,59.550076,35.158124
33.127694,40.117913,139.203173,152.017856,84.101596,65.690240,29.184503,14.220015,136.631075,3.453123,32.847937,33.588231,151.145937,140.249772,148.130758,136.908901,97.502275,136.097569,-0.000749,-1.889295,32.000000,-235.788423,136.895596,-0.574943,23.104901,0.679789,267826.020541,0.966928,20.174424,1.165693,4.200918,0.109445,0.077709,179.417870,32.000000,196.891143,176.409259,180.069481,160.984193,32.000000,156.343478,68.378383,60.249764,91.258804,25.196013,44.410896,8.060458,60.789254,23.794398,16.153614,59.535757,35.309408
33.139307,40.097738,139.304094,152.015990,84.084071,65.706493,29.176527,14.220061,136.642882,3.453340,32.671256,33.596558,151.147386,140.262201,148.134185,136.924653,97.501030,136.113166,-0.000750,-1.888678,32.000000,-235.788354,136.910910,-0.575109,23.106265,0.679797,267903.653692,0.967190,20.140947,1.171483,4.199747,0.106786,0.073480,179.448709,32.000000,196.873167,176.402371,180.180973,160.992550,32.000000,156.332270,68.377863,60.248735,91.255797,25.196013,44.417622,8.060458,60.781079,23.794398,16.118269,59.543290,35.235013
33.144999,40.077848,139.159651,152.013661,84.091740,65.727216,29.179090,14.220037,136.653795,3.453161,32.538246,33.600887,151.149603,140.275656,148.137210,136.936645,97.499973,136.125433,-0.000751,-1.888118,32.000000,-235.788303,136.922324,-0.574581,23.106411,0.680102,267950.620000,0.966830,20.112607,1.176453,4.202018,0.107522,0.078016,179.472706,32.000000,196.864139,176.424838,180.269978,160.973452,32.000000,156.356910,68.377020,60.248895,91.252999,25.196013,44.457758,8.060458,60.771761,23.794398,16.083537,59.551129,35.104126
33.143323,40.058263,139.200457,152.010653,83.995641,65.739645,29.173074,14.220092,136.662482,3.453868,32.474825,33.599013,151.149379,140.284297,148.138934,136.944781,97.500555,136.135340,-0.000752,-1.887541,32.000000,-235.788162,136.930992,-0.575550,23.105071,0.680348,267995.598617,0.966921,20.075978,1.185238,4.203591,0.106851,0.084179,179.480284,32.000000,196.867683,176.451281,180.252375,160.950405,32.000000,156.391782,68.376649,60.249239,91.249809,25.196013,44.418125,8.060458,60.771928,23.794398,16.049020,59.538993,35.147853
33.139500,40.050507,139.350404,152.008371,83.917555,65.751818,29.214408,14.220095,136.667831,3.454115,32.447234,33.599614,151.147528,140.290568,148.139731,136.949181,97.502318,136.141165,-0.000753,-1.886283,32.000000,-235.788222,136.937481,-0.576455,23.103505,0.679923,268062.012706,0.966914,20.048026,1.192223,4.198511,0.108370,0.085503,179.466579,32.000000,196.894861,176.466178,180.151247,160.937499,32.000000,156.403403,68.376767,60.249614,91.246880,25.196013,44.467492,8.060458,60.776597,23.794398,16.025083,59.539524,35.333619
33.142720,40.052435,139.475961,152.007246,83.823488,65.755815,29.172470,14.220155,136.673625,3.454241,32.392669,33.604971,151.146590,140.299117,148.140949,136.957530,97.503701,136.144699,-0.000754,-1.888060,32.000000,-235.788308,136.944085,-0.576509,23.103279,0.680225,268096.864957,0.967300,20.030815,1.196429,4.199955,0.101067,0.078918,179.445096,32.000000,196.922578,176.461924,180.065961,160.940057,32.000000,156.390422,68.376151,60.250633,91.242392,25.196013,44.551781,8.060458,60.776782,23.794398,16.022176,59.546929,35.334940
33.144808,40.061901,139.464204,152.007707,83.724108,65.759974,29.180256,14.220137,136.683137,3.453856,32.219286,33.617734,151.147502,140.309993,148.142931,136.968265,97.503984,136.152846,-0.000754,-1.889776,32.000000,-235.788348,136.953662,-0.576258,23.105429,0.680970,268140.619910,0.966211,20.028476,1.197483,4.204964,0.106308,0.088085,179.439203,32.000000,196.928605,176.443496,180.043158,160.964031,32.000000,156.365364,68.375557,60.249967,91.238568,25.196013,44.623634,8.060458,60.774172,23.794398,16.039435,59.540084,35.321954
33.155932,40.059839,139.518324,152.009055,83.611826,65.772260,29.167114,14.220094,136.694947,3.453804,31.948671,33.627170,151.150082,140.324853,148.148129,136.983237,97.505558,136.163304,-0.000754,-1.889780,32.000000,-235.788372,136.965197,-0.575861,23.107059,0.681404,268154.810385,0.967562,20.025841,1.197806,4.208344,0.113946,0.087438,179.452736,32.000000,196.916741,176.428974,180.111854,160.990024,32.000000,156.353439,68.375794,60.249404,91.235276,25.196013,44.696875,8.060458,60.765679,23.794398,16.043056,59.541294,35.217259
33.166243,40.043071,139.558804,152.008773,83.517873,65.784414,29.181657,14.219937,136.706276,3.454026,31.732660,33.636046,151.152561,140.340239,148.150323,136.998561,97.506546,136.176695,-0.000754,-1.889765,32.000000,-235.788587,136.977802,-0.575888,23.106189,0.681324,268178.250581,0.967323,20.032349,1.201462,4.207724,0.111264,0.090710,179.486793,32.000000,196.888750,176.428561,180.215641,160.995679,32.000000,156.346753,68.376156,60.248426,91.232850,25.196013,44.633709,8.060458,60.753795,23.794398,16.026716,59.544313,35.155337
33.169424,40.021215,139.588229,152.007006,83.452615,65.804837,29.173112,14.219863,136.713952,3.454195,31.607370,33.626606,151.153116,140.349678,148.149749,137.005052,97.508058,136.187381,-0.000753,-1.889758,32.000000,-235.788648,136.986582,-0.575786,23.103146,0.681401,268218.403086,0.967587,20.014532,1.204940,4.207944,0.121745,0.101395,179.502160,32.000000,196.867405,176.449533,180.292178,160.974943,32.000000,156.366275,68.375210,60.247634,91.230723,25.196013,44.758868,8.060458,60.743258,23.794398,15.984040,59.547883,35.060252
33.165573,40.003888,139.604561,152.003897,83.379269,65.809530,29.176333,14.219903,136.713466,3.454342,31.564170,33.622637,151.151967,140.355796,148.150280,137.008039,97.508308,136.188564,-0.000752,-1.889741,32.000000,-235.788565,136.988778,-0.575921,23.101055,0.681482,268246.985379,0.966920,19.983164,1.210424,4.207857,0.103574,0.083019,179.502578,32.000000,196.858258,176.476898,180.265220,160.949175,32.000000,156.394260,68.374766,60.247463,91.229007,25.196013,44.689911,8.060458,60.746616,23.794398,15.953311,59.549398,35.113224
33.171022,40.016016,139.586324,152.002699,83.232245,65.809490,29.175991,14.219860,136.720573,3.454163,31.529637,33.630030,151.150069,140.364910,148.149278,137.010361,97.509808,136.189706,-0.000753,-1.889753,32.000000,-235.788613,136.992646,-0.575665,23.103993,0.681793,268309.286715,0.967350,19.956806,1.214075,4.208340,0.116209,0.100325,179.475505,32.000000,196.876842,176.488763,180.161336,160.937649,32.000000,156.407252,68.373123,60.246799,91.227984,25.196013,44.671402,8.060458,60.741515,23.794398,15.957481,59.546526,35.195835
33.180182,40.030231,139.614540,152.003523,83.116292,65.817702,29.181895,14.219960,136.729030,3.453918,31.436474,33.644607,151.149006,140.376140,148.148706,137.017552,97.513386,136.194687,-0.000753,-1.889715,32.000000,-235.788400,137.000582,-0.576342,23.108555,0.681997,268316.113605,0.967390,19.944930,1.214396,4.209322,0.108409,0.086854,179.449566,32.000000,196.896930,176.483520,180.075893,160.940373,32.000000,156.401079,68.371368,60.247240,91.227163,25.196013,44.767230,8.060458,60.733011,23.794398,15.981077,59.544087,35.284830
33.187617,40.036926,139.563135,152.004936,83.054396,65.830014,29.181364,14.219922,136.737800,3.454009,31.308097,33.648025,151.148421,140.386463,148.150218,137.026436,97.514855,136.201846,-0.000753,-1.889741,32.000000,-235.788535,137.009194,-0.576228,23.108356,0.681777,268320.840157,0.967260,19.949345,1.213448,4.208080,0.108343,0.087262,179.433002,32.000000,196.895343,176.459503,180.054695,160.968511,32.000000,156.366983,68.369901,60.246992,91.226469,25.196013,44.738691,8.060458,60.717994,23.794398,16.008500,59.551571,35.148733
33.183509,40.026490,139.440859,152.005506,83.131509,65.842267,29.180597,14.219847,136.740260,3.454490,31.333866,33.638721,151.149236,140.391915,148.152330,137.033404,97.515745,136.205469,-0.000754,-1.888600,32.000000,-235.788683,137.013718,-0.575398,23.106688,0.681692,268356.488686,0.966934,19.950593,1.212278,4.207769,0.111556,0.087434,179.440338,32.000000,196.875065,176.438876,180.133540,160.988627,32.000000,156.335537,68.368668,60.246704,91.226560,25.196013,44.699336,8.060458,60.716864,23.794398,15.990171,59.536957,35.161646
33.181279,40.029021,139.605495,152.004458,83.149562,65.838163,29.176812,14.219743,136.739145,3.454653,31.452632,33.633204,151.149702,140.391788,148.152821,137.031175,97.517043,136.203592,-0.000754,-1.888050,32.000000,-235.788741,137.010829,-0.575044,23.105010,0.681536,268406.000032,0.966917,19.946766,1.214267,4.205277,0.107886,0.087715,179.463096,32.000000,196.841216,176.432072,180.245024,160.993188,32.000000,156.326164,68.367715,60.245365,91.226694,25.196013,44.833608,8.060458,60.718045,23.794398,15.987184,59.551581,35.168102
33.178087,40.048346,139.502716,152.005422,83.145510,65.834037,29.170833,14.219651,136.734416,3.454270,31.573125,33.626755,151.151467,140.389589,148.150308,137.026184,97.520405,136.198137,-0.000754,-1.889210,32.000000,-235.788764,137.007443,-0.575407,23.103745,0.681337,268448.955801,0.967225,19.942145,1.215126,4.202113,0.099206,0.080424,179.474044,32.000000,196.820655,176.451948,180.316006,160.974684,32.000000,156.344242,68.366178,60.244702,91.227421,25.196013,44.726628,8.060458,60.718068,23.794398,16.006877,59.552378,35.114764
33.179726,40.074841,139.375353,152.008126,83.150905,65.830179,29.174035,14.219691,136.734148,3.453683,31.625566,33.633583,151.153030,140.388391,148.147511,137.023261,97.523571,136.194574,-0.000754,-1.890976,32.000000,-235.788593,137.006813,-0.575456,23.106505,0.681959,268433.764710,0.967366,19.947831,1.212923,4.207357,0.102612,0.089423,179.469801,32.000000,196.813550,176.480344,180.281810,160.947650,32.000000,156.364538,68.364979,60.244142,91.228161,25.196013,44.650421,8.060458,60.717945,23.794398,16.056648,59.552397,35.291873
33.196291,40.098882,139.604561,152.012298,83.084084,65.834210,29.161063,14.219681,136.741049,3.452997,31.546576,33.644179,151.153440,140.399368,148.145260,137.027505,97.525258,136.198294,-0.000755,-1.892736,32.000000,-235.788577,137.015005,-0.575020,23.111867,0.681688,268430.454438,0.967651,19.971674,1.206923,4.204664,0.107929,0.085089,179.441327,32.000000,196.835378,176.489780,180.180768,160.931663,32.000000,156.375587,68.364272,60.243244,91.228869,25.196013,44.736057,8.060458,60.702366,23.794398,16.100053,59.545080,35.334426
33.205795,40.084429,139.488937,152.014661,83.078636,65.852470,29.182192,14.219573,136.749040,3.452870,31.396619,33.648991,151.153579,140.410319,148.143758,137.037281,97.528711,136.203254,-0.000754,-1.893307,32.000000,-235.788692,137.021574,-0.574825,23.113083,0.681145,268431.706685,0.967502,19.995849,1.202037,4.200618,0.109374,0.089244,179.412654,32.000000,196.852597,176.481919,180.090765,160.940594,32.000000,156.360188,68.363007,60.242701,91.228627,25.196013,44.708755,8.060458,60.682362,23.794398,16.097861,59.544726,35.129071
33.206993,40.056096,139.304631,152.013650,83.110233,65.866581,29.191169,14.219656,136.755938,3.453185,31.293085,33.647675,151.153210,140.419815,148.144736,137.047115,97.532212,136.210622,-0.000755,-1.891551,32.000000,-235.788612,137.024938,-0.575333,23.114193,0.681590,268455.812922,0.967533,19.996450,1.202147,4.205427,0.116307,0.097371,179.401038,32.000000,196.853463,176.455155,180.068748,160.968568,32.000000,156.332915,68.362944,60.242780,91.230416,25.196013,44.712621,8.060458,60.674060,23.794398,16.060352,59.550155,35.344918
33.207151,40.026910,139.470065,152.010717,83.163101,65.874861,29.179141,14.219744,136.759052,3.453595,31.253597,33.652118,151.152985,140.427635,148.148491,137.050455,97.533542,136.214495,-0.000756,-1.889787,32.000000,-235.788463,137.029009,-0.575043,23.117251,0.681153,268508.912463,0.966769,19.968553,1.201091,4.200741,0.112301,0.090057,179.406409,32.000000,196.831861,176.436651,180.139842,160.985086,32.000000,156.306706,68.363454,60.241456,91.233395,25.196013,44.756480,8.060458,60.671075,23.794398,15.997891,59.543910,35.185344
33.206833,40.009903,139.562645,152.007316,83.232287,65.874737,29.169298,14.219696,136.759521,3.453461,31.229248,33.649378,151.152831,140.431727,148.149387,137.052615,97.534638,136.216157,-0.000756,-1.888038,32.000000,-235.788585,137.031824,-0.575245,23.119921,0.680549,268538.611395,0.966571,19.938526,1.201150,4.195039,0.120029,0.091310,179.430964,32.000000,196.799735,176.429631,180.236752,160.988743,32.000000,156.294895,68.363152,60.239716,91.236516,25.196013,44.780069,8.060458,60.663921,23.794398,15.967774,59.548582,35.149907
33.205399,40.001169,139.612845,152.005514,83.134423,65.882734,29.182004,14.219687,136.765066,3.452924,31.219840,33.651036,151.154118,140.435405,148.150089,137.053428,97.537302,136.218452,-0.000758,-1.887436,32.000000,-235.788732,137.034170,-0.574815,23.125665,0.681070,268547.156731,0.967014,19.909115,1.201691,4.200001,0.106348,0.086298,179.443202,32.000000,196.779413,176.450922,180.299443,160.969764,32.000000,156.305262,68.362671,60.238856,91.240879,25.196013,44.813953,8.060458,60.662086,23.794398,15.947369,59.540792,35.263040
33.210840,39.993870,139.600415,152.004444,83.066002,65.890632,29.178098,14.219736,136.773081,3.452464,31.172420,33.653836,151.151867,140.440807,148.149003,137.058548,97.540769,136.222609,-0.000758,-1.885691,32.000000,-235.788781,137.038632,-0.574555,23.128642,0.681282,268531.634115,0.967307,19.892558,1.201397,4.202829,0.111707,0.093110,179.438479,32.000000,196.774841,176.479295,180.262279,160.938503,32.000000,156.330770,68.361643,60.237201,91.246205,25.196013,44.880035,8.060458,60.653589,23.794398,15.933089,59.539543,35.118506
33.213726,39.982775,139.513091,152.003277,83.040653,65.902828,29.191829,14.219644,136.779279,3.452742,31.112459,33.655537,151.146709,140.449624,148.148058,137.065132,97.542077,136.230144,-0.000759,-1.884505,32.000000,-235.788830,137.042827,-0.573998,23.130485,0.681377,268554.787488,0.967026,19.885852,1.199842,4.204522,0.121526,0.094659,179.410379,32.000000,196.798399,176.489015,180.153652,160.920136,32.000000,156.342981,68.359349,60.234624,91.251607,25.196013,44.848827,8.060458,60.643749,23.794398,15.921312,59.550470,35.140076
33.217508,39.962652,139.573083,152.001182,83.025081,65.914887,29.169058,14.219734,136.786073,3.453012,31.051833,33.659176,151.142140,140.458570,148.146394,137.070601,97.544378,136.237867,-0.000759,-1.883898,32.000000,-235.788609,137.048730,-0.573754,23.130149,0.681226,268573.792525,0.967083,19.870858,1.198382,4.203459,0.105322,0.089322,179.382240,32.000000,196.818979,176.478952,180.068074,160.920097,32.000000,156.328994,68.356601,60.233020,91.258135,25.196013,44.825482,8.060458,60.634560,23.794398,15.885317,59.545248,35.151375
33.217477,39.943398,139.677883,151.998400,83.089618,65.922913,29.178352,14.219723,136.793166,3.452979,31.003268,33.654431,151.139355,140.465696,148.147007,137.078300,97.546754,136.244436,-0.000760,-1.882739,32.000000,-235.788665,137.055653,-0.573425,23.127744,0.680923,268610.976296,0.966690,19.855681,1.200715,4.200465,0.110552,0.092001,179.370662,32.000000,196.825252,176.448355,180.056873,160.944534,32.000000,156.293359,68.354380,60.231370,91.265876,25.196013,44.925579,8.060458,60.628171,23.794398,15.850206,59.542612,35.178961
33.216108,39.925974,139.607972,151.995669,83.170190,65.922897,29.171302,14.219721,136.797798,3.453134,30.993325,33.650729,151.138746,140.471536,148.150518,137.082805,97.549543,136.247809,-0.000761,-1.882750,32.000000,-235.788746,137.059992,-0.573709,23.124750,0.681164,268638.817505,0.967454,19.830210,1.202144,4.201793,0.105039,0.092246,179.386138,32.000000,196.811634,176.431907,180.136128,160.961621,32.000000,156.267201,68.351910,60.229081,91.275085,25.196013,44.930162,8.060458,60.622013,23.794398,15.817100,59.533652,35.161353
33.217005,39.914316,139.582648,151.993384,83.271842,65.922808,29.174130,14.219574,136.799683,3.453139,31.044899,33.649827,151.137239,140.473831,148.152989,137.085360,97.551374,136.248906,-0.000760,-1.882742,32.000000,-235.788846,137.061213,-0.573533,23.123272,0.681648,268653.138088,0.967217,19.811002,1.202941,4.204952,0.087440,0.075003,179.408850,32.000000,196.783421,176.425498,180.245949,160.963732,32.000000,156.256850,68.349098,60.226884,91.284419,25.196013,44.917050,8.060458,60.617209,23.794398,15.787126,59.540094,35.153136
33.213886,39.912361,139.687975,151.991943,83.390353,65.922918,29.172656,14.219727,136.798650,3.452990,31.137404,33.643942,151.137161,140.471277,148.150956,137.081138,97.554517,136.246940,-0.000760,-1.882765,32.000000,-235.788810,137.058180,-0.573133,23.119911,0.681485,268636.503422,0.967450,19.795511,1.201781,4.203020,0.103171,0.083780,179.419967,32.000000,196.769906,176.446161,180.309208,160.940137,32.000000,156.279929,68.345648,60.224468,91.293203,25.196013,44.934518,8.060458,60.612231,23.794398,15.783008,59.538806,35.147486
33.198142,39.923864,139.775492,151.991563,83.574646,65.906641,29.178391,14.219716,136.785342,3.453545,31.423831,33.625887,151.135334,140.453237,148.148582,137.065051,97.558877,136.234901,-0.000760,-1.883925,32.000000,-235.788742,137.042316,-0.573287,23.114171,0.681401,268623.854881,0.967298,19.782586,1.200479,4.202144,0.086889,0.077989,179.404288,32.000000,196.784229,176.475009,180.215806,160.911291,32.000000,156.310955,68.341414,60.221444,91.306520,25.196013,45.040661,8.060458,60.620560,23.794398,15.796384,59.551129,34.970011
33.184398,39.963236,139.670670,151.993817,83.676562,65.882241,29.187032,14.219564,136.769124,3.453650,31.689634,33.618054,151.133954,140.435436,148.145727,137.051216,97.563456,136.219780,-0.000761,-1.885671,32.000000,-235.788892,137.026896,-0.572992,23.111859,0.681918,268620.903666,0.967441,19.785042,1.196388,4.205710,0.113962,0.095792,179.377940,32.000000,196.812783,176.479838,180.106973,160.915309,32.000000,156.311335,68.338185,60.219606,91.316847,25.196013,45.006659,8.060458,60.632007,23.794398,15.847760,59.550981,35.071624
33.176153,40.014321,139.636057,151.999456,83.766802,65.857831,29.178697,14.219720,136.753427,3.453485,31.936929,33.611282,151.134478,140.416877,148.142705,137.035742,97.567112,136.202570,-0.000760,-1.887414,32.000000,-235.788781,137.006337,-0.572835,23.109354,0.682510,268567.684418,0.967533,19.818813,1.186212,4.210341,0.099073,0.082170,179.357219,32.000000,196.831613,176.465794,180.047213,160.931180,32.000000,156.297286,68.335646,60.217785,91.327415,25.196013,44.989738,8.060458,60.638914,23.794398,15.928108,59.544156,35.058932
33.161308,40.069390,139.767605,152.007693,83.807550,65.841609,29.178445,14.219609,136.734821,3.453042,32.204051,33.594853,151.137842,140.396480,148.142668,137.013468,97.569060,136.184974,-0.000759,-1.889159,32.000000,-235.788976,136.982923,-0.572491,23.105376,0.682264,268502.432628,0.967414,19.877632,1.174329,4.208926,0.109423,0.088259,179.354652,32.000000,196.832756,176.441916,180.062410,160.953750,32.000000,156.275645,68.333931,60.215747,91.339014,25.196013,45.125628,8.060458,60.650800,23.794398,16.029709,59.542936,35.105887
33.156293,40.103609,139.698282,152.014390,83.830169,65.825487,29.176201,14.219594,136.721071,3.452732,32.377936,33.588005,151.140920,140.381900,148.142771,136.998216,97.569948,136.171329,-0.000760,-1.890298,32.000000,-235.789085,136.968607,-0.572495,23.105113,0.682203,268444.802509,0.967716,19.940386,1.162358,4.208929,0.121764,0.099071,179.362241,32.000000,196.823507,176.429127,180.111000,160.967276,32.000000,156.265489,68.332954,60.214353,91.347420,25.196013,45.038286,8.060458,60.659898,23.794398,16.091002,59.554915,35.127897
33.159292,40.164599,139.591402,152.028456,83.926719,65.801000,29.172495,14.219452,136.699154,3.451444,32.531083,33.588893,151.148998,140.358524,148.139007,136.973018,97.572246,136.144716,-0.000759,-1.892614,32.000000,-235.789319,136.944899,-0.572574,23.105493,0.682957,268429.865878,0.968086,20.016471,1.151909,4.214780,0.113904,0.092917,179.392017,32.000000,196.792311,176.437364,180.243630,160.966403,32.000000,156.270380,68.329231,60.211224,91.364544,25.196013,45.026553,8.060458,60.659655,23.794398,16.205238,59.542818,35.179474
33.164985,40.183800,139.475200,152.037781,84.040475,65.801105,29.171830,14.219315,136.687431,3.450586,32.574883,33.588414,151.156764,140.346168,148.136826,136.960210,97.574157,136.131459,-0.000759,-1.894376,32.000000,-235.789465,136.931427,-0.572540,23.103024,0.682706,268393.531812,0.968165,20.057792,1.144429,4.213326,0.109855,0.087714,179.393388,32.000000,196.789229,176.467576,180.265422,160.938538,32.000000,156.305829,68.326018,60.210008,91.378400,25.196013,44.956702,8.060458,60.651031,23.794398,16.262674,59.550421,35.169717
