OSU 80 Ton Compressor Load Stand
33.133614,40.693715,138.702420,152.320388,84.806152,65.547098,29.178901,14.219310,135.963117,3.442350,33.549139,33.576973,151.481410,139.586104,148.441134,136.236128,97.542297,135.387209,-0.000749,-1.897512,32.000000,-235.788995,136.202831,-0.575336,23.026320,0.680304,267635.873642,0.966731,20.778484,0.770467,4.187939,0.108528,0.083988,179.511998,32.000000,196.984976,176.808276,180.555180,161.298471,32.000000,156.770701,68.231919,60.227786,91.744218,25.196013,44.183611,8.060458,61.467666,23.794398,17.522139,59.540704,35.327383
33.149415,40.657127,138.845517,152.313533,84.668718,65.577570,29.196452,14.219404,135.988208,3.442646,33.284224,33.596071,151.476951,139.615777,148.443639,136.262253,97.540539,135.408112,-0.000750,-1.895780,32.000000,-235.788867,136.230417,-0.575381,23.032910,0.680071,267705.991305,0.966050,20.731405,0.781151,4.185409,0.102565,0.078493,179.490464,32.000000,197.013488,176.820586,180.464497,161.286189,32.000000,156.786761,68.228996,60.229003,91.737499,25.196013,44.217301,8.060458,61.452228,23.794398,17.465547,59.535865,35.326649
33.171889,40.613375,138.825772,152.305743,84.565943,65.614110,29.164001,14.219350,136.018386,3.443007,32.991078,33.616678,151.471207,139.649390,148.446068,136.292402,97.538878,135.434146,-0.000750,-1.894040,32.000000,-235.788914,136.259780,-0.575667,23.037976,0.680143,267774.776478,0.966139,20.680022,0.792370,4.186154,0.107567,0.085677,179.467222,32.000000,197.043801,176.815353,180.380206,161.291136,32.000000,156.776535,68.225686,60.230766,91.729863,25.196013,44.193617,8.060458,61.430968,23.794398,17.401677,59.547313,35.044038
33.186440,40.559228,138.777775,152.296317,84.492870,65.650609,29.176588,14.219273,136.048640,3.443091,32.747474,33.628034,151.464542,139.681920,148.449774,136.323744,97.536912,135.464223,-0.000750,-1.892329,32.000000,-235.789106,136.289855,-0.575766,23.039481,0.680434,267862.724249,0.965424,20.621051,0.804272,4.188476,0.092434,0.075489,179.455883,32.000000,197.058855,176.795125,180.355343,161.311841,32.000000,156.740222,68.221662,60.231901,91.722203,25.196013,44.261572,8.060458,61.407196,23.794398,17.309688,59.541520,35.100678
33.194061,40.500583,138.856333,152.283597,84.371694,65.682998,29.202141,14.219185,136.074992,3.443415,32.592821,33.632053,151.457536,139.710743,148.455395,136.352832,97.535235,135.492005,-0.000750,-1.890605,32.000000,-235.789150,136.316076,-0.575846,23.039304,0.680130,267965.754652,0.966227,20.545476,0.818565,4.185043,0.110273,0.085813,179.468183,32.000000,197.055055,176.776022,180.426710,161.326792,32.000000,156.710643,68.218363,60.232650,91.715522,25.196013,44.310089,8.060458,61.393607,23.794398,17.211953,59.548611,35.158932
33.198147,40.461199,138.806894,152.271553,84.280990,65.699168,29.182563,14.219276,136.102005,3.443937,32.479749,33.642594,151.451576,139.738212,148.459283,136.381177,97.531964,135.516368,-0.000751,-1.890039,32.000000,-235.789087,136.341775,-0.575521,23.042445,0.679951,268065.166020,0.965760,20.470735,0.835121,4.181761,0.098218,0.076676,179.499974,32.000000,197.037896,176.769712,180.533063,161.325893,32.000000,156.701163,68.214978,60.233108,91.708692,25.196013,44.227684,8.060458,61.385900,23.794398,17.128281,59.540458,35.123715
33.213414,40.433101,138.863887,152.260713,84.135703,65.727439,29.182027,14.219414,136.133657,3.443948,32.305045,33.659069,151.445409,139.769181,148.460222,136.411732,97.528187,135.543809,-0.000752,-1.891226,32.000000,-235.788881,136.372793,-0.575084,23.048664,0.680334,268147.650527,0.965010,20.401307,0.850275,4.183168,0.105499,0.081407,179.520268,32.000000,197.025478,176.783976,180.598513,161.307883,32.000000,156.706063,68.210914,60.233098,91.701459,25.196013,44.281952,8.060458,61.369092,23.794398,17.078650,59.545936,35.306473
33.228876,40.408319,138.951830,152.251605,84.057245,65.763893,29.172298,14.219384,136.166753,3.444032,32.092529,33.674131,151.437881,139.803440,148.459655,136.441649,97.525297,135.571881,-0.000753,-1.890054,32.000000,-235.789024,136.404837,-0.575345,23.054574,0.680094,268183.378253,0.965671,20.356141,0.865362,4.181164,0.108805,0.085594,179.518291,32.000000,197.027745,176.808421,180.577156,161.276820,32.000000,156.724516,68.206390,60.233166,91.694216,25.196013,44.287403,8.060458,61.346591,23.794398,17.037672,59.551798,35.139783
33.240985,40.365254,139.122006,152.241583,83.978304,65.796552,29.189329,14.219480,136.198789,3.444399,31.926167,33.676909,151.429509,139.834254,148.459150,136.475126,97.523635,135.601072,-0.000753,-1.888363,32.000000,-235.788978,136.433023,-0.575565,23.060093,0.680095,268272.073892,0.965559,20.306449,0.882446,4.180958,0.107270,0.092789,179.498328,32.000000,197.047832,176.822946,180.480752,161.254484,32.000000,156.730829,68.202042,60.233759,91.687069,25.196013,44.422446,8.060458,61.323517,23.794398,16.974772,59.552407,35.039783
33.244346,40.329928,139.163130,152.230830,83.948939,65.812971,29.190892,14.219613,136.229522,3.445116,31.830762,33.680730,151.421228,139.859853,148.458353,136.502151,97.523584,135.626158,-0.000754,-1.886634,32.000000,-235.788940,136.457207,-0.574994,23.065019,0.680292,268395.372245,0.965874,20.259803,0.898946,4.181659,0.109239,0.093098,179.475692,32.000000,197.066763,176.820288,180.392490,161.251872,32.000000,156.715144,68.197883,60.234396,91.680054,25.196013,44.442346,8.060458,61.310208,23.794398,16.907604,59.546752,35.035234
33.248639,40.306542,139.173367,152.220688,83.881712,65.818649,29.178168,14.219677,136.253765,3.445864,31.776964,33.684578,151.413165,139.885511,148.458173,136.524254,97.522451,135.649502,-0.000754,-1.887205,32.000000,-235.788930,136.481753,-0.574512,23.072012,0.680783,268488.871745,0.965306,20.199622,0.914759,4.185255,0.110728,0.098194,179.464031,32.000000,197.070907,176.798420,180.372723,161.269095,32.000000,156.675849,68.193828,60.234857,91.672638,25.196013,44.437805,8.060458,61.297523,23.794398,16.853972,59.544461,35.114398
33.256494,40.299295,139.154527,152.212502,83.856837,65.830837,29.177103,14.219714,136.280139,3.446331,31.714310,33.697244,151.406788,139.910380,148.458295,136.546471,97.519045,135.673593,-0.000755,-1.888980,32.000000,-235.788881,136.508593,-0.574623,23.081106,0.680829,268525.635470,0.965304,20.159546,0.926969,4.186069,0.105381,0.091492,179.472724,32.000000,197.058594,176.777194,180.446741,161.281306,32.000000,156.640174,68.190547,60.234315,91.666308,25.196013,44.475077,8.060458,61.283836,23.794398,16.843316,59.541668,35.102879
33.268174,40.291390,139.365731,152.206678,83.923409,65.847098,29.178624,14.219766,136.308187,3.446414,31.649310,33.704649,151.402880,139.936037,148.455755,136.571633,97.514901,135.699671,-0.000756,-1.890107,32.000000,-235.788825,136.533893,-0.574218,23.086944,0.680601,268528.640898,0.965617,20.130094,0.939415,4.185836,0.105130,0.092627,179.500277,32.000000,197.029779,176.771472,180.555552,161.274875,32.000000,156.619108,68.187474,60.232888,91.660871,25.196013,44.582489,8.060458,61.260042,23.794398,16.831825,59.549870,35.326429
33.267389,40.276664,139.394596,152.200436,84.037128,65.863349,29.172049,14.219861,136.330611,3.446776,31.722695,33.701017,151.400102,139.958098,148.450462,136.595645,97.512015,135.720551,-0.000757,-1.890121,32.000000,-235.788643,136.553938,-0.573814,23.089580,0.680244,268572.435917,0.965569,20.111750,0.954495,4.184281,0.103240,0.082842,179.520409,32.000000,197.007622,176.789464,180.615834,161.248118,32.000000,156.621369,68.184425,60.231359,91.656411,25.196013,44.608573,8.060458,61.247250,23.794398,16.813807,59.541205,35.164728
33.261019,40.266656,139.290503,152.194408,84.181230,65.863299,29.178369,14.219910,136.343297,3.447712,31.997601,33.693161,151.394916,139.971379,148.444256,136.608204,97.509314,135.731593,-0.000757,-1.890715,32.000000,-235.788491,136.566786,-0.573816,23.090349,0.680770,268630.994255,0.965374,20.087344,0.971272,4.189161,0.118180,0.091723,179.518765,32.000000,197.007393,176.813311,180.587241,161.212094,32.000000,156.634324,68.181523,60.230398,91.653287,25.196013,44.605850,8.060458,61.241885,23.794398,16.783524,59.539652,35.157171
33.252827,40.272900,139.490033,152.189230,84.263480,65.863061,29.208983,14.219864,136.352433,3.448672,32.278248,33.690455,151.388215,139.978103,148.438481,136.615926,97.506295,135.738745,-0.000757,-1.892480,32.000000,-235.788469,136.574884,-0.574219,23.092398,0.680941,268689.378626,0.965818,20.073727,0.984275,4.190127,0.112240,0.086141,179.495800,32.000000,197.033588,176.824186,180.493111,161.191626,32.000000,156.632016,68.178462,60.229524,91.651053,25.196013,44.601321,8.060458,61.242733,23.794398,16.796624,59.545788,35.057611
33.250783,40.304476,139.445205,152.188828,84.282553,65.863286,29.183623,14.219761,136.359976,3.449028,32.497988,33.688945,151.382158,139.985056,148.432015,136.624345,97.502988,135.745957,-0.000758,-1.894251,32.000000,-235.788582,136.580576,-0.574622,23.092903,0.680649,268687.890206,0.965782,20.072717,0.992324,4.187800,0.112774,0.087865,179.473191,32.000000,197.054689,176.817456,180.411557,161.192371,32.000000,156.609722,68.174427,60.227999,91.649722,25.196013,44.628748,8.060458,61.237439,23.794398,16.839892,59.546438,35.166488
33.252556,40.333386,139.304088,152.190263,84.306132,65.865337,29.181561,14.219727,136.368879,3.449050,32.656378,33.693768,151.379310,139.990967,148.427188,136.631516,97.499387,135.754034,-0.000758,-1.896035,32.000000,-235.788646,136.586967,-0.575406,23.094713,0.681432,268700.377215,0.965036,20.090536,0.998808,4.194832,0.123847,0.104251,179.466013,32.000000,197.063805,176.790572,180.393211,161.215276,32.000000,156.574652,68.170935,60.226056,91.648954,25.196013,44.651134,8.060458,61.229862,23.794398,16.896047,59.542012,35.166929
33.256903,40.355183,139.337731,152.192556,84.353329,65.877452,29.190884,14.219576,136.377643,3.449040,32.766028,33.698954,151.378830,140.000266,148.423729,136.639956,97.495270,135.761581,-0.000759,-1.897837,32.000000,-235.788728,136.594127,-0.575206,23.094801,0.681353,268732.266088,0.966019,20.124999,1.005607,4.193742,0.096843,0.071343,179.479474,32.000000,197.056539,176.763437,180.465305,161.230017,32.000000,156.549368,68.167473,60.223459,91.649567,25.196013,44.572952,8.060458,61.217344,23.794398,16.947663,59.539042,35.094515
33.258989,40.365422,139.301129,152.194727,84.357182,65.889661,29.183876,14.219606,136.384346,3.449347,32.849401,33.702230,151.380324,140.009498,148.418608,136.649929,97.490312,135.770315,-0.000758,-1.899570,32.000000,-235.788675,136.601449,-0.574823,23.094079,0.680854,268767.668911,0.966134,20.151404,1.013120,4.189275,0.102852,0.082108,179.510167,32.000000,197.037480,176.753370,180.567895,161.227235,32.000000,156.537566,68.163269,60.220264,91.650628,25.196013,44.634142,8.060458,61.203250,23.794398,16.968535,59.541805,35.147046
33.263318,40.366605,139.313315,152.195640,84.307918,65.901967,29.188816,14.219563,136.393514,3.449436,32.912537,33.704573,151.381990,140.017538,148.412493,136.660203,97.486216,135.777049,-0.000758,-1.899545,32.000000,-235.788595,136.610881,-0.574788,23.092983,0.681061,268837.311792,0.965921,20.167060,1.020892,4.189739,0.104028,0.091501,179.530286,32.000000,197.025595,176.768215,180.627046,161.205069,32.000000,156.542993,68.159527,60.217616,91.652076,25.196013,44.674686,8.060458,61.190470,23.794398,16.978716,59.547342,35.087252
33.272079,40.365663,139.384094,152.196386,84.236062,65.914247,29.174485,14.219566,136.404602,3.449482,32.908551,33.715019,151.380757,140.029865,148.406138,136.667781,97.482471,135.786933,-0.000757,-1.899544,32.000000,-235.788551,136.622440,-0.574551,23.092772,0.681061,268900.149902,0.966292,20.174350,1.030080,4.188375,0.106723,0.089459,179.532940,32.000000,197.032186,176.794234,180.589957,161.176720,32.000000,156.564043,68.156461,60.214806,91.654731,25.196013,44.613675,8.060458,61.174411,23.794398,16.981637,59.547323,35.313370
33.281299,40.357868,139.445738,152.196609,84.129629,65.930480,29.179418,14.219531,136.417771,3.449314,32.774331,33.723586,151.377802,140.043938,148.401174,136.684476,97.478008,135.798900,-0.000756,-1.899491,32.000000,-235.788522,136.634080,-0.574823,23.092895,0.681196,268953.805089,0.966177,20.169419,1.037437,4.188197,0.098458,0.071065,179.516264,32.000000,197.059664,176.807670,180.487341,161.157624,32.000000,156.567713,68.154532,60.211789,91.658762,25.196013,44.706918,8.060458,61.152564,23.794398,16.980763,59.547008,35.279914
33.289949,40.338492,139.393091,152.195955,84.008534,65.954921,29.211798,14.219576,136.431755,3.449133,32.614392,33.729480,151.374372,140.058243,148.398787,136.700230,97.474572,135.810377,-0.000755,-1.899478,32.000000,-235.788486,136.647106,-0.574514,23.091682,0.681422,269003.049326,0.966557,20.156104,1.045968,4.189221,0.115282,0.084579,179.499865,32.000000,197.083742,176.801249,180.400847,161.152514,32.000000,156.547143,68.152778,60.209065,91.662388,25.196013,44.703259,8.060458,61.132262,23.794398,16.948869,59.545434,35.311169
33.294739,40.309440,139.356643,152.192729,83.995006,65.966929,29.177073,14.219556,136.441939,3.449029,32.506119,33.730840,151.372122,140.070828,148.399027,136.712741,97.471557,135.825204,-0.000754,-1.897741,32.000000,-235.788510,136.657840,-0.574231,23.089213,0.681634,269063.025001,0.966325,20.135287,1.056225,4.189913,0.104644,0.080449,179.495929,32.000000,197.092912,176.777814,180.382190,161.175016,32.000000,156.511459,68.151572,60.205996,91.667253,25.196013,44.701855,8.060458,61.112114,23.794398,16.905324,59.543241,35.164801
33.298068,40.287371,139.296673,152.188615,83.975115,65.970805,29.190765,14.219650,136.450628,3.449069,32.427263,33.731149,151.370266,140.084182,148.400313,136.722919,97.467737,135.839153,-0.000754,-1.896013,32.000000,-235.788382,136.669338,-0.573978,23.090172,0.681555,269146.028808,0.965295,20.103699,1.065218,4.187243,0.107867,0.085356,179.512909,32.000000,197.083996,176.759298,180.458452,161.190631,32.000000,156.486645,68.150693,60.202497,91.673279,25.196013,44.645717,8.060458,61.097617,23.794398,16.862047,59.544884,35.313443
33.305250,40.269662,139.484547,152.184241,83.902873,65.974944,29.174857,14.219540,136.464152,3.449485,32.328491,33.740352,151.369813,140.097501,148.400083,136.739022,97.463409,135.853968,-0.000754,-1.894244,32.000000,-235.788508,136.683522,-0.574084,23.093399,0.681492,269172.178046,0.966399,20.067886,1.075411,4.185545,0.103097,0.084041,179.542383,32.000000,197.062441,176.757906,180.566344,161.183246,32.000000,156.479772,68.149648,60.199364,91.680005,25.196013,44.763347,8.060458,61.080476,23.794398,16.831056,59.547637,35.289232
33.317835,40.253689,139.618741,152.180236,83.815030,65.995302,29.191869,14.219611,136.480780,3.449318,32.191265,33.752465,151.368594,140.117823,148.397360,136.755538,97.459868,135.871890,-0.000754,-1.893649,32.000000,-235.788515,136.698325,-0.573999,23.096039,0.681196,269173.050646,0.965845,20.041119,1.085985,4.183326,0.110461,0.088457,179.555710,32.000000,197.052607,176.773359,180.629527,161.156838,32.000000,156.499266,68.147780,60.196047,91.686967,25.196013,44.812883,8.060458,61.052894,23.794398,16.804576,59.552801,35.244258
33.324442,40.216600,139.413275,152.174672,83.777563,66.019964,29.211327,14.219629,136.501215,3.449611,32.055367,33.757889,151.363911,140.135016,148.394248,136.771118,97.455904,135.890020,-0.000754,-1.893614,32.000000,-235.788544,136.718456,-0.574529,23.096222,0.681650,269176.761835,0.966165,20.013272,1.097484,4.188065,0.105940,0.085164,179.548018,32.000000,197.057320,176.796224,180.593780,161.125163,32.000000,156.516297,68.145384,60.193249,91.694167,25.196013,44.711916,8.060458,61.028570,23.794398,16.752868,59.545287,35.310875
33.329497,40.176114,139.409345,152.167276,83.775929,66.044668,29.196021,14.219650,136.514199,3.450237,31.979193,33.761249,151.357165,140.150800,148.392791,136.787481,97.453960,135.907126,-0.000753,-1.892500,32.000000,-235.788519,136.732669,-0.574639,23.096170,0.682003,269243.558820,0.965470,19.979545,1.109700,4.190511,0.114731,0.096833,179.523873,32.000000,197.083966,176.807008,180.496508,161.109486,32.000000,156.517918,68.142940,60.190379,91.701516,25.196013,44.759775,8.060458,61.008659,23.794398,16.685328,59.548650,35.313443
33.327775,40.141330,139.606225,152.159124,83.788288,66.060882,29.180620,14.219537,136.523271,3.450265,31.960788,33.760522,151.349879,140.160331,148.392127,136.799529,97.454782,135.920495,-0.000754,-1.890770,32.000000,-235.788617,136.741460,-0.575041,23.095553,0.681359,269315.051011,0.964891,19.933135,1.122439,4.183514,0.108246,0.087863,179.501831,32.000000,197.106322,176.798193,180.418996,161.116029,32.000000,156.496974,68.139890,60.188031,91.707955,25.196013,44.859326,8.060458,60.993431,23.794398,16.611436,59.539288,35.085931
33.324707,40.121348,139.470144,152.151289,83.832120,66.060924,29.182424,14.219454,136.530746,3.450193,31.955803,33.758474,151.341757,140.169762,148.391360,136.808212,97.454475,135.932132,-0.000754,-1.891429,32.000000,-235.788597,136.750323,-0.575034,23.095292,0.681440,269382.549136,0.965501,19.885519,1.132661,4.182762,0.105678,0.083484,179.492795,32.000000,197.112384,176.771060,180.408202,161.137779,32.000000,156.458933,68.136229,60.184519,91.714500,25.196013,44.849247,8.060458,60.979993,23.794398,16.576861,59.548267,35.241103
33.327546,40.114002,139.486705,152.145817,83.771725,66.064992,29.193867,14.219420,136.542231,3.450105,31.914225,33.766995,151.336334,140.181563,148.391306,136.820760,97.453192,135.941255,-0.000754,-1.889699,32.000000,-235.788702,136.762092,-0.574660,23.098451,0.682277,269420.364688,0.966215,19.853163,1.138308,4.188885,0.107368,0.088078,179.502485,32.000000,197.098086,176.748219,180.490556,161.148668,32.000000,156.431313,68.133208,60.180941,91.722680,25.196013,44.861349,8.060458,60.965915,23.794398,16.557165,59.546634,35.206327
33.329151,40.101951,139.319613,152.140759,83.726883,66.077154,29.185344,14.219466,136.551353,3.450078,31.866639,33.766825,151.333511,140.194171,148.388415,136.831693,97.452206,135.952052,-0.000754,-1.889106,32.000000,-235.788730,136.770622,-0.574901,23.099533,0.681830,269406.454083,0.966202,19.837508,1.144245,4.185187,0.107170,0.089274,179.530716,32.000000,197.073998,176.744127,180.592057,161.145211,32.000000,156.419131,68.129935,60.177548,91.731304,25.196013,44.759076,8.060458,60.946533,23.794398,16.540720,59.540448,35.313957
33.324729,40.088751,139.124738,152.135721,83.834966,66.086347,29.195386,14.219389,136.557211,3.450491,31.907016,33.759443,151.330953,140.200563,148.383249,136.838091,97.450799,135.963518,-0.000754,-1.889147,32.000000,-235.788845,136.776244,-0.575674,23.097244,0.681775,269417.208120,0.965777,19.826157,1.149941,4.185328,0.110232,0.092313,179.547879,32.000000,197.057554,176.765431,180.642499,161.118100,32.000000,156.426872,68.126168,60.174034,91.738935,25.196013,44.670463,8.060458,60.934198,23.794398,16.515800,59.537773,35.303098
33.314989,40.077955,139.197833,152.130308,83.952380,66.087252,29.185007,14.219423,136.560476,3.450948,32.045316,33.756243,151.326002,140.203537,148.378441,136.841585,97.450725,135.969992,-0.000753,-1.889079,32.000000,-235.788894,136.776182,-0.575490,23.095553,0.681232,269456.931807,0.966157,19.811844,1.156152,4.180113,0.106749,0.079839,179.539810,32.000000,197.061593,176.789233,180.600812,161.082842,32.000000,156.447175,68.123445,60.171559,91.746747,25.196013,44.616021,8.060458,60.927973,23.794398,16.497212,59.544382,35.033253
33.306161,40.088701,139.220683,152.127141,84.032113,66.076716,29.204150,14.219292,136.557029,3.451339,32.191212,33.747946,151.320679,140.203084,148.373089,136.837922,97.451307,135.967467,-0.000753,-1.890828,32.000000,-235.789071,136.772939,-0.575116,23.094118,0.680763,269488.025029,0.966064,19.804881,1.163106,4.174820,0.114483,0.087585,179.513708,32.000000,197.086496,176.798076,180.493253,161.064053,32.000000,156.452641,68.120968,60.169385,91.753604,25.196013,44.625586,8.060458,60.926658,23.794398,16.504161,59.545120,35.187325
33.301685,40.109817,139.084306,152.126560,84.113409,66.064664,29.187977,14.219289,136.551494,3.451611,32.313251,33.744235,151.316750,140.199175,148.368008,136.834599,97.452048,135.962753,-0.000753,-1.892560,32.000000,-235.789094,136.766063,-0.575263,23.094907,0.681224,269489.018368,0.966697,19.807824,1.166312,4.178234,0.107124,0.085688,179.492827,32.000000,197.106918,176.787736,180.406013,161.065809,32.000000,156.434784,68.118595,60.167737,91.759453,25.196013,44.675012,8.060458,60.917661,23.794398,16.533212,59.538393,35.181749
33.304954,40.134050,139.141956,152.127923,84.175895,66.064730,29.182060,14.219242,136.547599,3.451578,32.386203,33.746821,151.314772,140.196847,148.364348,136.831007,97.451429,135.960406,-0.000754,-1.894301,32.000000,-235.789049,136.764790,-0.575580,23.095754,0.681403,269459.066325,0.966210,19.831026,1.164508,4.180028,0.103401,0.086020,179.483755,32.000000,197.108746,176.764021,180.388099,161.089665,32.000000,156.398312,68.115641,60.165284,91.763637,25.196013,44.660349,8.060458,60.904711,23.794398,16.580902,59.538452,35.162967
33.303330,40.154148,139.115168,152.130587,84.310990,66.064654,29.178142,14.219150,136.543164,3.451536,32.460317,33.742098,151.314540,140.192289,148.361257,136.826110,97.450824,135.957620,-0.000753,-1.894854,32.000000,-235.789294,136.757473,-0.574941,23.095070,0.680896,269428.862155,0.966761,19.858460,1.161486,4.176495,0.104446,0.079932,179.495741,32.000000,197.091792,176.748525,180.462702,161.102797,32.000000,156.372661,68.113687,60.162484,91.767066,25.196013,44.631013,8.060458,60.889892,23.794398,16.617717,59.541461,35.161866
33.300422,40.163327,139.126317,152.132380,84.437920,66.052400,29.180733,14.219273,136.538434,3.451215,32.601686,33.734492,151.316748,140.186073,148.355456,136.822231,97.449512,135.951742,-0.000753,-1.895385,32.000000,-235.789162,136.751922,-0.574883,23.093922,0.681061,269447.927318,0.966916,19.878078,1.160969,4.177816,0.120455,0.099850,179.526354,32.000000,197.066695,176.748929,180.560288,161.096238,32.000000,156.362420,68.111773,60.159767,91.770297,25.196013,44.653466,8.060458,60.880416,23.794398,16.641695,59.539514,35.141103
33.293431,40.180009,139.167844,152.134576,84.538905,66.040000,29.189270,14.219139,136.530430,3.451175,32.752638,33.731814,151.318342,140.177583,148.347906,136.815022,97.447640,135.943664,-0.000754,-1.897116,32.000000,-235.789447,136.740535,-0.574842,23.092875,0.681055,269465.433992,0.967145,19.900470,1.160228,4.177215,0.107758,0.091102,179.544198,32.000000,197.053303,176.766525,180.612326,161.069250,32.000000,156.374197,68.110281,60.157127,91.773587,25.196013,44.651593,8.060458,60.873323,23.794398,16.665949,59.546860,35.026430
33.293541,40.200747,139.038296,152.137614,84.612120,66.039910,29.179356,14.218936,136.521665,3.451218,32.861524,33.732762,151.317250,140.171954,148.341902,136.810286,97.446490,135.934754,-0.000752,-1.898859,32.000000,-235.789517,136.734374,-0.575053,23.092585,0.681065,269426.455232,0.966993,19.913752,1.158696,4.177915,0.114985,0.099920,179.539932,32.000000,197.060674,176.786411,180.567102,161.041599,32.000000,156.392547,68.109133,60.154801,91.776900,25.196013,44.565940,8.060458,60.864623,23.794398,16.703701,59.549142,35.106254
33.288760,40.222095,138.861546,152.141938,84.687911,66.046237,29.171066,14.218961,136.515552,3.451015,32.945832,33.727393,151.315988,140.164104,148.337327,136.804632,97.447213,135.929349,-0.000753,-1.899451,32.000000,-235.789481,136.725434,-0.575235,23.090282,0.681260,269395.377509,0.966787,19.940302,1.156661,4.180039,0.089252,0.080845,179.519230,32.000000,197.092668,176.793410,180.463020,161.028134,32.000000,156.399213,68.108304,60.153036,91.779971,25.196013,44.558407,8.060458,60.854254,23.794398,16.743235,59.540901,35.150274
33.285376,40.230165,138.990651,152.145231,84.778293,66.038219,29.177895,14.218795,136.505737,3.450843,33.024548,33.722973,151.314272,140.155847,148.333579,136.796164,97.449084,135.920449,-0.000752,-1.899424,32.000000,-235.789645,136.714900,-0.575256,23.088019,0.680854,269413.242702,0.967162,19.960885,1.153499,4.176134,0.106561,0.086616,179.502603,32.000000,197.117818,176.784911,180.382459,161.031314,32.000000,156.384599,68.107280,60.151145,91.782101,25.196013,44.568363,8.060458,60.849024,23.794398,16.767137,59.544805,35.122982
33.282081,40.241324,138.733899,152.148552,84.844775,66.038221,29.191123,14.218695,136.497194,3.450733,33.099074,33.718366,151.312904,140.148371,148.332450,136.785549,97.449998,135.911878,-0.000752,-1.899386,32.000000,-235.789759,136.703012,-0.575058,23.086202,0.680490,269458.355574,0.967731,19.988981,1.150161,4.171424,0.097734,0.078158,179.498246,32.000000,197.126097,176.761738,180.371072,161.053406,32.000000,156.354752,68.106200,60.149909,91.783628,25.196013,44.492494,8.060458,60.839461,23.794398,16.785974,59.543753,35.084390
33.281205,40.253935,138.841212,152.152018,84.860596,66.038200,29.178146,14.218625,136.488054,3.450788,33.167688,33.714493,151.313553,140.138924,148.332085,136.778673,97.448497,135.902314,-0.000750,-1.899371,32.000000,-235.789810,136.692131,-0.575400,23.084285,0.680999,269431.929978,0.967513,20.001828,1.143983,4.175727,0.114028,0.095098,179.514017,32.000000,197.116664,176.741567,180.446767,161.066400,32.000000,156.334474,68.104591,60.148515,91.784925,25.196013,44.524569,8.060458,60.830832,23.794398,16.810401,59.539416,35.138609
33.275658,40.266359,138.873452,152.155747,84.833219,66.038069,29.179503,14.218707,136.480225,3.450534,33.226854,33.711938,151.315750,140.127861,148.330935,136.771974,97.447346,135.893189,-0.000751,-1.899366,32.000000,-235.789804,136.681467,-0.575308,23.082394,0.680222,269441.607279,0.967204,20.017638,1.138921,4.168426,0.111602,0.095003,179.538332,32.000000,197.098500,176.738240,180.545685,161.063372,32.000000,156.331528,68.103344,60.147054,91.785745,25.196013,44.463702,8.060458,60.822866,23.794398,16.834421,59.533239,35.160619
33.273508,40.277435,138.759829,152.159316,84.786261,66.038151,29.171556,14.218687,136.473894,3.450127,33.266251,33.712089,151.318208,140.120123,148.328106,136.762598,97.448040,135.885036,-0.000750,-1.899399,32.000000,-235.789865,136.671313,-0.576198,23.081645,0.680698,269454.141524,0.967693,20.031488,1.135794,4.171760,0.115251,0.096030,179.552209,32.000000,197.087635,176.759026,180.594034,161.041255,32.000000,156.355798,68.102441,60.145429,91.786234,25.196013,44.476164,8.060458,60.818136,23.794398,16.856931,59.547923,35.046679
33.273189,40.283932,138.683973,152.162188,84.778980,66.029813,29.177982,14.218614,136.467969,3.449863,33.278869,33.710455,151.319283,140.113530,148.325136,136.753765,97.449293,135.880171,-0.000751,-1.899349,32.000000,-235.789919,136.664810,-0.576069,23.081474,0.680977,269468.338651,0.967849,20.051745,1.132530,4.173425,0.107968,0.082949,179.546306,32.000000,197.093104,176.783847,180.547074,161.013576,32.000000,156.384088,68.102633,60.144662,91.787281,25.196013,44.377311,8.060458,60.806817,23.794398,16.874641,59.545297,35.132666
33.273409,40.284792,138.741589,152.164246,84.791362,66.024696,29.227237,14.218563,136.464580,3.449940,33.263591,33.713011,151.318861,140.108345,148.323822,136.749444,97.452204,135.874070,-0.000749,-1.898166,32.000000,-235.790004,136.661050,-0.575446,23.082264,0.680662,269478.054453,0.968209,20.065857,1.127890,4.170280,0.104540,0.081786,179.519907,32.000000,197.122952,176.795164,180.450770,160.998894,32.000000,156.393131,68.103560,60.144224,91.787541,25.196013,44.359670,8.060458,60.794154,23.794398,16.884237,59.537940,35.154163
33.271159,40.278958,138.893942,152.165377,84.756340,66.027699,29.221001,14.218550,136.464234,3.449929,33.223178,33.713698,151.317160,140.105884,148.323641,136.748733,97.456241,135.870168,-0.000748,-1.898118,32.000000,-235.790108,136.657420,-0.575395,23.083493,0.680331,269448.159564,0.967899,20.072805,1.124283,4.168040,0.106520,0.087945,179.496574,32.000000,197.144660,176.787251,180.372361,161.006417,32.000000,156.383614,68.104876,60.143660,91.786644,25.196013,44.479435,8.060458,60.788481,23.794398,16.875940,59.536072,35.126356
33.276407,40.266032,138.873902,152.164464,84.723812,66.027788,29.164160,14.218704,136.468121,3.449799,33.141666,33.718813,151.314687,140.106080,148.325580,136.747406,97.458704,135.868997,-0.000748,-1.898110,32.000000,-235.789990,136.659705,-0.575541,23.087074,0.680457,269424.221852,0.966188,20.073354,1.118418,4.169744,0.119192,0.092964,179.487661,32.000000,197.149571,176.767431,180.360266,161.031914,32.000000,156.354307,68.106890,60.142737,91.784807,25.196013,44.483258,8.060458,60.775247,23.794398,16.859167,59.542032,35.199724
33.289007,40.245722,138.819437,152.162568,84.678920,66.027678,29.194422,14.218804,136.474729,3.449612,33.010964,33.729036,151.312577,140.113531,148.329030,136.750477,97.460362,135.873002,-0.000748,-1.898130,32.000000,-235.789989,136.663535,-0.575624,23.090256,0.681009,269428.031667,0.966494,20.070697,1.112493,4.174605,0.108358,0.101509,179.498350,32.000000,197.136126,176.752568,180.440209,161.048196,32.000000,156.334983,68.109348,60.141096,91.782576,25.196013,44.473153,8.060458,60.753319,23.794398,16.831510,59.535019,35.140223
33.291681,40.219598,138.888249,152.159289,84.687848,66.039795,29.170590,14.218925,136.480116,3.449575,32.929799,33.727261,151.312695,140.116412,148.331920,136.755205,97.461031,135.879502,-0.000748,-1.896577,32.000000,-235.789846,136.667077,-0.575212,23.091609,0.680727,269411.616545,0.968184,20.050360,1.109463,4.173344,0.101734,0.083026,179.518515,32.000000,197.114085,176.750720,180.542709,161.042521,32.000000,156.332664,68.111609,60.138967,91.780377,25.196013,44.483890,8.060458,60.730671,23.794398,16.790542,59.550932,35.036555
33.283459,40.189230,138.884333,152.154228,84.750874,66.043808,29.183384,14.218869,136.477897,3.450169,33.002539,33.718338,151.312591,140.116379,148.332950,136.755155,97.463940,135.876485,-0.000747,-1.894856,32.000000,-235.789975,136.665927,-0.575249,23.091070,0.680190,269385.446346,0.966736,20.012259,1.109743,4.170128,0.107918,0.089410,179.527560,32.000000,197.102758,176.770031,180.593664,161.018179,32.000000,156.348113,68.113508,60.137365,91.777771,25.196013,44.499328,8.060458,60.726972,23.794398,16.738032,59.546064,35.054897
33.276531,40.194151,138.875137,152.149937,84.808644,66.031646,29.162646,14.218862,136.473280,3.450398,33.203904,33.711255,151.310461,140.110423,148.332538,136.748159,97.467030,135.872825,-0.000747,-1.893704,32.000000,-235.789971,136.660433,-0.575635,23.092643,0.680423,269411.091832,0.967555,19.982361,1.112221,4.171861,0.095597,0.082354,179.516404,32.000000,197.110603,176.790170,180.545911,160.994900,32.000000,156.376372,68.116007,60.135752,91.775953,25.196013,44.517488,8.060458,60.723608,23.794398,16.727262,59.552869,35.018213
33.271801,40.217050,138.833795,152.148524,84.821354,66.019573,29.178584,14.218745,136.471094,3.450542,33.361578,33.711684,151.306390,140.104337,148.331271,136.740669,97.470385,135.865558,-0.000747,-1.894846,32.000000,-235.790086,136.656823,-0.575651,23.096898,0.680545,269404.271886,0.967371,19.963600,1.107852,4.172773,0.122245,0.096428,179.487043,32.000000,197.140099,176.797635,180.444200,160.983714,32.000000,156.387187,68.119217,60.134199,91.774326,25.196013,44.458675,8.060458,60.719631,23.794398,16.753491,59.538491,35.135161
33.274510,40.244895,138.959701,152.149315,84.830051,66.011403,29.170745,14.218538,136.469616,3.450581,33.469946,33.712523,151.304402,140.101626,148.330091,136.735358,97.474367,135.861056,-0.000747,-1.894812,32.000000,-235.790290,136.652623,-0.575848,23.097900,0.680469,269358.627051,0.968109,19.978303,1.102991,4.173366,0.104331,0.088012,179.462992,32.000000,197.160438,176.788293,180.369366,160.988236,32.000000,156.375620,68.122436,60.133120,91.772024,25.196013,44.523145,8.060458,60.707234,23.794398,16.811932,59.550883,35.177347
33.272606,40.264656,138.760939,152.151636,84.852796,66.011207,29.215455,14.218531,136.464814,3.450321,33.596279,33.705356,151.303307,140.096091,148.331821,136.727785,97.476981,135.856268,-0.000746,-1.894819,32.000000,-235.790366,136.645240,-0.575856,23.096693,0.680200,269326.738491,0.967607,20.007884,1.096119,4.172717,0.109307,0.090725,179.454695,32.000000,197.164485,176.762143,180.364673,161.015887,32.000000,156.349275,68.125781,60.131485,91.769910,25.196013,44.484662,8.060458,60.697859,23.794398,16.848963,59.544235,35.114324
33.262149,40.286634,138.791930,152.153890,84.928649,65.998706,29.176174,14.218513,136.457649,3.450350,33.745533,33.698185,151.302862,140.085890,148.333077,136.719296,97.479018,135.847850,-0.000746,-1.896536,32.000000,-235.790342,136.638244,-0.575895,23.095665,0.680532,269310.018785,0.967732,20.031902,1.089957,4.176161,0.101201,0.091224,179.471988,32.000000,197.148869,176.744425,180.439925,161.034807,32.000000,156.325295,68.129245,60.129057,91.768137,25.196013,44.506987,8.060458,60.698315,23.794398,16.888777,59.536209,35.154309
33.258602,40.315581,138.805823,152.157462,84.952011,65.986458,29.170101,14.218336,136.448987,3.450453,33.870297,33.698897,151.305233,140.075531,148.332124,136.708436,97.480643,135.838015,-0.000745,-1.897121,32.000000,-235.790486,136.628728,-0.575408,23.096816,0.679933,269323.273802,0.966356,20.054351,1.085024,4.170426,0.105328,0.095770,179.498630,32.000000,197.125189,176.743733,180.536211,161.033313,32.000000,156.324456,68.132983,60.127070,91.767265,25.196013,44.401539,8.060458,60.693321,23.794398,16.936280,59.537213,35.217332
33.262706,40.344653,138.850426,152.162017,84.942382,65.978293,29.185113,14.218343,136.443020,3.450027,33.934968,33.701245,151.308657,140.070031,148.329970,136.701060,97.482845,135.830016,-0.000746,-1.897734,32.000000,-235.790625,136.621282,-0.575533,23.096085,0.680163,269293.564883,0.967854,20.091099,1.078914,4.172669,0.118430,0.087338,179.513666,32.000000,197.110461,176.766748,180.585164,161.008656,32.000000,156.349468,68.136643,60.125366,91.766811,25.196013,44.499351,8.060458,60.681845,23.794398,16.996416,59.532984,35.165241
33.269325,40.367010,138.783809,152.167221,84.912910,65.978191,29.153012,14.218311,136.440823,3.450179,33.955849,33.701939,151.309862,140.065513,148.326789,136.695859,97.485024,135.825408,-0.000745,-1.899437,32.000000,-235.790625,136.614969,-0.575688,23.094761,0.680162,269267.450406,0.968058,20.125057,1.072528,4.173532,0.107643,0.090887,179.510980,32.000000,197.112886,176.791077,180.532053,160.979859,32.000000,156.373816,68.140017,60.123882,91.767528,25.196013,44.430204,8.060458,60.666760,23.794398,17.038811,59.541864,35.068249
33.273782,40.373763,138.702390,152.171142,84.882871,65.990106,29.229222,14.218233,136.437175,3.450521,33.978914,33.702551,151.310751,140.062888,148.325179,136.689610,97.487289,135.820881,-0.000743,-1.899973,32.000000,-235.790741,136.609180,-0.575455,23.093601,0.680246,269252.737720,0.967384,20.148331,1.066455,4.174357,0.116346,0.084364,179.489076,32.000000,197.140606,176.796668,180.431674,160.970023,32.000000,156.387400,68.143316,60.122393,91.769234,25.196013,44.335697,8.060458,60.649591,23.794398,17.062816,59.547510,35.029585
33.271719,40.380988,138.798754,152.174024,84.919792,65.993996,29.160623,14.218132,136.429700,3.450960,34.049803,33.694651,151.310591,140.054662,148.324296,136.680555,97.489833,135.814823,-0.000743,-1.900502,32.000000,-235.790838,136.598147,-0.575108,23.088964,0.679978,269263.988231,0.968296,20.161339,1.062043,4.171525,0.110933,0.092074,179.473416,32.000000,197.161012,176.786744,180.356257,160.987619,32.000000,156.373770,68.146888,60.121532,91.771163,25.196013,44.420095,8.060458,60.638966,23.794398,17.078034,59.544058,35.160105
33.263077,40.395926,138.879681,152.176728,84.977890,65.977695,29.178933,14.218102,136.416892,3.451170,34.191109,33.687023,151.310913,140.041342,148.324669,136.666064,97.492110,135.802161,-0.000743,-1.902208,32.000000,-235.790835,136.587737,-0.575406,23.084395,0.679782,269312.815040,0.965824,20.161798,1.057586,4.168519,0.113426,0.090839,179.471857,32.000000,197.164262,176.766100,180.354266,161.016732,32.000000,156.343689,68.150161,60.119537,91.772562,25.196013,44.436407,8.060458,60.637113,23.794398,17.094146,59.541363,35.164287
33.253347,40.425818,138.847050,152.180113,84.992554,65.953096,29.159207,14.218102,136.404451,3.451131,34.360228,33.681103,151.313675,140.024182,148.326732,136.647975,97.494262,135.787764,-0.000742,-1.903871,32.000000,-235.790901,136.573516,-0.574760,23.081745,0.680348,269332.608094,0.968235,20.171937,1.052110,4.171674,0.098726,0.084728,179.490034,32.000000,197.149384,176.749584,180.448707,161.035789,32.000000,156.330983,68.154115,60.116917,91.775253,25.196013,44.487590,8.060458,60.636663,23.794398,17.150351,59.536377,35.089746
33.247325,40.470615,139.019805,152.186666,84.963937,65.932945,29.190575,14.218122,136.388585,3.450853,34.510336,33.673914,151.319693,140.006772,148.325421,136.631678,97.495953,135.770735,-0.000743,-1.905642,32.000000,-235.790846,136.558855,-0.574910,23.081146,0.680771,269280.114061,0.967695,20.199080,1.043702,4.175190,0.108454,0.095023,179.519294,32.000000,197.126687,176.748362,180.556741,161.038846,32.000000,156.338153,68.157957,60.114178,91.778076,25.196013,44.606779,8.060458,60.639943,23.794398,17.224501,59.548611,35.088205
33.250105,40.512570,139.113228,152.194240,84.963630,65.927272,29.171887,14.218049,136.378576,3.450213,34.599739,33.675531,151.326332,139.991504,148.321151,136.619652,97.496023,135.759144,-0.000744,-1.906218,32.000000,-235.790911,136.546477,-0.574871,23.082529,0.680700,269207.020399,0.968366,20.242719,1.034579,4.175431,0.106990,0.093379,179.534448,32.000000,197.114236,176.769374,180.608142,161.022379,32.000000,156.363172,68.160861,60.110439,91.780970,25.196013,44.569892,8.060458,60.628015,23.794398,17.305293,59.551906,35.046019
33.252141,40.544213,138.948782,152.201821,84.920068,65.927251,29.176530,14.218089,136.374064,3.450317,34.636860,33.679125,151.329348,139.982820,148.317925,136.609609,97.497375,135.752465,-0.000743,-1.906203,32.000000,-235.790892,136.541111,-0.574889,23.084770,0.681299,269162.511617,0.967328,20.296025,1.024641,4.181383,0.103895,0.088776,179.528891,32.000000,197.121591,176.793814,180.561182,161.001145,32.000000,156.392105,68.163992,60.107327,91.784447,25.196013,44.504067,8.060458,60.617104,23.794398,17.381327,59.553430,35.060986
33.249467,40.558076,138.940986,152.208390,84.896497,65.927219,29.190965,14.218201,136.370730,3.449915,34.643294,33.679748,151.330666,139.975625,148.315542,136.605221,97.499373,135.746808,-0.000743,-1.906216,32.000000,-235.790758,136.536661,-0.574923,23.085953,0.681555,269171.929332,0.967881,20.334050,1.018957,4.183843,0.110369,0.090974,179.505570,32.000000,197.149170,176.805079,180.464934,160.994876,32.000000,156.406037,68.167050,60.105103,91.788068,25.196013,44.531229,8.060458,60.608926,23.794398,17.410055,59.532020,35.338315
33.247888,40.555035,138.964062,152.211842,84.803422,65.927251,29.230600,14.218243,136.364207,3.449949,34.632801,33.682380,151.332038,139.973081,148.315472,136.599410,97.502633,135.743779,-0.000742,-1.906204,32.000000,-235.790695,136.533489,-0.575730,23.087092,0.680939,269194.638150,0.967741,20.362817,1.014371,4.178642,0.110131,0.084062,179.488355,32.000000,197.170673,176.791668,180.399824,161.009502,32.000000,156.401225,68.170346,60.103355,91.792115,25.196013,44.510397,8.060458,60.604294,23.794398,17.418785,59.547932,35.003026
33.247523,40.549990,138.832354,152.214132,84.682477,65.927429,29.178822,14.217926,136.362577,3.450256,34.571585,33.689332,151.333872,139.970981,148.319570,136.595594,97.504910,135.743066,-0.000744,-1.906279,32.000000,-235.790929,136.530198,-0.576595,23.089872,0.680949,269205.096307,0.967380,20.380459,1.009635,4.178743,0.113463,0.091107,179.484943,32.000000,197.176392,176.765048,180.405931,161.041246,32.000000,156.381761,68.173204,60.101781,91.796773,25.196013,44.506721,8.060458,60.595869,23.794398,17.415676,59.549575,35.299137
33.256906,40.539300,138.750119,152.215359,84.617201,65.939762,29.190709,14.217860,136.364814,3.450138,34.437885,33.701181,151.335466,139.972987,148.324937,136.594800,97.506913,135.748315,-0.000744,-1.905720,32.000000,-235.790914,136.532916,-0.576351,23.092829,0.681015,269199.586528,0.966110,20.379649,1.004906,4.179636,0.114911,0.092793,179.503508,32.000000,197.165142,176.753400,180.488276,161.061970,32.000000,156.368841,68.176224,60.100640,91.801787,25.196013,44.455093,8.060458,60.581185,23.794398,17.408957,59.540969,35.164214
33.263989,40.519326,138.834199,152.215618,84.616409,65.951968,29.190066,14.217895,136.369024,3.450284,34.296330,33.704287,151.339529,139.978728,148.328335,136.596730,97.508375,135.755940,-0.000745,-1.904025,32.000000,-235.790796,136.537418,-0.576057,23.093541,0.680468,269193.695968,0.967826,20.375121,1.002284,4.175720,0.102231,0.085842,179.529976,32.000000,197.143520,176.759406,180.586635,161.061069,32.000000,156.371819,68.178934,60.099866,91.806880,25.196013,44.402560,8.060458,60.562521,23.794398,17.377335,59.541648,35.131272
33.263183,40.496955,138.872090,152.213546,84.592032,65.959962,29.181082,14.217839,136.370926,3.450236,34.225081,33.707506,151.341732,139.984221,148.329415,136.600045,97.509326,135.761637,-0.000746,-1.902863,32.000000,-235.790825,136.540282,-0.576218,23.094864,0.680286,269255.252867,0.967225,20.321193,1.005056,4.173709,0.094615,0.079320,179.541189,32.000000,197.134584,176.771985,180.636411,161.046795,32.000000,156.389705,68.180487,60.099205,91.810535,25.196013,44.463670,8.060458,60.554534,23.794398,17.348102,59.547136,35.182262
33.276626,40.465794,138.831368,152.208915,84.451550,65.968395,29.192538,14.217800,136.380589,3.450220,34.063823,33.719940,151.340338,139.994690,148.332384,136.609175,97.511695,135.772830,-0.000746,-1.900562,32.000000,-235.790746,136.553455,-0.576306,23.097264,0.680286,269255.252867,0.967225,20.321193,1.005056,4.173709,0.107719,0.086396,179.529193,32.000000,197.146607,176.790648,180.558336,161.024944,32.000000,156.421425,68.183579,60.098590,91.818701,25.196013,44.521772,8.060458,60.530585,23.794398,17.290565,59.541982,35.338388
33.277080,40.440619,138.834431,152.204862,84.407325,65.968405,29.171968,14.217803,136.387501,3.450487,33.944532,33.723929,151.339336,140.002074,148.335365,136.617190,97.514764,135.780168,-0.000747,-1.898814,32.000000,-235.790643,136.560426,-0.576554,23.096450,0.680437,269269.209021,0.967610,20.299960,1.006863,4.174949,0.102761,0.079766,179.505344,32.000000,197.174229,176.791156,180.477191,161.025711,32.000000,156.421271,68.186803,60.099430,91.825161,25.196013,44.419066,8.060458,60.515320,23.794398,17.252602,59.541156,35.091727
33.276580,40.414445,138.765574,152.199977,84.404345,65.968382,29.177260,14.217828,136.392971,3.450710,33.878459,33.726281,151.337006,140.008178,148.339759,136.621867,97.519028,135.786815,-0.000747,-1.897041,32.000000,-235.790706,136.569104,-0.576550,23.095350,0.680027,269267.691585,0.966858,20.249812,1.009915,4.172039,0.108236,0.084798,179.490292,32.000000,197.185800,176.777405,180.438393,161.043041,32.000000,156.404159,68.189472,60.099921,91.830230,25.196013,44.419551,8.060458,60.504996,23.794398,17.206159,59.549408,35.296495
33.278617,40.401347,138.728462,152.195017,84.490147,65.968447,29.174437,14.217779,136.396563,3.451208,33.839747,33.724537,151.333994,140.014500,148.344142,136.627733,97.520711,135.792495,-0.000748,-1.895300,32.000000,-235.790782,136.574975,-0.576780,23.093880,0.680006,269243.313745,0.967464,20.223997,1.010400,4.172074,0.105962,0.090335,179.488912,32.000000,197.184094,176.754959,180.459590,161.067910,32.000000,156.390701,68.192554,60.100098,91.835108,25.196013,44.434839,8.060458,60.494732,23.794398,17.180138,59.544687,35.156144
33.282364,40.398350,138.788041,152.191838,84.605723,65.968484,29.181642,14.217705,136.400500,3.451723,33.814987,33.727445,151.331703,140.021985,148.345803,136.632746,97.522250,135.796149,-0.000748,-1.895294,32.000000,-235.790869,136.581320,-0.576785,23.093804,0.679755,269217.174600,0.967239,20.198528,1.009354,4.170067,0.112635,0.093249,179.505351,32.000000,197.162120,176.742687,180.545119,161.073757,32.000000,156.382945,68.194634,60.099427,91.839429,25.196013,44.400336,8.060458,60.479843,23.794398,17.171131,59.538855,35.087472
33.284219,40.399120,138.801424,152.190322,84.666320,65.968500,29.177824,14.217785,136.403319,3.451684,33.800808,33.729316,151.331928,140.024510,148.344849,136.636222,97.522933,135.800530,-0.000747,-1.895310,32.000000,-235.790819,136.583116,-0.576808,23.093386,0.679615,269203.310436,0.967238,20.182554,1.010421,4.168697,0.091386,0.080238,179.514568,32.000000,197.151060,176.740893,180.580182,161.073649,32.000000,156.380934,68.195945,60.099298,91.842018,25.196013,44.412429,8.060458,60.468255,23.794398,17.170799,59.549329,35.032446
33.282838,40.398939,138.811268,152.189168,84.690513,65.980711,29.162653,14.217838,136.407381,3.451732,33.785329,33.733986,151.332084,140.029528,148.343402,136.640397,97.523118,135.801377,-0.000748,-1.895915,32.000000,-235.790810,136.590306,-0.577258,23.094877,0.679758,269197.026085,0.966875,20.174267,1.010652,4.170018,0.110518,0.092000,179.525991,32.000000,197.139727,176.756111,180.629102,161.055898,32.000000,156.399062,68.196977,60.098588,91.845356,25.196013,44.479054,8.060458,60.458975,23.794398,17.175060,59.544382,35.155043
33.295308,40.401574,138.763260,152.188713,84.652076,65.984764,29.215027,14.218036,136.413770,3.451735,33.709509,33.740171,151.329934,140.039749,148.341062,136.647750,97.523478,135.806632,-0.000749,-1.896490,32.000000,-235.790591,136.598151,-0.577458,23.098859,0.679789,269196.185705,0.966946,20.172416,1.012091,4.170187,0.098725,0.081218,179.517265,32.000000,197.137743,176.765931,180.580284,161.043237,32.000000,156.417209,68.199200,60.099787,91.848971,25.196013,44.389682,8.060458,60.439740,23.794398,17.181672,59.546683,35.307721
33.302047,40.393176,138.733165,152.188280,84.625693,65.988779,29.171619,14.217940,136.423280,3.451901,33.562591,33.746770,151.329849,140.051557,148.339754,136.657446,97.524083,135.816741,-0.000748,-1.896507,32.000000,-235.790768,136.610764,-0.577375,23.102955,0.679923,269246.220198,0.967671,20.174186,1.012314,4.170656,0.104530,0.085146,179.495463,32.000000,197.154990,176.769096,180.514964,161.038367,32.000000,156.409907,68.200379,60.100663,91.852348,25.196013,44.440346,8.060458,60.415623,23.794398,17.174055,59.540291,35.330978
33.302838,40.376792,138.771792,152.186875,84.595313,66.001193,29.186149,14.217840,136.431550,3.452069,33.467403,33.744242,151.327728,140.063148,148.339054,136.667294,97.526687,135.826535,-0.000748,-1.896561,32.000000,-235.790826,136.621111,-0.577852,23.104376,0.679473,269257.206323,0.965614,20.159217,1.014499,4.167652,0.092600,0.084198,179.480645,32.000000,197.162266,176.755667,180.477446,161.041505,32.000000,156.403359,68.201934,60.100772,91.853658,25.196013,44.357902,8.060458,60.399331,23.794398,17.158621,59.542720,35.248366
33.296458,40.367508,138.711823,152.185325,84.645346,66.009323,29.217203,14.217815,136.435620,3.452420,33.455391,33.739931,151.326365,140.067853,148.340633,136.674728,97.527818,135.831591,-0.000747,-1.895278,32.000000,-235.790838,136.626608,-0.578058,23.107189,0.679161,269262.374563,0.966879,20.141308,1.018788,4.165905,0.110230,0.090136,179.475041,32.000000,197.157779,176.733616,180.474064,161.067310,32.000000,156.381694,68.203023,60.102073,91.856169,25.196013,44.300385,8.060458,60.393804,23.794398,17.138148,59.542917,35.155116
33.299233,40.363225,138.618822,152.183925,84.656655,66.001250,29.211157,14.217838,136.441350,3.452258,33.435775,33.742056,151.324888,140.075905,148.340339,136.680000,97.528188,135.837835,-0.000747,-1.895180,32.000000,-235.790694,136.632493,-0.578328,23.111427,0.679343,269296.022361,0.966515,20.123808,1.020926,4.166966,0.108438,0.091855,179.487529,32.000000,197.139580,176.722245,180.535409,161.075871,32.000000,156.366477,68.203163,60.102530,91.857341,25.196013,44.360162,8.060458,60.380055,23.794398,17.127085,59.547146,35.307574
33.303281,40.366248,138.751223,152.183294,84.693472,66.001371,29.162057,14.217802,136.449068,3.452155,33.393471,33.745969,151.327337,140.082250,148.339815,136.685614,97.527921,135.849223,-0.000748,-1.895175,32.000000,-235.790769,136.640201,-0.578189,23.113651,0.679220,269323.966653,0.965782,20.123528,1.022243,4.165963,0.109906,0.090502,179.500922,32.000000,197.118231,176.716781,180.589818,161.071908,32.000000,156.368059,68.203539,60.103174,91.858178,25.196013,44.438345,8.060458,60.361376,23.794398,17.138639,59.542071,35.118139
