OSU 80 Ton Compressor Load Stand
33.306806,40.361538,138.655865,152.183037,84.815282,66.001413,29.178598,14.217778,136.456205,3.452249,33.353827,33.748376,151.327927,140.090504,148.337609,136.694873,97.528014,135.857641,-0.000749,-1.893982,32.000000,-235.790888,136.646344,-0.578274,23.114002,0.678635,269285.466999,0.965767,20.115328,1.024895,4.162823,0.106386,0.085487,179.505153,32.000000,197.110317,176.732974,180.618907,161.054496,32.000000,156.392402,68.203487,60.104532,91.856778,25.196013,44.317563,8.060458,60.346393,23.794398,17.131184,59.540763,35.308381
33.304654,40.349763,138.749162,152.181596,84.894304,66.001389,29.169481,14.217888,136.463408,3.452819,33.351945,33.746524,151.327122,140.094181,148.335853,136.703315,97.528019,135.866896,-0.000749,-1.892878,32.000000,-235.790805,136.655265,-0.578309,23.115005,0.678561,269280.805651,0.966607,20.102954,1.034657,4.162989,0.106067,0.081793,179.494993,32.000000,197.105379,176.739091,180.570538,161.041143,32.000000,156.395639,68.203803,60.106539,91.854853,25.196013,44.435800,8.060458,60.332900,23.794398,17.115621,59.545975,35.045139
33.305659,40.345181,138.815131,152.179982,84.970069,66.001555,29.179113,14.217932,136.470843,3.453045,33.350396,33.748209,151.323736,140.098919,148.335780,136.712902,97.527816,135.874805,-0.000749,-1.894102,32.000000,-235.790783,136.664185,-0.578160,23.117025,0.678561,269280.805651,0.966607,20.102954,1.034657,4.162989,0.117110,0.081659,179.470620,32.000000,197.124038,176.739583,180.506438,161.036650,32.000000,156.388740,68.203074,60.108020,91.850934,25.196013,44.357407,8.060458,60.320219,23.794398,17.106657,59.541530,35.178080
33.308479,40.343255,138.782453,152.178602,84.941289,66.005741,29.204451,14.217967,136.479003,3.453399,33.324956,33.749823,151.322682,140.107537,148.333191,136.721794,97.530270,135.883669,-0.000748,-1.895258,32.000000,-235.790676,136.672739,-0.578122,23.118248,0.678873,269272.805492,0.966947,20.094216,1.039131,4.166059,0.105978,0.085626,179.454204,32.000000,197.130934,176.727576,180.465681,161.041783,32.000000,156.386027,68.204439,60.110897,91.847008,25.196013,44.415433,8.060458,60.304928,23.794398,17.106419,59.543241,35.165681
33.306341,40.339007,139.019254,152.177306,84.930270,66.009921,29.177591,14.217937,136.488670,3.453822,33.296640,33.750209,151.322597,140.116692,148.333882,136.731367,97.530701,135.893234,-0.000748,-1.894137,32.000000,-235.790611,136.681205,-0.578280,23.118909,0.679020,269269.156820,0.966587,20.088215,1.043163,4.167914,0.108185,0.083848,179.446264,32.000000,197.132992,176.707739,180.472534,161.061807,32.000000,156.372484,68.205318,60.112565,91.840305,25.196013,44.444100,8.060458,60.289670,23.794398,17.101806,59.557197,35.265608
33.307454,40.329338,138.869404,152.175119,84.918840,66.009924,29.175622,14.218043,136.494378,3.453829,33.300674,33.743954,151.320584,140.123139,148.335233,136.739981,97.529655,135.902795,-0.000749,-1.892945,32.000000,-235.790385,136.687969,-0.578590,23.118560,0.678859,269280.303687,0.965718,20.082310,1.044998,4.166580,0.105999,0.082235,179.457683,32.000000,197.116351,176.697180,180.540361,161.068856,32.000000,156.350955,68.205969,60.113513,91.832285,25.196013,44.463512,8.060458,60.275598,23.794398,17.089423,59.536829,35.300017
33.304736,40.327569,138.872848,152.173262,84.887923,66.001633,29.191240,14.218087,136.502104,3.454122,33.316110,33.741561,151.321478,140.129174,148.332211,136.746996,97.528689,135.912545,-0.000750,-1.892961,32.000000,-235.790179,136.696780,-0.578093,23.121089,0.679740,269294.679847,0.966724,20.081078,1.049197,4.173958,0.111285,0.088113,179.472694,32.000000,197.102049,176.688796,180.592596,161.065929,32.000000,156.355807,68.206637,60.115006,91.822852,25.196013,44.428230,8.060458,60.266204,23.794398,17.082750,59.546388,35.342130
33.303984,40.322434,138.946702,152.171820,84.860035,65.993584,29.177424,14.218020,136.512394,3.454181,33.289427,33.748450,151.322636,140.138567,148.330826,136.757565,97.528081,135.921270,-0.000750,-1.891212,32.000000,-235.790198,136.708489,-0.577677,23.125035,0.679189,269287.513887,0.966731,20.069840,1.054868,4.169319,0.112866,0.092098,179.470716,32.000000,197.095413,176.705515,180.620355,161.047643,32.000000,156.376968,68.207669,60.116627,91.812432,25.196013,44.485564,8.060458,60.254853,23.794398,17.076817,59.550263,35.295982
33.304090,40.314083,139.001784,152.170368,84.841447,65.993744,29.167794,14.217987,136.525621,3.454224,33.216903,33.758969,151.320125,140.150526,148.327644,136.770665,97.530099,135.933660,-0.000750,-1.890661,32.000000,-235.790187,136.723683,-0.577543,23.128286,0.679085,269255.189258,0.966172,20.071907,1.060554,4.169763,0.114135,0.091747,179.465988,32.000000,197.094225,176.718758,180.561923,161.029448,32.000000,156.390872,68.208847,60.118598,91.800505,25.196013,44.503114,8.060458,60.241261,23.794398,17.071939,59.550686,35.087985
33.309486,40.295145,139.031132,152.168821,84.780115,66.006003,29.228770,14.218149,136.539647,3.454164,33.134965,33.764734,151.320276,140.165685,148.327886,136.787000,97.530951,135.949194,-0.000748,-1.888886,32.000000,-235.789927,136.740636,-0.577998,23.131439,0.679145,269219.504241,0.966523,20.067832,1.065383,4.172074,0.087249,0.081793,179.445057,32.000000,197.115354,176.718156,180.486733,161.014750,32.000000,156.391800,68.209947,60.120981,91.786857,25.196013,44.469201,8.060458,60.224185,23.794398,17.044538,59.541422,35.317992
33.310796,40.265596,138.962090,152.165737,84.758913,66.018288,29.182198,14.218106,136.555737,3.454354,33.045106,33.772300,151.316601,140.181456,148.327203,136.804686,97.532110,135.967857,-0.000749,-1.887137,32.000000,-235.789908,136.757869,-0.577522,23.133848,0.679232,269210.563169,0.966820,20.059332,1.069361,4.173715,0.108460,0.083350,179.437153,32.000000,197.122949,176.706561,180.442369,161.016515,32.000000,156.382477,68.210623,60.123855,91.771794,25.196013,44.554730,8.060458,60.207008,23.794398,17.003063,59.540173,35.044919
33.319424,40.237237,138.945548,152.162204,84.765924,66.030558,29.178060,14.218134,136.574484,3.454771,32.943536,33.776456,151.313330,140.202382,148.327656,136.827323,97.531142,135.985538,-0.000748,-1.885406,32.000000,-235.789879,136.776773,-0.577822,23.135420,0.679239,269241.525013,0.964768,20.032779,1.076024,4.173920,0.093691,0.072140,179.433154,32.000000,197.117549,176.682332,180.430930,161.029998,32.000000,156.350100,68.210257,60.125892,91.754068,25.196013,44.529536,8.060458,60.187766,23.794398,16.954015,59.550322,35.211242
33.319423,40.204643,138.925614,152.157699,84.766839,66.034455,29.171808,14.218126,136.592546,3.455362,32.852688,33.775663,151.310809,140.219830,148.330587,136.846849,97.530199,136.004309,-0.000748,-1.883675,32.000000,-235.789881,136.795151,-0.578191,23.134948,0.678976,269265.395579,0.966374,20.001382,1.083894,4.171683,0.100765,0.088243,179.452472,32.000000,197.102524,176.672705,180.491730,161.032106,32.000000,156.340304,68.210601,60.127700,91.738940,25.196013,44.465640,8.060458,60.167910,23.794398,16.896575,59.541382,35.310655
33.319770,40.172799,138.944902,152.152403,84.729839,66.034591,29.187860,14.218179,136.610149,3.455757,32.795867,33.779285,151.308832,140.239598,148.331642,136.865873,97.532373,136.019314,-0.000748,-1.882928,32.000000,-235.789778,136.813358,-0.578441,23.136213,0.678802,269288.628847,0.966353,19.960849,1.093413,4.170106,0.112950,0.092589,179.471986,32.000000,197.083922,176.671694,180.543032,161.019759,32.000000,156.341140,68.211092,60.131408,91.722787,25.196013,44.492598,8.060458,60.154862,23.794398,16.839830,59.540438,35.261352
33.322696,40.147672,139.019209,152.147365,84.737364,66.034460,29.206786,14.218062,136.627719,3.456082,32.714505,33.785585,151.307484,140.258808,148.333179,136.886210,97.532109,136.037895,-0.000749,-1.881167,32.000000,-235.789900,136.832075,-0.577560,23.136089,0.678729,269279.273485,0.966536,19.928257,1.103435,4.169508,0.111218,0.087611,179.478293,32.000000,197.078144,176.687044,180.568979,160.998603,32.000000,156.357025,68.211736,60.134426,91.706412,25.196013,44.513714,8.060458,60.138782,23.794398,16.792450,59.547323,35.286004
33.327321,40.121638,139.012850,152.142560,84.774109,66.043328,29.190450,14.218062,136.644544,3.456577,32.657317,33.782454,151.302976,140.277566,148.334139,136.906616,97.533636,136.054146,-0.000748,-1.879420,32.000000,-235.789954,136.849820,-0.577161,23.134465,0.678696,269250.906328,0.965918,19.895924,1.108519,4.170044,0.109922,0.085716,179.476150,32.000000,197.077291,176.690962,180.516462,160.974915,32.000000,156.363196,68.211835,60.137184,91.689473,25.196013,44.488343,8.060458,60.117527,23.794398,16.747820,59.537773,35.327236
33.324012,40.098262,139.023488,152.137740,84.844258,66.044002,29.172315,14.218109,136.660258,3.457140,32.670387,33.777884,151.299808,140.289507,148.335210,136.922591,97.535205,136.068664,-0.000748,-1.877888,32.000000,-235.789908,136.864926,-0.576775,23.131867,0.678862,269228.608962,0.965137,19.866669,1.117769,4.171908,0.113000,0.093704,179.460664,32.000000,197.101345,176.690867,180.444231,160.966490,32.000000,156.363484,68.211221,60.140217,91.672321,25.196013,44.562595,8.060458,60.104154,23.794398,16.706391,59.549172,35.078594
33.314974,40.091204,139.237912,152.134137,84.956632,66.039876,29.182515,14.218220,136.667078,3.457717,32.778479,33.766302,151.293820,140.297504,148.333256,136.930838,97.537792,136.078743,-0.000747,-1.876652,32.000000,-235.789905,136.874509,-0.576370,23.129632,0.678850,269239.450080,0.965599,19.834112,1.124099,4.171138,0.105848,0.090129,179.455644,32.000000,197.108304,176.679349,180.398007,160.968737,32.000000,156.351381,68.211482,60.142458,91.653450,25.196013,44.691311,8.060458,60.096589,23.794398,16.681086,59.541107,35.171991
33.304521,40.101877,139.208165,152.132466,84.950219,66.027646,29.174727,14.218224,136.675354,3.458151,32.926499,33.757247,151.293264,140.302255,148.333715,136.940660,97.536819,136.083390,-0.000746,-1.877803,32.000000,-235.789947,136.880405,-0.576048,23.129912,0.678988,269223.218908,0.966254,19.815403,1.129550,4.171871,0.106237,0.084700,179.455172,32.000000,197.102192,176.656012,180.404227,160.985174,32.000000,156.325444,68.212096,60.143329,91.634541,25.196013,44.663882,8.060458,60.094952,23.794398,16.690957,59.535550,35.332078
33.309510,40.125028,139.115519,152.133863,84.843553,66.015369,29.190117,14.218304,136.685386,3.458354,32.969408,33.767164,151.290854,140.310689,148.332439,136.950103,97.535662,136.087761,-0.000745,-1.879478,32.000000,-235.789887,136.890808,-0.576156,23.133269,0.679897,269202.722531,0.966120,19.821094,1.131836,4.179439,0.113486,0.093841,179.477494,32.000000,197.083667,176.644854,180.471561,160.989766,32.000000,156.315074,68.212087,60.143799,91.615760,25.196013,44.639136,8.060458,60.084689,23.794398,16.727645,59.542986,35.312783
33.315815,40.134411,139.043493,152.136360,84.827932,66.019308,29.189825,14.218241,136.696860,3.458848,32.917318,33.770304,151.291836,140.321152,148.328337,136.962760,97.535845,136.097682,-0.000745,-1.881227,32.000000,-235.789961,136.900923,-0.575921,23.134840,0.679855,269169.024304,0.966550,19.846517,1.135055,4.179858,0.118563,0.093718,179.501339,32.000000,197.063284,176.654360,180.538881,160.981612,32.000000,156.319352,68.211795,60.144512,91.595897,25.196013,44.575868,8.060458,60.060354,23.794398,16.764620,59.544618,35.286517
33.310540,40.124524,139.118097,152.137818,84.817183,66.030912,29.199739,14.218220,136.709167,3.459928,32.910489,33.765745,151.292462,140.332796,148.323539,136.973692,97.537372,136.110898,-0.000745,-1.882387,32.000000,-235.790095,136.913777,-0.576000,23.136922,0.679262,269136.330637,0.965763,19.862628,1.138325,4.176450,0.099216,0.094817,179.510338,32.000000,197.053524,176.683129,180.544555,160.954600,32.000000,156.337329,68.211504,60.145121,91.575878,25.196013,44.607081,8.060458,60.049483,23.794398,16.752490,59.545956,35.324302
33.311239,40.113153,139.282958,152.137265,84.789728,66.034274,29.189193,14.218254,136.721545,3.460249,32.899551,33.768412,151.289903,140.344003,148.318687,136.987169,97.538614,136.124868,-0.000746,-1.882437,32.000000,-235.790097,136.926788,-0.575352,23.140542,0.678918,269156.379952,0.965657,19.863116,1.142938,4.173498,0.094637,0.075476,179.502143,32.000000,197.062017,176.697990,180.464194,160.931992,32.000000,156.352060,68.211207,60.145329,91.555714,25.196013,44.661017,8.060458,60.036028,23.794398,16.731024,59.542661,35.174192
33.312202,40.102879,139.198455,152.136779,84.696766,66.038274,29.171571,14.218256,136.734027,3.460454,32.825806,33.773334,151.287640,140.355984,148.316073,137.001346,97.539534,136.139590,-0.000747,-1.882462,32.000000,-235.790015,136.939629,-0.575573,23.146383,0.679305,269196.869164,0.965639,19.860671,1.147798,4.176399,0.126099,0.098384,179.483414,32.000000,197.088794,176.692650,180.381670,160.929301,32.000000,156.350795,68.211392,60.146372,91.534933,25.196013,44.674255,8.060458,60.023062,23.794398,16.713913,59.547982,35.289232
33.316535,40.082804,139.229512,152.135729,84.515811,66.050449,29.177580,14.218256,136.752726,3.460178,32.668367,33.782037,151.287162,140.372592,148.315594,137.016654,97.540980,136.155821,-0.000747,-1.883033,32.000000,-235.790027,136.957139,-0.575184,23.154000,0.679780,269199.523979,0.965987,19.848312,1.153310,4.181260,0.096274,0.091619,179.480228,32.000000,197.097881,176.676056,180.348230,160.949908,32.000000,156.325730,68.211647,60.147679,91.514103,25.196013,44.740467,8.060458,60.005763,23.794398,16.688472,59.543290,35.341616
33.324173,40.050401,139.340903,152.133276,84.343536,66.062847,29.179586,14.218204,136.776494,3.459975,32.395046,33.793454,151.287734,140.398119,148.318152,137.038837,97.540165,136.178381,-0.000747,-1.881298,32.000000,-235.790157,136.978714,-0.575069,23.160242,0.679317,269205.974104,0.966574,19.836681,1.159506,4.178603,0.107025,0.078847,179.491585,32.000000,197.089771,176.658708,180.391938,160.971513,32.000000,156.287046,68.212801,60.148706,91.493359,25.196013,44.763722,8.060458,59.983105,23.794398,16.638980,59.543005,35.280134
33.334945,40.003240,139.356170,152.128676,84.270079,66.083244,29.194190,14.218164,136.803517,3.460573,32.087284,33.805541,151.285534,140.427530,148.320521,137.067023,97.539708,136.206284,-0.000747,-1.879539,32.000000,-235.790241,137.003450,-0.574773,23.165091,0.679220,269234.872873,0.966368,19.810493,1.165902,4.178991,0.114289,0.092993,179.522740,32.000000,197.069527,176.650082,180.487607,160.973426,32.000000,156.275461,68.212948,60.149472,91.473057,25.196013,44.792996,8.060458,59.958761,23.794398,16.558949,59.550922,35.292754
33.341116,39.940592,139.531507,152.120423,84.263674,66.103587,29.184397,14.218119,136.829736,3.461586,31.873181,33.806917,151.284944,140.452807,148.320927,137.095433,97.541476,136.234251,-0.000747,-1.877753,32.000000,-235.790302,137.028944,-0.574027,23.164569,0.679366,269255.857266,0.966166,19.767314,1.177618,4.181376,0.106256,0.088262,179.552153,32.000000,197.049091,176.663249,180.560153,160.953494,32.000000,156.288252,68.214231,60.150389,91.452429,25.196013,44.931782,8.060458,59.930863,23.794398,16.456494,59.549073,35.292754
33.336558,39.887920,139.400547,152.110963,84.309337,66.115825,29.186864,14.218000,136.848406,3.462095,31.832285,33.799715,151.280654,140.471185,148.321061,137.117014,97.541261,136.256555,-0.000748,-1.876008,32.000000,-235.790441,137.048452,-0.573824,23.162166,0.679219,269295.092451,0.965530,19.704961,1.191557,4.180483,0.117359,0.094730,179.563566,32.000000,197.047236,176.691522,180.546560,160.921026,32.000000,156.315188,68.214569,60.150722,91.432070,25.196013,44.858924,8.060458,59.918206,23.794398,16.353278,59.552230,35.262453
33.325639,39.854222,139.457720,152.101964,84.343714,66.111560,29.192295,14.218016,136.861566,3.463380,31.898911,33.794662,151.273695,140.480506,148.320587,137.128828,97.542111,136.271550,-0.000749,-1.874227,32.000000,-235.790426,137.058962,-0.573505,23.162365,0.679829,269321.370506,0.965805,19.633612,1.203300,4.184968,0.112781,0.088508,179.557083,32.000000,197.069720,176.705032,180.438857,160.901447,32.000000,156.324686,68.214662,60.152571,91.413463,25.196013,44.843976,8.060458,59.914455,23.794398,16.267454,59.547647,35.313296
33.321462,39.848495,139.607786,152.095093,84.348018,66.099322,29.157669,14.217829,136.871669,3.463916,31.940364,33.797117,151.267722,140.490697,148.319627,137.139907,97.543185,136.284239,-0.000749,-1.873602,32.000000,-235.790658,137.073012,-0.572952,23.164536,0.679555,269331.285111,0.965913,19.587366,1.214288,4.181612,0.104022,0.081013,179.540194,32.000000,197.100797,176.702586,180.336143,160.900987,32.000000,156.310533,68.213672,60.153738,91.393937,25.196013,44.946551,8.060458,59.904955,23.794398,16.256170,59.539799,35.310875
33.320657,39.857434,139.612643,152.092915,84.332035,66.091207,29.187796,14.217722,136.884491,3.464250,31.939357,33.797529,151.263400,140.503811,148.318847,137.154056,97.544305,136.296600,-0.000749,-1.873581,32.000000,-235.790798,137.084703,-0.573180,23.164727,0.679821,269291.826192,0.965928,19.569068,1.220679,4.184698,0.095693,0.077902,179.540237,32.000000,197.111097,176.680169,180.292852,160.925298,32.000000,156.279272,68.213518,60.155464,91.375440,25.196013,44.999685,8.060458,59.891522,23.794398,16.262283,59.542395,35.293854
33.318049,39.857298,139.447442,152.091149,84.332512,66.091202,29.170242,14.217725,136.895234,3.464477,31.938712,33.795261,151.260103,140.514533,148.317427,137.166098,97.544096,136.306352,-0.000748,-1.874786,32.000000,-235.790779,137.092170,-0.573510,23.164381,0.680217,269238.368890,0.967012,19.569233,1.225732,4.189726,0.100485,0.080350,179.561845,32.000000,197.103517,176.656970,180.348384,160.947073,32.000000,156.246813,68.213357,60.157601,91.358293,25.196013,44.945708,8.060458,59.879923,23.794398,16.269076,59.549486,35.046239
33.313538,39.853258,139.508498,152.089636,84.369386,66.091099,29.196636,14.217823,136.905596,3.465226,31.953217,33.791127,151.257612,140.523755,148.315034,137.174965,97.543330,136.318023,-0.000747,-1.876105,32.000000,-235.790654,137.101205,-0.573680,23.161882,0.680170,269212.180103,0.965942,19.579308,1.230581,4.189973,0.111137,0.091416,179.603627,32.000000,197.079991,176.651418,180.458953,160.949798,32.000000,156.228199,68.212129,60.159216,91.342696,25.196013,44.925862,8.060458,59.868004,23.794398,16.259689,59.545897,35.102219
33.306458,39.850489,139.463452,152.088211,84.362575,66.091018,29.163678,14.217712,136.911940,3.465700,31.995967,33.787058,151.256918,140.530206,148.309996,137.180633,97.542121,136.324687,-0.000747,-1.877370,32.000000,-235.790789,137.104342,-0.573707,23.157916,0.679653,269214.022400,0.966604,19.582850,1.235499,4.185342,0.114758,0.090335,179.633928,32.000000,197.059873,176.666926,180.535204,160.930025,32.000000,156.239011,68.209558,60.161819,91.328520,25.196013,44.952828,8.060458,59.863293,23.794398,16.253670,59.546005,35.331125
33.299331,39.857153,139.478145,152.088412,84.333711,66.078783,29.180026,14.217633,136.914498,3.465934,32.054693,33.783385,151.256299,140.533709,148.304992,137.182828,97.542376,136.325949,-0.000747,-1.877310,32.000000,-235.790815,137.105497,-0.573581,23.152407,0.680005,269213.844233,0.965859,19.585174,1.241901,4.187742,0.107040,0.087288,179.647617,32.000000,197.058960,176.696792,180.514309,160.895992,32.000000,156.270462,68.207662,60.165252,91.316412,25.196013,44.972726,8.060458,59.858200,23.794398,16.258848,59.539661,35.164801
33.291961,39.867410,139.350807,152.089971,84.429619,66.066516,29.181119,14.217549,136.916181,3.466124,32.121399,33.776522,151.254204,140.535760,148.299928,137.183433,97.542943,136.324884,-0.000749,-1.877334,32.000000,-235.790938,137.103817,-0.573909,23.146445,0.680079,269216.741224,0.967163,19.592395,1.246326,4.187280,0.111351,0.093004,179.641569,32.000000,197.080883,176.709160,180.401879,160.873275,32.000000,156.277682,68.205616,60.168901,91.305554,25.196013,44.904349,8.060458,59.852074,23.794398,16.272874,59.551542,35.163407
33.286967,39.881875,139.302157,152.092716,84.526882,66.046090,29.176603,14.217566,136.912509,3.466016,32.208779,33.768591,151.252648,140.530461,148.295890,137.179200,97.545372,136.320913,-0.000749,-1.877868,32.000000,-235.791070,137.097881,-0.574179,23.142020,0.680295,269176.500839,0.966680,19.609117,1.246681,4.188617,0.107186,0.089794,179.626611,32.000000,197.112434,176.701039,180.306928,160.871931,32.000000,156.265742,68.203041,60.174378,91.296384,25.196013,44.926748,8.060458,59.849169,23.794398,16.293382,59.540773,35.153209
33.277419,39.901161,139.455484,152.096479,84.629827,66.033731,29.176619,14.217438,136.906129,3.466303,32.316561,33.757565,151.252032,140.522298,148.291742,137.171271,97.548227,136.314345,-0.000750,-1.879639,32.000000,-235.791302,137.090581,-0.573795,23.138800,0.680049,269138.298173,0.966719,19.629778,1.245599,4.185719,0.106346,0.092116,179.625882,32.000000,197.124175,176.677412,180.270996,160.894112,32.000000,156.234398,68.199605,60.179566,91.288458,25.196013,44.874322,8.060458,59.841917,23.794398,16.326886,59.547657,35.158198
33.265790,39.930497,139.445118,152.101866,84.732737,66.021593,29.180833,14.217360,136.894452,3.466401,32.462206,33.746014,151.253016,140.511204,148.290511,137.160610,97.549634,136.303527,-0.000749,-1.879640,32.000000,-235.791426,137.078512,-0.574146,23.135249,0.679906,269066.632002,0.966761,19.651292,1.241254,4.184886,0.103902,0.092158,179.644535,32.000000,197.115947,176.657679,180.336021,160.918037,32.000000,156.207057,68.196264,60.183875,91.282173,25.196013,44.907573,8.060458,59.844006,23.794398,16.372484,59.544038,35.181749
33.256026,39.969557,139.306546,152.108869,84.839934,66.009622,29.177091,14.217449,136.880935,3.466372,32.635199,33.731008,151.256036,140.497348,148.286884,137.145437,97.550278,136.290781,-0.000749,-1.880776,32.000000,-235.791461,137.065303,-0.573896,23.132710,0.680602,269034.415966,0.966925,19.684060,1.235227,4.190694,0.091374,0.076091,179.682592,32.000000,197.091714,176.647612,180.445084,160.921963,32.000000,156.202280,68.192084,60.187649,91.277127,25.196013,44.948662,8.060458,59.847420,23.794398,16.432928,59.543822,35.055557
33.244736,40.014206,139.278699,152.117396,84.902946,65.985230,29.174799,14.217599,136.865192,3.466427,32.797841,33.721012,151.261491,140.481503,148.280348,137.132909,97.549281,136.276396,-0.000749,-1.882530,32.000000,-235.791313,137.051040,-0.573881,23.132968,0.680797,269013.867910,0.967042,19.729819,1.228597,4.191848,0.112661,0.090493,179.708166,32.000000,197.074610,176.663789,180.514294,160.901475,32.000000,156.219961,68.188630,60.192903,91.273496,25.196013,44.901853,8.060458,59.851413,23.794398,16.510993,59.546782,35.042498
33.238809,40.060311,139.274745,152.127359,84.957844,65.960812,29.182798,14.217568,136.851720,3.466535,32.915296,33.714867,151.265702,140.467265,148.273866,137.119632,97.549891,136.263145,-0.000751,-1.884318,32.000000,-235.791523,137.036105,-0.573499,23.134373,0.680502,269001.744972,0.967392,19.782673,1.221799,4.188911,0.104224,0.081547,179.715192,32.000000,197.075782,176.693620,180.497072,160.871712,32.000000,156.256546,68.184829,60.197495,91.272148,25.196013,44.861477,8.060458,59.849998,23.794398,16.593279,59.545041,35.063994
33.233582,40.093276,139.312061,152.137330,84.983657,65.944506,29.175527,14.217544,136.839374,3.466505,32.994578,33.704378,151.269698,140.453039,148.269574,137.104133,97.552280,136.249616,-0.000750,-1.886112,32.000000,-235.791608,137.021348,-0.573939,23.133371,0.680417,268946.247496,0.967573,19.843274,1.215849,4.189496,0.115263,0.096948,179.698520,32.000000,197.098557,176.706510,180.393576,160.861423,32.000000,156.283100,68.181344,60.202029,91.271563,25.196013,44.901644,8.060458,59.848375,23.794398,16.660279,59.543949,35.149907
33.226650,40.116260,139.417925,152.146089,85.018934,65.936410,29.175523,14.217544,136.823686,3.466177,33.074708,33.697910,151.274632,140.438831,148.267828,137.086807,97.555389,136.234312,-0.000751,-1.887877,32.000000,-235.791455,137.003466,-0.573931,23.133453,0.680295,268886.856665,0.967248,19.897755,1.208840,4.190124,0.109998,0.089388,179.675631,32.000000,197.135027,176.700080,180.300979,160.872165,32.000000,156.289988,68.178418,60.207295,91.272210,25.196013,44.943390,8.060458,59.847802,23.794398,16.710832,59.540969,35.156584
33.220563,40.134005,139.503357,152.154128,85.033813,65.924227,29.177333,14.217536,136.807995,3.465755,33.117912,33.693957,151.278824,140.425920,148.267523,137.072942,97.558386,136.220387,-0.000751,-1.889633,32.000000,-235.791444,136.989339,-0.573386,23.133628,0.680440,268847.580545,0.967495,19.938109,1.199918,4.191906,0.098617,0.075094,179.668453,32.000000,197.145160,176.679309,180.268696,160.899739,32.000000,156.269340,68.176446,60.213088,91.271796,25.196013,45.040397,8.060458,59.849111,23.794398,16.743765,59.552289,35.111463
33.215506,40.151252,139.408701,152.161937,85.078136,65.911871,29.172898,14.217469,136.792784,3.465701,33.131759,33.691559,151.285149,140.412255,148.270225,137.059385,97.557073,136.209602,-0.000753,-1.890368,32.000000,-235.791670,136.977420,-0.572798,23.132956,0.680882,268833.261726,0.967649,19.970893,1.189415,4.195967,0.097560,0.081422,179.680910,32.000000,197.132119,176.656988,180.338827,160.922556,32.000000,156.244947,68.175847,60.217159,91.270858,25.196013,45.011896,8.060458,59.848496,23.794398,16.775496,59.539337,35.119313
33.211189,40.157677,139.374001,152.168356,85.121742,65.911029,29.225887,14.217568,136.779709,3.465708,33.139611,33.684803,151.292201,140.397884,148.270536,137.042793,97.556734,136.196804,-0.000753,-1.892173,32.000000,-235.791498,136.961948,-0.573502,23.131916,0.681180,268797.967372,0.967644,19.997243,1.179692,4.199307,0.106718,0.091015,179.716689,32.000000,197.106216,176.650789,180.455380,160.930435,32.000000,156.248470,68.175458,60.220604,91.270083,25.196013,44.968205,8.060458,59.847646,23.794398,16.794486,59.546556,35.063407
33.206297,40.162202,139.459968,152.173852,85.140527,65.902712,29.187437,14.217506,136.768521,3.465626,33.127962,33.681018,151.301020,140.382737,148.268199,137.029992,97.557666,136.185205,-0.000753,-1.893935,32.000000,-235.791528,136.950891,-0.573918,23.130174,0.680863,268765.939002,0.967810,20.021642,1.175796,4.197097,0.109644,0.075730,179.736802,32.000000,197.092155,176.668059,180.528700,160.920465,32.000000,156.275619,68.175559,60.223989,91.268395,25.196013,45.009227,8.060458,59.848020,23.794398,16.805410,59.542720,35.105814
33.205928,40.162719,139.460903,152.178528,85.174814,65.901374,29.174718,14.217532,136.758571,3.465416,33.090881,33.681176,151.306992,140.372652,148.267752,137.016778,97.558983,136.173957,-0.000753,-1.895545,32.000000,-235.791475,136.939127,-0.574417,23.128345,0.680850,268770.704787,0.966194,20.034171,1.169952,4.196598,0.111124,0.092040,179.741460,32.000000,197.092867,176.703937,180.504142,160.892023,32.000000,156.318991,68.177080,60.227976,91.268317,25.196013,45.047194,8.060458,59.846025,23.794398,16.812978,59.538471,35.144038
33.209090,40.157124,139.356440,152.182483,85.166025,65.901333,29.183874,14.217369,136.749955,3.464974,33.034465,33.682850,151.310440,140.365967,148.267565,137.010170,97.559606,136.165868,-0.000753,-1.897213,32.000000,-235.791590,136.931482,-0.574412,23.125792,0.681205,268741.962849,0.967508,20.045614,1.163415,4.199805,0.114700,0.088142,179.723089,32.000000,197.114543,176.717156,180.391743,160.882900,32.000000,156.334867,68.178767,60.231904,91.268852,25.196013,45.016293,8.060458,59.838527,23.794398,16.804206,59.542897,35.086885
33.208122,40.142302,139.290131,152.184427,85.170767,65.901309,29.169186,14.217301,136.740587,3.464898,32.968347,33.681232,151.311513,140.357976,148.269635,137.002319,97.563795,136.156210,-0.000755,-1.897268,32.000000,-235.791622,136.924365,-0.574222,23.121586,0.681255,268735.334446,0.967923,20.046656,1.156663,4.199880,0.107706,0.087813,179.700079,32.000000,197.148343,176.711196,180.297725,160.896113,32.000000,156.334221,68.179630,60.236928,91.269100,25.196013,44.941260,8.060458,59.832577,23.794398,16.784420,59.542327,35.081602
33.205616,40.124450,139.278436,152.185125,85.160586,65.893275,29.165844,14.217334,136.733438,3.464929,32.908561,33.676687,151.312729,140.350617,148.272625,136.993980,97.568731,136.152071,-0.000755,-1.897273,32.000000,-235.791649,136.917493,-0.574025,23.117977,0.680902,268727.859179,0.967507,20.036588,1.152131,4.196334,0.120139,0.089153,179.694873,32.000000,197.163490,176.688777,180.266244,160.931357,32.000000,156.311883,68.181561,60.241124,91.269425,25.196013,44.963327,8.060458,59.829781,23.794398,16.756350,59.547264,35.079621
33.202180,40.106133,139.390382,152.185019,85.118314,65.889040,29.169130,14.217320,136.730920,3.464588,32.807803,33.673747,151.315591,140.345429,148.278711,136.987368,97.568915,136.149562,-0.000755,-1.895555,32.000000,-235.791666,136.910967,-0.574029,23.115335,0.680782,268711.274254,0.967987,20.023135,1.143276,4.194460,0.095525,0.083627,179.710015,32.000000,197.156115,176.667394,180.335070,160.959373,32.000000,156.304928,68.183812,60.244975,91.270092,25.196013,44.986675,8.060458,59.829509,23.794398,16.722749,59.542061,35.277493
33.204670,40.089915,139.412973,152.184550,85.076735,65.884720,29.177506,14.217360,136.726171,3.464144,32.729164,33.671391,151.318881,140.340037,148.283331,136.980635,97.569328,136.143889,-0.000755,-1.893835,32.000000,-235.791564,136.903973,-0.574021,23.113108,0.680778,268659.550982,0.968014,20.008828,1.136339,4.194424,0.122112,0.104849,179.743452,32.000000,197.134484,176.661988,180.441098,160.970912,32.000000,156.313379,68.185692,60.247679,91.270860,25.196013,45.061964,8.060458,59.824497,23.794398,16.694624,59.552879,35.220267
33.200784,40.074519,139.407191,152.183863,85.073483,65.877717,29.180108,14.217378,136.721867,3.463814,32.669472,33.667992,151.322087,140.335357,148.285965,136.975081,97.569732,136.138839,-0.000757,-1.893830,32.000000,-235.791527,136.899575,-0.574210,23.111518,0.681223,268628.909888,0.967905,19.995371,1.134943,4.198230,0.090879,0.073963,179.763511,32.000000,197.118771,176.674974,180.506218,160.963646,32.000000,156.341531,68.186947,60.250642,91.272202,25.196013,45.128892,8.060458,59.820599,23.794398,16.667356,59.547096,35.102585
33.196995,40.058930,139.357027,152.182868,85.098724,65.877554,29.175838,14.217414,136.717851,3.463673,32.645354,33.661170,151.323202,140.329132,148.286711,136.968462,97.571540,136.133394,-0.000757,-1.893825,32.000000,-235.791556,136.893523,-0.574393,23.109672,0.681253,268596.191083,0.967446,19.975628,1.131789,4.198595,0.109490,0.080459,179.768431,32.000000,197.119540,176.708419,180.473068,160.943611,32.000000,156.378916,68.188290,60.252711,91.273983,25.196013,45.008480,8.060458,59.821235,23.794398,16.640292,59.536042,35.301117
33.193012,40.047776,139.335096,152.181963,85.155078,65.865327,29.185663,14.217437,136.708592,3.463643,32.690149,33.655093,151.322453,140.320330,148.287605,136.960685,97.575135,136.127155,-0.000757,-1.893235,32.000000,-235.791534,136.886235,-0.574201,23.107755,0.681239,268556.913967,0.967340,19.965729,1.128944,4.198913,0.103188,0.084297,179.751364,32.000000,197.141906,176.723976,180.356455,160.929542,32.000000,156.401311,68.189499,60.254851,91.275532,25.196013,44.994085,8.060458,59.820134,23.794398,16.612771,59.539907,35.156510
33.185208,40.045681,139.283938,152.181545,85.249755,65.853094,29.181364,14.217308,136.694635,3.463943,32.845093,33.639778,151.320334,140.303921,148.289948,136.948294,97.579338,136.116850,-0.000757,-1.892628,32.000000,-235.791619,136.875089,-0.573620,23.104414,0.681158,268543.500591,0.967559,19.955503,1.124505,4.197881,0.100161,0.082139,179.726353,32.000000,197.175573,176.717116,180.258892,160.938803,32.000000,156.404538,68.191014,60.258241,91.277771,25.196013,45.030822,8.060458,59.824702,23.794398,16.609389,59.548562,35.093048
33.170105,40.063805,139.171168,152.182835,85.355766,65.832733,29.217887,14.217250,136.674654,3.463840,33.098321,33.620996,151.320073,140.281209,148.292519,136.929902,97.582652,136.095832,-0.000758,-1.893208,32.000000,-235.791682,136.856004,-0.574044,23.101541,0.681055,268482.368454,0.967151,19.949984,1.117895,4.197724,0.093965,0.077579,179.717482,32.000000,197.182203,176.697588,180.230420,160.967968,32.000000,156.379093,68.192491,60.260429,91.278774,25.196013,44.937633,8.060458,59.836621,23.794398,16.630035,59.548621,35.151962
33.156687,40.101400,139.062116,152.186617,85.452828,65.796075,29.183273,14.217195,136.650267,3.463487,33.367255,33.602292,151.322767,140.256009,148.297834,136.903607,97.585080,136.070397,-0.000758,-1.895028,32.000000,-235.791646,136.832525,-0.574336,23.097991,0.680975,268430.366383,0.967352,19.958931,1.108711,4.197169,0.104608,0.080545,179.730034,32.000000,197.170182,176.678725,180.296628,160.993600,32.000000,156.356163,68.192686,60.261903,91.280864,25.196013,44.908945,8.060458,59.849283,23.794398,16.680165,59.542858,34.921221
33.141037,40.152579,139.179606,152.193043,85.497489,65.771572,29.186621,14.217255,136.622028,3.462867,33.611874,33.589597,151.326659,140.228612,148.297658,136.874609,97.586067,136.042969,-0.000758,-1.896772,32.000000,-235.791512,136.803424,-0.575435,23.093423,0.680748,268366.833326,0.966361,19.998431,1.095236,4.195681,0.100607,0.086769,179.761547,32.000000,197.142467,176.675542,180.409040,160.999943,32.000000,156.364588,68.192585,60.263408,91.283308,25.196013,44.984303,8.060458,59.867084,23.794398,16.765280,59.537498,35.163921
33.133511,40.211455,139.321626,152.202269,85.550532,65.739155,29.178820,14.217284,136.594954,3.462348,33.803190,33.579022,151.332911,140.200866,148.294457,136.845085,97.588526,136.016821,-0.000758,-1.898505,32.000000,-235.791485,136.777192,-0.575998,23.088441,0.680387,268252.601380,0.967480,20.055023,1.080512,4.194090,0.106511,0.103678,179.777436,32.000000,197.126379,176.696022,180.478188,160.986767,32.000000,156.391220,68.192742,60.264330,91.285643,25.196013,44.980854,8.060458,59.877552,23.794398,16.871352,59.547441,35.063260
33.126265,40.259228,139.032636,152.213120,85.568236,65.714571,29.180742,14.217432,136.571363,3.461639,33.974304,33.565875,151.338936,140.175192,148.289768,136.818278,97.592820,135.990930,-0.000759,-1.900256,32.000000,-235.791362,136.751170,-0.576278,23.081404,0.681041,268201.594298,0.967625,20.128370,1.066264,4.199615,0.107571,0.089352,179.774868,32.000000,197.127598,176.726909,180.457699,160.958305,32.000000,156.433729,68.193597,60.265227,91.288313,25.196013,44.846061,8.060458,59.886797,23.794398,16.964655,59.547608,35.157538
33.119991,40.298828,138.918653,152.223747,85.560955,65.698292,29.178398,14.217468,136.550385,3.460894,34.090943,33.556933,151.344279,140.149264,148.286714,136.791939,97.596411,135.967403,-0.000760,-1.902064,32.000000,-235.791255,136.727870,-0.576328,23.075104,0.681577,268118.441453,0.967787,20.197907,1.051160,4.204856,0.112184,0.087158,179.754375,32.000000,197.151668,176.739686,180.347143,160.947018,32.000000,156.454066,68.195492,60.266600,91.290685,25.196013,44.850680,8.060458,59.895912,23.794398,17.044440,59.539475,35.249467
33.118485,40.329344,139.084427,152.233950,85.541114,65.685988,29.176969,14.217585,136.530627,3.460407,34.131231,33.555172,151.348562,140.129042,148.286866,136.772701,97.601218,135.945065,-0.000761,-1.902042,32.000000,-235.791120,136.711539,-0.576119,23.070494,0.680735,268055.761666,0.967706,20.255947,1.034344,4.197051,0.107385,0.090142,179.729848,32.000000,197.177478,176.731153,180.260545,160.959379,32.000000,156.462889,68.196947,60.267670,91.292418,25.196013,44.902800,8.060458,59.900847,23.794398,17.109950,59.541274,35.059299
33.115581,40.349860,139.164363,152.243528,85.467799,65.681784,29.186038,14.217564,136.514574,3.459743,34.124187,33.552837,151.353368,140.109906,148.290067,136.754344,97.606299,135.924753,-0.000761,-1.902012,32.000000,-235.791147,136.694607,-0.575386,23.066802,0.680535,268020.635935,0.967838,20.304440,1.019373,4.194405,0.110043,0.086070,179.721007,32.000000,197.178999,176.705672,180.237613,160.989304,32.000000,156.444562,68.198833,60.267752,91.294222,25.196013,44.933785,8.060458,59.907259,23.794398,17.148952,59.539317,35.153356
33.113070,40.351380,139.148868,152.250239,85.418776,65.669543,29.177366,14.217492,136.500870,3.458985,34.079767,33.548319,151.360262,140.095284,148.296178,136.741535,97.610142,135.912854,-0.000763,-1.901788,32.000000,-235.791154,136.680835,-0.574378,23.065481,0.681203,267990.218139,0.967827,20.337088,1.003759,4.199601,0.103738,0.083373,179.737230,32.000000,197.165460,176.686558,180.313151,161.017860,32.000000,156.436375,68.201802,60.267059,91.296518,25.196013,45.000477,8.060458,59.914887,23.794398,17.165516,59.542582,35.150934
33.114299,40.342279,139.090845,152.254856,85.407936,65.665612,29.185816,14.217585,136.489534,3.458428,34.019291,33.544490,151.367915,140.083256,148.299658,136.728123,97.613083,135.903530,-0.000764,-1.902983,32.000000,-235.790975,136.670255,-0.574494,23.065178,0.681635,267985.086835,0.967605,20.361723,0.988850,4.202383,0.101068,0.077178,179.773110,32.000000,197.136068,176.681014,180.428878,161.031230,32.000000,156.440598,68.204425,60.265329,91.298793,25.196013,44.913251,8.060458,59.915677,23.794398,17.161353,59.547146,35.041544
33.109673,40.325780,139.182476,152.257605,85.268758,65.665522,29.186217,14.217509,136.481866,3.458159,33.945311,33.548100,151.374839,140.073138,148.302026,136.718138,97.616343,135.894393,-0.000764,-1.902955,32.000000,-235.791080,136.664334,-0.574820,23.069383,0.681538,267933.323348,0.967795,20.366802,0.979251,4.202234,0.104069,0.087804,179.791160,32.000000,197.115580,176.700593,180.495715,161.022672,32.000000,156.472184,68.206698,60.262800,91.300223,25.196013,44.894430,8.060458,59.925854,23.794398,17.138191,59.547323,35.078448
33.116923,40.305106,139.190950,152.258711,85.067760,65.672756,29.167719,14.217618,136.480793,3.457652,33.742456,33.559714,151.377330,140.072539,148.305610,136.717363,97.618563,135.894568,-0.000764,-1.901793,32.000000,-235.790991,136.664509,-0.574267,23.075921,0.681261,267905.576703,0.967396,20.355958,0.971797,4.200326,0.101599,0.081261,179.790989,32.000000,197.112332,176.731097,180.461944,161.001862,32.000000,156.513681,68.209095,60.259325,91.301443,25.196013,45.027517,8.060458,59.922205,23.794398,17.103747,59.545248,35.342350
33.125961,40.265288,139.153695,152.257554,84.937612,65.685060,29.174014,14.217582,136.488519,3.457393,33.461312,33.569326,151.377927,140.080371,148.310607,136.722936,97.620659,135.901402,-0.000762,-1.901809,32.000000,-235.790951,136.672666,-0.574344,23.080673,0.681510,267890.452072,0.967486,20.346018,0.964117,4.203680,0.115417,0.094118,179.771869,32.000000,197.129934,176.743073,180.355533,160.994087,32.000000,156.540091,68.212648,60.255343,91.301599,25.196013,44.995662,8.060458,59.914748,23.794398,17.046384,59.544726,35.080135
33.129045,40.211239,139.061422,152.253583,84.840248,65.697243,29.170635,14.217648,136.497553,3.457570,33.234623,33.569981,151.379618,140.088408,148.316116,136.730670,97.624703,135.909071,-0.000763,-1.900639,32.000000,-235.790895,136.679116,-0.574472,23.082076,0.681260,267896.271005,0.967928,20.315065,0.961981,4.203016,0.107113,0.092818,179.750866,32.000000,197.155204,176.734333,180.268638,161.010006,32.000000,156.533983,68.217516,60.252647,91.301139,25.196013,44.933667,8.060458,59.911223,23.794398,16.964684,59.535137,35.188278
33.127323,40.156008,138.966044,152.247608,84.793872,65.697027,29.198041,14.217477,136.499413,3.457687,33.085379,33.569403,151.378550,140.091633,148.324594,136.735735,97.627948,135.913198,-0.000763,-1.898903,32.000000,-235.791098,136.684970,-0.574759,23.081783,0.680887,267906.639431,0.967519,20.262438,0.963192,4.200744,0.106380,0.088169,179.746714,32.000000,197.159543,176.712240,180.251184,161.042378,32.000000,156.510066,68.223660,60.249974,91.299948,25.196013,44.839110,8.060458,59.912448,23.794398,16.857217,59.556125,35.077567
33.123207,40.112644,139.029853,152.240444,84.772622,65.696923,29.194186,14.217432,136.500956,3.457712,32.988101,33.568001,151.376869,140.093413,148.334844,136.737570,97.630068,135.916632,-0.000762,-1.897188,32.000000,-235.791131,136.684523,-0.575097,23.081055,0.680501,267905.695490,0.967581,20.204018,0.962859,4.197568,0.121128,0.099392,179.765657,32.000000,197.144765,176.691254,180.330109,161.068557,32.000000,156.493710,68.229626,60.245646,91.297817,25.196013,44.895088,8.060458,59.919631,23.794398,16.781075,59.540704,35.158858
33.121934,40.094697,139.069566,152.235408,84.777398,65.696894,29.178767,14.217325,136.500615,3.457746,32.927921,33.563400,151.376390,140.091265,148.341546,136.735794,97.631020,135.919379,-0.000762,-1.895423,32.000000,-235.791095,136.684690,-0.575552,23.079373,0.680105,267856.921450,0.966587,20.151227,0.961611,4.194907,0.114768,0.093473,179.803394,32.000000,197.117659,176.688653,180.433032,161.075963,32.000000,156.490450,68.234320,60.240296,91.293967,25.196013,44.967171,8.060458,59.924427,23.794398,16.734836,59.547726,35.147119
33.118031,40.082602,138.912736,152.230947,84.747252,65.692737,29.199816,14.217350,136.498751,3.457337,32.889531,33.557924,151.377247,140.089737,148.345906,136.735287,97.631743,135.919075,-0.000763,-1.894850,32.000000,-235.790954,136.683772,-0.575311,23.080203,0.680336,267821.425733,0.966735,20.113698,0.961152,4.197355,0.099226,0.088571,179.825481,32.000000,197.099358,176.715102,180.492289,161.051796,32.000000,156.508575,68.241867,60.235682,91.288888,25.196013,44.852738,8.060458,59.932817,23.794398,16.707157,59.540409,35.134500
33.123154,40.079381,138.939369,152.229221,84.653720,65.688509,29.183137,14.217322,136.502653,3.457133,32.800224,33.560851,151.375940,140.092021,148.346750,136.742607,97.632744,135.921145,-0.000763,-1.894875,32.000000,-235.791031,136.686821,-0.575535,23.081981,0.680514,267806.127074,0.967241,20.097555,0.961530,4.198715,0.124854,0.103638,179.823059,32.000000,197.100085,176.745238,180.436643,161.026211,32.000000,156.537004,68.247782,60.231915,91.286670,25.196013,44.837031,8.060458,59.931731,23.794398,16.699448,59.552820,35.279768
33.126896,40.070792,138.861930,152.227632,84.547408,65.692498,29.183438,14.217344,136.509073,3.457116,32.679171,33.564065,151.374519,140.097014,148.349047,136.747196,97.636266,135.925436,-0.000763,-1.894912,32.000000,-235.791171,136.692267,-0.575690,23.080813,0.679939,267781.180348,0.966575,20.090990,0.960659,4.194474,0.101670,0.081724,179.800757,32.000000,197.127229,176.752635,180.326484,161.021815,32.000000,156.547860,68.253248,60.228478,91.285498,25.196013,44.764245,8.060458,59.928337,23.794398,16.696870,59.543920,35.035601
33.126477,40.055980,138.881041,152.226051,84.497478,65.700455,29.183708,14.217240,136.511746,3.457169,32.608677,33.562555,151.372684,140.100006,148.350275,136.749829,97.640760,135.928464,-0.000762,-1.894908,32.000000,-235.791208,136.694289,-0.575892,23.078885,0.679848,267756.999120,0.966897,20.080510,0.960660,4.194630,0.105586,0.089713,179.786209,32.000000,197.149187,176.743432,180.254080,161.038901,32.000000,156.543332,68.255786,60.226474,91.285192,25.196013,44.847457,8.060458,59.927955,23.794398,16.670835,59.549113,35.061280
33.116934,40.032774,139.016891,152.222277,84.450937,65.693177,29.180123,14.217168,136.508308,3.456960,32.590449,33.547639,151.369791,140.097353,148.356155,136.750329,97.644982,135.928164,-0.000763,-1.894878,32.000000,-235.791217,136.693107,-0.576044,23.070868,0.679573,267760.052636,0.966808,20.066618,0.959214,4.191818,0.105408,0.093132,179.780002,32.000000,197.152701,176.713710,180.233664,161.078024,32.000000,156.508739,68.260054,60.222764,91.285709,25.196013,44.874894,8.060458,59.937835,23.794398,16.626178,59.546959,34.889086
33.104865,40.037986,139.051244,152.220886,84.449237,65.672955,29.163822,14.217030,136.497699,3.456674,32.673882,33.535680,151.369811,140.087552,148.361891,136.742249,97.646371,135.922218,-0.000761,-1.894885,32.000000,-235.791405,136.681865,-0.576457,23.066288,0.679754,267775.291923,0.966892,20.052398,0.956186,4.192448,0.098261,0.088807,179.806122,32.000000,197.127406,176.700026,180.326709,161.096102,32.000000,156.491585,68.262741,60.219793,91.289298,25.196013,44.923599,8.060458,59.954093,23.794398,16.616984,59.547962,34.978961
33.097664,40.048466,139.057272,152.220490,84.408998,65.656783,29.187713,14.217028,136.488523,3.456635,32.750752,33.528073,151.370907,140.080680,148.362252,136.734760,97.646856,135.916490,-0.000762,-1.894926,32.000000,-235.791341,136.673752,-0.576175,23.064491,0.680508,267727.374487,0.967145,20.042718,0.951817,4.197759,0.114588,0.095778,179.831683,32.000000,197.101724,176.697149,180.419284,161.101910,32.000000,156.486659,68.263784,60.217412,91.291624,25.196013,44.925253,8.060458,59.964848,23.794398,16.635837,59.543644,35.156364
33.089592,40.108439,138.932492,152.226724,84.294702,65.624182,29.184227,14.216998,136.478647,3.456561,32.848509,33.524128,151.376152,140.067293,148.361766,136.724916,97.648741,135.905079,-0.000764,-1.894951,32.000000,-235.791312,136.660268,-0.576295,23.063898,0.680771,267654.402873,0.967779,20.065039,0.947552,4.200327,0.112264,0.091897,179.851182,32.000000,197.078756,176.727427,180.485894,161.076832,32.000000,156.514626,68.264704,60.214538,91.297647,25.196013,44.872915,8.060458,59.981872,23.794398,16.725927,59.542258,35.176393
33.087524,40.141931,139.098832,152.234131,84.281829,65.612141,29.188472,14.216991,136.473103,3.456188,32.892303,33.517250,151.379835,140.059113,148.360390,136.718365,97.648979,135.900093,-0.000764,-1.894921,32.000000,-235.791280,136.652894,-0.576785,23.062166,0.680816,267600.277673,0.967000,20.085730,0.944295,4.201423,0.100726,0.081606,179.847142,32.000000,197.078741,176.754668,180.423577,161.053751,32.000000,156.541190,68.265730,60.212097,91.303577,25.196013,44.975315,8.060458,59.989609,23.794398,16.793243,59.548768,35.041911
33.077555,40.166783,139.047312,152.240712,84.369111,65.608193,29.174790,14.217010,136.462416,3.456068,32.988735,33.503526,151.382269,140.044999,148.359939,136.706644,97.650032,135.890196,-0.000763,-1.894949,32.000000,-235.791255,136.640635,-0.577172,23.058771,0.680306,267518.465849,0.967036,20.157149,0.936888,4.198676,0.117082,0.092522,179.823904,32.000000,197.101784,176.764375,180.316936,161.045930,32.000000,156.548904,68.265953,60.210282,91.309674,25.196013,44.934168,8.060458,60.002501,23.794398,16.846290,59.547490,34.981749
33.059195,40.194229,139.012282,152.247301,84.464549,65.583938,29.196659,14.217043,136.443283,3.455853,33.208215,33.484941,151.384713,140.024969,148.359586,136.689066,97.653751,135.875433,-0.000764,-1.896598,32.000000,-235.791307,136.623092,-0.577249,23.054856,0.680909,267497.278905,0.966865,20.193575,0.934238,4.203966,0.106211,0.085162,179.809222,32.000000,197.119596,176.752221,180.242609,161.064657,32.000000,156.524231,68.266852,60.208809,91.316071,25.196013,44.977030,8.060458,60.025872,23.794398,16.884121,59.538245,35.046459
33.043444,40.235501,138.917964,152.254733,84.555743,65.551510,29.184550,14.217060,136.422784,3.455695,33.417923,33.474653,151.388170,140.002502,148.361235,136.671083,97.654554,135.853664,-0.000763,-1.898311,32.000000,-235.791411,136.602864,-0.577600,23.052822,0.681009,267505.769211,0.967634,20.232569,0.928395,4.203676,0.106069,0.092999,179.809737,32.000000,197.119322,176.725816,180.256450,161.095136,32.000000,156.499457,68.267971,60.208000,91.322919,25.196013,44.848748,8.060458,60.053736,23.794398,16.959121,59.541087,35.211976
33.039538,40.289779,138.904882,152.266045,84.600260,65.527078,29.188990,14.217053,136.402600,3.455600,33.592843,33.465353,151.393850,139.982000,148.362717,136.652766,97.654286,135.831204,-0.000762,-1.900082,32.000000,-235.791417,136.580963,-0.577597,23.049880,0.681109,267435.265946,0.967194,20.286068,0.917531,4.204951,0.108401,0.082691,179.837072,32.000000,197.098357,176.712984,180.352037,161.113422,32.000000,156.482894,68.269132,60.206691,91.329849,25.196013,44.811502,8.060458,60.069588,23.794398,17.049892,59.539337,34.987032
33.030267,40.337797,139.024337,152.278145,84.622074,65.502815,29.182234,14.216943,136.381582,3.455562,33.757048,33.455550,151.402765,139.959705,148.362544,136.631809,97.653608,135.810043,-0.000761,-1.901817,32.000000,-235.791469,136.559899,-0.578022,23.045047,0.680842,267344.695979,0.967713,20.349699,0.906191,4.204101,0.091655,0.077920,179.867933,32.000000,197.068678,176.716695,180.458366,161.111490,32.000000,156.485670,68.270344,60.205858,91.337496,25.196013,44.899665,8.060458,60.087329,23.794398,17.143202,59.543084,34.991067
