OSU 80 Ton Compressor Load Stand
33.078520,40.501079,139.336179,152.449713,85.269474,65.598292,29.180931,14.215931,136.496256,3.453436,34.662755,33.531761,151.539122,140.081455,148.497243,136.755784,97.548654,135.907550,-0.000763,-1.907126,32.000000,-235.792243,136.683682,-0.575282,23.063414,0.681935,267940.375175,0.967581,20.493705,1.062258,4.207719,0.102135,0.084597,179.998586,32.000000,197.140783,176.906851,180.706584,161.326232,32.000000,156.620316,68.336091,60.401774,91.583983,25.196013,45.260516,8.060458,60.941790,23.794398,17.652155,59.539917,35.112343
33.083724,40.525271,139.285584,152.457872,85.241698,65.594182,29.188825,14.215950,136.479586,3.452800,34.501237,33.541643,151.545648,140.064881,148.496751,136.737756,97.549901,135.889282,-0.000763,-1.908888,32.000000,-235.792246,136.666567,-0.575428,23.064832,0.682187,267911.776608,0.968402,20.530975,1.048889,4.209253,0.106487,0.087932,179.993221,32.000000,197.132427,176.938291,180.710707,161.297743,32.000000,156.659623,68.335616,60.403327,91.580343,25.196013,45.162600,8.060458,60.941938,23.794398,17.707653,59.554935,35.261719
33.093573,40.530459,139.128529,152.464846,85.255599,65.598012,29.176865,14.215937,136.468199,3.452495,34.276440,33.550057,151.550490,140.055804,148.497903,136.726765,97.551815,135.876339,-0.000762,-1.908853,32.000000,-235.792211,136.657354,-0.575269,23.063680,0.682373,267857.415921,0.968077,20.565496,1.038171,4.212286,0.114747,0.095702,179.965735,32.000000,197.152353,176.962144,180.616473,161.285081,32.000000,156.684516,68.335514,60.405473,91.576815,25.196013,45.109917,8.060458,60.938542,23.794398,17.745978,59.550509,35.102365
33.095326,40.507371,139.036656,152.468810,85.260136,65.609867,29.189256,14.215753,136.457119,3.452846,34.107138,33.550373,151.553639,140.044365,148.501412,136.714827,97.554959,135.863512,-0.000761,-1.907683,32.000000,-235.792427,136.644439,-0.575176,23.060513,0.682065,267855.422638,0.967651,20.582305,1.028085,4.210094,0.104714,0.090881,179.930792,32.000000,197.180555,176.966399,180.518538,161.288430,32.000000,156.697104,68.335696,60.407168,91.572536,25.196013,45.051881,8.060458,60.936881,23.794398,17.708740,59.547932,35.179108
33.092270,40.477931,139.101893,152.468031,85.280104,65.613699,29.180731,14.215680,136.441614,3.453096,34.027356,33.541830,151.555602,140.030705,148.506381,136.699851,97.554980,135.849373,-0.000760,-1.905925,32.000000,-235.792503,136.629185,-0.574948,23.056010,0.681435,267867.305967,0.967809,20.573523,1.019907,4.204095,0.113266,0.089668,179.903872,32.000000,197.196016,176.949697,180.467109,161.316017,32.000000,156.677640,68.336355,60.408350,91.566762,25.196013,45.048057,8.060458,60.944005,23.794398,17.663779,59.553145,35.058638
33.084091,40.468041,138.975469,152.467570,85.274273,65.601710,29.189735,14.215741,136.422815,3.453291,33.999992,33.533953,151.557861,140.012420,148.514751,136.681995,97.554202,135.832880,-0.000761,-1.904217,32.000000,-235.792415,136.612001,-0.574821,23.053499,0.681259,267891.928203,0.967461,20.547949,1.010553,4.201096,0.110618,0.086634,179.900337,32.000000,197.192118,176.928222,180.516917,161.344711,32.000000,156.662897,68.337230,60.409371,91.561601,25.196013,45.056487,8.060458,60.956059,23.794398,17.632255,59.538452,35.159665
33.086900,40.473357,139.038025,152.468131,85.287440,65.593663,29.178006,14.215814,136.406763,3.452614,33.954393,33.534241,151.562699,139.996623,148.520493,136.666541,97.554808,135.814479,-0.000759,-1.904272,32.000000,-235.792378,136.598039,-0.575401,23.052936,0.681656,267885.476723,0.967823,20.522843,1.003689,4.203456,0.105515,0.089210,179.921611,32.000000,197.170120,176.920257,180.636117,161.357341,32.000000,156.659371,68.339248,60.410170,91.557145,25.196013,45.065270,8.060458,60.963631,23.794398,17.635505,59.542376,35.114104
33.091742,40.489537,139.070149,152.470419,85.262250,65.593915,29.188935,14.215870,136.393642,3.452461,33.877995,33.534497,151.570649,139.984686,148.523259,136.653107,97.555446,135.800566,-0.000759,-1.904302,32.000000,-235.792211,136.583991,-0.575297,23.052214,0.681285,267833.705466,0.967580,20.524554,0.996483,4.200674,0.111125,0.095402,179.940571,32.000000,197.150411,176.936867,180.740078,161.349831,32.000000,156.677554,68.341445,60.412099,91.553276,25.196013,45.044443,8.060458,60.963937,23.794398,17.667840,59.549329,35.028558
33.088521,40.488411,139.062405,152.472070,85.224464,65.594138,29.171451,14.215938,136.382966,3.452456,33.811664,33.533181,151.574229,139.971060,148.524140,136.639649,97.557731,135.787095,-0.000758,-1.903726,32.000000,-235.792189,136.574122,-0.575603,23.053626,0.681399,267802.631513,0.967775,20.525885,0.986969,4.202208,0.102170,0.091094,179.942349,32.000000,197.144851,176.968131,180.740490,161.324679,32.000000,156.712120,68.344053,60.413834,91.550352,25.196013,45.063429,8.060458,60.970981,23.794398,17.679716,59.535649,35.193194
33.093837,40.486918,139.029751,152.472821,85.140668,65.594146,29.189301,14.216012,136.374091,3.452252,33.728973,33.535614,151.574704,139.963508,148.524823,136.631319,97.559948,135.775256,-0.000757,-1.902083,32.000000,-235.792108,136.565370,-0.575688,23.056490,0.681485,267813.066633,0.967305,20.535200,0.979593,4.202564,0.102687,0.082248,179.918140,32.000000,197.170578,176.986629,180.647190,161.308624,32.000000,156.742707,68.346030,60.415343,91.547818,25.196013,45.055202,8.060458,60.972807,23.794398,17.680988,59.537478,35.174192
33.093639,40.481350,139.059465,152.472768,85.056778,65.598153,29.181507,14.215987,136.363373,3.452061,33.625853,33.537091,151.575406,139.955830,148.526906,136.621871,97.562712,135.766239,-0.000757,-1.900931,32.000000,-235.792116,136.557290,-0.575536,23.058781,0.681467,267812.226968,0.967986,20.538641,0.970787,4.202739,0.111373,0.093723,179.885176,32.000000,197.205502,176.985716,180.546077,161.309271,32.000000,156.740136,68.347702,60.416971,91.545223,25.196013,45.050687,8.060458,60.975257,23.794398,17.681595,59.544451,35.058785
33.092454,40.467997,138.923521,152.472005,85.002022,65.610334,29.194077,14.215982,136.355870,3.452015,33.526836,33.541081,151.576199,139.950539,148.532456,136.614333,97.565822,135.759137,-0.000756,-1.900948,32.000000,-235.792131,136.548147,-0.575850,23.061828,0.681177,267805.266277,0.967224,20.529610,0.962837,4.201077,0.108931,0.088812,179.869699,32.000000,197.221876,176.966882,180.492052,161.336827,32.000000,156.715182,68.349904,60.418469,91.543988,25.196013,45.034484,8.060458,60.980550,23.794398,17.661348,59.540802,35.129144
33.096865,40.453954,138.857523,152.470162,84.912010,65.622393,29.180058,14.216004,136.347509,3.451978,33.405882,33.549921,151.577020,139.948162,148.539767,136.608467,97.566795,135.751994,-0.000756,-1.900992,32.000000,-235.792128,136.541692,-0.575558,23.066065,0.681248,267813.625801,0.967534,20.524320,0.955707,4.202000,0.114474,0.083321,179.875824,32.000000,197.219098,176.945627,180.537331,161.368442,32.000000,156.690677,68.352418,60.419668,91.544799,25.196013,44.992082,8.060458,60.983847,23.794398,17.640182,59.548670,35.095909
33.104105,40.434373,138.933525,152.467547,84.870442,65.634615,29.195119,14.216049,136.344206,3.451992,33.268687,33.555391,151.579952,139.945839,148.545600,136.605517,97.567527,135.750203,-0.000756,-1.899832,32.000000,-235.792048,136.536108,-0.574835,23.070257,0.680810,267849.611197,0.967301,20.512650,0.949157,4.198042,0.122275,0.103262,179.904390,32.000000,197.195080,176.938579,180.647639,161.374712,32.000000,156.688781,68.354451,60.420540,91.545956,25.196013,44.946193,8.060458,60.980468,23.794398,17.613566,59.537006,35.159518
33.105287,40.409407,138.759430,152.463751,84.835236,65.646780,29.204662,14.215950,136.340317,3.451603,33.136942,33.561809,151.584822,139.943973,148.548618,136.603421,97.567450,135.751729,-0.000755,-1.898436,32.000000,-235.792182,136.535184,-0.574825,23.071436,0.680473,267883.547920,0.967771,20.492351,0.944724,4.195489,0.115783,0.086593,179.927992,32.000000,197.176759,176.952815,180.735825,161.359344,32.000000,156.695553,68.356428,60.421471,91.546854,25.196013,44.850269,8.060458,60.981040,23.794398,17.576934,59.542986,35.120927
33.106121,40.379210,138.822795,152.458363,84.856573,65.659055,29.193984,14.215931,136.338057,3.451267,33.041935,33.561360,151.586496,139.942250,148.550899,136.601132,97.567835,135.753581,-0.000755,-1.898196,32.000000,-235.792173,136.534938,-0.574777,23.072952,0.680584,267912.461862,0.967177,20.462504,0.943125,4.196867,0.111453,0.087697,179.932970,32.000000,197.172461,176.986343,180.732249,161.326284,32.000000,156.724444,68.358596,60.422916,91.548824,25.196013,44.920777,8.060458,60.983609,23.794398,17.526130,59.548090,35.325475
33.112320,40.354297,138.680453,152.451987,84.883658,65.667128,29.167764,14.215961,136.339286,3.451118,32.931884,33.574795,151.584775,139.944283,148.553368,136.604673,97.570190,135.756711,-0.000754,-1.896468,32.000000,-235.792205,136.538840,-0.574236,23.075274,0.680005,267941.178166,0.966942,20.435862,0.943942,4.191458,0.105211,0.079288,179.909449,32.000000,197.197280,177.005820,180.634350,161.304949,32.000000,156.749893,68.360830,60.423786,91.550225,25.196013,44.857567,8.060458,60.982852,23.794398,17.481388,59.540655,35.124302
33.118451,40.324329,138.774430,152.445632,84.862983,65.674980,29.178717,14.215945,136.342359,3.451335,32.799683,33.578827,151.581504,139.950162,148.555594,136.607913,97.573328,135.764017,-0.000754,-1.895330,32.000000,-235.792322,136.545349,-0.574107,23.076480,0.680236,267965.846370,0.967376,20.404482,0.944453,4.193267,0.108119,0.091900,179.884253,32.000000,197.228143,177.008152,180.531272,161.301030,32.000000,156.750144,68.363049,60.425876,91.549755,25.196013,44.847847,8.060458,60.978839,23.794398,17.435091,59.552860,35.081089
33.117377,40.292232,138.596578,152.438764,84.870290,65.683313,29.175840,14.216025,136.344427,3.451508,32.714626,33.575434,151.578545,139.953286,148.558784,136.610938,97.575779,135.769597,-0.000754,-1.895326,32.000000,-235.792247,136.551471,-0.574379,23.075081,0.679605,267972.275512,0.968109,20.370782,0.943613,4.188183,0.106914,0.074613,179.867601,32.000000,197.242797,176.982550,180.486677,161.325902,32.000000,156.714110,68.365032,60.426950,91.547970,25.196013,44.761664,8.060458,60.979545,23.794398,17.379563,59.548346,35.152622
33.115757,40.260934,138.663555,152.430845,84.867515,65.683635,29.174041,14.216038,136.345038,3.451630,32.671098,33.575931,151.575730,139.955364,148.564997,136.613531,97.578022,135.771756,-0.000753,-1.895283,32.000000,-235.792177,136.553812,-0.574575,23.075046,0.679818,267972.834178,0.967595,20.332123,0.944015,4.190245,0.111328,0.094526,179.879806,32.000000,197.241194,176.959106,180.537722,161.352385,32.000000,156.679335,68.367227,60.427588,91.546360,25.196013,44.800609,8.060458,60.984956,23.794398,17.325933,59.539071,35.081015
33.115009,40.251706,138.686311,152.424426,84.824433,65.683549,29.177217,14.216134,136.347658,3.451851,32.635172,33.581296,151.573930,139.959727,148.568086,136.616353,97.579514,135.776370,-0.000753,-1.894100,32.000000,-235.792128,136.558766,-0.574267,23.077817,0.679285,267978.700760,0.967768,20.301548,0.944265,4.185011,0.090860,0.083907,179.914675,32.000000,197.221170,176.948583,180.656259,161.363424,32.000000,156.664243,68.369653,60.427876,91.544386,25.196013,44.788753,8.060458,60.991070,23.794398,17.298316,59.545366,35.094882
33.123480,40.243048,138.862795,152.419024,84.755988,65.691462,29.186091,14.216077,136.352536,3.451884,32.557746,33.588844,151.575280,139.965337,148.569494,136.621751,97.580275,135.782898,-0.000753,-1.894132,32.000000,-235.792250,136.564015,-0.573948,23.081011,0.679496,267952.848943,0.967806,20.272547,0.943068,4.187238,0.113012,0.092883,179.941850,32.000000,197.205710,176.959977,180.755640,161.343771,32.000000,156.679473,68.371199,60.428491,91.542181,25.196013,44.890400,8.060458,60.986253,23.794398,17.284233,59.546359,35.338095
33.128997,40.230403,138.952186,152.413882,84.739195,65.703621,29.181156,14.216124,136.359161,3.451940,32.470115,33.593992,151.574236,139.973338,148.567761,136.630446,97.580575,135.790954,-0.000754,-1.894109,32.000000,-235.792211,136.570426,-0.574118,23.083832,0.679486,267943.636262,0.967700,20.264379,0.943810,4.188020,0.088836,0.082655,179.948416,32.000000,197.204675,176.988266,180.746125,161.305766,32.000000,156.701520,68.372802,60.429187,91.540926,25.196013,44.972034,8.060458,60.981302,23.794398,17.271103,59.548159,35.067369
33.132684,40.209212,138.817516,152.408243,84.815804,65.715906,29.177706,14.216121,136.365174,3.452088,32.429012,33.595584,151.568198,139.979205,148.566221,136.639785,97.580984,135.798705,-0.000753,-1.894115,32.000000,-235.792281,136.576411,-0.574767,23.084474,0.679931,267963.065807,0.967236,20.243715,0.946210,4.192277,0.108455,0.097118,179.930869,32.000000,197.237937,177.003390,180.651091,161.279204,32.000000,156.715315,68.374830,60.430344,91.539925,25.196013,44.944349,8.060458,60.977498,23.794398,17.235032,59.548326,35.144405
33.127206,40.196649,138.686811,152.402101,84.861522,65.724124,29.180293,14.215970,136.364894,3.452636,32.473377,33.586271,151.562468,139.979678,148.565774,136.638294,97.584278,135.802875,-0.000753,-1.892940,32.000000,-235.792510,136.575845,-0.575027,23.083593,0.680169,267998.743958,0.967375,20.223252,0.949810,4.194277,0.099037,0.089272,179.904605,32.000000,197.274138,177.000805,180.555251,161.271482,32.000000,156.710204,68.376657,60.432923,91.539653,25.196013,44.861393,8.060458,60.981962,23.794398,17.209064,59.537675,35.102219
33.116747,40.204184,138.692182,152.397947,84.910324,65.715980,29.178719,14.216007,136.360863,3.452694,32.592850,33.579057,151.559384,139.972357,148.566790,136.636062,97.588476,135.800778,-0.000753,-1.892987,32.000000,-235.792530,136.570374,-0.575768,23.083139,0.679709,268029.503317,0.967502,20.196836,0.953156,4.189746,0.107130,0.093764,179.894723,32.000000,197.295127,176.976167,180.512483,161.294435,32.000000,156.682722,68.379072,60.434757,91.538915,25.196013,44.796267,8.060458,60.992980,23.794398,17.206034,59.545749,34.992975
33.108908,40.229086,138.650372,152.396372,84.992882,65.691506,29.185682,14.216067,136.355136,3.452742,32.716190,33.577314,151.556636,139.967451,148.567981,136.629618,97.589782,135.795520,-0.000752,-1.893008,32.000000,-235.792624,136.564661,-0.575689,23.084682,0.679430,268051.935503,0.967678,20.192036,0.951879,4.186493,0.100013,0.080387,179.905203,32.000000,197.295112,176.949655,180.558693,161.314918,32.000000,156.653176,68.381308,60.435645,91.538777,25.196013,44.698235,8.060458,61.006836,23.794398,17.238885,59.546683,35.143378
33.105948,40.268627,138.666763,152.397964,85.016128,65.667075,29.188080,14.216042,136.350873,3.453027,32.816157,33.578979,151.557669,139.963398,148.566509,136.625941,97.589315,135.791986,-0.000752,-1.894153,32.000000,-235.792648,136.560444,-0.575641,23.086752,0.679570,268025.951005,0.967956,20.214392,0.946666,4.187977,0.111091,0.094510,179.942149,32.000000,197.276307,176.937628,180.668387,161.317355,32.000000,156.634090,68.382415,60.437112,91.539489,25.196013,44.836571,8.060458,61.015172,23.794398,17.311056,59.542917,35.123275
33.105844,40.300222,138.702470,152.401986,85.077669,65.667031,29.181314,14.216065,136.346501,3.452846,32.907414,33.576023,151.561399,139.960150,148.563600,136.623969,97.587801,135.787910,-0.000752,-1.895884,32.000000,-235.792657,136.553612,-0.575614,23.087911,0.679304,267949.095675,0.967672,20.250406,0.942816,4.187706,0.103568,0.090017,179.966959,32.000000,197.259555,176.950165,180.760373,161.299195,32.000000,156.644003,68.383692,60.439211,91.541708,25.196013,44.881877,8.060458,61.017619,23.794398,17.374071,59.538934,35.112197
33.101060,40.328082,138.592846,152.406019,85.164551,65.658782,29.194691,14.216145,136.338163,3.452827,33.038525,33.569761,151.561908,139.954473,148.560209,136.619958,97.590124,135.780923,-0.000752,-1.897612,32.000000,-235.792683,136.546978,-0.575303,23.089432,0.679170,267883.695908,0.967422,20.294144,0.941571,4.188576,0.114413,0.095294,179.977447,32.000000,197.259442,176.983177,180.751296,161.262496,32.000000,156.672991,68.385826,60.441167,91.544994,25.196013,44.744546,8.060458,61.026874,23.794398,17.429277,59.544353,35.049688
33.090603,40.357680,138.794810,152.410581,85.093332,65.646683,29.178766,14.216211,136.331148,3.452948,33.177846,33.565102,151.560454,139.947053,148.556774,136.610266,97.591894,135.775099,-0.000752,-1.897627,32.000000,-235.792613,136.537967,-0.574918,23.093528,0.679321,267911.013663,0.967727,20.325887,0.941111,4.189667,0.106208,0.086447,179.958907,32.000000,197.288266,176.999845,180.649408,161.242206,32.000000,156.692269,68.387038,60.443050,91.548489,25.196013,44.893738,8.060458,61.042829,23.794398,17.478028,59.549801,35.161719
33.089669,40.394494,138.903402,152.416187,84.941561,65.642568,29.181783,14.216346,136.328355,3.452665,33.231170,33.573471,151.559250,139.942172,148.553770,136.605322,97.594209,135.769766,-0.000751,-1.897651,32.000000,-235.792508,136.532919,-0.575034,23.099068,0.678939,267900.033239,0.967381,20.360529,0.935405,4.186961,0.111013,0.093105,179.932907,32.000000,197.323318,176.996218,180.555750,161.233409,32.000000,156.690342,68.388925,60.446050,91.552661,25.196013,44.879372,8.060458,61.050497,23.794398,17.546288,59.542936,35.169056
33.096707,40.412719,138.711254,152.422748,84.838271,65.642709,29.184205,14.216164,136.331162,3.452199,33.176986,33.583808,151.559157,139.944370,148.551578,136.606966,97.593499,135.771616,-0.000750,-1.897605,32.000000,-235.792678,136.535355,-0.574459,23.104766,0.679631,267878.488377,0.968131,20.404956,0.930814,4.194387,0.093103,0.080989,179.916339,32.000000,197.341397,176.971371,180.506605,161.252369,32.000000,156.652002,68.389516,60.447642,91.555859,25.196013,44.768370,8.060458,61.049695,23.794398,17.592717,59.548542,35.065021
33.100736,40.407176,138.535297,152.426695,84.718813,65.650898,29.191405,14.216288,136.337416,3.451849,33.095667,33.586138,151.561247,139.947660,148.553619,136.613207,97.592873,135.773540,-0.000750,-1.897555,32.000000,-235.792439,136.539165,-0.574341,23.108238,0.679886,267889.391828,0.968090,20.443096,0.925916,4.197788,0.113773,0.089398,179.926023,32.000000,197.339835,176.942499,180.564198,161.275802,32.000000,156.630216,68.390934,60.449518,91.559668,25.196013,44.774483,8.060458,61.048941,23.794398,17.607066,59.546005,35.300751
33.096726,40.389350,138.783279,152.428287,84.692585,65.659005,29.180866,14.216228,136.338953,3.451928,33.205101,33.584865,151.566071,139.946949,148.556568,136.614558,97.591740,135.773648,-0.000751,-1.897175,32.000000,-235.792537,136.541125,-0.573475,23.108707,0.678965,267901.569984,0.967836,20.451339,0.927522,4.191089,0.095300,0.079288,179.958158,32.000000,197.320635,176.926263,180.683263,161.283480,32.000000,156.620509,68.392633,60.452539,91.564090,25.196013,44.865032,8.060458,61.056008,23.794398,17.579007,59.544018,35.047046
33.093451,40.370732,138.907753,152.427784,84.668885,65.659154,29.181865,14.216127,136.339409,3.452127,33.349793,33.579544,151.569723,139.945704,148.556867,136.615882,97.591449,135.774218,-0.000750,-1.896814,32.000000,-235.792666,136.539728,-0.573279,23.109745,0.678251,267928.603781,0.967578,20.440082,0.929081,4.185263,0.115886,0.095169,179.986956,32.000000,197.303845,176.937247,180.772471,161.264382,32.000000,156.634611,68.393845,60.455114,91.567998,25.196013,44.872911,8.060458,61.063044,23.794398,17.548694,59.539357,35.129805
33.088156,40.368292,138.827686,152.427667,84.702038,65.659162,29.184094,14.216138,136.339810,3.451720,33.451062,33.576872,151.571144,139.944713,148.557171,136.613957,97.590604,135.772643,-0.000750,-1.896829,32.000000,-235.792572,136.539644,-0.574217,23.110833,0.679222,267950.910724,0.968129,20.427943,0.930266,4.193263,0.101403,0.093155,179.991778,32.000000,197.302817,176.963447,180.755457,161.227979,32.000000,156.662741,68.394871,60.458240,91.572731,25.196013,44.918622,8.060458,61.075392,23.794398,17.537482,59.540094,35.077200
33.088146,40.367741,138.780834,152.427991,84.679198,65.659359,29.178074,14.216205,136.342126,3.451283,33.504601,33.577995,151.571008,139.943616,148.558473,136.618809,97.592414,135.773451,-0.000751,-1.896868,32.000000,-235.792532,136.538055,-0.574743,23.113584,0.679652,267938.765239,0.968155,20.413968,0.930833,4.197439,0.104215,0.094055,179.971156,32.000000,197.328406,176.976402,180.651092,161.209347,32.000000,156.689925,68.396168,60.462613,91.578908,25.196013,44.832104,8.060458,61.080419,23.794398,17.537536,59.546339,35.128704
33.093990,40.363657,138.734249,152.428424,84.630910,65.671555,29.219124,14.216156,136.352295,3.450788,33.471844,33.591015,151.569994,139.950475,148.558864,136.624026,97.594446,135.777679,-0.000751,-1.896874,32.000000,-235.792590,136.545208,-0.575096,23.118666,0.679423,267940.792682,0.968241,20.419040,0.930914,4.195691,0.092728,0.083662,179.945466,32.000000,197.360338,176.974088,180.554164,161.209111,32.000000,156.684127,68.397344,60.466846,91.585125,25.196013,44.774583,8.060458,61.084074,23.794398,17.540954,59.537213,35.107941
33.102630,40.350618,138.630970,152.428633,84.598658,65.683656,29.172247,14.216128,136.364789,3.450846,33.368395,33.601387,151.569740,139.963372,148.560527,136.634437,97.595782,135.789812,-0.000752,-1.895697,32.000000,-235.792514,136.556724,-0.574781,23.122271,0.679180,267939.351288,0.968443,20.418502,0.929496,4.194276,0.112798,0.090031,179.931811,32.000000,197.375353,176.949885,180.511867,161.231830,32.000000,156.660891,68.397415,60.471408,91.590755,25.196013,44.795567,8.060458,61.076979,23.794398,17.520396,59.544353,35.136041
33.104397,40.310167,138.664163,152.425365,84.531905,65.695858,29.177857,14.216109,136.374389,3.451101,33.276157,33.602964,151.568568,139.974202,148.565982,136.645655,97.595138,135.803310,-0.000751,-1.893950,32.000000,-235.792526,136.566461,-0.574823,23.124551,0.678889,267979.708554,0.967069,20.406131,0.929511,4.192128,0.092130,0.069747,179.939199,32.000000,197.366564,176.924812,180.563981,161.253991,32.000000,156.632442,68.397776,60.475735,91.597447,25.196013,44.800305,8.060458,61.076149,23.794398,17.467146,59.553745,35.184757
33.109245,40.273524,138.642623,152.420399,84.507274,65.707975,29.170262,14.215958,136.385160,3.451140,33.186481,33.614232,151.567938,139.985933,148.571007,136.659069,97.593954,135.814723,-0.000752,-1.892227,32.000000,-235.792700,136.577361,-0.575212,23.128882,0.678377,268012.137997,0.968498,20.380840,0.934051,4.187914,0.099022,0.084486,179.970416,32.000000,197.342689,176.908246,180.680562,161.258800,32.000000,156.627475,68.397594,60.479298,91.605136,25.196013,44.733532,8.060458,61.078187,23.794398,17.400726,59.539937,35.318359
33.116302,40.238076,138.676036,152.414511,84.511245,65.720184,29.172169,14.215788,136.397495,3.451286,33.084797,33.619510,151.569679,139.999930,148.573097,136.671683,97.593246,135.828567,-0.000750,-1.892208,32.000000,-235.792922,136.589800,-0.575553,23.129665,0.678449,268028.964070,0.968337,20.337884,0.941230,4.188693,0.100631,0.080703,179.997531,32.000000,197.322459,176.921620,180.761976,161.238562,32.000000,156.641405,68.397182,60.483541,91.613316,25.196013,44.722027,8.060458,61.071601,23.794398,17.340824,59.538855,35.072138
33.115658,40.201209,138.712626,152.408478,84.513154,65.732430,29.181239,14.215721,136.410446,3.451292,33.048794,33.621337,151.569378,140.011143,148.575075,136.684970,97.593215,135.841179,-0.000751,-1.892132,32.000000,-235.793038,136.599770,-0.576254,23.130983,0.678226,268047.188456,0.968525,20.294367,0.947940,4.187429,0.128225,0.107016,180.007317,32.000000,197.315141,176.951659,180.751170,161.202612,32.000000,156.677677,68.397667,60.488618,91.623416,25.196013,44.789452,8.060458,61.073890,23.794398,17.276868,59.546359,35.301778
33.118705,40.180684,138.637390,152.402286,84.514636,65.732278,29.175146,14.215706,136.423263,3.450547,33.029246,33.624846,151.564941,140.022003,148.575164,136.697216,97.593230,135.853426,-0.000751,-1.890413,32.000000,-235.793090,136.612106,-0.576797,23.132016,0.678261,268065.462379,0.968333,20.248916,0.955351,4.187546,0.111014,0.085634,179.985335,32.000000,197.338322,176.965172,180.654126,161.181713,32.000000,156.693265,68.397739,60.493739,91.633850,25.196013,44.715554,8.060458,61.077248,23.794398,17.232072,59.551719,35.101925
33.120584,40.165418,138.771227,152.396959,84.564157,65.732262,29.199994,14.215814,136.434472,3.450085,33.028388,33.622645,151.560528,140.030430,148.575019,136.708004,97.594869,135.862349,-0.000752,-1.888627,32.000000,-235.792988,136.621945,-0.576514,23.132856,0.678418,268085.843100,0.968142,20.212961,0.961488,4.188732,0.107141,0.090075,179.956812,32.000000,197.365393,176.960733,180.556695,161.177929,32.000000,156.684624,68.397950,60.498955,91.642767,25.196013,44.776467,8.060458,61.074258,23.794398,17.201508,59.546516,35.180502
33.120240,40.157311,138.754849,152.392610,84.566027,65.720633,29.162235,14.215680,136.446517,3.450183,33.057657,33.621716,151.556300,140.038641,148.576681,136.719619,97.596186,135.870707,-0.000752,-1.888022,32.000000,-235.793065,136.633305,-0.576654,23.134097,0.678037,268066.780440,0.968195,20.188117,0.967400,4.186075,0.107109,0.083331,179.941153,32.000000,197.377271,176.930779,180.516177,161.202933,32.000000,156.652790,68.399104,60.504816,91.652192,25.196013,44.822036,8.060458,61.079097,23.794398,17.180205,59.549880,35.043084
33.124522,40.158265,139.018581,152.389351,84.577958,65.708578,29.221954,14.215579,136.456765,3.450266,33.100606,33.621120,151.551162,140.049499,148.580044,136.728636,97.596145,135.876861,-0.000751,-1.889730,32.000000,-235.793220,136.643729,-0.576895,23.133514,0.678419,268051.418611,0.967275,20.170189,0.970081,4.189879,0.113238,0.089704,179.949656,32.000000,197.369396,176.902823,180.570512,161.229233,32.000000,156.630785,68.399472,60.509686,91.662807,25.196013,44.861828,8.060458,61.077062,23.794398,17.183065,59.544156,35.152108
33.125270,40.164616,138.891580,152.387968,84.557564,65.705945,29.164096,14.215693,136.465116,3.450570,33.165213,33.617699,151.548205,140.056518,148.579955,136.737532,97.595542,135.884252,-0.000751,-1.890313,32.000000,-235.793213,136.647942,-0.577134,23.131384,0.678196,267996.256395,0.968347,20.162570,0.972809,4.189428,0.111667,0.089410,179.978080,32.000000,197.344759,176.888020,180.684990,161.238089,32.000000,156.619249,68.398964,60.515270,91.674232,25.196013,44.840438,8.060458,61.075712,23.794398,17.192352,59.538904,35.174559
33.119380,40.177885,138.782634,152.387557,84.566969,65.695081,29.187025,14.215580,136.469220,3.450862,33.295712,33.607535,151.549038,140.058087,148.578640,136.739662,97.593194,135.885521,-0.000751,-1.891442,32.000000,-235.793307,136.648567,-0.577430,23.127106,0.678937,267945.388718,0.966059,20.157453,0.975829,4.196848,0.110469,0.092221,180.003157,32.000000,197.323689,176.902285,180.766824,161.220057,32.000000,156.627602,68.398791,60.521768,91.687201,25.196013,44.863544,8.060458,61.082778,23.794398,17.211054,59.541658,35.115278
33.110311,40.201815,138.792252,152.388689,84.604742,65.683072,29.168464,14.215491,136.468271,3.451115,33.466095,33.600426,151.550302,140.053930,148.577518,136.736421,97.591774,135.881314,-0.000751,-1.892940,32.000000,-235.793270,136.645825,-0.577430,23.123466,0.678530,267940.275204,0.967929,20.162746,0.980009,4.192919,0.107092,0.095654,180.007856,32.000000,197.316045,176.928247,180.748707,161.189874,32.000000,156.654142,68.398771,60.528643,91.702112,25.196013,44.816146,8.060458,61.094984,23.794398,17.242186,59.541225,35.128191
33.110646,40.240145,138.753447,152.391931,84.617678,65.671004,29.202752,14.215354,136.469528,3.450437,33.586891,33.608186,151.548996,140.052792,148.575354,136.735834,97.591679,135.877394,-0.000750,-1.893227,32.000000,-235.793300,136.644497,-0.577343,23.124106,0.678286,267912.875865,0.967226,20.184362,0.982971,4.190375,0.105107,0.086037,179.990283,32.000000,197.339426,176.942585,180.641165,161.171428,32.000000,156.678977,68.398633,60.536686,91.719223,25.196013,44.802863,8.060458,61.102607,23.794398,17.311999,59.541146,35.339195
33.121778,40.278082,138.770438,152.398702,84.552725,65.670637,29.223207,14.215389,136.477203,3.449945,33.592549,33.616961,151.547705,140.057866,148.572460,136.740758,97.592258,135.881590,-0.000750,-1.893228,32.000000,-235.793174,136.650838,-0.577536,23.124347,0.678500,267890.389058,0.968007,20.221145,0.982355,4.191814,0.096079,0.081086,179.961781,32.000000,197.364799,176.937095,180.545621,161.171253,32.000000,156.677555,68.397891,60.544423,91.736110,25.196013,44.831652,8.060458,61.096447,23.794398,17.381628,59.546536,35.289305
33.129872,40.289824,138.855406,152.404171,84.536329,65.678815,29.191163,14.215370,136.486113,3.450015,33.541551,33.618842,151.547813,140.065968,148.571552,136.749566,97.592951,135.887587,-0.000751,-1.894387,32.000000,-235.793107,136.659690,-0.577812,23.121410,0.678284,267872.080231,0.966777,20.259002,0.980552,4.190599,0.101058,0.085139,179.949093,32.000000,197.371975,176.911444,180.502523,161.198612,32.000000,156.642213,68.397104,60.552491,91.753646,25.196013,44.806919,8.060458,61.087827,23.794398,17.427957,59.542454,35.104420
33.129630,40.286905,138.676132,152.407760,84.508538,65.687192,29.164800,14.215476,136.493391,3.450470,33.551585,33.616064,151.547496,140.069273,148.572704,136.753653,97.592167,135.892864,-0.000751,-1.893787,32.000000,-235.792984,136.663989,-0.578133,23.117363,0.678216,267894.002536,0.965840,20.281161,0.982004,4.189704,0.119317,0.094996,179.955777,32.000000,197.354543,176.885754,180.556872,161.230465,32.000000,156.615713,68.396553,60.559350,91.771816,25.196013,44.779492,8.060458,61.085937,23.794398,17.427680,59.550637,35.052475
33.130382,40.280857,138.537205,152.408891,84.484671,65.679103,29.176623,14.215618,136.500874,3.450547,33.594382,33.618811,151.548608,140.072207,148.572464,136.757497,97.591320,135.895863,-0.000752,-1.892119,32.000000,-235.792889,136.668083,-0.578046,23.116805,0.678564,267931.744216,0.966797,20.281433,0.984214,4.191245,0.093640,0.080639,179.986981,32.000000,197.320848,176.873293,180.672097,161.243631,32.000000,156.609768,68.396370,60.567155,91.791260,25.196013,44.672870,8.060458,61.089679,23.794398,17.419019,59.549103,35.255483
33.137230,40.293609,138.495158,152.411196,84.340179,65.679027,29.163009,14.215641,136.508271,3.450372,33.561068,33.627578,151.553226,140.080436,148.572294,136.762339,97.591086,135.904002,-0.000752,-1.890371,32.000000,-235.792653,136.681077,-0.578169,23.118954,0.678145,267964.590968,0.967794,20.278856,0.987550,4.185864,0.116362,0.098068,180.007607,32.000000,197.289971,176.889280,180.757343,161.229378,32.000000,156.623810,68.395402,60.575393,91.810565,25.196013,44.608924,8.060458,61.086137,23.794398,17.432668,59.537753,35.307574
33.148714,40.293615,138.565128,152.413472,84.260816,65.687035,29.172406,14.215775,136.524805,3.450063,33.447035,33.638779,151.554950,140.093971,148.571138,136.778799,97.590136,135.911061,-0.000751,-1.889794,32.000000,-235.792541,136.694744,-0.577679,23.122431,0.677567,267927.153417,0.967245,20.271743,0.989850,4.181576,0.116809,0.094479,180.010060,32.000000,197.278054,176.917507,180.741670,161.201223,32.000000,156.655375,68.393691,60.582814,91.830005,25.196013,44.640319,8.060458,61.075764,23.794398,17.446206,59.545523,35.304639
33.158781,40.280102,138.751390,152.414514,84.191831,65.699076,29.160531,14.215783,136.540466,3.450181,33.323870,33.645511,151.554115,140.110032,148.571499,136.795420,97.590080,135.926050,-0.000752,-1.888594,32.000000,-235.792584,136.711780,-0.577346,23.125331,0.677264,267933.668942,0.967512,20.274793,0.994022,4.179443,0.110723,0.088241,179.985459,32.000000,197.294039,176.931062,180.632773,161.191315,32.000000,156.672683,68.392402,60.589968,91.848874,25.196013,44.776332,8.060458,61.062673,23.794398,17.437024,59.544195,35.154016
33.165807,40.252297,138.944042,152.413115,84.129545,65.719604,29.184833,14.215902,136.555769,3.450534,33.222426,33.650942,151.551245,140.127141,148.571436,136.811610,97.591385,135.941195,-0.000752,-1.887435,32.000000,-235.792365,136.727891,-0.577335,23.128923,0.677294,267961.028380,0.966959,20.258532,0.998389,4.180106,0.109614,0.084228,179.957088,32.000000,197.316015,176.926973,180.531782,161.198376,32.000000,156.673805,68.391115,60.597411,91.866524,25.196013,44.814205,8.060458,61.054403,23.794398,17.389530,59.543969,35.163921
33.169483,40.227390,138.710185,152.409604,84.005397,65.731793,29.176713,14.215917,136.572219,3.450882,33.104357,33.656387,151.547666,140.145512,148.574610,136.828263,97.591191,135.956338,-0.000753,-1.887407,32.000000,-235.792333,136.743146,-0.577347,23.133465,0.677795,267993.334928,0.967182,20.230761,1.005697,4.184454,0.102722,0.084613,179.938493,32.000000,197.318390,176.900015,180.492756,161.228868,32.000000,156.650831,68.389738,60.604174,91.882834,25.196013,44.707229,8.060458,61.049918,23.794398,17.345278,59.537124,35.301558
33.181455,40.200434,138.646823,152.405763,83.847374,65.743933,29.169807,14.215917,136.592678,3.450718,32.917819,33.669036,151.545635,140.166087,148.579371,136.847284,97.591042,135.974576,-0.000753,-1.887419,32.000000,-235.792331,136.763944,-0.577561,23.139729,0.678401,268049.060309,0.966391,20.193009,1.011720,4.189376,0.099810,0.076532,179.948148,32.000000,197.305815,176.877827,180.553773,161.253361,32.000000,156.627981,68.389050,60.610361,91.898228,25.196013,44.728684,8.060458,61.036463,23.794398,17.300735,59.547008,35.256290
33.195069,40.166119,138.890514,152.401115,83.729849,65.760260,29.174073,14.215787,136.620058,3.450204,32.673660,33.681298,151.545095,140.190415,148.581368,136.871723,97.586637,136.000241,-0.000753,-1.885724,32.000000,-235.792409,136.791102,-0.577911,23.143268,0.677469,268076.854668,0.966663,20.162896,1.019240,4.181862,0.113977,0.088726,179.974315,32.000000,197.276038,176.866337,180.667537,161.260821,32.000000,156.615947,68.386986,60.616637,91.911723,25.196013,44.819021,8.060458,61.018180,23.794398,17.252341,59.548660,35.207427
33.207860,40.119135,138.767234,152.395182,83.688076,65.784728,29.179860,14.215800,136.647443,3.449454,32.458440,33.691017,151.546009,140.217995,148.582168,136.898841,97.584159,136.024698,-0.000753,-1.883955,32.000000,-235.792461,136.817300,-0.578489,23.144730,0.676944,268097.968300,0.966630,20.118996,1.028210,4.178443,0.128721,0.114041,179.994253,32.000000,197.251784,176.880052,180.755669,161.243155,32.000000,156.637417,68.384995,60.623314,91.923671,25.196013,44.812271,8.060458,61.001266,23.794398,17.169818,59.545169,35.110729
33.215736,40.068026,138.788077,152.386493,83.790829,65.805029,29.220791,14.215781,136.670575,3.449580,32.321255,33.695730,151.543179,140.242360,148.583569,136.922630,97.582160,136.046201,-0.000753,-1.882158,32.000000,-235.792501,136.840080,-0.579138,23.143324,0.677560,268134.173479,0.966219,20.065415,1.045030,4.184071,0.102082,0.083125,179.990935,32.000000,197.246804,176.906566,180.729257,161.218887,32.000000,156.669414,68.383586,60.629985,91.935526,25.196013,44.821547,8.060458,60.985507,23.794398,17.082044,59.550568,35.147266
33.214080,40.030967,138.816792,152.377557,83.832167,65.817298,29.174133,14.215905,136.689529,3.449669,32.300750,33.694287,151.538306,140.261639,148.586015,136.940010,97.583546,136.065388,-0.000753,-1.880402,32.000000,-235.792290,136.860865,-0.580016,23.140816,0.677043,268191.471872,0.965872,20.000337,1.059336,4.178747,0.120847,0.105283,179.968302,32.000000,197.267893,176.921106,180.615722,161.204172,32.000000,156.689593,68.383368,60.638212,91.947177,25.196013,44.759983,8.060458,60.976755,23.794398,17.003968,59.543477,35.150274
33.217557,40.012170,138.787800,152.369731,83.887870,65.829463,29.181513,14.215783,136.703101,3.449719,32.329296,33.693966,151.531552,140.278132,148.586109,136.953068,97.586291,136.080504,-0.000753,-1.878641,32.000000,-235.792561,136.875426,-0.580646,23.138073,0.677135,268230.799257,0.964446,19.938090,1.071734,4.178383,0.091379,0.079248,179.935875,32.000000,197.295670,176.911839,180.524803,161.208742,32.000000,156.679565,68.383096,60.646083,91.957542,25.196013,44.710603,8.060458,60.970112,23.794398,16.950663,59.545218,35.294368
33.221044,40.015843,138.784437,152.364368,83.951630,65.833539,29.177577,14.215814,136.716052,3.449787,32.382680,33.695225,151.527422,140.291223,148.586528,136.966129,97.588167,136.095614,-0.000753,-1.876870,32.000000,-235.792483,136.886412,-0.581090,23.134762,0.677396,268250.269630,0.966129,19.903373,1.079625,4.179456,0.108951,0.092123,179.922238,32.000000,197.306627,176.885337,180.486823,161.242168,32.000000,156.649008,68.383122,60.653137,91.966611,25.196013,44.800001,8.060458,60.961774,23.794398,16.957300,59.550578,35.100751
33.222819,40.028978,138.864988,152.361139,84.098297,65.833240,29.178547,14.215887,136.727637,3.449589,32.502827,33.688459,151.523640,140.306934,148.586144,136.980485,97.585185,136.111008,-0.000755,-1.876458,32.000000,-235.792312,136.897854,-0.581709,23.129689,0.677412,268279.366408,0.965908,19.879660,1.084188,4.178146,0.104478,0.087128,179.938998,32.000000,197.282414,176.855857,180.593542,161.274532,32.000000,156.610469,68.382382,60.661450,91.977862,25.196013,44.828883,8.060458,60.950066,23.794398,16.977219,59.539986,35.049394
33.220811,40.043115,138.940756,152.360809,84.077173,65.833150,29.193242,14.215907,136.731956,3.449184,32.595612,33.687144,151.523580,140.309420,148.583700,136.984775,97.584177,136.116559,-0.000754,-1.876471,32.000000,-235.792387,136.900331,-0.581375,23.127799,0.677486,268294.677063,0.965999,19.878401,1.089617,4.177606,0.104696,0.095654,179.954824,32.000000,197.264055,176.850544,180.659598,161.276754,32.000000,156.602036,68.381863,60.665415,91.982600,25.196013,44.838709,8.060458,60.946929,23.794398,16.995807,59.548513,35.072725
33.217533,40.081722,138.932799,152.362223,84.044173,65.816963,29.173400,14.215863,136.734569,3.449418,32.776714,33.682340,151.525068,140.315757,148.574188,136.984210,97.583300,136.122231,-0.000754,-1.878805,32.000000,-235.792327,136.907812,-0.581774,23.125609,0.677903,268306.733251,0.965939,19.889025,1.100039,4.179807,0.100230,0.081858,179.973470,32.000000,197.243562,176.874264,180.738297,161.248205,32.000000,156.627273,68.381378,60.672764,91.990402,25.196013,44.864347,8.060458,60.943410,23.794398,17.055874,59.546674,35.129951
33.217014,40.119153,138.820822,152.365619,84.049741,65.804877,29.162235,14.215757,136.735611,3.449093,32.904520,33.684090,151.524959,140.320563,148.566594,136.986788,97.583582,136.122919,-0.000753,-1.880538,32.000000,-235.792363,136.911026,-0.581728,23.125611,0.678287,268320.396226,0.965549,19.906003,1.103731,4.182341,0.117546,0.096909,179.962613,32.000000,197.248150,176.893890,180.679219,161.226258,32.000000,156.651939,68.382089,60.678291,91.995848,25.196013,44.781862,8.060458,60.937269,23.794398,17.121902,59.541284,35.221661
33.215286,40.158037,138.869504,152.370580,84.045510,65.800880,29.177781,14.215740,136.737784,3.448452,33.009646,33.684060,151.524440,140.322326,148.561521,136.990127,97.584294,136.124776,-0.000753,-1.882252,32.000000,-235.792279,136.914617,-0.582162,23.125525,0.678280,268288.635908,0.966166,19.949245,1.107350,4.182514,0.103737,0.079170,179.932440,32.000000,197.275628,176.898092,180.566025,161.218936,32.000000,156.659089,68.382935,60.683055,92.000711,25.196013,44.807468,8.060458,60.934477,23.794398,17.192091,59.537173,35.119313
33.216697,40.178885,138.951717,152.374468,84.090371,65.800832,29.196903,14.215711,136.740664,3.448205,33.081214,33.684957,151.523847,140.323142,148.558315,136.991634,97.584805,136.126302,-0.000753,-1.883405,32.000000,-235.792327,136.916122,-0.581774,23.125746,0.677841,268270.116767,0.966467,19.987410,1.107399,4.179208,0.115552,0.085946,179.916016,32.000000,197.291883,176.892883,180.505228,161.221380,32.000000,156.655678,68.383740,60.686326,92.003361,25.196013,44.842733,8.060458,60.930258,23.794398,17.234521,59.552869,35.029218
33.216028,40.217830,139.095057,152.382267,84.109302,65.800685,29.183592,14.215640,136.740367,3.447952,33.230533,33.671949,151.527292,140.322102,148.554595,136.988361,97.585320,136.121865,-0.000754,-1.883377,32.000000,-235.792418,136.917320,-0.581465,23.120088,0.678071,268285.546020,0.966043,20.028738,1.107585,4.180891,0.107507,0.092301,179.898490,32.000000,197.293171,176.856208,180.492550,161.259759,32.000000,156.613651,68.386945,60.691747,92.006032,25.196013,44.943587,8.060458,60.921244,23.794398,17.308204,59.551453,35.066195
33.211510,40.250904,138.984764,152.388629,84.133791,65.788413,29.179031,14.215708,136.734426,3.447266,33.378082,33.670239,151.529671,140.315200,148.553957,136.983149,97.584040,136.115949,-0.000754,-1.883362,32.000000,-235.792259,136.913068,-0.581163,23.120302,0.678366,268301.036881,0.965417,20.047590,1.107813,4.183189,0.121574,0.094231,179.910005,32.000000,197.269457,176.837667,180.583189,161.279493,32.000000,156.589163,68.389370,60.695156,92.006334,25.196013,44.913788,8.060458,60.922555,23.794398,17.358201,59.551453,35.141837
33.217657,40.295832,138.971435,152.395987,84.119819,65.776199,29.182276,14.215777,136.731934,3.446710,33.450507,33.676098,151.535571,140.311443,148.551259,136.980265,97.582462,136.113190,-0.000754,-1.884472,32.000000,-235.792127,136.911283,-0.581166,23.121366,0.679112,268331.597706,0.965971,20.087482,1.105152,4.187589,0.109538,0.087111,179.928428,32.000000,197.239624,176.836480,180.687672,161.279621,32.000000,156.588038,68.391188,60.698396,92.005521,25.196013,44.878484,8.060458,60.913149,23.794398,17.440137,59.544559,35.157978
33.222351,40.329381,139.057109,152.405145,84.082930,65.776501,29.186331,14.215717,136.731604,3.446775,33.470347,33.676560,151.542918,140.313746,148.548607,136.981202,97.581714,136.111467,-0.000753,-1.886195,32.000000,-235.792189,136.913634,-0.581290,23.121437,0.678736,268312.425370,0.966165,20.126944,1.103573,4.184837,0.116455,0.094478,179.934154,32.000000,197.220524,176.862142,180.730882,161.256528,32.000000,156.623562,68.393675,60.702476,92.004505,25.196013,44.918786,8.060458,60.897820,23.794398,17.508873,59.544962,35.030539
33.223707,40.351464,139.022861,152.412796,84.039106,65.776561,29.177085,14.215703,136.732517,3.446716,33.481521,33.676528,151.544926,140.313875,148.547036,136.983020,97.582583,136.112861,-0.000753,-1.887166,32.000000,-235.792139,136.916410,-0.581687,23.120936,0.678507,268297.828996,0.965797,20.163180,1.103818,4.183662,0.114837,0.096173,179.915964,32.000000,197.222343,176.884701,180.665565,161.232032,32.000000,156.657160,68.395834,60.706388,92.002484,25.196013,44.940320,8.060458,60.892976,23.794398,17.560886,59.548316,35.063627
33.222816,40.365736,139.094514,152.419119,84.059778,65.788403,29.197345,14.215643,136.732308,3.446289,33.482554,33.678789,151.546037,140.315813,148.545323,136.980843,97.584749,136.113549,-0.000754,-1.886579,32.000000,-235.792197,136.919540,-0.582005,23.118703,0.678788,268324.063349,0.965603,20.190090,1.103732,4.185649,0.099655,0.073511,179.882007,32.000000,197.246827,176.890290,180.559336,161.224088,32.000000,156.672772,68.397747,60.710282,91.997884,25.196013,44.961687,8.060458,60.884884,23.794398,17.592626,59.549103,35.054016
33.220276,40.375851,138.911317,152.424298,84.140566,65.800481,29.173483,14.215724,136.731021,3.446120,33.493711,33.676140,151.548546,140.313107,148.544163,136.981196,97.586108,136.113964,-0.000756,-1.884830,32.000000,-235.792134,136.920109,-0.582569,23.116903,0.678700,268340.575306,0.965922,20.210258,1.103538,4.184448,0.111471,0.083884,179.852835,32.000000,197.261991,176.880552,180.491500,161.241967,32.000000,156.661871,68.399415,60.713279,91.990304,25.196013,44.915425,8.060458,60.882111,23.794398,17.613356,59.543930,35.155410
33.219363,40.388587,138.917505,152.428840,84.193229,65.798960,29.178027,14.215599,136.730548,3.445548,33.503573,33.678141,151.551520,140.311981,148.546025,136.979819,97.586296,136.112526,-0.000756,-1.883628,32.000000,-235.792240,136.922077,-0.582764,23.116458,0.679184,268398.294885,0.965489,20.225789,1.101703,4.186717,0.092064,0.078107,179.843857,32.000000,197.253908,176.862040,180.495537,161.277052,32.000000,156.636051,68.401120,60.715633,91.980760,25.196013,44.875086,8.060458,60.879318,23.794398,17.637277,59.547559,35.147193
33.228641,40.401280,139.056777,152.433443,84.147847,65.797528,29.169453,14.215724,136.736742,3.445165,33.399590,33.691776,151.553775,140.317779,148.548037,136.985564,97.585395,136.117000,-0.000754,-1.883602,32.000000,-235.792157,136.929422,-0.582627,23.120744,0.678785,268455.914101,0.966560,20.239495,1.100545,4.181522,0.106684,0.085856,179.854643,32.000000,197.225375,176.847542,180.590480,161.295880,32.000000,156.624836,68.401499,60.716919,91.969650,25.196013,44.898404,8.060458,60.866149,23.794398,17.662809,59.540232,35.318359
33.250376,40.402354,139.184804,152.437102,84.024977,65.813729,29.181883,14.215798,136.750463,3.444608,33.117016,33.709978,151.558279,140.336619,148.547809,137.000007,97.584399,136.128971,-0.000755,-1.882989,32.000000,-235.792020,136.944453,-0.582710,23.125203,0.678838,268460.143237,0.966447,20.253523,1.099661,4.181823,0.106043,0.086957,179.875854,32.000000,197.195825,176.849970,180.692834,161.296242,32.000000,156.637255,68.401126,60.717528,91.956624,25.196013,45.052103,8.060458,60.837358,23.794398,17.688358,59.528942,35.312563
33.260205,40.380234,139.268025,152.438811,83.943652,65.838165,29.175008,14.215768,136.765407,3.444975,32.847792,33.718392,151.563315,140.352226,148.548721,137.015163,97.584694,136.145206,-0.000757,-1.881235,32.000000,-235.792129,136.959282,-0.582440,23.125376,0.679052,268460.597592,0.966452,20.253097,1.102726,4.184847,0.126797,0.109547,179.882389,32.000000,197.178273,176.878940,180.731668,161.279296,32.000000,156.665508,68.402363,60.718844,91.943466,25.196013,45.044298,8.060458,60.814181,23.794398,17.651900,59.548523,35.041324
33.260080,40.337794,139.165656,152.434898,83.989585,65.858447,29.181136,14.215807,136.773820,3.445126,32.721971,33.716137,151.564462,140.363731,148.550979,137.025816,97.584788,136.156557,-0.000757,-1.879515,32.000000,-235.792115,136.971936,-0.582702,23.124000,0.679169,268516.317445,0.965604,20.223453,1.109507,4.185962,0.111143,0.092404,179.867973,32.000000,197.184020,176.905899,180.670207,161.258817,32.000000,156.691550,68.403504,60.720129,91.929971,25.196013,44.975847,8.060458,60.801618,23.794398,17.591115,59.540615,35.315277
33.252584,40.319172,139.018203,152.430940,84.034002,65.862473,29.189229,14.215737,136.777666,3.445196,32.719475,33.710073,151.563172,140.367379,148.554458,137.031302,97.586202,136.161202,-0.000756,-1.877799,32.000000,-235.792213,136.976141,-0.582674,23.123102,0.679499,268591.860319,0.965829,20.187446,1.117060,4.187227,0.118701,0.097183,179.834531,32.000000,197.211919,176.913421,180.567302,161.252721,32.000000,156.708214,68.403964,60.721311,91.915674,25.196013,45.008814,8.060458,60.798052,23.794398,17.539189,59.542572,35.139489
33.247240,40.323218,139.199674,152.428552,84.049906,65.850458,29.186923,14.215628,136.777765,3.444584,32.755595,33.712053,151.562404,140.370929,148.557948,137.033604,97.588727,136.162057,-0.000756,-1.876683,32.000000,-235.792316,136.979077,-0.583185,23.124845,0.679316,268640.122262,0.965823,20.145182,1.122450,4.184165,0.113129,0.085728,179.808880,32.000000,197.235707,176.899657,180.495097,161.267636,32.000000,156.700115,68.403801,60.722683,91.900965,25.196013,45.046326,8.060458,60.799631,23.794398,17.529579,59.545434,35.099284
33.248709,40.348781,139.349213,152.429348,84.031479,65.846506,29.192369,14.215591,136.780508,3.444635,32.776309,33.713423,151.563347,140.374721,148.561757,137.036411,97.589522,136.164253,-0.000755,-1.876592,32.000000,-235.792286,136.983325,-0.583728,23.125428,0.678963,268644.379220,0.965802,20.137151,1.123281,4.180674,0.118196,0.098407,179.798864,32.000000,197.238564,176.874729,180.501463,161.295623,32.000000,156.673438,68.403130,60.722722,91.885281,25.196013,45.105619,8.060458,60.789205,23.794398,17.577532,59.547155,35.199797
33.249624,40.373942,139.338893,152.432943,84.091108,65.844226,29.174727,14.215497,136.782995,3.444793,32.815575,33.713805,151.565096,140.375217,148.564083,137.037021,97.590444,136.163494,-0.000757,-1.878346,32.000000,-235.792531,136.982912,-0.583447,23.124489,0.679521,268598.599867,0.965879,20.148748,1.121169,4.186804,0.107072,0.083093,179.813597,32.000000,197.221608,176.863576,180.594267,161.315689,32.000000,156.662812,68.402149,60.722702,91.869717,25.196013,45.159065,8.060458,60.780003,23.794398,17.625195,59.537213,35.317992
