OSU 80 Ton Compressor Load Stand
33.245596,40.398078,139.346075,152.436716,84.091546,65.836156,29.189247,14.215316,136.779716,3.444892,32.903429,33.710727,151.568385,140.374599,148.563972,137.034522,97.590390,136.167131,-0.000758,-1.880065,32.000000,-235.792735,136.981747,-0.584503,23.122087,0.680007,268601.525694,0.965658,20.172236,1.121436,4.191117,0.106710,0.085648,179.832422,32.000000,197.196494,176.869737,180.699723,161.315438,32.000000,156.671321,68.400760,60.723117,91.854206,25.196013,45.151914,8.060458,60.772877,23.794398,17.671891,59.542228,35.171844
33.244846,40.423358,139.255386,152.440836,84.122980,65.836345,29.174283,14.215439,136.778391,3.444774,32.994979,33.707159,151.571243,140.371555,148.562798,137.030774,97.589489,136.166431,-0.000758,-1.881872,32.000000,-235.792647,136.978091,-0.584824,23.117878,0.680000,268610.820786,0.966242,20.196103,1.120147,4.190691,0.106714,0.092602,179.837162,32.000000,197.183712,176.897625,180.740729,161.292949,32.000000,156.704538,68.398296,60.724067,91.839930,25.196013,45.065740,8.060458,60.770136,23.794398,17.716937,59.546890,35.120781
33.242227,40.451951,139.236722,152.445470,84.105011,65.828188,29.192847,14.215283,136.775725,3.444625,33.081156,33.702982,151.572800,140.366527,148.562163,137.026738,97.589602,136.163941,-0.000758,-1.883628,32.000000,-235.792831,136.977107,-0.585155,23.113980,0.680129,268600.330027,0.965827,20.225932,1.121958,4.191415,0.112117,0.091332,179.822631,32.000000,197.191701,176.920715,180.673264,161.270366,32.000000,156.728780,68.395770,60.725343,91.827859,25.196013,45.133457,8.060458,60.760343,23.794398,17.771031,59.540222,35.060986
33.244862,40.479874,139.380726,152.451084,84.088802,65.828317,29.189827,14.215282,136.771942,3.444052,33.151414,33.706106,151.574486,140.363336,148.561499,137.023282,97.590820,136.159958,-0.000758,-1.883647,32.000000,-235.792789,136.976169,-0.584866,23.111976,0.679999,268623.013344,0.966411,20.252270,1.122521,4.188781,0.103178,0.080313,179.792168,32.000000,197.219772,176.927652,180.568770,161.266979,32.000000,156.730115,68.392928,60.726462,91.815769,25.196013,45.239988,8.060458,60.752166,23.794398,17.824537,59.546408,35.246165
33.242971,40.507808,139.346258,152.456889,84.108033,65.828403,29.194737,14.215128,136.767496,3.444458,33.205446,33.706676,151.574859,140.359967,148.560254,137.017394,97.592977,136.157977,-0.000758,-1.883677,32.000000,-235.792904,136.973202,-0.584366,23.109219,0.680061,268614.519773,0.965829,20.284565,1.121204,4.188550,0.117392,0.092089,179.764721,32.000000,197.238420,176.913618,180.504570,161.285501,32.000000,156.712847,68.389399,60.727520,91.804134,25.196013,45.174804,8.060458,60.745025,23.794398,17.877862,59.539996,35.303025
33.241178,40.535056,139.189016,152.462690,84.114493,65.828387,29.187390,14.215109,136.759903,3.444867,33.289437,33.701010,151.577496,140.356102,148.562630,137.011834,97.596074,136.154688,-0.000757,-1.884810,32.000000,-235.792918,136.966942,-0.584257,23.105278,0.680626,268634.427927,0.965917,20.308765,1.118062,4.192549,0.122336,0.098236,179.757009,32.000000,197.235873,176.888814,180.517306,161.321969,32.000000,156.693118,68.386938,60.728007,91.794509,25.196013,45.076583,8.060458,60.738282,23.794398,17.931412,59.535973,35.143011
33.236473,40.560921,139.180833,152.468296,84.181460,65.828456,29.220064,14.215092,136.748249,3.445977,33.398315,33.693889,151.581559,140.345916,148.565113,137.000998,97.598473,136.147119,-0.000757,-1.886001,32.000000,-235.792897,136.955760,-0.584551,23.101385,0.680673,268656.346924,0.965884,20.339370,1.114947,4.191751,0.124833,0.106452,179.770499,32.000000,197.214416,176.872901,180.607787,161.342986,32.000000,156.685304,68.384340,60.728125,91.786904,25.196013,45.108002,8.060458,60.735761,23.794398,17.981467,59.544264,35.041764
33.227425,40.600188,139.133761,152.474497,84.149407,65.816247,29.182420,14.215026,136.734467,3.446243,33.508958,33.688439,151.585769,140.333115,148.565151,136.989143,97.599417,136.138260,-0.000757,-1.887754,32.000000,-235.792943,136.945559,-0.584303,23.101064,0.680319,268675.423820,0.966250,20.369152,1.110261,4.187247,0.117000,0.097013,179.792604,32.000000,197.186123,176.877719,180.707120,161.336634,32.000000,156.690417,68.381101,60.727894,91.779278,25.196013,45.046471,8.060458,60.737451,23.794398,18.047649,59.552742,35.123789
33.228363,40.643123,139.130764,152.482312,84.158055,65.804079,29.172363,14.215016,136.725338,3.446314,33.578991,33.689151,151.591379,140.326082,148.564228,136.979136,97.599617,136.132361,-0.000757,-1.888341,32.000000,-235.793097,136.934618,-0.583733,23.101855,0.680537,268696.765714,0.965380,20.401667,1.104204,4.187593,0.118369,0.095362,179.803401,32.000000,197.169209,176.910165,180.744963,161.311088,32.000000,156.717799,68.377249,60.727603,91.771818,25.196013,45.086629,8.060458,60.734324,23.794398,18.125342,59.534636,35.169056
33.230515,40.680224,139.268931,152.490778,84.150661,65.795925,29.204511,14.215119,136.718598,3.446262,33.615003,33.688531,151.595435,140.317637,148.563642,136.974765,97.600112,136.127851,-0.000758,-1.889544,32.000000,-235.792942,136.928307,-0.583187,23.102445,0.680479,268682.766634,0.966825,20.453725,1.098978,4.187317,0.114765,0.091893,179.793738,32.000000,197.173960,176.939646,180.680377,161.290944,32.000000,156.754190,68.372676,60.727167,91.764363,25.196013,45.188771,8.060458,60.722443,23.794398,18.209888,59.539101,35.161646
33.227773,40.701992,139.322850,152.498932,84.103527,65.795881,29.182775,14.215065,136.709511,3.445935,33.641760,33.685864,151.597759,140.310529,148.564064,136.967166,97.602138,136.121120,-0.000757,-1.889558,32.000000,-235.792983,136.923715,-0.583784,23.104428,0.680380,268667.025929,0.967056,20.495333,1.095929,4.187109,0.109867,0.095496,179.765944,32.000000,197.195310,176.952307,180.570515,161.283670,32.000000,156.766949,68.368098,60.726654,91.756528,25.196013,45.169510,8.060458,60.718693,23.794398,18.253711,59.542592,35.233546
33.229451,40.718762,139.227480,152.505627,83.953385,65.796124,29.178844,14.215046,136.707281,3.446152,33.588470,33.694513,151.601173,140.306692,148.566386,136.963979,97.606113,136.120379,-0.000757,-1.891323,32.000000,-235.793035,136.924214,-0.584320,23.109297,0.680794,268662.209642,0.965896,20.529392,1.093254,4.190995,0.107910,0.084542,179.742822,32.000000,197.210066,176.944668,180.498077,161.296506,32.000000,156.753744,68.364344,60.726679,91.747528,25.196013,45.148774,8.060458,60.712019,23.794398,18.291752,59.541264,35.302438
33.238502,40.720261,139.084635,152.511177,83.806181,65.803953,29.173762,14.215012,136.711658,3.446368,33.404684,33.708360,151.603895,140.312431,148.571218,136.966934,97.609879,136.123183,-0.000756,-1.893103,32.000000,-235.792980,136.929399,-0.584236,23.116197,0.681012,268679.059700,0.966753,20.555037,1.087974,4.192964,0.115913,0.087917,179.736352,32.000000,197.207490,176.924370,180.514498,161.326336,32.000000,156.731974,68.361564,60.726006,91.738130,25.196013,45.109279,8.060458,60.699038,23.794398,18.313341,59.547028,35.324228
33.252198,40.702047,139.099085,152.514610,83.784548,65.828175,29.169052,14.214968,136.722026,3.446176,33.161454,33.720530,151.607393,140.324573,148.577489,136.979490,97.610941,136.133681,-0.000756,-1.891310,32.000000,-235.792980,136.940040,-0.583505,23.120397,0.680541,268687.750167,0.966876,20.569435,1.083640,4.189882,0.103157,0.080981,179.753809,32.000000,197.184260,176.915402,180.613146,161.345802,32.000000,156.720868,68.357836,60.725130,91.727803,25.196013,45.115906,8.060458,60.676217,23.794398,18.307719,59.538206,35.321073
33.263378,40.659682,139.272832,152.514954,83.792684,65.852396,29.169814,14.214932,136.732870,3.446331,32.948139,33.723832,151.611136,140.335883,148.583438,136.992210,97.610865,136.147547,-0.000757,-1.889548,32.000000,-235.793113,136.950105,-0.582867,23.122138,0.679770,268711.174358,0.966881,20.558139,1.081230,4.184443,0.104403,0.088455,179.775125,32.000000,197.157453,176.923312,180.713689,161.342208,32.000000,156.725784,68.353917,60.724440,91.716006,25.196013,45.115740,8.060458,60.655020,23.794398,18.237387,59.536475,35.098550
33.267557,40.607472,139.179614,152.510403,83.817653,65.872571,29.198055,14.214948,136.739299,3.447270,32.819941,33.724829,151.612832,140.345770,148.588433,136.999728,97.611990,136.156536,-0.000756,-1.887825,32.000000,-235.793148,136.957089,-0.583105,23.122532,0.679680,268785.967160,0.966921,20.520570,1.085242,4.183155,0.112142,0.081055,179.781438,32.000000,197.147279,176.953918,180.750184,161.316954,32.000000,156.758791,68.350172,60.723857,91.703766,25.196013,45.085156,8.060458,60.637826,23.794398,18.155036,59.555800,35.227823
33.267274,40.571839,138.998476,152.505473,83.802645,65.876663,29.174792,14.214953,136.744659,3.447608,32.735692,33.727590,151.611476,140.353349,148.593124,137.007982,97.613645,136.164522,-0.000756,-1.886090,32.000000,-235.793259,136.963460,-0.583548,23.125319,0.680217,268844.348956,0.966799,20.462412,1.092019,4.186972,0.106389,0.081928,179.766180,32.000000,197.155327,176.981500,180.687269,161.293817,32.000000,156.784564,68.346574,60.723624,91.691259,25.196013,45.109845,8.060458,60.626462,23.794398,18.081231,59.550509,35.291580
33.274778,40.546176,139.007319,152.500865,83.822429,65.888937,29.184874,14.215019,136.754834,3.447484,32.614689,33.742427,151.608661,140.367188,148.598838,137.019562,97.616387,136.177908,-0.000756,-1.886135,32.000000,-235.793154,136.972915,-0.584126,23.131483,0.679925,268880.413809,0.965902,20.404300,1.095238,4.183644,0.128928,0.109698,179.736337,32.000000,197.186274,176.989444,180.587943,161.288675,32.000000,156.791052,68.342300,60.723200,91.677994,25.196013,45.076381,8.060458,60.613715,23.794398,18.036712,59.548247,35.256437
33.286445,40.523877,139.174812,152.497278,83.848051,65.909201,29.207535,14.214985,136.768543,3.447977,32.466986,33.755804,151.606270,140.383217,148.603321,137.036678,97.619170,136.195285,-0.000757,-1.886207,32.000000,-235.793230,136.988585,-0.583964,23.136063,0.679190,268866.447227,0.966653,20.369064,1.097442,4.178235,0.114740,0.092078,179.716952,32.000000,197.210860,176.977814,180.525582,161.308500,32.000000,156.777147,68.337160,60.723174,91.665080,25.196013,45.070666,8.060458,60.589504,23.794398,18.000996,59.541668,35.259225
33.286999,40.482580,139.180496,152.491807,83.916320,65.929588,29.173832,14.214941,136.779379,3.449023,32.387882,33.748158,151.603479,140.395942,148.608359,137.047366,97.621255,136.207726,-0.000757,-1.885689,32.000000,-235.793176,137.000039,-0.584334,23.134575,0.678995,268888.118144,0.966202,20.332805,1.101169,4.177558,0.110223,0.095671,179.716590,32.000000,197.218610,176.956290,180.546957,161.341917,32.000000,156.752854,68.332447,60.722261,91.652082,25.196013,45.116630,8.060458,60.572766,23.794398,17.942525,59.541284,35.076467
33.279847,40.455465,139.160691,152.485474,84.020919,65.933740,29.187370,14.214858,136.782278,3.450104,32.432708,33.739550,151.600038,140.399236,148.612386,137.052904,97.622678,136.216990,-0.000758,-1.884013,32.000000,-235.793282,137.004304,-0.584266,23.133183,0.679420,268942.700463,0.965332,20.294032,1.106781,4.181126,0.095165,0.079896,179.740081,32.000000,197.204344,176.946167,180.640450,161.357664,32.000000,156.734121,68.327815,60.721585,91.638778,25.196013,45.161757,8.060458,60.566109,23.794398,17.885116,59.543940,35.121441
33.278006,40.448004,139.157432,152.480290,84.077196,65.921649,29.162551,14.214785,136.781920,3.450970,32.520061,33.737003,151.600020,140.401026,148.613048,137.053260,97.623352,136.219446,-0.000759,-1.884381,32.000000,-235.793342,137.004723,-0.584210,23.134451,0.679608,268989.640385,0.966627,20.251952,1.110707,4.181227,0.101810,0.083156,179.766869,32.000000,197.189962,176.951580,180.739083,161.351095,32.000000,156.733294,68.322665,60.720935,91.626120,25.196013,45.177504,8.060458,60.561088,23.794398,17.852785,59.541156,35.169937
33.278492,40.465671,139.074218,152.478262,84.046806,65.917426,29.187355,14.214758,136.781041,3.451310,32.591253,33.739762,151.602286,140.404855,148.611333,137.055252,97.623424,136.220762,-0.000759,-1.885972,32.000000,-235.793467,137.003388,-0.584409,23.136690,0.679693,268986.820095,0.966395,20.234935,1.113760,4.181530,0.100171,0.076007,179.781176,32.000000,197.190810,176.980791,180.770588,161.327700,32.000000,156.764661,68.317640,60.720865,91.615040,25.196013,45.103901,8.060458,60.549208,23.794398,17.887584,59.544303,35.135821
33.284281,40.482903,139.237936,152.479544,83.976938,65.917528,29.174265,14.214805,136.783749,3.452067,32.634430,33.743032,151.601391,140.409008,148.609872,137.060099,97.625538,136.223436,-0.000757,-1.887757,32.000000,-235.793397,137.004468,-0.583704,23.140931,0.679533,268931.574515,0.967079,20.230073,1.114272,4.181664,0.110877,0.087765,179.774537,32.000000,197.210674,177.006003,180.695057,161.308863,32.000000,156.785859,68.312697,60.720559,91.605417,25.196013,45.207315,8.060458,60.532475,23.794398,17.921996,59.534774,35.179915
33.289338,40.492618,139.374755,152.481134,83.939235,65.917788,29.179509,14.214882,136.786941,3.452436,32.644558,33.745409,151.599560,140.415739,148.609187,137.066208,97.629468,136.230524,-0.000757,-1.889497,32.000000,-235.793481,137.008760,-0.583421,23.145679,0.679157,268928.463482,0.966224,20.247054,1.114836,4.179102,0.091299,0.073152,179.751689,32.000000,197.251294,177.011555,180.592640,161.300058,32.000000,156.782201,68.308645,60.720896,91.596883,25.196013,45.241102,8.060458,60.517296,23.794398,17.949578,59.551847,35.232519
33.291173,40.493832,139.224515,152.482438,83.911103,65.930036,29.166020,14.214762,136.789410,3.453180,32.640059,33.746421,151.599765,140.421061,148.609553,137.072107,97.633363,136.236794,-0.000759,-1.889494,32.000000,-235.793655,137.013083,-0.583796,23.149025,0.679540,268937.296218,0.966521,20.256112,1.114012,4.183294,0.111643,0.085220,179.734739,32.000000,197.284250,176.995692,180.533158,161.312255,32.000000,156.761863,68.305377,60.720993,91.589640,25.196013,45.195174,8.060458,60.500258,23.794398,17.963834,59.551817,35.224522
33.283791,40.485557,139.033942,152.482866,83.880789,65.934102,29.196573,14.214804,136.792465,3.453778,32.671990,33.743466,151.600527,140.422554,148.611993,137.077189,97.636176,136.242229,-0.000759,-1.889467,32.000000,-235.793687,137.016089,-0.583766,23.152389,0.679813,268938.355592,0.966218,20.258687,1.113507,4.186769,0.105730,0.084693,179.736956,32.000000,197.295810,176.971029,180.556141,161.342736,32.000000,156.732301,68.303148,60.721039,91.583837,25.196013,45.153342,8.060458,60.493360,23.794398,17.952731,59.551807,35.321440
33.284697,40.481071,139.177042,152.483000,83.848355,65.934023,29.168643,14.214864,136.796096,3.454103,32.696506,33.748139,151.600539,140.429436,148.614205,137.083651,97.636698,136.247785,-0.000759,-1.889472,32.000000,-235.793702,137.020322,-0.583575,23.159026,0.679291,268983.719374,0.966790,20.257311,1.112640,4.182025,0.112595,0.087775,179.762942,32.000000,197.284567,176.957477,180.659618,161.357783,32.000000,156.707150,68.300118,60.719768,91.578685,25.196013,45.188632,8.060458,60.487015,23.794398,17.946072,59.535000,35.319533
33.294076,40.472472,139.452249,152.483240,83.798664,65.934054,29.188991,14.214855,136.804242,3.454575,32.547973,33.758572,151.602399,140.440272,148.612250,137.094292,97.638161,136.255300,-0.000758,-1.889483,32.000000,-235.793741,137.027206,-0.583907,23.166958,0.678677,268994.676564,0.966047,20.259458,1.112452,4.177227,0.106382,0.091478,179.793555,32.000000,197.267859,176.964160,180.759294,161.345199,32.000000,156.709466,68.296727,60.717831,91.573218,25.196013,45.265984,8.060458,60.466882,23.794398,17.937961,59.548267,35.250494
33.309867,40.450794,139.533443,152.482461,83.742329,65.958467,29.171975,14.214769,136.820577,3.454847,32.301420,33.776187,151.603199,140.461390,148.608914,137.111177,97.639541,136.269740,-0.000758,-1.889471,32.000000,-235.793797,137.044110,-0.583934,23.175705,0.678959,268989.719371,0.966932,20.253692,1.114614,4.181412,0.118030,0.096715,179.807374,32.000000,197.262381,176.994986,180.787827,161.317528,32.000000,156.734310,68.293267,60.716379,91.568278,25.196013,45.336509,8.060458,60.439994,23.794398,17.922456,59.544107,35.319166
33.325522,40.407070,139.638424,152.479536,83.742756,65.990864,29.169651,14.214922,136.839729,3.455676,32.051824,33.786419,151.601515,140.484602,148.607499,137.132926,97.641528,136.288841,-0.000758,-1.889440,32.000000,-235.793578,137.065321,-0.583659,23.181631,0.679506,268975.578931,0.965945,20.231854,1.116781,4.188500,0.119695,0.098900,179.801333,32.000000,197.277660,177.018639,180.719327,161.291095,32.000000,156.753405,68.290424,60.715402,91.563837,25.196013,45.488307,8.060458,60.407797,23.794398,17.847848,59.546860,35.273018
33.331392,40.340897,139.766360,152.471241,83.792920,66.023382,29.186385,14.214955,136.857652,3.456123,31.842699,33.790493,151.596507,140.505545,148.608264,137.155334,97.645091,136.311419,-0.000758,-1.889396,32.000000,-235.793498,137.083218,-0.583620,23.185208,0.679482,269046.960773,0.966322,20.187890,1.122374,4.188952,0.110685,0.090974,179.781582,32.000000,197.311554,177.022437,180.617597,161.281665,32.000000,156.750725,68.288150,60.714579,91.558275,25.196013,45.549753,8.060458,60.383370,23.794398,17.746221,59.540350,35.487691
33.336122,40.278945,139.867558,152.460901,83.825369,66.042056,29.181298,14.215078,136.872961,3.456313,31.690190,33.793650,151.589647,140.527631,148.610319,137.176369,97.647872,136.330473,-0.000759,-1.888194,32.000000,-235.793413,137.099446,-0.584691,23.188169,0.679665,269132.066895,0.966279,20.122080,1.129612,4.190135,0.104230,0.085517,179.772187,32.000000,197.337765,177.005915,180.555088,161.294438,32.000000,156.728685,68.286012,60.713765,91.552137,25.196013,45.628487,8.060458,60.362293,23.794398,17.634548,59.549172,35.394367
33.343781,40.225087,139.945001,152.449697,83.863245,66.058370,29.180959,14.215092,136.886508,3.456611,31.565366,33.798814,151.583519,140.547731,148.614296,137.194130,97.648222,136.345985,-0.000757,-1.886444,32.000000,-235.793446,137.116604,-0.584059,23.191813,0.680114,269203.165539,0.965855,20.047629,1.136952,4.193235,0.107188,0.085385,179.778504,32.000000,197.342194,176.980034,180.572438,161.317290,32.000000,156.690556,68.284330,60.710964,91.545508,25.196013,45.724132,8.060458,60.340595,23.794398,17.529942,59.539120,35.325255
33.350781,40.183192,140.029878,152.438812,83.860677,66.082772,29.181267,14.214945,136.904800,3.456864,31.446623,33.809986,151.577942,140.567259,148.616758,137.214304,97.649362,136.365937,-0.000756,-1.884697,32.000000,-235.793582,137.134435,-0.583787,23.196470,0.680376,269222.789316,0.965997,19.979005,1.143369,4.195676,0.115740,0.093018,179.807048,32.000000,197.327768,176.967468,180.666383,161.323231,32.000000,156.665243,68.283103,60.707897,91.538801,25.196013,45.744657,8.060458,60.314143,23.794398,17.456928,59.538865,35.341763
33.358619,40.144378,139.891512,152.428682,83.873571,66.099167,29.173410,14.214894,136.925632,3.457043,31.333116,33.818738,151.575393,140.589485,148.615944,137.235500,97.650924,136.384676,-0.000756,-1.882930,32.000000,-235.793694,137.154188,-0.584380,23.200920,0.680480,269240.390166,0.965876,19.914348,1.150509,4.197035,0.112434,0.082537,179.838360,32.000000,197.310091,176.971271,180.759639,161.307514,32.000000,156.662313,68.282131,60.705595,91.531253,25.196013,45.671363,8.060458,60.291047,23.794398,17.387268,59.545277,35.316745
33.367694,40.103858,139.891542,152.418132,83.904656,66.123572,29.183751,14.214979,136.947341,3.457467,31.243660,33.822147,151.571849,140.609631,148.612974,137.257003,97.652965,136.404274,-0.000756,-1.882383,32.000000,-235.793512,137.174323,-0.585399,23.203666,0.680692,269300.632514,0.965902,19.862584,1.158999,4.198699,0.109261,0.082286,179.852791,32.000000,197.309010,176.996027,180.784300,161.272862,32.000000,156.690162,68.281682,60.703421,91.523726,25.196013,45.745499,8.060458,60.261799,23.794398,17.317628,59.549673,35.315571
33.366789,40.064380,140.119863,152.407351,83.966250,66.143907,29.182779,14.215012,136.963418,3.457747,31.226965,33.823001,151.564684,140.627514,148.610056,137.275426,97.654767,136.417872,-0.000756,-1.882353,32.000000,-235.793644,137.189619,-0.586071,23.203958,0.680048,269329.338287,0.966063,19.812723,1.166482,4.193564,0.107030,0.082313,179.848953,32.000000,197.325487,177.016447,180.706154,161.242006,32.000000,156.704489,68.282145,60.700964,91.516115,25.196013,45.877552,8.060458,60.240600,23.794398,17.244648,59.548208,35.214764
33.362673,40.028693,140.212472,152.396524,84.044472,66.156063,29.200246,14.215089,136.972989,3.458388,31.286220,33.820549,151.556115,140.637218,148.607815,137.287277,97.657297,136.429369,-0.000758,-1.882321,32.000000,-235.793516,137.201135,-0.586219,23.204642,0.679995,269388.089848,0.965695,19.759414,1.173898,4.192425,0.101646,0.092352,179.830370,32.000000,197.361929,177.020274,180.600332,161.228791,32.000000,156.690914,68.282417,60.699064,91.507617,25.196013,45.929216,8.060458,60.225897,23.794398,17.181512,59.543290,35.318139
33.363617,40.017880,140.055533,152.387826,83.967105,66.164207,29.165940,14.215162,136.983324,3.458902,31.331053,33.825314,151.547198,140.650515,148.604341,137.299133,97.660274,136.440209,-0.000758,-1.883539,32.000000,-235.793470,137.214584,-0.585885,23.208555,0.680926,269436.896436,0.965955,19.721211,1.178659,4.199381,0.111442,0.091347,179.817615,32.000000,197.387485,177.002983,180.542062,161.236824,32.000000,156.652621,68.281604,60.697103,91.497479,25.196013,45.887279,8.060458,60.211227,23.794398,17.147691,59.545425,35.288645
33.373738,40.006978,140.203154,152.381011,83.862146,66.172440,29.197624,14.215236,137.000767,3.458792,31.286027,33.835448,151.540584,140.667863,148.603631,137.314218,97.662053,136.455886,-0.000759,-1.883568,32.000000,-235.793402,137.232485,-0.585264,23.213829,0.681359,269456.892584,0.965595,19.691325,1.181676,4.202675,0.116212,0.087138,179.826310,32.000000,197.394393,176.974971,180.567761,161.258533,32.000000,156.609691,68.280849,60.694348,91.486051,25.196013,45.939837,8.060458,60.183471,23.794398,17.128470,59.542287,35.323715
33.386694,39.985937,140.296593,152.374514,83.839978,66.196738,29.167869,14.215305,137.018086,3.458988,31.146515,33.848525,151.535296,140.688379,148.600899,137.333198,97.662576,136.471487,-0.000759,-1.884158,32.000000,-235.793417,137.253036,-0.585526,23.218181,0.680745,269477.028094,0.966793,19.679180,1.183930,4.197852,0.113318,0.085744,179.854529,32.000000,197.383541,176.954613,180.663809,161.266258,32.000000,156.582173,68.279087,60.691043,91.474450,25.196013,46.007186,8.060458,60.151088,23.794398,17.109011,59.545680,35.257977
33.393416,39.944702,140.270255,152.366771,83.835204,66.221035,29.180639,14.215300,137.035310,3.459647,31.011524,33.856623,151.531431,140.708777,148.596034,137.352256,97.662786,136.487887,-0.000759,-1.884725,32.000000,-235.793364,137.273071,-0.585778,23.220472,0.680998,269493.916177,0.965523,19.654017,1.189715,4.201002,0.107588,0.083453,179.884518,32.000000,197.370977,176.952298,180.757763,161.253017,32.000000,156.573000,68.278635,60.688711,91.463896,25.196013,46.107031,8.060458,60.119747,23.794398,17.035407,59.549673,35.293341
33.394079,39.898433,140.277783,152.355979,83.892874,66.233328,29.176700,14.215380,137.049656,3.460120,30.949474,33.854463,151.526481,140.727007,148.589887,137.367802,97.663747,136.503115,-0.000759,-1.886438,32.000000,-235.793391,137.286071,-0.585574,23.220506,0.681189,269567.631534,0.966409,19.614725,1.196717,4.202171,0.104273,0.079409,179.898812,32.000000,197.369580,176.974502,180.780129,161.220988,32.000000,156.581485,68.278536,60.686837,91.454452,25.196013,46.168367,8.060458,60.096820,23.794398,16.955513,59.546044,35.305373
33.390301,39.868696,140.207350,152.345376,83.959378,66.237344,29.179697,14.215399,137.060960,3.460780,30.965503,33.855389,151.518481,140.738614,148.584166,137.379458,97.664524,136.513392,-0.000760,-1.886985,32.000000,-235.793410,137.297826,-0.584801,23.220643,0.681091,269628.883516,0.966030,19.564022,1.204419,4.200536,0.112142,0.094650,179.892516,32.000000,197.389992,176.987407,180.711516,161.194234,32.000000,156.597571,68.277976,60.685046,91.445397,25.196013,46.061320,8.060458,60.078722,23.794398,16.887023,59.541776,35.325475
33.389569,39.855245,140.137160,152.336086,84.065098,66.237567,29.162441,14.215297,137.067449,3.461534,31.050338,33.854289,151.508941,140.745372,148.578244,137.386692,97.665460,136.520434,-0.000760,-1.886918,32.000000,-235.793592,137.301614,-0.584538,23.219868,0.681145,269639.283419,0.966205,19.516819,1.210804,4.200678,0.114748,0.091003,179.872574,32.000000,197.426802,176.981247,180.607119,161.185766,32.000000,156.591704,68.276542,60.683453,91.437153,25.196013,45.982284,8.060458,60.061785,23.794398,16.847783,59.540576,35.327530
33.389319,39.857833,140.236809,152.329231,84.150218,66.237989,29.162090,14.215316,137.072475,3.461892,31.139290,33.855092,151.501607,140.752185,148.573332,137.393681,97.666000,136.523577,-0.000760,-1.888125,32.000000,-235.793630,137.307334,-0.585243,23.219793,0.680943,269633.024371,0.966208,19.492403,1.214981,4.199044,0.121187,0.092626,179.861353,32.000000,197.452500,176.958548,180.542146,161.196629,32.000000,156.558797,68.275364,60.682239,91.430501,25.196013,46.137798,8.060458,60.040165,23.794398,16.851327,59.535275,35.328117
33.385861,39.865392,140.331082,152.325192,84.151104,66.238020,29.213917,14.215339,137.074588,3.462402,31.196645,33.856115,151.495766,140.755925,148.571571,137.395722,97.667813,136.527952,-0.000760,-1.889882,32.000000,-235.793621,137.313154,-0.585646,23.218354,0.680713,269621.975633,0.966772,19.479983,1.217443,4.197034,0.107312,0.086219,179.868653,32.000000,197.454469,176.931406,180.565745,161.214233,32.000000,156.512934,68.275478,60.681368,91.426504,25.196013,46.264866,8.060458,60.022696,23.794398,16.860802,59.545611,35.222908
33.380934,39.869505,140.300548,152.321600,84.124787,66.238094,29.180563,14.215430,137.077685,3.462786,31.238021,33.857763,151.491020,140.759594,148.566991,137.400689,97.668790,136.530211,-0.000761,-1.891625,32.000000,-235.793552,137.316281,-0.585624,23.217916,0.681072,269625.505956,0.966804,19.482923,1.218418,4.200050,0.105369,0.087767,179.899586,32.000000,197.436026,176.915283,180.665501,161.218549,32.000000,156.488789,68.273811,60.679623,91.423360,25.196013,46.197339,8.060458,60.007783,23.794398,16.870210,59.540114,35.319092
33.382341,39.869952,140.173172,152.318324,84.078054,66.242243,29.208696,14.215206,137.082178,3.462855,31.256132,33.855919,151.487706,140.762575,148.559858,137.401976,97.669552,136.534979,-0.000761,-1.893369,32.000000,-235.793762,137.321463,-0.585702,23.216062,0.681518,269631.568701,0.965216,19.495352,1.218715,4.203309,0.103414,0.072796,179.931208,32.000000,197.416204,176.913318,180.760646,161.205555,32.000000,156.484565,68.271305,60.678306,91.421233,25.196013,46.118431,8.060458,59.991657,23.794398,16.873508,59.543763,35.226796
33.385503,39.866509,140.182675,152.315232,84.033278,66.246109,29.170009,14.215122,137.085889,3.463140,31.278407,33.853390,151.484081,140.764153,148.551836,137.404361,97.671131,136.536684,-0.000761,-1.895081,32.000000,-235.793818,137.327459,-0.585318,23.213843,0.681513,269637.204717,0.966483,19.506406,1.218826,4.203014,0.113298,0.085824,179.944809,32.000000,197.411343,176.935990,180.778083,161.172511,32.000000,156.501103,68.269346,60.677835,91.420890,25.196013,46.201909,8.060458,59.965299,23.794398,16.866412,59.536632,35.310508
33.384022,39.859378,140.258618,152.311654,83.967711,66.246164,29.185505,14.215237,137.086835,3.463088,31.315707,33.848555,151.477543,140.764228,148.544435,137.402922,97.672027,136.538799,-0.000760,-1.895590,32.000000,-235.793743,137.327531,-0.585992,23.210925,0.681149,269652.727569,0.965570,19.504871,1.220365,4.199022,0.085475,0.076006,179.935091,32.000000,197.422704,176.955822,180.698743,161.138241,32.000000,156.509146,68.267802,60.677347,91.420664,25.196013,46.264090,8.060458,59.945244,23.794398,16.854904,59.541805,35.314837
33.379960,39.856415,140.211984,152.308255,83.946726,66.246225,29.176625,14.215250,137.085367,3.463096,31.362055,33.846118,151.471213,140.763440,148.537890,137.400982,97.673686,136.537237,-0.000758,-1.897278,32.000000,-235.793808,137.326723,-0.585627,23.208647,0.681229,269661.976315,0.966800,19.496973,1.219608,4.198909,0.109187,0.087988,179.911636,32.000000,197.450266,176.953319,180.596344,161.123848,32.000000,156.504188,68.266611,60.676968,91.420295,25.196013,46.251464,8.060458,59.929954,23.794398,16.844869,59.546733,35.046679
33.375834,39.857028,140.154354,152.305291,83.932245,66.246086,29.178746,14.215366,137.083734,3.463079,31.397972,33.844119,151.466838,140.762487,148.533253,137.397304,97.676431,136.533790,-0.000758,-1.898973,32.000000,-235.793680,137.324021,-0.585437,23.207378,0.681590,269655.857060,0.966316,19.491928,1.219731,4.201370,0.093989,0.081780,179.896820,32.000000,197.470102,176.927680,180.537189,161.136410,32.000000,156.479722,68.265796,60.676825,91.420919,25.196013,46.211777,8.060458,59.916021,23.794398,16.842242,59.552053,35.049027
33.378737,39.860627,140.125253,152.303021,83.912231,66.254098,29.168606,14.215412,137.083047,3.462797,31.406915,33.846448,151.462393,140.762596,148.530444,137.393936,97.676951,136.531923,-0.000755,-1.899594,32.000000,-235.793577,137.323474,-0.585506,23.207509,0.681553,269654.227746,0.966730,19.494687,1.217320,4.200484,0.103274,0.088411,179.902988,32.000000,197.468959,176.896243,180.563727,161.161805,32.000000,156.441364,68.265235,60.675534,91.421957,25.196013,46.248696,8.060458,59.895783,23.794398,16.847602,59.549103,35.189306
33.376287,39.857233,140.248132,152.300817,83.939670,66.262436,29.187738,14.215412,137.083845,3.462735,31.402114,33.842245,151.458972,140.758817,148.527499,137.393130,97.677319,136.530506,-0.000754,-1.899585,32.000000,-235.793612,137.322867,-0.585143,23.206870,0.681460,269653.388712,0.966787,19.501113,1.212911,4.199276,0.110482,0.094570,179.933515,32.000000,197.439468,176.881638,180.661636,161.165740,32.000000,156.409291,68.264222,60.673643,91.422238,25.196013,46.324096,8.060458,59.876879,23.794398,16.844672,59.547441,35.055557
33.375613,39.849671,140.076193,152.297898,84.006274,66.262502,29.188763,14.215309,137.081522,3.462265,31.406236,33.838172,151.456050,140.754895,148.522149,137.391826,97.677644,136.529123,-0.000755,-1.899533,32.000000,-235.793664,137.322344,-0.585412,23.206111,0.681397,269686.343814,0.967159,19.500622,1.211491,4.198039,0.125911,0.105700,179.960411,32.000000,197.410435,176.883756,180.759479,161.147287,32.000000,156.405891,68.263627,60.672253,91.422294,25.196013,46.294691,8.060458,59.858666,23.794398,16.833853,59.551040,35.140957
33.371734,39.841483,140.036161,152.294521,84.043381,66.262294,29.190422,14.215300,137.078427,3.462269,31.435776,33.834330,151.452527,140.751551,148.515289,137.385588,97.678152,136.524402,-0.000754,-1.899546,32.000000,-235.793625,137.316315,-0.586145,23.202378,0.681960,269718.479358,0.966715,19.500681,1.210439,4.202029,0.100793,0.076952,179.968215,32.000000,197.400934,176.903551,180.781706,161.112732,32.000000,156.437666,68.263212,60.670559,91.422417,25.196013,46.243136,8.060458,59.841251,23.794398,16.815547,59.552978,35.051008
33.363237,39.836216,140.097455,152.290943,84.023044,66.253915,29.161249,14.215275,137.069691,3.462083,31.519312,33.820461,151.446306,140.742649,148.508967,137.376204,97.679261,136.516389,-0.000754,-1.899513,32.000000,-235.793560,137.306529,-0.585449,23.197561,0.681386,269712.488340,0.966684,19.494069,1.209448,4.196962,0.107316,0.078762,179.954183,32.000000,197.412562,176.916241,180.693015,161.086928,32.000000,156.456500,68.262897,60.668597,91.422207,25.196013,46.269398,8.060458,59.831021,23.794398,16.804987,59.538904,35.094075
33.350278,39.846989,140.120348,152.288597,84.133668,66.241805,29.194731,14.215053,137.056039,3.461677,31.693089,33.804664,151.440329,140.727399,148.503068,137.360642,97.681454,136.502258,-0.000753,-1.899563,32.000000,-235.793716,137.291475,-0.585665,23.192221,0.681410,269706.746582,0.966726,19.491346,1.206664,4.196251,0.117528,0.094718,179.926138,32.000000,197.439795,176.913897,180.579239,161.075705,32.000000,156.444264,68.262983,60.667605,91.420935,25.196013,46.338952,8.060458,59.824107,23.794398,16.813463,59.543890,35.157978
33.337749,39.873746,140.029519,152.288267,84.260653,66.221544,29.187943,14.215023,137.036105,3.461355,31.956670,33.788964,151.435784,140.707062,148.496942,137.342979,97.683708,136.485226,-0.000753,-1.900737,32.000000,-235.793752,137.271443,-0.586253,23.187845,0.681806,269671.924441,0.967822,19.498052,1.201690,4.199157,0.112162,0.092135,179.905573,32.000000,197.454288,176.892539,180.512233,161.088570,32.000000,156.415729,68.263543,60.666328,91.418737,25.196013,46.307739,8.060458,59.823441,23.794398,16.845782,59.551689,35.041544
33.328050,39.912031,139.975210,152.290208,84.349256,66.197058,29.207639,14.215119,137.015417,3.461367,32.272878,33.771100,151.433486,140.682445,148.493125,137.321078,97.684285,136.466303,-0.000751,-1.902518,32.000000,-235.793681,137.249452,-0.585907,23.181458,0.682160,269636.301796,0.966965,19.527090,1.192682,4.201475,0.110931,0.089323,179.901787,32.000000,197.450544,176.860075,180.539366,161.115865,32.000000,156.389565,68.264963,60.665138,91.417250,25.196013,46.306494,8.060458,59.816253,23.794398,16.906790,59.549073,35.109335
33.309122,39.957385,140.000755,152.294674,84.391289,66.172776,29.164849,14.215145,136.986986,3.461335,32.648744,33.748212,151.435227,140.651113,148.489816,137.293131,97.684310,136.441913,-0.000749,-1.904259,32.000000,-235.793631,137.222160,-0.584993,23.174386,0.682026,269579.876541,0.967350,19.571514,1.182214,4.200329,0.098700,0.083311,179.923853,32.000000,197.429172,176.840730,180.636528,161.127759,32.000000,156.372559,68.267120,60.663925,91.416737,25.196013,46.280207,8.060458,59.819760,23.794398,16.986985,59.543890,35.178667
33.296644,40.013861,139.718775,152.301755,84.393849,66.136028,29.183120,14.215042,136.959666,3.460676,32.977078,33.733799,151.439817,140.621416,148.484056,137.262544,97.684933,136.415288,-0.000750,-1.906026,32.000000,-235.793781,137.193938,-0.584790,23.171960,0.682004,269516.286206,0.966736,19.623475,1.172509,4.199922,0.103884,0.085514,179.942165,32.000000,197.404302,176.843945,180.725105,161.114324,32.000000,156.376476,68.270280,60.663296,91.416441,25.196013,46.173767,8.060458,59.824083,23.794398,17.080739,59.538285,35.152035
33.288710,40.068026,139.520570,152.310707,84.361473,66.099479,29.183214,14.214989,136.933462,3.459612,33.193022,33.728603,151.443221,140.594708,148.476828,137.234750,97.684457,136.387636,-0.000748,-1.907825,32.000000,-235.793960,137.166439,-0.584241,23.169150,0.682455,269465.590035,0.968502,19.695533,1.160715,4.203076,0.117993,0.092247,179.943226,32.000000,197.393254,176.870921,180.733502,161.087568,32.000000,156.402348,68.272534,60.662655,91.415909,25.196013,46.091147,8.060458,59.820983,23.794398,17.179449,59.539081,35.129144
33.280364,40.112811,139.457070,152.320327,84.404366,66.087393,29.176731,14.214921,136.906235,3.459417,33.361779,33.712489,151.446556,140.564154,148.471448,137.206306,97.685484,136.359696,-0.000747,-1.909611,32.000000,-235.793922,137.138196,-0.583631,23.165364,0.681483,269368.045434,0.967886,19.769618,1.147246,4.196182,0.111565,0.090916,179.921447,32.000000,197.404019,176.887893,180.648023,161.065080,32.000000,156.428936,68.274413,60.661723,91.415487,25.196013,46.017817,8.060458,59.816381,23.794398,17.274438,59.548247,35.104713
33.264421,40.141147,139.399389,152.329410,84.435027,66.075281,29.189947,14.214828,136.881569,3.459032,33.515572,33.699050,151.449666,140.533361,148.468364,137.178541,97.689140,136.332329,-0.000748,-1.911354,32.000000,-235.793938,137.110272,-0.583356,23.162599,0.680736,269268.528970,0.967729,19.834982,1.134378,4.191228,0.110829,0.085938,179.890017,32.000000,197.434423,176.885264,180.540056,161.063107,32.000000,156.433813,68.276823,60.661541,91.413560,25.196013,46.003645,8.060458,59.821018,23.794398,17.325780,59.540901,35.175366
33.256884,40.171357,139.421047,152.337722,84.460350,66.051073,29.179666,14.214851,136.854272,3.458291,33.630418,33.692012,151.454276,140.505757,148.466576,137.149840,97.693574,136.302601,-0.000748,-1.913054,32.000000,-235.793899,137.084654,-0.583403,23.161692,0.680726,269259.392211,0.968138,19.891552,1.119866,4.190371,0.113745,0.092679,179.870654,32.000000,197.454831,176.861216,180.483358,161.085721,32.000000,156.419849,68.279490,60.662616,91.410814,25.196013,46.054333,8.060458,59.824061,23.794398,17.379559,59.547559,35.052329
33.251436,40.195169,139.557759,152.345990,84.469459,66.034686,29.176700,14.214898,136.827836,3.458076,33.693570,33.685420,151.460184,140.480304,148.467967,137.121174,97.696269,136.275849,-0.000747,-1.914848,32.000000,-235.793717,137.058340,-0.583152,23.160824,0.680798,269237.493344,0.968090,19.942402,1.102998,4.190645,0.108974,0.088031,179.871997,32.000000,197.449899,176.832166,180.518571,161.117667,32.000000,156.394060,68.282156,60.662417,91.406753,25.196013,46.036346,8.060458,59.820556,23.794398,17.428971,59.536957,35.158198
33.241246,40.211004,139.325524,152.353749,84.438415,66.022558,29.180618,14.214916,136.801796,3.457636,33.733472,33.675595,151.465980,140.453267,148.470181,137.095337,97.696665,136.250487,-0.000747,-1.915988,32.000000,-235.793686,137.031817,-0.582773,23.158767,0.680832,269162.464897,0.968386,19.983259,1.084210,4.192246,0.117262,0.093097,179.896616,32.000000,197.425069,176.818629,180.626759,161.135702,32.000000,156.386466,68.283594,60.661056,91.401161,25.196013,45.982876,8.060458,59.820760,23.794398,17.467156,59.544933,35.061426
33.230969,40.217282,139.195454,152.360536,84.455453,66.002394,29.173373,14.214935,136.776086,3.457043,33.757523,33.665059,151.472727,140.424340,148.471016,137.070006,97.697749,136.227433,-0.000747,-1.915945,32.000000,-235.793569,137.008052,-0.582008,23.158036,0.681299,269114.670878,0.968473,20.014770,1.068596,4.197045,0.112386,0.088605,179.919000,32.000000,197.402240,176.823661,180.711437,161.133130,32.000000,156.404654,68.283694,60.660373,91.394255,25.196013,45.928695,8.060458,59.825473,23.794398,17.479903,59.546723,35.023642
33.229434,40.223198,139.234497,152.365514,84.397880,65.982285,29.181661,14.214955,136.757634,3.456675,33.723802,33.667034,151.478561,140.402927,148.470722,137.048427,97.699770,136.204859,-0.000744,-1.915903,32.000000,-235.793610,136.988123,-0.582045,23.160066,0.680633,269083.653792,0.968522,20.045004,1.055952,4.191345,0.113535,0.080263,179.922119,32.000000,197.397634,176.849249,180.719106,161.109663,32.000000,156.448859,68.283968,60.660104,91.386920,25.196013,45.877268,8.060458,59.823978,23.794398,17.492266,59.540035,35.157024
33.231137,40.217556,139.271706,152.369497,84.374472,65.970218,29.180845,14.214966,136.742410,3.455976,33.635989,33.667916,151.482443,140.387472,148.471137,137.030659,97.701323,136.185061,-0.000743,-1.915899,32.000000,-235.793633,136.970851,-0.581992,23.161014,0.680179,269010.768202,0.968804,20.065809,1.043733,4.188727,0.114754,0.085894,179.905229,32.000000,197.411963,176.867525,180.627207,161.093276,32.000000,156.474417,68.284813,60.659877,91.379017,25.196013,45.965159,8.060458,59.815610,23.794398,17.494159,59.541658,35.165535
33.224198,40.202062,139.307467,152.371904,84.470101,65.970170,29.175072,14.214988,136.727629,3.455644,33.562790,33.660740,151.485449,140.368277,148.473518,137.014819,97.704118,136.168239,-0.000741,-1.915295,32.000000,-235.793475,136.951608,-0.582453,23.159882,0.680080,268931.807049,0.968296,20.073894,1.030808,4.190095,0.113668,0.094684,179.878241,32.000000,197.439076,176.867024,180.513342,161.093883,32.000000,156.480579,68.285779,60.660668,91.371397,25.196013,46.043346,8.060458,59.813461,23.794398,17.475408,59.542209,35.300677
33.212343,40.178423,139.191485,152.372156,84.536371,65.962092,29.209066,14.214769,136.708986,3.455603,33.571306,33.645384,151.488125,140.346601,148.476286,136.997550,97.707708,136.148066,-0.000740,-1.914681,32.000000,-235.793554,136.930765,-0.582001,23.157105,0.680024,268875.216931,0.968079,20.065845,1.019689,4.191000,0.117200,0.085183,179.859281,32.000000,197.454185,176.847377,180.454147,161.120432,32.000000,156.472052,68.286819,60.661675,91.363719,25.196013,45.920360,8.060458,59.817079,23.794398,17.434764,59.546506,35.099064
33.197710,40.171366,139.125565,152.371502,84.586456,65.946014,29.191963,14.214630,136.685419,3.455594,33.648968,33.629602,151.490804,140.320811,148.481476,136.972448,97.710317,136.126500,-0.000740,-1.914693,32.000000,-235.793704,136.908959,-0.581844,23.155625,0.680265,268862.808757,0.968448,20.060162,1.008765,4.192952,0.107665,0.088040,179.857026,32.000000,197.448700,176.822076,180.489419,161.151928,32.000000,156.456476,68.288836,60.662528,91.355933,25.196013,45.852753,8.060458,59.828988,23.794398,17.413662,59.544913,35.048000
33.190001,40.177585,138.967153,152.372206,84.629507,65.921654,29.191916,14.214527,136.665998,3.455400,33.704938,33.624018,151.494596,140.294749,148.485175,136.949835,97.711247,136.105290,-0.000739,-1.914683,32.000000,-235.793816,136.887908,-0.582034,23.155890,0.680017,268812.987548,0.967514,20.053284,0.995427,4.190956,0.109594,0.089844,179.877664,32.000000,197.420198,176.810859,180.590001,161.163634,32.000000,156.448334,68.290136,60.662896,91.348013,25.196013,45.850458,8.060458,59.835458,23.794398,17.414180,59.543458,35.145725
33.184964,40.186489,139.063795,152.373971,84.698476,65.901309,29.179694,14.214585,136.646466,3.455061,33.716321,33.617371,151.499852,140.272369,148.486254,136.931967,97.712881,136.086448,-0.000739,-1.914721,32.000000,-235.793707,136.869060,-0.582182,23.155208,0.679901,268747.068827,0.968285,20.066927,0.982396,4.190818,0.109904,0.079366,179.896964,32.000000,197.391904,176.817568,180.677896,161.155606,32.000000,156.463944,68.291888,60.663879,91.340316,25.196013,45.901995,8.060458,59.837958,23.794398,17.438411,59.554404,35.158711
33.182393,40.187483,139.212025,152.376502,84.722978,65.889247,29.192466,14.214755,136.628489,3.454201,33.706280,33.609302,151.503103,140.254623,148.485919,136.914316,97.715691,136.067173,-0.000740,-1.914766,32.000000,-235.793506,136.852389,-0.582495,23.154525,0.679229,268655.993634,0.968185,20.084052,0.971212,4.187019,0.103347,0.083435,179.898283,32.000000,197.378673,176.846801,180.682940,161.132562,32.000000,156.500591,68.293718,60.665163,91.333019,25.196013,45.870013,8.060458,59.839012,23.794398,17.441560,59.543418,35.295395
33.171906,40.178182,139.090900,152.377222,84.755616,65.877221,29.180031,14.214598,136.612745,3.453822,33.702482,33.600488,151.504236,140.235199,148.486461,136.894689,97.718958,136.050635,-0.000739,-1.914758,32.000000,-235.793727,136.836737,-0.582574,23.152882,0.679476,268581.000687,0.968471,20.100084,0.960470,4.190566,0.115813,0.092253,179.878120,32.000000,197.390073,176.865520,180.596695,161.116893,32.000000,156.529355,68.295948,60.666507,91.325474,25.196013,45.830840,8.060458,59.845772,23.794398,17.432474,59.547746,35.107428
33.166282,40.170662,139.057965,152.377401,84.820163,65.865086,29.185491,14.214744,136.598408,3.453260,33.718205,33.592583,151.502936,140.217422,148.486201,136.879114,97.722795,136.032303,-0.000739,-1.914714,32.000000,-235.793498,136.820813,-0.582528,23.152923,0.679932,268530.528242,0.967953,20.104718,0.948342,4.195358,0.112079,0.088743,179.847586,32.000000,197.415125,176.862525,180.489694,161.115888,32.000000,156.533091,68.297119,60.667865,91.316552,25.196013,45.885288,8.060458,59.850776,23.794398,17.418798,59.543890,35.142864
33.164744,40.165058,139.055674,152.377457,84.887296,65.853023,29.178813,14.214678,136.584776,3.452765,33.723047,33.588216,151.502324,140.200684,148.485902,136.864113,97.724785,136.018475,-0.000739,-1.914753,32.000000,-235.793541,136.805172,-0.582984,23.151694,0.679596,268475.979564,0.968494,20.110260,0.937079,4.193033,0.104471,0.087379,179.827308,32.000000,197.430209,176.837174,180.434268,161.143403,32.000000,156.516570,68.298751,60.668387,91.306413,25.196013,45.867253,8.060458,59.854045,23.794398,17.408240,59.541864,35.321440
33.163528,40.161509,139.044706,152.377809,85.013930,65.840667,29.186929,14.214557,136.567191,3.452671,33.754092,33.578306,151.503229,140.183252,148.489361,136.850151,97.726249,136.002713,-0.000739,-1.914794,32.000000,-235.793645,136.790108,-0.582856,23.149368,0.679439,268418.698873,0.968292,20.110701,0.924378,4.192751,0.109497,0.084152,179.824440,32.000000,197.422729,176.807851,180.469928,161.177922,32.000000,156.491689,68.301855,60.669271,91.297359,25.196013,45.849686,8.060458,59.851867,23.794398,17.403132,59.539120,35.143965
33.145447,40.164360,139.126299,152.378136,85.119329,65.816532,29.193957,14.214718,136.545203,3.452680,33.856764,33.560346,151.505628,140.161584,148.491315,136.829290,97.728339,135.983721,-0.000740,-1.914783,32.000000,-235.793509,136.767785,-0.583178,23.144345,0.679360,268363.614628,0.968371,20.107274,0.915700,4.192876,0.112856,0.089063,179.847491,32.000000,197.397646,176.794502,180.568673,161.194870,32.000000,156.482894,68.304770,60.670115,91.288353,25.196013,45.906793,8.060458,59.866697,23.794398,17.405609,59.546015,34.920854
33.130000,40.185100,139.158823,152.379870,85.210162,65.792219,29.178352,14.214829,136.522885,3.452483,33.985257,33.547312,151.509678,140.138812,148.490270,136.808685,97.730020,135.958904,-0.000740,-1.916001,32.000000,-235.793540,136.746482,-0.582521,23.142700,0.679273,268309.271843,0.967949,20.105447,0.906613,4.192699,0.111332,0.092179,179.869237,32.000000,197.374029,176.800339,180.648526,161.190319,32.000000,156.496033,68.307583,60.671754,91.279166,25.196013,45.915834,8.060458,59.883208,23.794398,17.427847,59.539907,35.147560
33.126243,40.216015,138.978464,152.383490,85.249197,65.767898,29.179961,14.214732,136.505153,3.452050,34.069680,33.542490,151.512225,140.121617,148.488504,136.788790,97.732713,135.937757,-0.000741,-1.916018,32.000000,-235.793580,136.726265,-0.582330,23.142111,0.679766,268221.051729,0.967934,20.133905,0.895338,4.197448,0.112620,0.086658,179.871697,32.000000,197.368617,176.826546,180.643015,161.170312,32.000000,156.529863,68.310778,60.674004,91.270560,25.196013,45.826062,8.060458,59.894569,23.794398,17.482127,59.548650,35.084097
33.122759,40.249391,138.964673,152.389473,85.262088,65.751597,29.195822,14.214675,136.489275,3.451611,34.092901,33.542327,151.512267,140.103954,148.486677,136.773484,97.736107,135.925648,-0.000742,-1.916036,32.000000,-235.793573,136.710880,-0.582091,23.141779,0.679974,268145.560484,0.968629,20.176528,0.881653,4.200387,0.103316,0.084673,179.851018,32.000000,197.382252,176.845569,180.540900,161.154600,32.000000,156.549187,68.313813,60.676123,91.261078,25.196013,45.815968,8.060458,59.898798,23.794398,17.543213,59.544402,34.927824
33.116734,40.254041,138.844346,152.394484,85.300753,65.739372,29.191054,14.214644,136.476105,3.451259,34.098813,33.532772,151.512050,140.086904,148.485668,136.760419,97.740178,135.910793,-0.000742,-1.914879,32.000000,-235.793696,136.696306,-0.581839,23.138090,0.679230,268070.133310,0.968411,20.212765,0.868729,4.195419,0.098352,0.093135,179.819703,32.000000,197.409032,176.845087,180.424355,161.156871,32.000000,156.551887,68.316145,60.678728,91.250048,25.196013,45.754371,8.060458,59.906083,23.794398,17.570387,59.542818,34.999798
33.107805,40.253510,138.901140,152.397785,85.321741,65.719153,29.176429,14.214650,136.458860,3.451395,34.127255,33.521961,151.512478,140.069522,148.486603,136.745358,97.743647,135.892925,-0.000743,-1.914922,32.000000,-235.793710,136.678650,-0.581896,23.133724,0.679144,268028.769412,0.967837,20.251078,0.859476,4.195444,0.114581,0.103637,179.798199,32.000000,197.427204,176.821163,180.367222,161.185383,32.000000,156.537383,68.318651,60.681449,91.239055,25.196013,45.752048,8.060458,59.919078,23.794398,17.575934,59.544451,35.150861
33.099955,40.255471,138.880928,152.400523,85.281992,65.694835,29.183388,14.214709,136.444378,3.451305,34.161577,33.513281,151.513411,140.053370,148.489935,136.727125,97.746066,135.877964,-0.000743,-1.914950,32.000000,-235.793622,136.661902,-0.581301,23.130923,0.678819,267981.250911,0.968015,20.264268,0.848217,4.192574,0.113767,0.094595,179.797685,32.000000,197.423871,176.793446,180.403628,161.219816,32.000000,156.512097,68.321566,60.684051,91.228753,25.196013,45.768122,8.060458,59.929726,23.794398,17.572240,59.546497,35.119973
33.095625,40.267600,139.058693,152.403841,85.201097,65.670579,29.181385,14.214614,136.429670,3.450947,34.159390,33.507459,151.518095,140.037200,148.492923,136.712502,97.748361,135.862850,-0.000743,-1.914931,32.000000,-235.793824,136.647575,-0.580596,23.130870,0.679084,267899.076649,0.968481,20.276394,0.836102,4.195420,0.116203,0.095744,179.824740,32.000000,197.399179,176.781752,180.504934,161.235036,32.000000,156.499198,68.324117,60.687478,91.219006,25.196013,45.814064,8.060458,59.943324,23.794398,17.595746,59.543064,35.166562
33.097666,40.276763,139.034456,152.408081,85.213411,65.662687,29.192173,14.214630,136.422069,3.450762,34.106233,33.513535,151.524225,140.025815,148.493508,136.704065,97.749296,135.851413,-0.000743,-1.915028,32.000000,-235.793817,136.638176,-0.580961,23.130979,0.678984,267802.941170,0.968142,20.289486,0.826441,4.195804,0.116652,0.096502,179.850855,32.000000,197.376618,176.789310,180.594052,161.232405,32.000000,156.516125,68.326399,60.691567,91.209576,25.196013,45.827297,8.060458,59.946472,23.794398,17.615814,59.545956,35.134060
33.095056,40.271107,138.876323,152.410969,85.148668,65.662863,29.169106,14.214767,136.415424,3.450810,34.040351,33.515084,151.528107,140.017180,148.493181,136.697810,97.751500,135.841612,-0.000742,-1.915057,32.000000,-235.793688,136.632110,-0.581256,23.129060,0.679445,267713.715733,0.968017,20.307755,0.816831,4.201724,0.128298,0.102261,179.858383,32.000000,197.370703,176.817857,180.602854,161.214048,32.000000,156.553747,68.328811,60.695348,91.201086,25.196013,45.826963,8.060458,59.951175,23.794398,17.620982,59.546143,35.061940
33.093783,40.257636,138.972744,152.412419,85.106700,65.662745,29.182212,14.214778,136.407672,3.450717,33.986865,33.514647,151.527788,140.003814,148.495149,136.688641,97.753382,135.833768,-0.000742,-1.915082,32.000000,-235.793588,136.625657,-0.581363,23.127040,0.679259,267686.437817,0.967502,20.314024,0.810360,4.200733,0.103020,0.077161,179.844513,32.000000,197.385284,176.836517,180.518107,161.196719,32.000000,156.580524,68.330806,60.699661,91.193364,25.196013,45.869507,8.060458,59.958032,23.794398,17.599695,59.540694,35.152695
33.086739,40.243354,139.033039,152.412343,85.063374,65.663010,29.196863,14.214665,136.399825,3.450572,33.938396,33.513345,151.526738,139.995837,148.499094,136.678011,97.757320,135.823975,-0.000742,-1.915044,32.000000,-235.793557,136.619005,-0.581368,23.123818,0.678801,267681.376038,0.968337,20.312068,0.803412,4.196286,0.108445,0.085795,179.819679,32.000000,197.416384,176.834113,180.419400,161.198308,32.000000,156.585895,68.332362,60.705196,91.186182,25.196013,45.819078,8.060458,59.968126,23.794398,17.576140,59.535010,34.999431
33.082538,40.232844,138.885596,152.411757,85.053689,65.658973,29.187005,14.214612,136.390604,3.450276,33.916645,33.505923,151.525127,139.985716,148.503290,136.669088,97.760969,135.814110,-0.000742,-1.915000,32.000000,-235.793659,136.611319,-0.582126,23.119686,0.679195,267668.451723,0.967907,20.300403,0.797733,4.199361,0.097931,0.085955,179.807029,32.000000,197.434103,176.811545,180.369411,161.226121,32.000000,156.568969,68.333693,60.710575,91.178063,25.196013,45.827566,8.060458,59.980423,23.794398,17.556965,59.543989,35.027751
33.079069,40.229571,138.904611,152.411542,85.063230,65.650908,29.188067,14.214598,136.383957,3.450315,33.914811,33.501256,151.523549,139.976493,148.506740,136.662401,97.762355,135.807630,-0.000743,-1.914981,32.000000,-235.793666,136.602909,-0.582186,23.116204,0.679211,267630.030244,0.967984,20.291559,0.780628,4.198154,0.085984,0.076288,179.803189,32.000000,197.437009,176.793405,180.377067,161.249405,32.000000,156.554360,68.334845,60.714234,91.172873,25.196013,45.718354,8.060458,59.986269,23.794398,17.545631,59.540960,34.936408
33.072433,40.234030,138.968753,152.412036,85.048894,65.643001,29.229129,14.214582,136.375993,3.450349,33.936696,33.499397,151.522903,139.966912,148.509114,136.654380,97.763116,135.798814,-0.000743,-1.914955,32.000000,-235.793685,136.596070,-0.582543,23.113450,0.679211,267630.030244,0.967984,20.291559,0.780628,4.198154,0.105328,0.087847,179.820675,32.000000,197.426685,176.782499,180.436300,161.263066,32.000000,156.547100,68.335688,60.717539,91.168166,25.196013,45.805679,8.060458,59.996832,23.794398,17.547580,59.545139,34.896570
33.065064,40.250865,138.952912,152.414441,85.053620,65.626611,29.184318,14.214448,136.360906,3.450715,33.984603,33.493723,151.525765,139.950647,148.509618,136.636849,97.765532,135.782950,-0.000743,-1.914964,32.000000,-235.793805,136.581990,-0.583098,23.108164,0.679345,267595.166438,0.967931,20.293209,0.776105,4.199169,0.102355,0.083437,179.844673,32.000000,197.406246,176.784044,180.515543,161.268010,32.000000,156.559701,68.338051,60.725243,91.160530,25.196013,45.863601,8.060458,60.013637,23.794398,17.583245,59.542218,35.182189
33.056169,40.266746,138.890554,152.417622,84.993493,65.614475,29.197069,14.214428,136.350162,3.450683,34.050698,33.485772,151.525999,139.934276,148.508300,136.623605,97.765764,135.768786,-0.000741,-1.914962,32.000000,-235.793738,136.570706,-0.582684,23.102584,0.679694,267569.055899,0.966673,20.307082,0.771076,4.201951,0.105427,0.087994,179.850948,32.000000,197.401283,176.808330,180.519575,161.258901,32.000000,156.587605,68.340503,60.731431,91.156586,25.196013,45.772715,8.060458,60.031177,23.794398,17.605563,59.545493,34.990260
33.042039,40.286792,138.874941,152.420723,84.994634,65.589763,29.184507,14.214350,136.334442,3.450806,34.148618,33.475149,151.527073,139.914940,148.506763,136.606104,97.765176,135.754292,-0.000742,-1.913835,32.000000,-235.793872,136.555898,-0.582809,23.095734,0.679775,267517.477976,0.968188,20.334375,0.760978,4.202409,0.106085,0.096016,179.840358,32.000000,197.407018,176.817726,180.454469,161.251032,32.000000,156.602816,68.343226,60.737590,91.155132,25.196013,45.732207,8.060458,60.051431,23.794398,17.644501,59.544677,35.012857
