OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, May 7, 2019
4:51:46 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
26.344302,30.196355,137.789811,158.925171,71.559067,52.277788,29.189060,14.199439,136.545182,3.525674,19.678326,26.052280,157.538330,139.488442,153.817960,136.902911,98.050271,136.330925,-0.000747,-1.889756,32.000000,-235.808895,136.793302,-0.595987,21.858273,0.660923,209846.534220,0.956048,20.707193,0.742879,5.240880,0.093021,0.081442,186.278835,32.000000,197.605259,178.982596,181.321974,169.070759,32.000000,163.523568,68.363720,59.238196,92.605023,28.196013,40.763401,11.140842,42.015181,18.794398,15.651657,59.534656,33.922618
26.342284,30.182952,137.817152,158.926416,71.559384,52.277795,29.204908,14.199387,136.546360,3.525784,19.559092,26.050282,157.542840,139.492598,153.827608,136.905128,98.049673,136.329285,-0.000748,-1.889175,32.000000,-235.809045,136.796587,-0.596174,21.857111,0.660006,209821.782514,0.957097,20.689300,0.742097,5.230056,0.092285,0.089616,186.276068,32.000000,197.613473,178.950250,181.330379,169.122205,32.000000,163.506554,68.357559,59.238179,92.599730,28.196013,40.838231,11.140842,42.043410,18.794398,15.628368,59.541963,33.984027
26.342328,30.173186,137.784691,158.927112,71.546509,52.277769,29.186244,14.199423,136.547734,3.525701,19.474244,26.049118,157.546199,139.498475,153.836975,136.909210,98.047848,136.329799,-0.000748,-1.887434,32.000000,-235.809089,136.801103,-0.596273,21.854256,0.660032,209810.784456,0.957727,20.675212,0.741187,5.230346,0.083765,0.070321,186.301402,32.000000,197.595325,178.925165,181.445779,169.155173,32.000000,163.486439,68.350431,59.238199,92.595246,28.196013,40.749437,11.140842,42.069929,18.794398,15.606677,59.542976,33.881826
26.345685,30.169740,137.800437,158.927439,71.513223,52.277795,29.187464,14.199430,136.548331,3.525614,19.412750,26.048616,157.553413,139.503433,153.844991,136.912827,98.044537,136.333751,-0.000747,-1.885804,32.000000,-235.809087,136.805819,-0.595761,21.852255,0.660161,209804.176978,0.957253,20.665227,0.740995,5.231785,0.081269,0.077544,186.342572,32.000000,197.565725,178.926340,181.599596,169.160367,32.000000,163.499883,68.342411,59.237690,92.591554,28.196013,40.785507,11.140842,42.094824,18.794398,15.601814,59.539868,33.807285
26.345046,30.168206,137.835939,158.927942,71.486515,52.277803,29.210901,14.199480,136.550879,3.525929,19.374327,26.048499,157.561474,139.507560,153.849072,136.919375,98.041402,136.338010,-0.000750,-1.884628,32.000000,-235.809071,136.811184,-0.595170,21.849876,0.660132,209799.641191,0.957839,20.655385,0.743068,5.230543,0.084185,0.080131,186.365218,32.000000,197.552694,178.953973,181.668938,169.142474,32.000000,163.539933,68.334796,59.237596,92.589839,28.196013,40.733747,11.140842,42.119211,18.794398,15.599199,59.532521,33.973315
26.351822,30.168225,137.623326,158.928574,71.447365,52.269696,29.182950,14.199674,136.555548,3.526225,19.325422,26.051115,157.565974,139.513051,153.852811,136.923319,98.039032,136.344058,-0.000749,-1.884627,32.000000,-235.808853,136.817441,-0.594578,21.847117,0.660173,209798.880016,0.957662,20.646256,0.748288,5.230475,0.084592,0.081810,186.355382,32.000000,197.568167,178.987454,181.619425,169.124993,32.000000,163.582836,68.327060,59.238249,92.589855,28.196013,40.719767,11.140842,42.141663,18.794398,15.599091,59.537055,33.926433
26.350973,30.169262,137.718242,158.929450,71.471445,52.269683,29.207050,14.199747,136.559130,3.526283,19.295407,26.051581,157.568335,139.517670,153.856745,136.928311,98.037817,136.350345,-0.000749,-1.882921,32.000000,-235.808800,136.819829,-0.593874,21.843974,0.660362,209801.105298,0.956914,20.645804,0.753479,5.231949,0.083890,0.082773,186.326681,32.000000,197.604942,179.004220,181.476494,169.118939,32.000000,163.601901,68.319389,59.238736,92.590112,28.196013,40.618497,11.140842,42.162372,18.794398,15.601751,59.535885,33.867299
26.345081,30.170779,137.810434,158.930683,71.482809,52.269607,29.205238,14.199771,136.563663,3.526373,19.307429,26.049126,157.570744,139.523849,153.863315,136.933515,98.036972,136.359166,-0.000749,-1.882374,32.000000,-235.808808,136.822061,-0.593404,21.840781,0.659582,209766.946632,0.957422,20.634351,0.758768,5.222535,0.083550,0.077236,186.293441,32.000000,197.647054,178.989546,181.372773,169.141872,32.000000,163.587250,68.312554,59.239901,92.590171,28.196013,40.707352,11.140842,42.193745,18.794398,15.605706,59.544038,33.779185
26.342847,30.183224,137.808684,158.932956,71.529684,52.257673,29.205655,14.199733,136.567491,3.526407,19.352109,26.048004,157.571795,139.528538,153.869663,136.934959,98.034721,136.365382,-0.000750,-1.882380,32.000000,-235.808702,136.827888,-0.593015,21.836686,0.659978,209769.421492,0.956666,20.636826,0.763018,5.226306,0.082578,0.085950,186.287601,32.000000,197.659028,178.962034,181.364894,169.188080,32.000000,163.555860,68.305829,59.240664,92.589958,28.196013,40.624552,11.140842,42.223657,18.794398,15.622666,59.547382,33.879918
26.339469,30.201581,137.990807,158.936191,71.556914,52.245456,29.222862,14.199932,136.570166,3.526405,19.396297,26.045607,157.575177,139.532988,153.877081,136.938846,98.030740,136.368384,-0.000750,-1.882384,32.000000,-235.808522,136.832146,-0.592618,21.833924,0.660459,209774.031097,0.956955,20.648317,0.768120,5.230974,0.079569,0.079132,186.311690,32.000000,197.648127,178.935656,181.478801,169.231144,32.000000,163.536625,68.298890,59.240580,92.589356,28.196013,40.761695,11.140842,42.252693,18.794398,15.651470,59.540871,33.977350
26.342419,30.222691,137.861639,158.940346,71.580883,52.233137,29.202810,14.199965,136.574543,3.526351,19.425829,26.046544,157.581240,139.536613,153.881951,136.941173,98.026583,136.373138,-0.000749,-1.883953,32.000000,-235.808521,136.835616,-0.593171,21.832405,0.660486,209737.326696,0.956839,20.664545,0.773372,5.231351,0.085720,0.084224,186.354020,32.000000,197.613970,178.934965,181.631636,169.243935,32.000000,163.541953,68.291406,59.239852,92.589227,28.196013,40.659861,11.140842,42.279377,18.794398,15.690948,59.536229,33.985714
26.346790,30.243397,137.896290,158.945380,71.559757,52.229174,29.188365,14.199908,136.577928,3.526261,19.421218,26.047616,157.588630,139.539939,153.884994,136.944780,98.021602,136.377573,-0.000749,-1.884549,32.000000,-235.808717,136.840368,-0.592973,21.832409,0.661053,209705.595390,0.956226,20.688621,0.778801,5.238937,0.087735,0.080789,186.381161,32.000000,197.592608,178.960837,181.706018,169.224809,32.000000,163.568107,68.283380,59.239528,92.588453,28.196013,40.700427,11.140842,42.300218,18.794398,15.729499,59.541727,33.935457
26.351143,30.259820,137.933876,158.951101,71.531024,52.229310,29.191160,14.199965,136.587274,3.526258,19.377025,26.051528,157.593654,139.545236,153.887066,136.950199,98.017331,136.382132,-0.000747,-1.884430,32.000000,-235.808648,136.847892,-0.594140,21.833901,0.660543,209671.688420,0.956594,20.704736,0.785253,5.233446,0.079810,0.076950,186.381058,32.000000,197.600088,178.998656,181.667666,169.194822,32.000000,163.613904,68.275049,59.239671,92.588420,28.196013,40.691619,11.140842,42.321971,18.794398,15.763111,59.535865,33.983440
26.357649,30.268017,137.816093,158.956224,71.535506,52.237284,29.182746,14.199804,136.597357,3.526258,19.327348,26.056693,157.595494,139.553518,153.888702,136.958744,98.014189,136.387234,-0.000747,-1.884332,32.000000,-235.808720,136.853199,-0.595159,21.834408,0.660554,209670.981823,0.956876,20.718042,0.792375,5.233894,0.079384,0.085840,186.362013,32.000000,197.630034,179.016935,181.533387,169.185821,32.000000,163.642200,68.266921,59.239284,92.589166,28.196013,40.657585,11.140842,42.340479,18.794398,15.786972,59.540586,33.885201
26.358552,30.271999,137.934809,158.960644,71.540052,52.249530,29.183886,14.199837,136.604398,3.526860,19.297415,26.061313,157.597249,139.559774,153.891684,136.966864,98.013461,136.394356,-0.000747,-1.885471,32.000000,-235.808652,136.857801,-0.595518,21.835678,0.660569,209683.691219,0.956659,20.727096,0.798847,5.234455,0.093466,0.083259,186.333919,32.000000,197.672394,179.004347,181.416773,169.211643,32.000000,163.641028,68.259585,59.240972,92.589650,28.196013,40.632528,11.140842,42.359750,18.794398,15.796233,59.542091,33.923572
26.356714,30.275772,137.958556,158.964260,71.568963,52.261686,29.190098,14.199895,136.611053,3.527229,19.310526,26.062752,157.599039,139.565541,153.897142,136.973448,98.009491,136.398318,-0.000747,-1.885420,32.000000,-235.808507,136.860978,-0.595157,21.835383,0.660202,209720.089437,0.956850,20.724281,0.804452,5.228694,0.091342,0.085452,186.329279,32.000000,197.680105,178.974875,181.391470,169.259644,32.000000,163.608860,68.252910,59.242193,92.590142,28.196013,40.683706,11.140842,42.388754,18.794398,15.804967,59.538648,33.816676
26.360036,30.288897,137.988309,158.967355,71.553147,52.261707,29.175764,14.199895,136.619117,3.527254,19.334752,26.066831,157.604531,139.570846,153.904426,136.980432,98.004840,136.406126,-0.000748,-1.885444,32.000000,-235.808497,136.866786,-0.596197,21.837125,0.660666,209771.968513,0.957012,20.726736,0.808616,5.233019,0.093009,0.083356,186.350517,32.000000,197.663648,178.947966,181.491502,169.296640,32.000000,163.582889,68.248705,59.243696,92.593194,28.196013,40.676844,11.140842,42.411009,18.794398,15.824850,59.539288,33.850718
26.367238,30.304407,138.056490,158.970635,71.537164,52.269953,29.206199,14.199831,136.627748,3.527578,19.324259,26.071866,157.611405,139.576530,153.910582,136.989711,98.000783,136.413396,-0.000747,-1.886593,32.000000,-235.808588,136.875441,-0.596676,21.838485,0.660938,209828.030459,0.957110,20.733618,0.814499,5.234285,0.079782,0.075199,186.391842,32.000000,197.634767,178.947772,181.637694,169.304689,32.000000,163.582221,68.243648,59.245608,92.597280,28.196013,40.680215,11.140842,42.430107,18.794398,15.852503,59.539288,33.939126
26.379128,30.317934,137.968685,158.973630,71.569094,52.282296,29.203774,14.199914,136.635089,3.527802,19.305178,26.077960,157.617884,139.587187,153.912700,137.001572,97.994158,136.421164,-0.000747,-1.885408,32.000000,-235.808547,136.882248,-0.597070,21.838918,0.660934,209839.126998,0.957485,20.741122,0.822918,5.234754,0.094977,0.090548,186.418340,32.000000,197.613242,178.970688,181.730153,169.284563,32.000000,163.616591,68.237388,59.246702,92.601012,28.196013,40.611828,11.140842,42.439922,18.794398,15.884521,59.534016,33.922105
26.383728,30.325112,138.138586,158.975870,71.572944,52.294576,29.251775,14.199977,136.643355,3.527960,19.304691,26.085221,157.620571,139.595376,153.913323,137.011849,97.990062,136.430316,-0.000747,-1.885407,32.000000,-235.808501,136.891482,-0.596883,21.841298,0.661098,209881.558103,0.956398,20.744445,0.830482,5.235910,0.084904,0.071763,186.416576,32.000000,197.618864,179.010881,181.695070,169.256398,32.000000,163.662575,68.232263,59.248621,92.607274,28.196013,40.683578,11.140842,42.457046,18.794398,15.899663,59.543310,33.881019
26.391523,30.333684,138.037962,158.976801,71.623580,52.306856,29.215131,14.199938,136.650749,3.528012,19.312249,26.090067,157.622443,139.603049,153.916555,137.020525,97.987410,136.436602,-0.000747,-1.885973,32.000000,-235.808471,136.898368,-0.596716,21.842885,0.660791,209939.417405,0.956279,20.737857,0.840856,5.230222,0.082539,0.075888,186.390321,32.000000,197.648628,179.027015,181.561546,169.246296,32.000000,163.682837,68.228481,59.252187,92.615070,28.196013,40.661700,11.140842,42.473308,18.794398,15.916516,59.546556,33.989676
26.397378,30.342826,138.105261,158.977547,71.671551,52.319262,29.193211,14.199964,136.655551,3.528315,19.340743,26.095087,157.624526,139.608955,153.921051,137.027012,97.986280,136.443545,-0.000747,-1.886540,32.000000,-235.808511,136.906303,-0.596853,21.842488,0.661305,209994.586774,0.954774,20.737258,0.849368,5.235749,0.098117,0.087549,186.357626,32.000000,197.687454,179.017382,181.442679,169.262184,32.000000,163.674076,68.224438,59.254580,92.622065,28.196013,40.651235,11.140842,42.486636,18.794398,15.934767,59.540015,33.978011
26.401968,30.355301,138.010337,158.978252,71.711708,52.331510,29.239179,14.199997,136.659939,3.528517,19.389347,26.100368,157.625133,139.616557,153.926419,137.032018,97.984008,136.448577,-0.000747,-1.885991,32.000000,-235.808432,136.910417,-0.596953,21.842278,0.660988,210047.469594,0.955918,20.732649,0.855053,5.230390,0.091810,0.085632,186.343343,32.000000,197.703510,178.986511,181.416392,169.302243,32.000000,163.639871,68.222674,59.257576,92.630025,28.196013,40.634303,11.140842,42.505102,18.794398,15.954100,59.543005,33.866272
26.410856,30.373874,137.972681,158.979057,71.656721,52.343738,29.194597,14.200012,136.665065,3.528544,19.421831,26.108573,157.628240,139.625917,153.932935,137.037166,97.979070,136.454642,-0.000748,-1.885420,32.000000,-235.808380,136.917049,-0.595855,21.843832,0.661269,210101.235895,0.956659,20.731894,0.859533,5.231780,0.089673,0.081196,186.363413,32.000000,197.687664,178.954978,181.508190,169.337355,32.000000,163.608489,68.221368,59.258967,92.638269,28.196013,40.568211,11.140842,42.516334,18.794398,15.989830,59.540989,34.008825
26.421971,30.391759,138.121248,158.980299,71.591931,52.356018,29.182621,14.199988,136.674293,3.528006,19.396534,26.119882,157.633050,139.636297,153.938330,137.046945,97.972489,136.462295,-0.000749,-1.886608,32.000000,-235.808352,136.925548,-0.595912,21.845894,0.661087,210157.880517,0.955233,20.736609,0.864232,5.227275,0.087382,0.082544,186.405535,32.000000,197.653355,178.944213,181.664413,169.350940,32.000000,163.599830,68.219238,59.259735,92.646371,28.196013,40.613573,11.140842,42.525916,18.794398,16.024878,59.545080,33.873462
26.435299,30.400384,138.090392,158.981250,71.623784,52.368271,29.187304,14.199882,136.684859,3.527862,19.365026,26.129742,157.639184,139.649156,153.940207,137.059240,97.966836,136.469700,-0.000750,-1.886603,32.000000,-235.808559,136.934449,-0.596159,21.848421,0.660954,210218.389379,0.956618,20.740161,0.872097,5.224090,0.094913,0.102385,186.443557,32.000000,197.628580,178.967142,181.759448,169.332487,32.000000,163.616233,68.217735,59.261423,92.654990,28.196013,40.641090,11.140842,42.531020,18.794398,16.051396,59.539425,33.820931
26.444273,30.404682,138.058472,158.981806,71.776538,52.380349,29.178347,14.199743,136.692070,3.528368,19.423829,26.132743,157.642631,139.655582,153.941033,137.066266,97.959867,136.477755,-0.000750,-1.887146,32.000000,-235.808673,136.940731,-0.596191,21.851038,0.661321,210279.211413,0.956851,20.739268,0.882369,5.227515,0.081898,0.068241,186.445965,32.000000,197.634952,179.000510,181.746883,169.300257,32.000000,163.658334,68.216060,59.262786,92.663199,28.196013,40.557661,11.140842,42.535943,18.794398,16.061474,59.539514,33.981532
26.446584,30.409588,138.162941,158.981865,71.846685,52.392658,29.192375,14.199691,136.698749,3.528806,19.553927,26.135769,157.642535,139.663888,153.942087,137.071458,97.955948,136.483394,-0.000750,-1.887730,32.000000,-235.808685,136.945861,-0.595682,21.853437,0.661081,210331.803552,0.956431,20.725384,0.891596,5.223712,0.084992,0.089737,186.424039,32.000000,197.663728,179.021092,181.615138,169.286254,32.000000,163.678178,68.214603,59.264108,92.671009,28.196013,40.614958,11.140842,42.549857,18.794398,16.073206,59.541992,33.962677
26.454046,30.433132,138.154176,158.982620,71.854249,52.404597,29.192070,14.199496,136.706663,3.528864,19.671602,26.141491,157.642051,139.671421,153.943877,137.076481,97.953523,136.487130,-0.000750,-1.887158,32.000000,-235.808757,136.954072,-0.595751,21.857667,0.660904,210384.419190,0.956612,20.714530,0.902451,5.220732,0.085630,0.091167,186.389284,32.000000,197.704902,179.012798,181.484456,169.295847,32.000000,163.665097,68.213446,59.266145,92.677283,28.196013,40.627995,11.140842,42.560803,18.794398,16.107137,59.547323,33.929221
26.458178,30.458020,138.270384,158.984370,71.856961,52.416583,29.196396,14.199587,136.714518,3.529018,19.752868,26.148205,157.641100,139.677451,153.946409,137.083245,97.949714,136.493457,-0.000751,-1.885423,32.000000,-235.808635,136.960177,-0.595446,21.861144,0.661264,210439.558640,0.956300,20.715535,0.909089,5.224226,0.086646,0.086703,186.373400,32.000000,197.721076,178.981824,181.443643,169.329787,32.000000,163.627575,68.212360,59.268220,92.682973,28.196013,40.634787,11.140842,42.571569,18.794398,16.153500,59.540192,33.991804
26.465572,30.482315,138.167718,158.986744,71.868313,52.428018,29.212565,14.199384,136.721330,3.528899,19.812592,26.155013,157.642060,139.684223,153.952931,137.089907,97.945416,136.497245,-0.000752,-1.885592,32.000000,-235.808772,136.967749,-0.596386,21.864800,0.661168,210500.405399,0.956298,20.726486,0.913317,5.222421,0.084361,0.101967,186.388203,32.000000,197.708785,178.950115,181.522416,169.369610,32.000000,163.588911,68.212453,59.270429,92.688842,28.196013,40.611625,11.140842,42.582624,18.794398,16.202444,59.542897,33.879918
26.472819,30.504078,138.176201,158.989370,71.891367,52.439538,29.197513,14.199421,136.730046,3.528450,19.882080,26.162359,157.645143,139.693144,153.957121,137.097516,97.939977,136.501643,-0.000754,-1.885748,32.000000,-235.808787,136.973815,-0.596221,21.867775,0.661530,210565.900780,0.956276,20.744402,0.920176,5.225998,0.089764,0.085410,186.423948,32.000000,197.680612,178.936182,181.676456,169.383064,32.000000,163.579038,68.212764,59.271730,92.693955,28.196013,40.589822,11.140842,42.588393,18.794398,16.244797,59.551286,33.975516
26.477492,30.520476,138.429680,158.992012,71.974829,52.458553,29.215592,14.199380,136.736882,3.528741,20.001994,26.165239,157.650563,139.699798,153.957206,137.104619,97.934967,136.508537,-0.000756,-1.885731,32.000000,-235.808930,136.978934,-0.596402,21.868666,0.661165,210627.014278,0.955731,20.756221,0.926303,5.220659,0.089998,0.086456,186.453525,32.000000,197.656415,178.954521,181.785232,169.369684,32.000000,163.594190,68.212500,59.273283,92.698476,28.196013,40.701396,11.140842,42.597293,18.794398,16.280930,59.538127,34.005743
26.482481,30.539488,138.340956,158.994521,72.041254,52.470938,29.192727,14.199370,136.744664,3.529105,20.161822,26.171911,157.652743,139.705810,153.956999,137.109746,97.930286,136.513044,-0.000757,-1.885724,32.000000,-235.808930,136.984414,-0.596284,21.869604,0.661156,210688.363471,0.956208,20.765760,0.933862,5.219550,0.084066,0.079472,186.453125,32.000000,197.654966,178.992334,181.772930,169.337955,32.000000,163.624534,68.212958,59.275508,92.703300,28.196013,40.724308,11.140842,42.607976,18.794398,16.316331,59.535688,33.992097
26.488644,30.560768,138.439874,158.997309,72.031684,52.483194,29.209018,14.199333,136.752232,3.529272,20.282389,26.178044,157.652873,139.713145,153.957493,137.115557,97.926776,136.520239,-0.000757,-1.885693,32.000000,-235.808946,136.990453,-0.596823,21.871538,0.662065,210777.155525,0.955824,20.774276,0.942197,5.228202,0.090247,0.085667,186.429653,32.000000,197.678661,179.017203,181.656385,169.308798,32.000000,163.642053,68.215679,59.279103,92.708134,28.196013,40.662184,11.140842,42.613072,18.794398,16.356532,59.547293,34.141106
26.491493,30.583974,138.484873,159.000790,71.975113,52.495519,29.175745,14.199306,136.761585,3.528805,20.311874,26.189683,157.654018,139.723481,153.960270,137.120087,97.923683,136.528589,-0.000758,-1.885716,32.000000,-235.808949,137.000790,-0.597111,21.875995,0.661873,210840.795079,0.956653,20.784876,0.949052,5.223867,0.101724,0.096775,186.397854,32.000000,197.719030,179.015595,181.534029,169.317949,32.000000,163.635686,68.218825,59.284262,92.712459,28.196013,40.770314,11.140842,42.625368,18.794398,16.402035,59.544992,34.090996
26.501160,30.591890,138.531454,159.004556,71.908494,52.507599,29.196210,14.199157,136.776657,3.528349,20.239370,26.203814,157.655333,139.738071,153.963980,137.133356,97.920208,136.539897,-0.000758,-1.885696,32.000000,-235.808958,137.013027,-0.597508,21.880424,0.662193,210903.307872,0.956158,20.795765,0.956033,5.226386,0.085713,0.087849,186.383412,32.000000,197.741099,178.990083,181.487237,169.351665,32.000000,163.606839,68.222924,59.289095,92.716508,28.196013,40.733214,11.140842,42.628837,18.794398,16.429528,59.544638,34.172728
26.511472,30.585494,138.672283,159.007020,71.879459,52.527721,29.190257,14.198849,136.794528,3.527935,20.137260,26.218384,157.655580,139.753040,153.970020,137.145276,97.915778,136.553875,-0.000756,-1.885692,32.000000,-235.809209,137.026573,-0.597744,21.885202,0.662332,210969.148082,0.957419,20.814166,0.963152,5.227522,0.090055,0.085946,186.396051,32.000000,197.739727,178.955245,181.549079,169.396812,32.000000,163.566424,68.226997,59.293897,92.720642,28.196013,40.828386,11.140842,42.632294,18.794398,16.435253,59.542071,33.991143
26.524190,30.570238,138.753605,159.008077,71.888972,52.552024,29.176294,14.198802,136.812139,3.528002,20.081754,26.226486,157.657711,139.768839,153.975526,137.162544,97.910617,136.570128,-0.000757,-1.883935,32.000000,-235.809228,137.043176,-0.597706,21.890095,0.662329,211020.560030,0.956617,20.805789,0.972079,5.227373,0.102599,0.093454,186.437982,32.000000,197.710267,178.947924,181.688387,169.403539,32.000000,163.542638,68.230178,59.297490,92.724241,28.196013,40.809039,11.140842,42.626466,18.794398,16.415420,59.540261,33.876984
26.527396,30.551576,138.733554,159.007624,71.909307,52.568327,29.196212,14.198651,136.828210,3.528074,20.100479,26.233217,157.662128,139.782282,153.978261,137.177807,97.905294,136.582727,-0.000757,-1.883380,32.000000,-235.809319,137.059345,-0.597864,21.896183,0.662659,211095.915920,0.956769,20.782017,0.983251,5.230652,0.092733,0.092895,186.479689,32.000000,197.684684,178.968824,181.808398,169.384707,32.000000,163.555829,68.234662,59.302556,92.728261,28.196013,40.932670,11.140842,42.634223,18.794398,16.386364,59.545847,33.885788
26.540659,30.550058,138.778412,159.006324,71.891516,52.580529,29.168682,14.198685,136.843657,3.528307,20.120902,26.245391,157.664294,139.801360,153.980333,137.195134,97.900358,136.593686,-0.000757,-1.883395,32.000000,-235.809152,137.074695,-0.598172,21.903631,0.662807,211181.826696,0.957146,20.745338,0.996248,5.231210,0.097785,0.090933,186.493144,32.000000,197.682915,179.005762,181.819068,169.357717,32.000000,163.593296,68.237749,59.307050,92.733103,28.196013,40.893259,11.140842,42.633143,18.794398,16.377559,59.543438,33.993711
26.550748,30.549383,138.941512,159.005281,71.800582,52.600609,29.193674,14.198655,136.862925,3.528475,20.069054,26.261232,157.663517,139.821398,153.983419,137.213739,97.896024,136.609999,-0.000755,-1.882232,32.000000,-235.809229,137.092347,-0.598085,21.912460,0.662676,211238.671430,0.956623,20.721277,1.007645,5.229822,0.085697,0.081253,186.476229,32.000000,197.708904,179.034876,181.712909,169.328397,32.000000,163.623644,68.240131,59.311261,92.737884,28.196013,40.962465,11.140842,42.630149,18.794398,16.379665,59.548955,34.138832
26.564164,30.544097,139.030222,159.004212,71.776541,52.624977,29.189702,14.198599,136.883567,3.528707,19.977826,26.275387,157.663176,139.842648,153.988127,137.232732,97.893778,136.627149,-0.000755,-1.880470,32.000000,-235.809319,137.113916,-0.598425,21.920160,0.662496,211284.362352,0.957237,20.697431,1.017864,5.228899,0.087632,0.073198,186.449511,32.000000,197.755570,179.038872,181.569944,169.331708,32.000000,163.619649,68.242932,59.316459,92.742281,28.196013,41.003455,11.140842,42.625809,18.794398,16.383268,59.543497,34.135677
26.575593,30.528748,139.246509,159.002837,71.764838,52.649372,29.206356,14.198552,136.903417,3.528762,19.921228,26.285326,157.661984,139.862061,153.993344,137.252461,97.891595,136.648327,-0.000755,-1.878738,32.000000,-235.809227,137.133011,-0.598459,21.925433,0.662785,211363.295829,0.956396,20.679774,1.030062,5.233054,0.086770,0.078990,186.435970,32.000000,197.788960,179.019789,181.504982,169.359462,32.000000,163.589722,68.245772,59.321506,92.745763,28.196013,41.154068,11.140842,42.618911,18.794398,16.359926,59.540222,34.174415
26.581019,30.514883,139.229190,159.000547,71.750709,52.669441,29.212610,14.198577,136.923561,3.528679,19.891364,26.297031,157.662328,139.884432,154.000353,137.272512,97.888167,136.665521,-0.000755,-1.878133,32.000000,-235.809163,137.153507,-0.598829,21.930403,0.662871,211452.568542,0.956444,20.651916,1.040576,5.233751,0.103001,0.095560,186.451041,32.000000,197.793586,178.994987,181.561004,169.392777,32.000000,163.552788,68.249079,59.325277,92.749581,28.196013,41.199170,11.140842,42.618575,18.794398,16.338236,59.535482,34.157907
26.587720,30.505110,139.163980,158.998217,71.699116,52.681475,29.200288,14.198452,136.943572,3.528917,19.800510,26.308474,157.663049,139.907917,154.006824,137.293477,97.883342,136.683307,-0.000756,-1.876389,32.000000,-235.809360,137.175512,-0.598702,21.934877,0.663428,211536.637946,0.955869,20.617345,1.052965,5.239639,0.080941,0.087757,186.487384,32.000000,197.773582,178.987377,181.708182,169.405317,32.000000,163.528205,68.252485,59.328081,92.753525,28.196013,41.165548,11.140842,42.616617,18.794398,16.320971,59.537576,34.146389
26.596940,30.496051,139.376355,158.995910,71.577183,52.705825,29.201152,14.198410,136.962915,3.528936,19.651189,26.320769,157.667078,139.933044,154.010044,137.316569,97.879337,136.703387,-0.000757,-1.876383,32.000000,-235.809393,137.196270,-0.597622,21.940113,0.663353,211608.997232,0.955788,20.594357,1.064678,5.237918,0.094045,0.088049,186.529072,32.000000,197.754727,179.009864,181.836689,169.391379,32.000000,163.540230,68.255414,59.330693,92.757421,28.196013,41.275807,11.140842,42.613006,18.794398,16.310926,59.543605,34.057174
26.608282,30.484329,139.239717,158.993687,71.488815,52.730353,29.210276,14.198334,136.986644,3.528617,19.473862,26.332030,157.669932,139.960570,154.011593,137.339465,97.874977,136.725076,-0.000757,-1.875213,32.000000,-235.809514,137.219283,-0.597006,21.943598,0.663043,211652.027350,0.956131,20.573319,1.078075,5.234145,0.079963,0.077742,186.543939,32.000000,197.756233,179.048524,181.858371,169.356163,32.000000,163.581043,68.258849,59.332534,92.762010,28.196013,41.256540,11.140842,42.606026,18.794398,16.293694,59.537675,33.869427
26.625947,30.454547,139.532177,158.989571,71.374388,52.762781,29.197603,14.198318,137.020584,3.529098,19.260849,26.352384,157.669357,139.998713,154.013926,137.375917,97.871573,136.756746,-0.000757,-1.872897,32.000000,-235.809648,137.251889,-0.597500,21.949276,0.663635,211742.890342,0.956171,20.548762,1.091755,5.240315,0.096717,0.086820,186.526270,32.000000,197.803979,179.090585,181.716705,169.325958,32.000000,163.611712,68.263857,59.335679,92.767860,28.196013,41.370906,11.140842,42.590694,18.794398,16.251637,59.539475,34.161869
26.638466,30.427994,139.455274,158.985503,71.308824,52.787200,29.193105,14.198263,137.047337,3.529060,19.062548,26.365740,157.665998,140.027069,154.015851,137.400310,97.869751,136.779358,-0.000756,-1.872875,32.000000,-235.809792,137.277211,-0.596655,21.952292,0.663213,211831.950319,0.955857,20.517983,1.106564,5.232946,0.090093,0.086373,186.503322,32.000000,197.847198,179.097657,181.583162,169.330966,32.000000,163.591784,68.266465,59.337606,92.770182,28.196013,41.397171,11.140842,42.581549,18.794398,16.210165,59.530220,34.156807
26.651912,30.398488,139.458727,158.980713,71.202018,52.811408,29.212339,14.198395,137.075036,3.528797,18.847193,26.383866,157.661445,140.057235,154.020562,137.425582,97.865897,136.801237,-0.000756,-1.871714,32.000000,-235.809771,137.301629,-0.595732,21.956198,0.663940,211937.018527,0.956115,20.458532,1.125223,5.240459,0.075350,0.083779,186.492577,32.000000,197.869760,179.075300,181.539739,169.360982,32.000000,163.548636,68.269489,59.337952,92.771074,28.196013,41.350546,11.140842,42.565214,18.794398,16.163363,59.538353,34.158201
26.663323,30.367140,139.620839,158.975456,71.136081,52.835716,29.208540,14.198285,137.104669,3.528908,18.651323,26.398438,157.658324,140.086515,154.027900,137.450682,97.863111,136.826810,-0.000756,-1.871138,32.000000,-235.809886,137.328699,-0.594928,21.959560,0.663659,212013.018547,0.956165,20.410962,1.137935,5.235109,0.095191,0.091900,186.515333,32.000000,197.867359,179.049826,181.609875,169.399820,32.000000,163.512645,68.273424,59.338394,92.772086,28.196013,41.477289,11.140842,42.553711,18.794398,16.111079,59.537154,34.162309
26.670634,30.345753,139.593882,158.971810,71.102022,52.851888,29.191390,14.198355,137.121936,3.528652,18.536137,26.405098,157.659440,140.106007,154.032602,137.468652,97.860457,136.844430,-0.000755,-1.870551,32.000000,-235.809850,137.347245,-0.594943,21.960920,0.663489,212062.729451,0.955789,20.375341,1.147386,5.232089,0.079176,0.079032,186.545786,32.000000,197.852891,179.036249,181.719867,169.410723,32.000000,163.498017,68.275802,59.338469,92.772140,28.196013,41.485479,11.140842,42.542652,18.794398,16.074790,59.537262,34.141766
26.681197,30.311114,139.603833,158.964215,70.991458,52.884201,29.225804,14.198351,137.157186,3.528516,18.363386,26.421373,157.660520,140.147210,154.034788,137.504231,97.855474,136.878950,-0.000755,-1.869933,32.000000,-235.809895,137.384430,-0.595340,21.966707,0.663986,212162.024547,0.955446,20.308402,1.167424,5.236438,0.099517,0.088476,186.602767,32.000000,197.831989,179.058690,181.880495,169.389545,32.000000,163.507266,68.278852,59.337530,92.771026,28.196013,41.448473,11.140842,42.527745,18.794398,16.011572,59.546516,34.091950
26.690600,30.288826,139.747451,158.958506,70.859492,52.908456,29.192232,14.198257,137.186875,3.528397,18.196179,26.433457,157.659880,140.178029,154.034426,137.532100,97.852060,136.909216,-0.000756,-1.868166,32.000000,-235.810014,137.410304,-0.594980,21.973062,0.663899,212211.749880,0.955970,20.274753,1.178561,5.233992,0.085154,0.073699,186.617162,32.000000,197.834746,179.102027,181.869739,169.348359,32.000000,163.525604,68.281227,59.338132,92.769742,28.196013,41.563738,11.140842,42.517157,18.794398,15.972665,59.538668,34.155486
26.705902,30.263746,139.882922,158.952471,70.742922,52.932835,29.202147,14.198243,137.215072,3.528381,18.005260,26.448465,157.658751,140.210325,154.034852,137.562939,97.849869,136.939304,-0.000755,-1.866997,32.000000,-235.809986,137.438887,-0.595013,21.979409,0.663910,212318.488866,0.954944,20.222403,1.200160,5.232293,0.082970,0.083678,186.601676,32.000000,197.869596,179.135657,181.751969,169.312784,32.000000,163.539651,68.282448,59.338572,92.766983,28.196013,41.606069,11.140842,42.497934,18.794398,15.936545,59.542061,34.150350
26.713631,30.242198,139.854795,158.947975,70.694067,52.949047,29.188148,14.198251,137.235005,3.528303,17.875628,26.455104,157.656715,140.232083,154.034913,137.582254,97.849784,136.958527,-0.000754,-1.866969,32.000000,-235.809976,137.458169,-0.595716,21.983174,0.664237,212399.971266,0.956070,20.184356,1.218141,5.235830,0.083943,0.071737,186.582011,32.000000,197.904912,179.141133,181.645888,169.310935,32.000000,163.536650,68.283122,59.339564,92.764335,28.196013,41.767985,11.140842,42.484281,18.794398,15.899461,59.537016,34.107797
26.723476,30.208378,139.785747,158.940319,70.656399,52.973292,29.221611,14.198196,137.262005,3.528537,17.712311,26.464625,157.652038,140.263935,154.037138,137.608293,97.850053,136.983544,-0.000753,-1.865781,32.000000,-235.810000,137.485899,-0.596297,21.987697,0.664430,212475.455901,0.955544,20.133634,1.234812,5.237903,0.094428,0.077917,186.561752,32.000000,197.943532,179.119589,181.563715,169.329603,32.000000,163.506006,68.284302,59.341298,92.758992,28.196013,41.622081,11.140842,42.468771,18.794398,15.842301,59.539996,34.075369
26.734406,30.169209,139.845663,158.929006,70.637126,53.005725,29.188310,14.198273,137.297470,3.529561,17.585625,26.476482,157.647662,140.299286,154.043856,137.641390,97.847954,137.019638,-0.000752,-1.864632,32.000000,-235.809930,137.522159,-0.595724,21.992836,0.664258,212522.816170,0.955950,20.099141,1.244145,5.235335,0.084357,0.085007,186.577454,32.000000,197.956969,179.074331,181.620265,169.373267,32.000000,163.450728,68.287165,59.342940,92.752257,28.196013,41.686396,11.140842,42.447180,18.794398,15.768308,59.534537,34.054900
26.737768,30.153087,140.042612,158.923100,70.591222,53.022050,29.197705,14.198385,137.314792,3.529531,17.530640,26.484051,157.646446,140.316149,154.046611,137.657986,97.846506,137.036222,-0.000751,-1.864647,32.000000,-235.809745,137.538750,-0.595767,21.995115,0.663987,212593.021773,0.954838,20.048836,1.255911,5.230822,0.094421,0.093405,186.606457,32.000000,197.939690,179.061504,181.714808,169.385817,32.000000,163.421180,68.288684,59.343753,92.749289,28.196013,41.771743,11.140842,42.437951,18.794398,15.740423,59.535698,34.172507
26.745869,30.136845,139.954500,158.911971,70.487716,53.054557,29.218508,14.198343,137.346221,3.528953,17.401102,26.497159,157.643374,140.348846,154.045677,137.688482,97.843000,137.066888,-0.000751,-1.863467,32.000000,-235.809755,137.568353,-0.596475,21.998475,0.664151,212694.173205,0.956003,19.991369,1.275371,5.230925,0.082044,0.081221,186.659606,32.000000,197.907611,179.080915,181.877597,169.349236,32.000000,163.411250,68.289887,59.345217,92.741627,28.196013,41.771485,11.140842,42.420562,18.794398,15.705837,59.542632,34.149397
26.753356,30.123235,139.985877,158.903935,70.416484,53.079179,29.177209,14.198374,137.368302,3.529028,17.229497,26.503563,157.640093,140.374574,154.043927,137.714238,97.839756,137.093170,-0.000750,-1.862838,32.000000,-235.809812,137.589720,-0.596920,22.001037,0.664778,212748.907649,0.955824,19.969620,1.284795,5.237633,0.083522,0.080574,186.677703,32.000000,197.903879,179.115907,181.886500,169.306665,32.000000,163.435376,68.291354,59.346699,92.736601,28.196013,41.816955,11.140842,42.403432,18.794398,15.683436,59.544471,34.136998
26.764911,30.105742,139.970879,158.895233,70.328854,53.103739,29.195015,14.198291,137.390386,3.529175,17.022171,26.515437,157.635268,140.401837,154.041638,137.737823,97.839208,137.116547,-0.000751,-1.864562,32.000000,-235.809973,137.612143,-0.597162,22.005010,0.664648,212867.998211,0.955383,19.939820,1.303048,5.232752,0.090268,0.094606,186.661223,32.000000,197.937649,179.141213,181.773605,169.271687,32.000000,163.453752,68.292945,59.348008,92.730043,28.196013,41.856534,11.140842,42.384523,18.794398,15.656626,59.536416,34.163336
26.775030,30.084764,140.179709,158.885964,70.261204,53.128191,29.187188,14.198325,137.411996,3.529330,16.824174,26.524104,157.628257,140.429015,154.038211,137.761929,97.839276,137.140911,-0.000749,-1.865549,32.000000,-235.809990,137.634584,-0.596772,22.009202,0.664814,212957.476595,0.956862,19.913686,1.318928,5.232461,0.084225,0.085910,186.630557,32.000000,197.986603,179.137010,181.629743,169.258179,32.000000,163.442386,68.293417,59.349281,92.721773,28.196013,42.012359,11.140842,42.361815,18.794398,15.622766,59.547578,34.120417
26.785971,30.060696,140.036470,158.876225,70.252195,53.152649,29.205428,14.198304,137.429686,3.529812,16.681321,26.531145,157.620650,140.453776,154.036192,137.784265,97.840096,137.163083,-0.000747,-1.865362,32.000000,-235.810065,137.655990,-0.597088,22.013118,0.664720,213039.083418,0.956241,19.876865,1.330714,5.229641,0.082673,0.072240,186.608700,32.000000,198.020015,179.111891,181.546655,169.276174,32.000000,163.390284,68.293629,59.351272,92.712376,28.196013,41.950773,11.140842,42.340595,18.794398,15.580492,59.541451,34.105670
26.791182,30.042510,140.130025,158.865865,70.235870,53.164667,29.233284,14.198201,137.448310,3.529727,16.573350,26.538768,157.612416,140.475212,154.035726,137.803847,97.838565,137.179781,-0.000746,-1.865945,32.000000,-235.810099,137.675075,-0.597039,22.018800,0.665297,213118.087773,0.956503,19.838968,1.342356,5.235464,0.096641,0.087377,186.616006,32.000000,198.018224,179.082696,181.589797,169.298550,32.000000,163.326312,68.294561,59.352121,92.702149,28.196013,42.017860,11.140842,42.320694,18.794398,15.545034,59.537567,34.129514
26.799512,30.028727,140.034339,158.855751,70.188036,53.176695,29.196619,14.198254,137.464788,3.529606,16.428472,26.548460,157.607831,140.495542,154.035155,137.822789,97.836387,137.198848,-0.000744,-1.866629,32.000000,-235.810037,137.695304,-0.597108,22.025518,0.664826,213193.939035,0.955873,19.796611,1.352192,5.227978,0.092854,0.077831,186.653741,32.000000,197.994418,179.067033,181.726702,169.305366,32.000000,163.285844,68.296112,59.352542,92.690577,28.196013,41.974054,11.140842,42.301202,18.794398,15.516855,59.535305,34.138538
26.809679,30.014333,140.078429,158.845674,70.135638,53.192988,29.210724,14.198228,137.483773,3.529325,16.232122,26.559299,157.603780,140.519675,154.031906,137.842974,97.834063,137.214688,-0.000744,-1.866638,32.000000,-235.810044,137.715913,-0.596928,22.032349,0.664954,213229.349316,0.954937,19.769718,1.361748,5.230453,0.087201,0.087442,186.690240,32.000000,197.971770,179.081761,181.852074,169.287191,32.000000,163.284981,68.295724,59.352386,92.677607,28.196013,42.021238,11.140842,42.279307,18.794398,15.496422,59.535236,34.140593
26.821519,29.994319,140.186547,158.835423,70.135963,53.217448,29.212812,14.198385,137.502585,3.529670,16.074366,26.565234,157.597214,140.539225,154.026370,137.863786,97.832097,137.233456,-0.000744,-1.866606,32.000000,-235.809889,137.732080,-0.596222,22.037728,0.664447,213266.247410,0.956004,19.742017,1.373087,5.225257,0.087405,0.080818,186.704186,32.000000,197.968134,179.112550,181.861040,169.243330,32.000000,163.309572,68.295853,59.351322,92.665104,28.196013,42.042254,11.140842,42.250957,18.794398,15.460852,59.536121,34.095985
26.827772,29.969219,140.025885,158.824191,70.156859,53.241827,29.210983,14.198528,137.516496,3.530184,16.013945,26.569880,157.587585,140.555258,154.021523,137.880425,97.831349,137.248715,-0.000744,-1.867198,32.000000,-235.809815,137.749180,-0.595305,22.042661,0.664366,213318.832143,0.955416,19.710639,1.383022,5.224920,0.080025,0.083577,186.686868,32.000000,197.997379,179.140170,181.746536,169.203880,32.000000,163.316768,68.295964,59.350514,92.653086,28.196013,42.065061,11.140842,42.228068,18.794398,15.419087,59.542720,34.009852
26.833170,29.952967,139.913390,158.813361,70.194929,53.258059,29.182464,14.198745,137.525434,3.530380,16.000148,26.570197,157.577961,140.572193,154.015635,137.895701,97.831568,137.259833,-0.000743,-1.867777,32.000000,-235.809605,137.763003,-0.594346,22.046681,0.664578,213399.616123,0.955291,19.670855,1.394004,5.226645,0.093021,0.084259,186.659244,32.000000,198.033157,179.151525,181.598420,169.174982,32.000000,163.292358,68.295660,59.349820,92.640287,28.196013,41.961629,11.140842,42.206783,18.794398,15.382006,59.540596,34.127240
26.835242,29.943982,139.796524,158.803292,70.167193,53.270237,29.176679,14.198732,137.534637,3.530795,15.954647,26.574379,157.568182,140.586270,154.010982,137.905928,97.831489,137.270379,-0.000744,-1.867750,32.000000,-235.809645,137.773409,-0.594222,22.051031,0.664106,213478.458043,0.955492,19.635315,1.402082,5.219438,0.078231,0.076125,186.636777,32.000000,198.063218,179.126707,181.513684,169.184658,32.000000,163.245929,68.295834,59.349647,92.627204,28.196013,41.964612,11.140842,42.189837,18.794398,15.360575,59.540409,34.043381
26.846967,29.940685,139.956566,158.794342,70.081918,53.282393,29.194382,14.198732,137.544625,3.530797,15.813365,26.584323,157.559600,140.601830,154.008616,137.916106,97.830653,137.284078,-0.000743,-1.868870,32.000000,-235.809641,137.783979,-0.594333,22.054402,0.663731,213530.077058,0.956474,19.610054,1.407203,5.214195,0.083388,0.083011,186.638394,32.000000,198.063632,179.086639,181.548411,169.208392,32.000000,163.192252,68.295407,59.347597,92.614358,28.196013,41.932323,11.140842,42.163627,18.794398,15.354283,59.541648,34.139125
26.853886,29.923204,139.944693,158.786238,70.051108,53.298691,29.184848,14.198658,137.554314,3.530680,15.658622,26.588006,157.553436,140.613511,154.005418,137.927431,97.829102,137.296367,-0.000743,-1.870610,32.000000,-235.809721,137.796303,-0.594215,22.056269,0.663352,213571.963304,0.956782,19.597611,1.412348,5.209438,0.086321,0.084633,186.671510,32.000000,198.038307,179.062225,181.671951,169.212121,32.000000,163.156931,68.296202,59.346002,92.601993,28.196013,41.975764,11.140842,42.138322,18.794398,15.331102,59.536082,34.189675
26.862851,29.900102,139.938168,158.777548,70.054630,53.323167,29.183844,14.198705,137.562278,3.530515,15.553249,26.589643,157.549218,140.625571,153.998408,137.937022,97.828128,137.303359,-0.000744,-1.871234,32.000000,-235.809776,137.804493,-0.594091,22.056332,0.663661,213613.129131,0.955969,19.574748,1.419762,5.213124,0.079096,0.075066,186.710770,32.000000,198.013270,179.063763,181.795144,169.193744,32.000000,163.142331,68.296870,59.344600,92.590637,28.196013,42.057665,11.140842,42.110017,18.794398,15.294366,59.541451,34.278230
26.867044,29.875630,139.780018,158.768335,70.010182,53.335523,29.183438,14.198609,137.569655,3.530672,15.466671,26.591677,157.542585,140.636418,153.989136,137.947166,97.827285,137.313216,-0.000744,-1.871252,32.000000,-235.809848,137.811228,-0.594760,22.056634,0.663616,213664.790272,0.956270,19.545726,1.427216,5.211339,0.089137,0.087329,186.723733,32.000000,197.996533,179.090010,181.828796,169.139249,32.000000,163.147775,68.297531,59.342953,92.580695,28.196013,41.960347,11.140842,42.087092,18.794398,15.247439,59.541186,34.089822
26.873575,29.854040,139.802261,158.758663,69.938016,53.347858,29.250477,14.198577,137.577203,3.530652,15.322103,26.600798,157.534297,140.648632,153.981659,137.955160,97.827363,137.318928,-0.000743,-1.871250,32.000000,-235.809970,137.819506,-0.594611,22.058652,0.663695,213744.102042,0.956347,19.507671,1.431549,5.209356,0.094265,0.094878,186.705144,32.000000,198.010344,179.118512,181.733215,169.086733,32.000000,163.152409,68.298870,59.341756,92.571485,28.196013,41.970196,11.140842,42.061193,18.794398,15.208037,59.543900,34.137218
26.879253,29.827282,139.702571,158.748404,69.870699,53.372219,29.232397,14.198510,137.584296,3.530985,15.148882,26.605771,157.523766,140.659359,153.975577,137.963975,97.829615,137.328475,-0.000744,-1.871847,32.000000,-235.810047,137.827258,-0.594149,22.059398,0.663255,213776.593307,0.956365,19.476208,1.437124,5.202657,0.081308,0.085239,186.668150,32.000000,198.043682,179.116971,181.589999,169.066029,32.000000,163.135136,68.299783,59.341998,92.562264,28.196013,41.868625,11.140842,42.037341,18.794398,15.162331,59.534803,34.132229
26.885888,29.798245,139.854704,158.737580,69.927141,53.396543,29.212091,14.198474,137.589220,3.531261,15.090083,26.609489,157.514203,140.665041,153.970727,137.972561,97.832270,137.337888,-0.000745,-1.872432,32.000000,-235.809938,137.831800,-0.594353,22.060047,0.663260,213808.112543,0.954095,19.443729,1.439789,5.202220,0.083828,0.078480,186.641184,32.000000,198.074617,179.084945,181.486408,169.079698,32.000000,163.098028,68.300100,59.342276,92.552518,28.196013,42.024576,11.140842,42.008699,18.794398,15.111329,59.542268,34.144481
26.886725,29.773676,139.661066,158.726507,70.072038,53.404678,29.202072,14.198462,137.592128,3.532133,15.167783,26.607690,157.503491,140.668294,153.967181,137.975154,97.832864,137.342811,-0.000745,-1.872435,32.000000,-235.810053,137.833448,-0.593985,22.058953,0.663098,213883.519110,0.954843,19.407508,1.442121,5.197413,0.081269,0.078357,186.632032,32.000000,198.078576,179.037231,181.501811,169.102863,32.000000,163.040990,68.300708,59.341937,92.541851,28.196013,41.907066,11.140842,41.985915,18.794398,15.056049,59.538098,34.170526
26.884586,29.760322,139.556137,158.715501,70.203002,53.404668,29.192481,14.198539,137.588034,3.532429,15.334509,26.603639,157.494069,140.665185,153.963895,137.974436,97.832757,137.344190,-0.000745,-1.873614,32.000000,-235.809948,137.831947,-0.594137,22.058054,0.663658,213956.033141,0.955621,19.367411,1.443985,5.201788,0.096236,0.090127,186.655376,32.000000,198.049878,179.010191,181.613362,169.111605,32.000000,162.980626,68.300518,59.340887,92.530415,28.196013,41.929025,11.140842,41.967029,18.794398,15.030576,59.535875,34.178377
26.885025,29.774415,139.538462,158.707004,70.334459,53.404707,29.242604,14.198432,137.581038,3.532646,15.510129,26.594189,157.486933,140.659803,153.956765,137.967595,97.832195,137.340286,-0.000745,-1.875059,32.000000,-235.809899,137.827308,-0.593653,22.057311,0.663163,213971.586158,0.956004,19.341449,1.445756,5.194425,0.081764,0.076164,186.682145,32.000000,198.013555,179.009732,181.749134,169.081785,32.000000,162.954510,68.299603,59.339365,92.518467,28.196013,41.882843,11.140842,41.947383,18.794398,15.037641,59.545012,34.166124
26.880627,29.797306,139.352347,158.700469,70.479192,53.404495,29.185143,14.198491,137.571782,3.532659,15.735219,26.589579,157.479292,140.652925,153.947556,137.961023,97.832007,137.332375,-0.000746,-1.875353,32.000000,-235.809770,137.819737,-0.593466,22.056712,0.662890,213964.472888,0.956366,19.331659,1.446523,5.190935,0.080434,0.075225,186.686088,32.000000,197.992267,179.028972,181.796123,169.025417,32.000000,162.968555,68.299087,59.337675,92.506499,28.196013,41.836700,11.140842,41.930432,18.794398,15.068937,59.540743,34.066858
26.872607,29.827485,139.618750,158.695688,70.634881,53.404579,29.186197,14.198418,137.557639,3.533053,16.014038,26.579397,157.471970,140.639432,153.937660,137.949689,97.833554,137.323404,-0.000747,-1.875332,32.000000,-235.809709,137.808132,-0.594223,22.055717,0.662879,213973.843634,0.954745,19.345021,1.445211,5.190193,0.079016,0.073647,186.663082,32.000000,198.007065,179.050205,181.705625,168.977625,32.000000,162.993972,68.298943,59.336563,92.495247,28.196013,41.945414,11.140842,41.919348,18.794398,15.116087,59.543684,33.871114
26.867230,29.863439,139.267003,158.692450,70.768712,53.404526,29.174019,14.198510,137.540676,3.533108,16.288859,26.569020,157.463855,140.625059,153.927867,137.936755,97.836226,137.311312,-0.000747,-1.876474,32.000000,-235.809729,137.794433,-0.594854,22.055918,0.662461,213990.225163,0.956843,19.375242,1.441602,5.184118,0.093402,0.078563,186.616452,32.000000,198.045789,179.049905,181.561872,168.945347,32.000000,162.979721,68.299152,59.336048,92.484662,28.196013,41.856774,11.140842,41.907017,18.794398,15.178900,59.542081,34.140299
26.859831,29.901615,139.365847,158.691024,70.851962,53.404629,29.195607,14.198444,137.524850,3.533362,16.510811,26.563728,157.455620,140.612930,153.919122,137.920535,97.838305,137.295768,-0.000748,-1.879367,32.000000,-235.809868,137.776554,-0.595026,22.058027,0.663476,214013.080086,0.957186,19.418788,1.435747,5.195579,0.090181,0.080675,186.576649,32.000000,198.074367,179.027413,181.446835,168.952017,32.000000,162.930337,68.299797,59.335607,92.474295,28.196013,41.848909,11.140842,41.896099,18.794398,15.244621,59.537911,34.003322
26.854899,29.935007,139.503600,158.690515,70.895136,53.404715,29.249561,14.198504,137.510326,3.533344,16.667526,26.563098,157.450027,140.596349,153.913139,137.903394,97.839581,137.280875,-0.000749,-1.881125,32.000000,-235.809757,137.758924,-0.594957,22.059768,0.662591,214036.565404,0.957875,19.463707,1.427268,5.183527,0.083146,0.077954,186.555994,32.000000,198.075369,178.993288,181.441361,168.968278,32.000000,162.866910,68.300928,59.335380,92.464274,28.196013,41.846871,11.140842,41.884427,18.794398,15.307679,59.536927,34.152185
26.854189,29.961681,139.342277,158.690518,70.945491,53.404576,29.199539,14.198500,137.493578,3.533492,16.790194,26.561398,157.445567,140.581341,153.906809,137.886425,97.839385,137.265771,-0.000749,-1.881115,32.000000,-235.809785,137.744133,-0.594505,22.059463,0.663022,214063.591930,0.957540,19.514220,1.417725,5.188635,0.095584,0.091838,186.569538,32.000000,198.042543,178.964467,181.556022,168.972822,32.000000,162.822876,68.302143,59.333788,92.455724,28.196013,41.919438,11.140842,41.868970,18.794398,15.362455,59.539593,34.104863
