OSU 80 Ton Compressor Load Stand
26.853038,29.979703,139.271389,158.690627,71.033656,53.404516,29.216607,14.198422,137.479682,3.533643,16.911704,26.560080,157.443657,140.567098,153.898701,137.867907,97.839017,137.250438,-0.000749,-1.882214,32.000000,-235.809924,137.728946,-0.594295,22.060286,0.663527,214086.809931,0.956042,19.555838,1.409297,5.194717,0.077102,0.066217,186.594176,32.000000,198.006006,178.959275,181.698310,168.959033,32.000000,162.817603,68.303334,59.332034,92.447670,28.196013,41.750781,11.140842,41.852839,18.794398,15.394297,59.542376,34.160915
26.846533,29.993386,139.179864,158.690954,71.182271,53.404597,29.201314,14.198333,137.461024,3.533744,17.076604,26.556387,157.441253,140.551062,153.889793,137.848059,97.838842,137.231730,-0.000750,-1.883966,32.000000,-235.810027,137.710770,-0.593420,22.060784,0.663112,214103.870861,0.957769,19.583697,1.402240,5.188847,0.085307,0.072227,186.594297,32.000000,197.986007,178.980910,181.757348,168.915284,32.000000,162.838298,68.305170,59.330699,92.440452,28.196013,41.716307,11.140842,41.842462,18.794398,15.421111,59.540615,33.872508
26.841747,30.013172,139.204743,158.691689,71.254249,53.404684,29.215286,14.198355,137.440701,3.533775,17.262572,26.550799,157.438747,140.532862,153.880203,137.827744,97.839863,137.214180,-0.000751,-1.885699,32.000000,-235.810057,137.689740,-0.592593,22.060862,0.662928,214116.265527,0.957295,19.603640,1.395242,5.186430,0.092870,0.083012,186.566941,32.000000,197.996350,179.014534,181.673258,168.870447,32.000000,162.860631,68.306976,59.328498,92.433584,28.196013,41.749330,11.140842,41.829499,18.794398,15.450891,59.543202,34.006844
26.835812,30.037437,139.128855,158.693009,71.255778,53.392498,29.197466,14.198298,137.419135,3.533469,17.407319,26.547653,157.434115,140.515329,153.871300,137.805651,97.842000,137.194771,-0.000752,-1.886848,32.000000,-235.810079,137.669505,-0.592505,22.061901,0.662784,214129.051847,0.958078,19.628175,1.386432,5.184277,0.084859,0.081691,186.512482,32.000000,198.024313,179.030284,181.520878,168.837955,32.000000,162.858036,68.308076,59.326144,92.425419,28.196013,41.695849,11.140842,41.819509,18.794398,15.491696,59.537734,34.170600
26.834538,30.064557,139.161344,158.695090,71.218961,53.388375,29.183524,14.198288,137.401935,3.533418,17.469588,26.547841,157.429537,140.501158,153.863607,137.788093,97.844697,137.177031,-0.000753,-1.886848,32.000000,-235.810147,137.652685,-0.593043,22.063839,0.662978,214143.764358,0.957850,19.655945,1.376977,5.186128,0.082780,0.081335,186.464531,32.000000,198.051502,179.017374,181.411311,168.834813,32.000000,162.826948,68.308177,59.322778,92.415504,28.196013,41.728031,11.140842,41.807952,18.794398,15.540314,59.541894,33.916896
26.839572,30.075140,139.167539,158.697329,71.226615,53.388283,29.193873,14.198314,137.384829,3.533783,17.470053,26.548614,157.428218,140.488028,153.859549,137.770841,97.846010,137.160767,-0.000753,-1.887414,32.000000,-235.810259,137.637775,-0.592274,22.064653,0.662719,214111.715812,0.958499,19.690114,1.365516,5.184447,0.099142,0.075654,186.437570,32.000000,198.058330,178.982376,181.409732,168.863874,32.000000,162.787167,68.309239,59.319430,92.406625,28.196013,41.756891,11.140842,41.787147,18.794398,15.569466,59.543822,34.114987
26.837037,30.075719,139.047654,158.698747,71.355882,53.388349,29.182968,14.198411,137.367687,3.533949,17.550849,26.548496,157.427982,140.474248,153.855102,137.755264,97.847589,137.145296,-0.000755,-1.889190,32.000000,-235.810158,137.623749,-0.591882,22.063659,0.662776,214110.521359,0.958997,19.719360,1.354294,5.185904,0.095222,0.086731,186.446630,32.000000,198.036048,178.958464,181.511920,168.884387,32.000000,162.759647,68.309968,59.315615,92.398115,28.196013,41.698613,11.140842,41.771105,18.794398,15.579969,59.546172,33.952919
26.831205,30.074379,139.025004,158.699661,71.516003,53.388134,29.230626,14.198328,137.348421,3.533604,17.748781,26.541731,157.428959,140.456968,153.850997,137.737507,97.849118,137.126822,-0.000756,-1.888641,32.000000,-235.810100,137.606946,-0.592235,22.061510,0.662701,214113.098081,0.958490,19.721542,1.345166,5.185162,0.083319,0.076744,186.469609,32.000000,198.002969,178.955162,181.652052,168.875267,32.000000,162.749410,68.310616,59.312690,92.390335,28.196013,41.648401,11.140842,41.760920,18.794398,15.572646,59.533485,33.983293
26.825085,30.079203,138.760731,158.700391,71.603342,53.379966,29.197125,14.198398,137.330587,3.533477,17.954249,26.540807,157.429560,140.438885,153.844515,137.719048,97.850058,137.111215,-0.000757,-1.886884,32.000000,-235.810040,137.586578,-0.592057,22.059962,0.662415,214113.351415,0.958947,19.726352,1.336151,5.181185,0.086391,0.083521,186.483349,32.000000,197.978437,178.989294,181.719401,168.838097,32.000000,162.772217,68.311940,59.310019,92.383632,28.196013,41.587135,11.140842,41.752611,18.794398,15.581793,59.544510,34.066051
26.822327,30.096175,138.905045,158.702178,71.607911,53.380011,29.202347,14.198281,137.315278,3.533185,18.064698,26.540033,157.429528,140.424217,153.838606,137.701198,97.851347,137.093691,-0.000758,-1.888705,32.000000,-235.810178,137.569870,-0.592338,22.057593,0.662515,214113.439771,0.957597,19.734746,1.325742,5.181467,0.081218,0.082461,186.468152,32.000000,197.976332,179.030862,181.658715,168.789423,32.000000,162.801892,68.314611,59.307339,92.377830,28.196013,41.557282,11.140842,41.743097,18.794398,15.605422,59.539239,34.177790
26.823588,30.106704,138.663517,158.704345,71.623506,53.380071,29.191567,14.198407,137.300931,3.533234,18.138526,26.537147,157.427540,140.410060,153.836058,137.684342,97.854672,137.078924,-0.000758,-1.890454,32.000000,-235.810028,137.555548,-0.592234,22.054928,0.661791,214086.128864,0.958793,19.749784,1.317300,5.172797,0.105515,0.094395,186.430396,32.000000,198.010094,179.049481,181.523133,168.766719,32.000000,162.822367,68.317302,59.305625,92.372879,28.196013,41.529688,11.140842,41.727489,18.794398,15.630642,59.544795,33.992097
26.817193,30.115137,138.793241,158.706640,71.725609,53.375951,29.203266,14.198338,137.282563,3.533602,18.280486,26.529543,157.425205,140.391620,153.833578,137.664558,97.858098,137.062179,-0.000759,-1.890968,32.000000,-235.810062,137.535468,-0.591998,22.050073,0.662372,214097.361625,0.958768,19.771361,1.307587,5.178710,0.087500,0.081162,186.389155,32.000000,198.042052,179.033126,181.402915,168.776789,32.000000,162.817668,68.318099,59.303648,92.368370,28.196013,41.488484,11.140842,41.714907,18.794398,15.644457,59.536141,33.977790
26.806523,30.125817,138.782845,158.708813,71.816937,53.363831,29.202012,14.198370,137.260394,3.533796,18.542216,26.518118,157.424751,140.365332,153.832323,137.644244,97.859886,137.044986,-0.000760,-1.891600,32.000000,-235.810046,137.513742,-0.592026,22.043640,0.661730,214100.459935,0.959101,19.779784,1.297163,5.169462,0.083175,0.074045,186.370857,32.000000,198.048902,178.996725,181.381030,168.807637,32.000000,162.786719,68.319166,59.301062,92.364937,28.196013,41.526795,11.140842,41.712922,18.794398,15.664345,59.546880,33.899287
26.796365,30.158982,138.732201,158.712688,71.847194,53.339463,29.185322,14.198283,137.236977,3.533621,18.807611,26.507408,157.426269,140.340249,153.832211,137.621705,97.861475,137.025568,-0.000761,-1.892203,32.000000,-235.810136,137.492420,-0.592515,22.038476,0.662340,214089.347254,0.958906,19.798894,1.285686,5.175532,0.080897,0.082079,186.386211,32.000000,198.022041,178.972530,181.477013,168.832354,32.000000,162.749861,68.319908,59.298054,92.361956,28.196013,41.548121,11.140842,41.711350,18.794398,15.711049,59.537921,34.139859
26.792344,30.197249,138.701122,158.718074,71.815563,53.315152,29.196937,14.198193,137.215472,3.533463,18.988423,26.501074,157.431786,140.320390,153.828261,137.599587,97.863165,137.004772,-0.000760,-1.893933,32.000000,-235.810252,137.472318,-0.592866,22.032669,0.662561,214051.778300,0.959160,19.827395,1.275631,5.177204,0.089856,0.074797,186.414141,32.000000,197.976979,178.974906,181.622766,168.826210,32.000000,162.741515,68.319991,59.296104,92.358870,28.196013,41.429518,11.140842,41.705729,18.794398,15.775885,59.536534,33.947343
26.788198,30.232376,138.743806,158.724463,71.808193,53.294991,29.181418,14.198044,137.199074,3.533469,19.083367,26.498448,157.437657,140.299694,153.824962,137.579582,97.865681,136.985472,-0.000761,-1.894555,32.000000,-235.810387,137.452552,-0.593407,22.025980,0.662502,213979.639024,0.959736,19.877528,1.264703,5.177277,0.089434,0.080824,186.429342,32.000000,197.947262,179.002789,181.714965,168.797353,32.000000,162.778023,68.319836,59.293758,92.356461,28.196013,41.559301,11.140842,41.697287,18.794398,15.850098,59.547382,34.011173
26.783755,30.256123,138.660895,158.731350,71.874072,53.282818,29.200670,14.198037,137.179693,3.533542,19.173272,26.494118,157.442631,140.278712,153.821232,137.560262,97.869858,136.965844,-0.000761,-1.896345,32.000000,-235.810303,137.433612,-0.594549,22.019675,0.662420,213907.220009,0.959162,19.922514,1.253010,5.176894,0.089557,0.085445,186.415337,32.000000,197.947138,179.037662,181.662340,168.767458,32.000000,162.830563,68.321286,59.291786,92.355830,28.196013,41.410742,11.140842,41.690289,18.794398,15.894142,59.535423,33.869867
26.775927,30.269905,138.672521,158.737373,71.960026,53.270722,29.204299,14.198158,137.161573,3.533825,19.355557,26.486300,157.444628,140.257831,153.818825,137.539562,97.874947,136.946572,-0.000761,-1.895752,32.000000,-235.810204,137.416962,-0.594673,22.014344,0.662639,213848.398392,0.959552,19.964570,1.241210,5.179288,0.088746,0.090236,186.375522,32.000000,197.978508,179.059832,181.523137,168.745223,32.000000,162.864584,68.322111,59.291212,92.355429,28.196013,41.453478,11.140842,41.683945,18.794398,15.926512,59.534213,33.978964
26.765227,30.290719,138.739983,158.743267,72.042949,53.258489,29.212569,14.198156,137.143640,3.533932,19.557220,26.478091,157.447019,140.238046,153.815455,137.517403,97.880997,136.927016,-0.000760,-1.893989,32.000000,-235.810322,137.398605,-0.594412,22.008873,0.662547,213813.379359,0.958926,19.995742,1.227590,5.177052,0.080820,0.075777,186.336712,32.000000,198.010738,179.055558,181.394934,168.754568,32.000000,162.859347,68.322514,59.290922,92.354164,28.196013,41.434010,11.140842,41.687000,18.794398,15.959337,59.538511,33.902956
26.756750,30.317606,138.474219,158.749413,72.084352,53.233969,29.198658,14.198163,137.123714,3.533907,19.750397,26.472786,157.450206,140.215512,153.817236,137.495691,97.885456,136.908004,-0.000760,-1.893379,32.000000,-235.810339,137.378797,-0.594357,22.005388,0.662759,213773.052972,0.958920,20.022609,1.213230,5.179000,0.073865,0.068389,186.311307,32.000000,198.015995,179.029144,181.374133,168.786618,32.000000,162.836441,68.323600,59.290625,92.352959,28.196013,41.287354,11.140842,41.689147,18.794398,16.004852,59.540842,33.911173
26.750733,30.349606,138.547745,158.756191,72.164143,53.217663,29.206149,14.198454,137.103330,3.533936,19.938540,26.466765,157.454347,140.193824,153.820261,137.474336,97.887637,136.887010,-0.000761,-1.895047,32.000000,-235.809984,137.361217,-0.593894,22.002595,0.663203,213737.582836,0.958885,20.061314,1.197771,5.183591,0.078115,0.072495,186.323302,32.000000,197.992207,179.009367,181.462180,168.819225,32.000000,162.823915,68.323846,59.289238,92.350763,28.196013,41.324848,11.140842,41.684269,18.794398,16.064237,59.536180,33.992977
26.742132,30.384396,138.398010,158.763908,72.295922,53.205469,29.199229,14.198485,137.082541,3.534034,20.176705,26.454149,157.461916,140.171748,153.821299,137.452567,97.889283,136.867915,-0.000762,-1.896781,32.000000,-235.809973,137.340687,-0.593665,21.998171,0.662405,213656.537109,0.959288,20.102379,1.184162,5.175300,0.079376,0.073841,186.352301,32.000000,197.954079,179.000217,181.612808,168.830880,32.000000,162.829650,68.323954,59.288368,92.348519,28.196013,41.239116,11.140842,41.685732,18.794398,16.127175,59.537498,33.970894
26.736399,30.425803,138.362895,158.772520,72.443795,53.185229,29.231631,14.198544,137.060384,3.533949,20.490847,26.442080,157.469792,140.147974,153.819601,137.430291,97.890517,136.845888,-0.000762,-1.897351,32.000000,-235.809950,137.317868,-0.593448,21.993651,0.662674,213612.874133,0.959054,20.144443,1.171878,5.179213,0.088451,0.087275,186.377731,32.000000,197.924732,179.030650,181.713796,168.807073,32.000000,162.878894,68.324397,59.287320,92.346050,28.196013,41.226547,11.140842,41.684613,18.794398,16.197922,59.542533,33.919243
26.725366,30.472949,138.317318,158.782097,72.502475,53.160979,29.195444,14.198599,137.036493,3.533447,20.798454,26.430594,157.475688,140.125140,153.816766,137.407521,97.893492,136.821425,-0.000763,-1.897322,32.000000,-235.809955,137.297259,-0.593582,21.990037,0.662420,213589.294579,0.959472,20.193624,1.161040,5.175280,0.094930,0.078423,186.371402,32.000000,197.919568,179.070677,181.682428,168.774591,32.000000,162.933201,68.326128,59.287149,92.343845,28.196013,41.170662,11.140842,41.688424,18.794398,16.280770,59.543359,33.900975
26.720209,30.524956,138.405946,158.792708,72.507251,53.136514,29.190225,14.198802,137.017436,3.532520,21.006925,26.423219,157.481513,140.103659,153.816984,137.385525,97.898084,136.799515,-0.000763,-1.899078,32.000000,-235.809656,137.278309,-0.593599,21.987661,0.662377,213536.774419,0.958362,20.244627,1.149203,5.175076,0.098636,0.083750,186.339787,32.000000,197.938762,179.105094,181.551926,168.755200,32.000000,162.966354,68.328941,59.288064,92.342826,28.196013,41.199332,11.140842,41.689157,18.794398,16.376964,59.540055,33.953432
26.715728,30.565512,138.345352,158.804704,72.458575,53.124276,29.184020,14.198788,137.001142,3.532205,21.087804,26.423700,157.487713,140.086228,153.816670,137.369235,97.901510,136.780728,-0.000761,-1.900255,32.000000,-235.809570,137.263463,-0.593892,21.985630,0.662326,213472.612667,0.959646,20.310241,1.134451,5.175507,0.089467,0.075760,186.303123,32.000000,197.969508,179.104621,181.429391,168.761269,32.000000,162.972201,68.330912,59.289686,92.340352,28.196013,41.189012,11.140842,41.689271,18.794398,16.459924,59.538776,34.156440
26.715338,30.588284,138.286475,158.816039,72.401915,53.112080,29.204665,14.198755,136.988784,3.531924,21.092040,26.425313,157.495520,140.073215,153.821180,137.355275,97.905847,136.764058,-0.000762,-1.899103,32.000000,-235.809736,137.252251,-0.593662,21.984128,0.662543,213405.985908,0.959698,20.370883,1.119309,5.179823,0.085749,0.084666,186.286601,32.000000,197.980579,179.080342,181.396180,168.800431,32.000000,162.962325,68.334837,59.291418,92.338531,28.196013,41.145709,11.140842,41.684277,18.794398,16.520540,59.536908,33.868400
26.713778,30.596670,138.322574,158.826324,72.329712,53.099905,29.197891,14.198738,136.979707,3.531679,21.056458,26.425137,157.503767,140.062088,153.827629,137.342804,97.909155,136.752906,-0.000761,-1.899078,32.000000,-235.809886,137.244619,-0.594325,21.982349,0.662424,213382.146243,0.959949,20.418943,1.106836,5.178423,0.079946,0.079158,186.306494,32.000000,197.970525,179.055516,181.482617,168.848273,32.000000,162.955524,68.337993,59.292418,92.337065,28.196013,41.090368,11.140842,41.680825,18.794398,16.549624,59.544048,34.161649
26.712066,30.594070,138.372540,158.835165,72.268121,53.087546,29.225015,14.198735,136.971185,3.531269,21.004423,26.426804,157.512901,140.056083,153.832120,137.335625,97.910663,136.746624,-0.000761,-1.900844,32.000000,-235.810011,137.237690,-0.594113,21.980128,0.662184,213343.704429,0.959120,20.442368,1.094470,5.176295,0.089196,0.071660,186.345936,32.000000,197.938500,179.049193,181.630800,168.871019,32.000000,162.960487,68.341461,59.293545,92.335256,28.196013,41.179558,11.140842,41.675951,18.794398,16.549394,59.545956,34.045729
26.710992,30.584808,138.373573,158.841977,72.215909,53.075258,29.249361,14.198689,136.967223,3.531104,20.946593,26.429065,157.522998,140.051123,153.834987,137.331191,97.912936,136.741362,-0.000762,-1.900255,32.000000,-235.810036,137.234698,-0.594372,21.977694,0.662237,213297.832140,0.959202,20.453368,1.085791,5.177949,0.083199,0.078014,186.380542,32.000000,197.908812,179.081656,181.739356,168.858016,32.000000,162.998996,68.344841,59.296042,92.332089,28.196013,41.075733,11.140842,41.670701,18.794398,16.541224,59.540665,34.174121
26.710094,30.575196,138.286828,158.847793,72.171859,53.062960,29.205264,14.198638,136.963723,3.530751,20.860719,26.433100,157.529527,140.047931,153.836280,137.326261,97.915359,136.738534,-0.000762,-1.898529,32.000000,-235.809990,137.233048,-0.594110,21.974468,0.662328,213246.041733,0.958148,20.453635,1.081256,5.180151,0.091264,0.085336,186.386690,32.000000,197.897032,179.124586,181.719445,168.826336,32.000000,163.056995,68.347662,59.298603,92.327760,28.196013,41.166357,11.140842,41.669343,18.794398,16.528720,59.539573,33.867666
26.718174,30.563924,138.375070,158.852708,72.153143,53.054861,29.206922,14.198569,136.964117,3.530679,20.767503,26.431880,157.532932,140.048881,153.840164,137.327645,97.920046,136.738296,-0.000761,-1.897925,32.000000,-235.810061,137.235244,-0.594279,21.970738,0.662255,213189.195954,0.957147,20.446171,1.076449,5.180398,0.086381,0.080537,186.365364,32.000000,197.923095,179.156610,181.601321,168.809775,32.000000,163.106946,68.351686,59.301502,92.323373,28.196013,41.189044,11.140842,41.655170,18.794398,16.515522,59.541323,33.933036
26.719725,30.549683,138.390573,158.856819,72.161242,53.054955,29.243470,14.198537,136.964939,3.530250,20.733685,26.429315,157.535431,140.048557,153.845608,137.330059,97.923783,136.736468,-0.000761,-1.897355,32.000000,-235.810039,137.235439,-0.594340,21.968891,0.661934,213131.631744,0.958382,20.438064,1.072663,5.177325,0.091609,0.090699,186.337062,32.000000,197.962106,179.156311,181.479951,168.825894,32.000000,163.132075,68.355949,59.304951,92.317588,28.196013,41.116990,11.140842,41.647698,18.794398,16.494301,59.542632,34.170673
26.717541,30.543178,138.515708,158.859922,72.153276,53.042801,29.231642,14.198647,136.965335,3.530438,20.721432,26.425292,157.538188,140.047096,153.853802,137.329934,97.927401,136.735662,-0.000762,-1.897133,32.000000,-235.809969,137.237825,-0.595328,21.968239,0.662045,213083.109012,0.957846,20.413258,1.067863,5.179062,0.092771,0.081034,186.323910,32.000000,197.984003,179.131353,181.427593,168.872725,32.000000,163.114464,68.362128,59.308923,92.311069,28.196013,41.221285,11.140842,41.642258,18.794398,16.482174,59.539907,34.159741
26.721038,30.540779,138.507252,158.863116,72.044590,53.038746,29.189228,14.198718,136.968719,3.530276,20.666336,26.426936,157.540442,140.047228,153.862430,137.333190,97.929763,136.737109,-0.000762,-1.896868,32.000000,-235.809943,137.241586,-0.595797,21.969296,0.662096,213069.926573,0.956558,20.396422,1.063244,5.179341,0.100078,0.088813,186.348351,32.000000,197.969714,179.107244,181.500495,168.914023,32.000000,163.092776,68.367385,59.311779,92.303819,28.196013,41.199718,11.140842,41.636622,18.794398,16.478249,59.540743,34.103982
26.724058,30.536514,138.533381,158.866222,71.960270,53.038744,29.190005,14.198685,136.976530,3.530480,20.547101,26.431442,157.545641,140.050981,153.869976,137.341363,97.930711,136.741867,-0.000761,-1.895113,32.000000,-235.810025,137.249141,-0.596169,21.970519,0.662368,213014.588709,0.956793,20.393574,1.059239,5.184448,0.076982,0.077667,186.396174,32.000000,197.934131,179.101330,181.651944,168.928563,32.000000,163.088077,68.373849,59.315771,92.298178,28.196013,41.187706,11.140842,41.624780,18.794398,16.481627,59.540714,33.873535
26.727501,30.524405,138.664642,158.869066,71.975155,53.046924,29.185334,14.198589,136.987527,3.530603,20.425303,26.433851,157.550013,140.056838,153.874817,137.349897,97.931148,136.749521,-0.000762,-1.893404,32.000000,-235.810183,137.257052,-0.596139,21.969744,0.662191,212992.686110,0.957971,20.385318,1.057573,5.183453,0.081159,0.081462,186.441853,32.000000,197.903523,179.127909,181.787917,168.917245,32.000000,163.126021,68.379284,59.319286,92.292982,28.196013,41.256980,11.140842,41.616476,18.794398,16.464006,59.546900,34.123425
26.730496,30.504865,138.508450,158.870811,72.014900,53.047207,29.181897,14.198515,136.994139,3.530454,20.393225,26.429511,157.554868,140.060963,153.879619,137.357840,97.934374,136.755217,-0.000761,-1.891650,32.000000,-235.810225,137.266607,-0.596398,21.967029,0.662171,212987.554427,0.957821,20.375996,1.058917,5.183845,0.082997,0.074796,186.459479,32.000000,197.895709,179.165892,181.790013,168.896371,32.000000,163.189329,68.386161,59.325402,92.291276,28.196013,41.220761,11.140842,41.604179,18.794398,16.437456,59.541982,33.933256
26.726070,30.497367,138.362642,158.872455,72.116943,53.035090,29.200243,14.198471,137.000274,3.530618,20.444168,26.426634,157.556586,140.063268,153.885843,137.365323,97.937759,136.759928,-0.000761,-1.889948,32.000000,-235.810134,137.273037,-0.596865,21.963255,0.662606,213010.375594,0.957962,20.358123,1.062166,5.188089,0.095193,0.082655,186.444920,32.000000,197.921942,179.199553,181.670056,168.881425,32.000000,163.234238,68.393983,59.332091,92.291003,28.196013,41.118501,11.140842,41.600740,18.794398,16.417086,59.529689,33.986081
26.725138,30.502409,138.568004,158.874599,72.118983,53.022734,29.227622,14.198497,137.005834,3.530481,20.526514,26.421421,157.555920,140.064403,153.893091,137.368731,97.941868,136.763121,-0.000761,-1.888484,32.000000,-235.810102,137.277755,-0.597482,21.958868,0.662138,212994.111196,0.957919,20.333569,1.061685,5.181664,0.096164,0.084302,186.420855,32.000000,197.959916,179.200957,181.540537,168.883728,32.000000,163.239478,68.401488,59.338300,92.289835,28.196013,41.155690,11.140842,41.597335,18.794398,16.418126,59.544785,34.014547
26.723189,30.520490,138.672865,158.877846,72.056451,53.010578,29.198448,14.198477,137.013237,3.530670,20.562844,26.424739,157.557497,140.066823,153.900494,137.374035,97.943298,136.765987,-0.000761,-1.888192,32.000000,-235.810142,137.281204,-0.597458,21.956352,0.661732,212939.895694,0.957248,20.333480,1.060568,5.177067,0.084288,0.077941,186.411248,32.000000,197.981312,179.181921,181.483125,168.918369,32.000000,163.220512,68.409072,59.343970,92.288549,28.196013,41.261185,11.140842,41.592085,18.794398,16.454063,59.546477,34.125699
26.726734,30.539243,138.587428,158.882862,72.041244,53.002457,29.212094,14.198462,137.019417,3.531024,20.526136,26.425708,157.560944,140.071058,153.910192,137.382084,97.944669,136.771438,-0.000760,-1.889916,32.000000,-235.810246,137.288578,-0.596960,21.954849,0.662350,212890.109206,0.956176,20.340083,1.057998,5.184931,0.084801,0.082608,186.424590,32.000000,197.973525,179.153064,181.555941,168.958798,32.000000,163.201402,68.416821,59.349720,92.287571,28.196013,41.192588,11.140842,41.584462,18.794398,16.490934,59.543222,34.129221
26.729453,30.549957,138.567402,158.887828,72.032347,53.002311,29.209594,14.198495,137.027808,3.531084,20.519741,26.423757,157.566518,140.077236,153.918322,137.391313,97.945042,136.778683,-0.000760,-1.889236,32.000000,-235.810094,137.300639,-0.596341,21.954570,0.662653,212852.893065,0.957030,20.361427,1.057947,5.189233,0.096319,0.090280,186.467584,32.000000,197.942703,179.139256,181.709956,168.987235,32.000000,163.201060,68.422820,59.354717,92.287150,28.196013,41.209278,11.140842,41.574147,18.794398,16.521178,59.544559,34.171920
26.726158,30.556795,138.768356,158.892629,72.030532,52.998245,29.249939,14.198248,137.035731,3.531050,20.521552,26.420921,157.572418,140.084013,153.922504,137.400369,97.945191,136.786542,-0.000760,-1.888051,32.000000,-235.810265,137.307163,-0.595996,21.955624,0.662307,212828.910086,0.956347,20.374246,1.059202,5.185348,0.081581,0.076260,186.507564,32.000000,197.916763,179.151096,181.843009,168.983106,32.000000,163.232229,68.427989,59.359963,92.286681,28.196013,41.227635,11.140842,41.571524,18.794398,16.537170,59.538678,34.137291
26.727543,30.563924,138.731103,158.897151,72.018258,52.986123,29.198457,14.198177,137.047687,3.530824,20.492181,26.423741,157.576944,140.091981,153.924311,137.412342,97.945456,136.795123,-0.000759,-1.888057,32.000000,-235.810422,137.318770,-0.596958,21.959474,0.662225,212833.320454,0.956348,20.380407,1.062318,5.184072,0.078250,0.076941,186.527205,32.000000,197.906356,179.188944,181.851818,168.952656,32.000000,163.277218,68.432745,59.364700,92.286419,28.196013,41.339291,11.140842,41.562501,18.794398,16.553987,59.534056,34.122031
26.728785,30.564933,138.756186,158.901404,71.988486,52.986151,29.191603,14.198260,137.062898,3.530942,20.423944,26.429894,157.577818,140.107290,153.927661,137.425960,97.947026,136.807462,-0.000759,-1.888019,32.000000,-235.810449,137.329232,-0.596814,21.964647,0.662817,212823.201915,0.955097,20.392763,1.065954,5.192230,0.082502,0.076512,186.510725,32.000000,197.935542,179.225374,181.744615,168.929382,32.000000,163.313380,68.437522,59.370533,92.286956,28.196013,41.346111,11.140842,41.555089,18.794398,16.563580,59.544657,34.033843
26.732028,30.558920,138.558942,158.904885,71.942711,52.986243,29.188477,14.198217,137.080016,3.531336,20.319532,26.436730,157.578255,140.123025,153.932332,137.441630,97.950026,136.819583,-0.000759,-1.887931,32.000000,-235.810582,137.343728,-0.596302,21.970206,0.662424,212778.318579,0.956527,20.397571,1.069822,5.190567,0.079824,0.074683,186.480437,32.000000,197.973221,179.233983,181.610574,168.928956,32.000000,163.325352,68.443711,59.377987,92.286684,28.196013,41.214316,11.140842,41.545595,18.794398,16.563291,59.541481,34.130688
26.734892,30.547982,138.754439,158.907622,71.918988,52.998486,29.194982,14.198161,137.098229,3.531299,20.189481,26.440609,157.578749,140.137009,153.940083,137.460154,97.952298,136.835233,-0.000759,-1.886149,32.000000,-235.810688,137.359094,-0.596535,21.976400,0.662320,212776.967629,0.956707,20.396503,1.074193,5.191264,0.090542,0.077060,186.463873,32.000000,198.003994,179.207782,181.537205,168.967057,32.000000,163.312500,68.449539,59.383757,92.285190,28.196013,41.327091,11.140842,41.535013,18.794398,16.550441,59.536603,34.179844
26.741325,30.534216,138.727549,158.909644,71.891891,53.010630,29.195776,14.198178,137.116417,3.531331,20.038699,26.448865,157.578169,140.155484,153.948193,137.478878,97.952548,136.854270,-0.000759,-1.884355,32.000000,-235.810722,137.380126,-0.596651,21.984206,0.661502,212768.835864,0.956674,20.385059,1.077030,5.183256,0.086061,0.083118,186.472620,32.000000,198.007765,179.175934,181.580660,169.010445,32.000000,163.296810,68.455331,59.389040,92.284472,28.196013,41.263960,11.140842,41.522867,18.794398,16.529950,59.536790,34.046389
26.745625,30.520246,138.801437,158.910491,71.827203,53.022884,29.223222,14.198157,137.137288,3.531182,19.894150,26.455042,157.580288,140.176136,153.956368,137.502777,97.951348,136.875615,-0.000759,-1.882537,32.000000,-235.810740,137.399529,-0.595867,21.990829,0.661981,212807.268613,0.956547,20.369328,1.082293,5.190013,0.083362,0.073184,186.507067,32.000000,197.981781,179.158417,181.720928,169.038618,32.000000,163.285090,68.460282,59.394008,92.283591,28.196013,41.334330,11.140842,41.508927,18.794398,16.509115,59.540242,34.109045
26.749453,30.504745,138.878132,158.910432,71.785107,53.035085,29.185219,14.198043,137.159021,3.531003,19.770267,26.458787,157.584339,140.196199,153.961973,137.526508,97.949701,136.898229,-0.000759,-1.881948,32.000000,-235.810946,137.421922,-0.595631,21.995449,0.661675,212843.644285,0.956463,20.344796,1.091206,5.187759,0.083689,0.078854,186.546458,32.000000,197.947489,179.179083,181.860313,169.032130,32.000000,163.299755,68.464332,59.398921,92.281816,28.196013,41.328101,11.140842,41.496328,18.794398,16.486690,59.544766,34.153285
26.756768,30.488992,138.885712,158.909608,71.733409,53.047333,29.201794,14.198001,137.179587,3.530843,19.660258,26.462750,157.585137,140.216126,153.966250,137.548182,97.947980,136.919144,-0.000760,-1.881910,32.000000,-235.810891,137.441794,-0.595253,21.999815,0.661749,212882.934359,0.955589,20.323630,1.102682,5.189688,0.082246,0.086419,186.557902,32.000000,197.928117,179.214647,181.892126,168.998651,32.000000,163.336284,68.468197,59.402941,92.281256,28.196013,41.346472,11.140842,41.481514,18.794398,16.461421,59.537832,34.191876
26.762921,30.474268,138.892751,158.908156,71.673397,53.059676,29.202353,14.197972,137.202515,3.531285,19.492456,26.473017,157.583788,140.239412,153.969466,137.572058,97.947916,136.941292,-0.000759,-1.881903,32.000000,-235.810916,137.465786,-0.595419,22.004358,0.661891,212921.648367,0.956871,20.301726,1.115212,5.191812,0.085718,0.079593,186.544944,32.000000,197.946480,179.247315,181.794931,168.971704,32.000000,163.377907,68.471295,59.406880,92.279501,28.196013,41.375551,11.140842,41.464588,18.794398,16.438785,59.542140,34.147196
26.769526,30.455260,138.907422,158.906319,71.590756,53.071762,29.200326,14.197823,137.228469,3.531688,19.255342,26.481697,157.581354,140.265396,153.973750,137.598854,97.948794,136.965444,-0.000759,-1.881337,32.000000,-235.811082,137.491680,-0.595857,22.006840,0.661776,212958.451075,0.956233,20.273735,1.126999,5.190676,0.092288,0.078570,186.513958,32.000000,197.985641,179.246007,181.657765,168.971242,32.000000,163.392543,68.475202,59.411779,92.277082,28.196013,41.377598,11.140842,41.449906,18.794398,16.410947,59.541215,34.117115
26.777401,30.429958,139.091553,158.903587,71.491491,53.083895,29.200429,14.197670,137.255380,3.531741,19.034715,26.490805,157.579222,140.292799,153.980931,137.628431,97.949772,136.989686,-0.000759,-1.879601,32.000000,-235.811319,137.517614,-0.595258,22.009026,0.661680,212995.147057,0.956169,20.248718,1.137721,5.189746,0.085348,0.082324,186.494389,32.000000,198.015015,179.219846,181.575997,169.003914,32.000000,163.372134,68.479224,59.416740,92.274897,28.196013,41.433365,11.140842,41.429475,18.794398,16.374818,59.546516,34.154092
26.783010,30.401091,139.122860,158.899899,71.436221,53.096028,29.196329,14.197568,137.283713,3.532166,18.839455,26.497349,157.577769,140.317675,153.989622,137.656512,97.950914,137.015845,-0.000758,-1.877833,32.000000,-235.811375,137.544483,-0.594715,22.011102,0.661649,213027.449743,0.956157,20.218668,1.148464,5.189013,0.078914,0.078237,186.495255,32.000000,198.017077,179.185233,181.603956,169.048869,32.000000,163.327791,68.483534,59.421924,92.272985,28.196013,41.512686,11.140842,41.413509,18.794398,16.327283,59.535865,34.110219
26.791139,30.371386,139.156822,158.895193,71.418567,53.108135,29.194498,14.197523,137.313849,3.532895,18.667514,26.506077,157.577664,140.346059,153.996252,137.685440,97.948961,137.046575,-0.000756,-1.876676,32.000000,-235.811521,137.572024,-0.594591,22.013725,0.662093,213054.476531,0.956013,20.180199,1.159146,5.194363,0.100562,0.095131,186.532352,32.000000,197.985666,179.164230,181.737852,169.069169,32.000000,163.295965,68.486190,59.424362,92.270231,28.196013,41.523637,11.140842,41.392841,18.794398,16.277296,59.542012,34.042721
26.796669,30.345151,139.071899,158.889925,71.385079,53.120189,29.182069,14.197384,137.340253,3.533475,18.517421,26.508534,157.578676,140.373733,154.000041,137.714442,97.947137,137.074734,-0.000756,-1.874915,32.000000,-235.811650,137.599938,-0.594857,22.015027,0.662128,213080.820073,0.956084,20.141955,1.170588,5.194445,0.090873,0.088228,186.572211,32.000000,197.957256,179.166715,181.887081,169.062478,32.000000,163.309648,68.487864,59.427163,92.267959,28.196013,41.451277,11.140842,41.374142,18.794398,16.231215,59.541707,34.153799
26.804681,30.323597,139.185399,158.884573,71.394495,53.132564,29.190791,14.197358,137.366817,3.534146,18.435623,26.507565,157.576982,140.400861,154.002477,137.740094,97.947572,137.101088,-0.000756,-1.873118,32.000000,-235.811716,137.625982,-0.594846,22.016694,0.662103,213107.970784,0.955982,20.098666,1.187319,5.194136,0.096322,0.083667,186.595066,32.000000,197.942724,179.194593,181.933819,169.038308,32.000000,163.351586,68.490556,59.429443,92.266646,28.196013,41.541902,11.140842,41.353923,18.794398,16.191172,59.543458,34.044922
26.804095,30.308046,139.429994,158.879314,71.377895,53.144608,29.184126,14.197315,137.391845,3.534407,18.383017,26.510353,157.574555,140.424494,154.003206,137.764426,97.946915,137.126883,-0.000756,-1.871961,32.000000,-235.811805,137.649974,-0.594397,22.019705,0.661815,213138.213341,0.956334,20.063189,1.202684,5.189895,0.093064,0.084363,186.583176,32.000000,197.962878,179.218424,181.849763,169.016896,32.000000,163.385455,68.492329,59.431210,92.266514,28.196013,41.686420,11.140842,41.336910,18.794398,16.159315,59.548001,34.149690
26.804750,30.299818,139.626687,158.874322,71.369846,53.156830,29.184281,14.197352,137.416408,3.534638,18.292005,26.518426,157.569703,140.448997,154.004052,137.790892,97.946784,137.150234,-0.000756,-1.873103,32.000000,-235.811722,137.676533,-0.593965,22.024812,0.662072,213169.573951,0.955916,20.028251,1.214919,5.192578,0.083076,0.077807,186.551841,32.000000,197.994152,179.225361,181.701468,169.004601,32.000000,163.385579,68.494197,59.433497,92.266249,28.196013,41.792101,11.140842,41.325434,18.794398,16.146923,59.542464,34.029881
26.812185,30.292837,139.384535,158.869994,71.309731,53.168921,29.191217,14.197288,137.445399,3.534975,18.114503,26.522754,157.565108,140.477147,154.006227,137.815320,97.946989,137.176442,-0.000755,-1.872484,32.000000,-235.811649,137.702597,-0.593612,22.031615,0.662845,213208.943881,0.956336,20.013679,1.227975,5.201817,0.099834,0.091204,186.527171,32.000000,198.019061,179.204126,181.601847,169.023460,32.000000,163.349913,68.495400,59.435567,92.265627,28.196013,41.688081,11.140842,41.306399,18.794398,16.135954,59.542425,34.087255
26.820372,30.278610,139.441473,158.865665,71.220624,53.181279,29.184719,14.197322,137.473015,3.535479,17.896351,26.527177,157.562712,140.504466,154.010030,137.838406,97.945556,137.202615,-0.000754,-1.871898,32.000000,-235.811473,137.730662,-0.593359,22.038282,0.663397,213252.686260,0.956506,20.004357,1.239330,5.209028,0.081827,0.074432,186.529577,32.000000,198.016470,179.167222,181.626267,169.058562,32.000000,163.315904,68.496636,59.437229,92.265588,28.196013,41.734604,11.140842,41.283136,18.794398,16.119214,59.544628,34.055853
26.831463,30.258169,139.605326,158.861108,71.100500,53.197533,29.202231,14.197312,137.502699,3.535676,17.690887,26.535304,157.560995,140.533883,154.013834,137.868122,97.944599,137.229613,-0.000754,-1.871928,32.000000,-235.811478,137.758965,-0.593426,22.046360,0.662483,213292.575397,0.956198,19.984957,1.251719,5.198552,0.076977,0.080045,186.563240,32.000000,197.992231,179.135874,181.758603,169.088362,32.000000,163.291691,68.498161,59.438043,92.267515,28.196013,41.784310,11.140842,41.255846,18.794398,16.089454,59.542258,34.338244
26.833465,30.232543,139.569445,158.856091,70.955885,53.221933,29.211128,14.197264,137.531252,3.536001,17.485973,26.544782,157.561592,140.559437,154.015675,137.896055,97.941752,137.258136,-0.000754,-1.870786,32.000000,-235.811568,137.788874,-0.593093,22.054818,0.662431,213329.893003,0.956289,19.957061,1.265727,5.199088,0.077992,0.070905,186.601714,32.000000,197.960791,179.129366,181.905869,169.084109,32.000000,163.296760,68.498915,59.438250,92.268526,28.196013,41.886686,11.140842,41.235977,18.794398,16.045684,59.551640,34.298039
26.841461,30.197929,139.516643,158.850186,70.843257,53.234045,29.209361,14.197194,137.562704,3.536309,17.271634,26.552985,157.561926,140.590666,154.015151,137.926579,97.940291,137.288514,-0.000754,-1.870394,32.000000,-235.811631,137.821331,-0.592659,22.062492,0.662644,213377.215410,0.955539,19.918103,1.279655,5.203046,0.088276,0.084650,186.621870,32.000000,197.941896,179.153139,181.945559,169.053249,32.000000,163.320100,68.498896,59.438551,92.269845,28.196013,41.909304,11.140842,41.214452,18.794398,15.991035,59.540930,34.103175
26.846439,30.158541,139.566012,158.843542,70.755965,53.254524,29.198318,14.197190,137.592898,3.536360,17.084388,26.561819,157.558119,140.624316,154.012885,137.958705,97.940087,137.320002,-0.000753,-1.868833,32.000000,-235.811563,137.851733,-0.591615,22.067850,0.662502,213460.349339,0.955549,19.889137,1.296206,5.201320,0.087946,0.081231,186.611733,32.000000,197.950315,179.181975,181.861366,169.015717,32.000000,163.347710,68.497755,59.438368,92.271811,28.196013,41.801082,11.140842,41.191132,18.794398,15.926543,59.537183,34.329514
26.850107,30.119582,139.613812,158.836169,70.741553,53.270858,29.202208,14.197297,137.621523,3.536554,16.958920,26.562501,157.552738,140.653298,154.012499,137.987758,97.940987,137.348351,-0.000752,-1.867583,32.000000,-235.811470,137.882352,-0.591571,22.070756,0.662062,213483.640859,0.955439,19.841180,1.312256,5.197804,0.086727,0.084450,186.580982,32.000000,197.980158,179.192033,181.720962,168.992590,32.000000,163.350359,68.496417,59.438154,92.273915,28.196013,41.863945,11.140842,41.169165,18.794398,15.853251,59.547962,34.080578
26.849309,30.086255,139.955325,158.828074,70.749366,53.270921,29.211660,14.197272,137.648661,3.536462,16.911541,26.560840,157.546172,140.680763,154.013071,138.015670,97.941993,137.377591,-0.000753,-1.867021,32.000000,-235.811395,137.908628,-0.591820,22.073165,0.662147,213537.997620,0.955885,19.793485,1.327580,5.198679,0.078448,0.081288,186.550374,32.000000,198.013439,179.159836,181.610597,169.016275,32.000000,163.330478,68.493860,59.437187,92.273561,28.196013,42.031394,11.140842,41.152559,18.794398,15.794728,59.544579,34.049470
26.850144,30.070128,139.877476,158.820583,70.713276,53.270787,29.200566,14.197318,137.672050,3.536471,16.896063,26.560255,157.540352,140.704228,154.015739,138.041279,97.942585,137.401989,-0.000752,-1.867014,32.000000,-235.811327,137.934273,-0.591620,22.076790,0.662271,213576.007023,0.955818,19.748407,1.340291,5.199749,0.077965,0.079522,186.545022,32.000000,198.020306,179.115169,181.601636,169.048728,32.000000,163.293897,68.491835,59.436846,92.272863,28.196013,42.067475,11.140842,41.134768,18.794398,15.756414,59.538540,34.129661
26.848553,30.058677,139.919935,158.813825,70.674559,53.274562,29.183718,14.197409,137.697672,3.536709,16.843250,26.561744,157.535745,140.727511,154.018323,138.063469,97.940662,137.426234,-0.000752,-1.867057,32.000000,-235.811252,137.959380,-0.592213,22.081781,0.663162,213554.523492,0.955460,19.716410,1.353322,5.212623,0.092181,0.087630,186.570616,32.000000,198.000468,179.079903,181.702320,169.073912,32.000000,163.246600,68.489808,59.435583,92.271505,28.196013,42.122794,11.140842,41.119051,18.794398,15.732353,59.543222,34.061503
26.850975,30.046772,140.087466,158.807615,70.597047,53.286695,29.183192,14.197419,137.720949,3.536711,16.763209,26.563716,157.533828,140.752891,154.017264,138.088744,97.939345,137.450423,-0.000751,-1.867549,32.000000,-235.811216,137.981951,-0.591527,22.087899,0.662776,213542.778812,0.955750,19.698892,1.364440,5.209562,0.082077,0.071765,186.605370,32.000000,197.966210,179.070879,181.845444,169.060445,32.000000,163.226690,68.486975,59.434156,92.268283,28.196013,42.189298,11.140842,41.101352,18.794398,15.716542,59.541205,34.035971
26.850842,30.029283,140.053687,158.801768,70.573907,53.298917,29.197129,14.197372,137.745872,3.536962,16.681226,26.564224,157.532108,140.778373,154.014489,138.113065,97.937715,137.474411,-0.000751,-1.869293,32.000000,-235.811250,138.004968,-0.590890,22.094226,0.662808,213553.210536,0.956402,19.690094,1.377999,5.211452,0.093746,0.083755,186.626885,32.000000,197.945771,179.092515,181.910694,169.026104,32.000000,163.243749,68.483832,59.433067,92.264810,28.196013,42.279963,11.140842,41.082697,18.794398,15.685714,59.540674,34.148003
26.854851,30.005797,139.963203,158.795896,70.534415,53.311252,29.198841,14.197454,137.766407,3.537129,16.609216,26.562949,157.526991,140.802109,154.010491,138.133812,97.937228,137.498135,-0.000751,-1.868068,32.000000,-235.811214,138.030271,-0.591179,22.101146,0.663205,213594.263279,0.956517,19.674150,1.390924,5.217221,0.086586,0.081665,186.612638,32.000000,197.949605,179.109930,181.841875,168.990053,32.000000,163.276459,68.480420,59.432530,92.261380,28.196013,42.223850,11.140842,41.063462,18.794398,15.647624,59.540301,34.151965
26.857602,29.983152,140.008431,158.789856,70.486977,53.323592,29.183813,14.197436,137.787648,3.537358,16.538087,26.559074,157.519369,140.825121,154.008201,138.154744,97.937820,137.521081,-0.000752,-1.867514,32.000000,-235.811074,138.052848,-0.591614,22.107148,0.663043,213633.853836,0.956243,19.656882,1.404063,5.215989,0.080943,0.082891,186.577056,32.000000,197.983411,179.111083,181.690291,168.971224,32.000000,163.285314,68.476875,59.432034,92.257705,28.196013,42.226641,11.140842,41.042142,18.794398,15.606554,59.540724,34.141326
26.853252,29.961977,140.238711,158.783842,70.475019,53.331589,29.182529,14.197382,137.807447,3.537740,16.499518,26.560639,157.512559,140.844345,154.005214,138.173555,97.938176,137.539282,-0.000751,-1.868131,32.000000,-235.811100,138.072781,-0.592076,22.111493,0.662608,213666.644986,0.956200,19.626709,1.415931,5.211841,0.094555,0.085775,186.540582,32.000000,198.015116,179.082730,181.560295,168.982294,32.000000,163.245469,68.473770,59.431606,92.252625,28.196013,42.421962,11.140842,41.027815,18.794398,15.566817,59.546438,34.272434
26.854268,29.942896,140.121364,158.778045,70.464400,53.331518,29.199798,14.197561,137.826530,3.538320,16.463120,26.561070,157.507791,140.859962,154.004043,138.193145,97.937676,137.559227,-0.000750,-1.868774,32.000000,-235.811006,138.092652,-0.592819,22.114692,0.662624,213699.614387,0.956755,19.599477,1.426345,5.212991,0.084185,0.072683,186.523711,32.000000,198.018150,179.041764,181.538068,169.007549,32.000000,163.188533,68.470746,59.430810,92.247664,28.196013,42.384727,11.140842,41.011086,18.794398,15.532526,59.540192,34.147342
26.850685,29.929271,140.000554,158.772542,70.423193,53.343604,29.208200,14.197618,137.840777,3.538728,16.447788,26.556104,157.504113,140.875149,154.003776,138.207800,97.937012,137.574836,-0.000750,-1.867586,32.000000,-235.810916,138.107242,-0.592645,22.116546,0.663312,213720.073100,0.957054,19.585555,1.434718,5.222411,0.078760,0.075847,186.538358,32.000000,197.991801,179.003119,181.641237,169.027671,32.000000,163.147203,68.467806,59.428968,92.243866,28.196013,42.302378,11.140842,40.996803,18.794398,15.504581,59.544313,34.079551
26.850496,29.920541,140.112687,158.767638,70.420311,53.347554,29.207813,14.197571,137.852144,3.538922,16.456795,26.550336,157.503677,140.887775,154.001907,138.219281,97.936438,137.587030,-0.000751,-1.867568,32.000000,-235.810910,138.122468,-0.593151,22.117119,0.662815,213707.640205,0.956402,19.564781,1.444784,5.217843,0.082594,0.079863,186.571032,32.000000,197.951407,178.981933,181.782618,169.024044,32.000000,163.132255,68.464897,59.427414,92.240345,28.196013,42.353530,11.140842,40.979849,18.794398,15.484134,59.536170,34.166198
26.846728,29.916034,140.192373,158.763293,70.489316,53.347601,29.205142,14.197575,137.860525,3.539356,16.512600,26.544410,157.503452,140.895880,153.996592,138.228992,97.936114,137.599113,-0.000750,-1.869384,32.000000,-235.810868,138.132954,-0.593594,22.116816,0.662598,213749.998189,0.956446,19.557132,1.452932,5.214040,0.082944,0.079936,186.592999,32.000000,197.925078,178.991518,181.856439,168.990441,32.000000,163.155285,68.460858,59.424933,92.237548,28.196013,42.470944,11.140842,40.963110,18.794398,15.472347,59.545425,34.067812
26.839257,29.915083,140.157260,158.759468,70.581408,53.339130,29.190427,14.197730,137.867066,3.539815,16.608401,26.535188,157.499793,140.905588,153.989318,138.234959,97.936232,137.607628,-0.000749,-1.870014,32.000000,-235.810432,138.139071,-0.594285,22.116263,0.662945,213761.018502,0.956516,19.548718,1.459352,5.218253,0.089803,0.073777,186.582769,32.000000,197.926801,179.010192,181.791225,168.950910,32.000000,163.177761,68.457025,59.423184,92.236424,28.196013,42.456153,11.140842,40.956346,18.794398,15.470031,59.543369,34.073608
26.828760,29.922687,140.164640,158.756422,70.618950,53.326905,29.189452,14.197752,137.869248,3.540096,16.760135,26.528442,157.494970,140.909184,153.982932,138.238703,97.937994,137.609835,-0.000749,-1.871787,32.000000,-235.810406,138.139181,-0.594087,22.115629,0.663251,213760.762152,0.956736,19.550497,1.465471,5.221954,0.083501,0.074079,186.549484,32.000000,197.950975,179.017818,181.639160,168.926315,32.000000,163.176967,68.454602,59.422735,92.235335,28.196013,42.512781,11.140842,40.951148,18.794398,15.477882,59.537822,34.162089
26.821201,29.931134,140.169201,158.754188,70.636481,53.314612,29.190763,14.197853,137.871261,3.540619,16.861996,26.522299,157.490386,140.912455,153.977550,138.240460,97.940517,137.612060,-0.000749,-1.873589,32.000000,-235.810306,138.140754,-0.594881,22.115909,0.663192,213730.366692,0.957346,19.562010,1.469436,5.222099,0.085496,0.082076,186.514443,32.000000,197.979269,178.991957,181.504378,168.929461,32.000000,163.147813,68.452288,59.422556,92.233193,28.196013,42.481521,11.140842,40.944303,18.794398,15.491617,59.548768,34.134356
26.813723,29.936911,140.177706,158.752636,70.614893,53.302442,29.196600,14.197930,137.871036,3.540624,16.888937,26.515195,157.487331,140.915207,153.973953,138.239283,97.942790,137.611331,-0.000749,-1.874785,32.000000,-235.810208,138.140561,-0.594189,22.116723,0.663279,213690.342190,0.957575,19.587134,1.468730,5.224417,0.082681,0.081324,186.499014,32.000000,197.987573,178.942430,181.466804,168.958971,32.000000,163.099660,68.451170,59.421808,92.232068,28.196013,42.520052,11.140842,40.938397,18.794398,15.506914,59.541432,34.133036
26.807337,29.936509,140.210566,158.751638,70.607573,53.290225,29.250067,14.197960,137.874072,3.540703,16.877887,26.512023,157.484824,140.917746,153.971424,138.241881,97.942602,137.614828,-0.000746,-1.874863,32.000000,-235.810219,138.141572,-0.595043,22.117916,0.663279,213648.585022,0.957618,19.608199,1.467274,5.226060,0.075809,0.075345,186.518831,32.000000,197.973828,178.892980,181.551612,168.993736,32.000000,163.068101,68.449786,59.420943,92.230504,28.196013,42.557538,11.140842,40.931474,18.794398,15.505732,59.535423,34.152845
26.801411,29.926289,140.114001,158.750548,70.643946,53.278081,29.179341,14.197967,137.873021,3.540987,16.900206,26.503791,157.484349,140.914755,153.967720,138.241852,97.941754,137.615470,-0.000745,-1.876590,32.000000,-235.810171,138.137900,-0.595497,22.117743,0.663276,213605.555690,0.957505,19.626463,1.464653,5.227834,0.081457,0.077522,186.554692,32.000000,197.941366,178.867539,181.681583,168.999045,32.000000,163.046645,68.447957,59.420762,92.229489,28.196013,42.430952,11.140842,40.924771,18.794398,15.492871,59.539160,34.126433
26.789717,29.916713,140.218043,158.749435,70.730451,53.265996,29.200913,14.198006,137.871208,3.541118,17.048008,26.490465,157.484736,140.907165,153.960927,138.237337,97.941672,137.616039,-0.000746,-1.877177,32.000000,-235.810128,138.133496,-0.595475,22.116688,0.663298,213559.897809,0.955776,19.636726,1.466516,5.230306,0.080448,0.072942,186.579178,32.000000,197.917115,178.882797,181.762107,168.967846,32.000000,163.055682,68.445557,59.421042,92.230106,28.196013,42.624211,11.140842,40.921486,18.794398,15.474684,59.536465,34.125772
26.780094,29.911915,140.182788,158.748713,70.794095,53.253865,29.214022,14.198053,137.863448,3.541113,17.212119,26.478719,157.483319,140.897050,153.952731,138.227480,97.943240,137.609322,-0.000745,-1.878902,32.000000,-235.810026,138.126870,-0.596059,22.115951,0.662954,213509.028666,0.958075,19.636405,1.467672,5.227859,0.088276,0.084646,186.573193,32.000000,197.913009,178.907337,181.708701,168.924646,32.000000,163.080591,68.443271,59.421795,92.231603,28.196013,42.627655,11.140842,40.923229,18.794398,15.457576,59.535511,33.959008
26.772948,29.916024,139.928880,158.748797,70.838058,53.241656,29.208027,14.197937,137.853331,3.541265,17.346773,26.468425,157.477865,140.888230,153.945210,138.216929,97.944904,137.602360,-0.000745,-1.880229,32.000000,-235.810058,138.118283,-0.597476,22.115500,0.663333,213460.948204,0.957570,19.646369,1.468027,5.234025,0.077765,0.080366,186.542883,32.000000,197.938188,178.914016,181.561958,168.892622,32.000000,163.099419,68.440011,59.421723,92.232631,28.196013,42.540394,11.140842,40.919439,18.794398,15.464251,59.549506,33.882340
