OSU 80 Ton Compressor Load Stand
26.760934,29.923423,140.169634,158.750668,70.899896,53.225452,29.216520,14.198064,137.840377,3.541133,17.462714,26.457389,157.474490,140.873927,153.939463,138.204611,97.947792,137.590611,-0.000745,-1.881973,32.000000,-235.809833,138.105819,-0.597439,22.114810,0.663265,213413.177561,0.957276,19.657653,1.463240,5.234589,0.087181,0.079029,186.507412,32.000000,197.972567,178.889834,181.426551,168.899839,32.000000,163.091347,68.437558,59.423832,92.235053,28.196013,42.669136,11.140842,40.920600,18.794398,15.474868,59.547018,33.869794
26.751226,29.930183,140.299261,158.753199,70.927716,53.201213,29.200769,14.198069,137.827103,3.540987,17.583379,26.449047,157.472345,140.858581,153.935784,138.190736,97.949896,137.576337,-0.000745,-1.883766,32.000000,-235.809796,138.095585,-0.597533,22.114479,0.662517,213369.086060,0.957534,19.673710,1.458236,5.226503,0.088824,0.076618,186.486299,32.000000,197.988606,178.843688,181.369442,168.933661,32.000000,163.048651,68.435954,59.425921,92.237014,28.196013,42.679780,11.140842,40.923168,18.794398,15.486921,59.542966,34.006037
26.736734,29.935977,140.061925,158.756216,70.937161,53.176808,29.197811,14.197960,137.812132,3.540842,17.676892,26.441018,157.471532,140.841314,153.932836,138.176981,97.950574,137.560120,-0.000746,-1.885493,32.000000,-235.809990,138.081579,-0.596489,22.113330,0.663270,213312.740019,0.957438,19.701199,1.449716,5.237845,0.086825,0.079438,186.500570,32.000000,197.970098,178.803658,181.434204,168.961298,32.000000,163.000975,68.433362,59.427239,92.239875,28.196013,42.651297,11.140842,40.928224,18.794398,15.497884,59.536731,34.142427
26.728254,29.940480,140.109029,158.759546,70.925765,53.152397,29.198357,14.198120,137.798034,3.540460,17.730264,26.434642,157.472958,140.826884,153.928679,138.162941,97.949976,137.544252,-0.000746,-1.887254,32.000000,-235.809768,138.068023,-0.596584,22.111976,0.663543,213223.199985,0.957903,19.724198,1.440768,5.244592,0.084789,0.072144,186.532593,32.000000,197.932853,178.783321,181.563009,168.960720,32.000000,162.974731,68.430378,59.428831,92.242969,28.196013,42.625180,11.140842,40.933342,18.794398,15.505439,59.540802,33.928488
26.721738,29.936674,139.837375,158.763212,70.915864,53.140471,29.214291,14.198063,137.783744,3.540390,17.758802,26.424817,157.476348,140.811539,153.923306,138.146910,97.951393,137.532215,-0.000747,-1.888398,32.000000,-235.809857,138.052760,-0.597076,22.109556,0.662849,213136.468109,0.958125,19.754240,1.432314,5.238558,0.086474,0.071717,186.559214,32.000000,197.901803,178.797008,181.663614,168.928423,32.000000,162.994723,68.427418,59.430886,92.246331,28.196013,42.571605,11.140842,40.932285,18.794398,15.503145,59.542789,33.966125
26.709937,29.928160,139.964577,158.766771,70.926872,53.128582,29.190508,14.198046,137.765112,3.540665,17.861079,26.410238,157.478077,140.793627,153.916272,138.131510,97.952694,137.519731,-0.000748,-1.888373,32.000000,-235.809858,138.034257,-0.597585,22.104163,0.662884,213046.603295,0.958001,19.772938,1.425302,5.241982,0.090591,0.073796,186.559514,32.000000,197.895447,178.818153,181.631589,168.892478,32.000000,163.036950,68.423944,59.433132,92.250443,28.196013,42.535849,11.140842,40.938121,18.794398,15.491697,59.539170,34.177203
26.699189,29.920192,139.812647,158.770420,71.000666,53.116426,29.221874,14.198089,137.746353,3.540355,18.036495,26.398884,157.476357,140.771845,153.910540,138.114754,97.955874,137.499668,-0.000749,-1.889561,32.000000,-235.809891,138.012581,-0.597435,22.098191,0.662115,212998.555332,0.957502,19.780041,1.418113,5.233094,0.091002,0.081063,186.528540,32.000000,197.924133,178.827684,181.496131,168.872152,32.000000,163.068702,68.421454,59.436300,92.255883,28.196013,42.480791,11.140842,40.944117,18.794398,15.471793,59.546054,33.893418
26.684723,29.918026,139.729284,158.774354,71.065948,53.104206,29.199901,14.198111,137.723419,3.540377,18.211150,26.384401,157.473734,140.744301,153.906241,138.095570,97.959158,137.478056,-0.000749,-1.889545,32.000000,-235.809983,137.988752,-0.597271,22.092168,0.662703,212950.577971,0.958496,19.791291,1.410824,5.240169,0.090476,0.088829,186.492675,32.000000,197.959191,178.816000,181.342420,168.877489,32.000000,163.056610,68.419178,59.439643,92.261218,28.196013,42.539600,11.140842,40.955783,18.794398,15.467344,59.539563,34.001928
26.672487,29.924186,139.681013,158.779396,71.161126,53.079809,29.213657,14.198057,137.699621,3.539968,18.393776,26.368852,157.473644,140.716936,153.904321,138.069710,97.961196,137.451493,-0.000749,-1.891311,32.000000,-235.810093,137.963637,-0.597574,22.084329,0.662459,212899.865002,0.957638,19.801328,1.398020,5.236588,0.104498,0.084300,186.473054,32.000000,197.972684,178.780905,181.276923,168.906125,32.000000,163.010995,68.416039,59.442954,92.267243,28.196013,42.479198,11.140842,40.966691,18.794398,15.472779,59.541097,33.930542
26.658787,29.938280,139.502819,158.785433,71.271895,53.055543,29.219867,14.198136,137.670297,3.539732,18.595901,26.354482,157.475359,140.687264,153.903249,138.041430,97.962548,137.423346,-0.000751,-1.893075,32.000000,-235.809926,137.934467,-0.597782,22.074326,0.662498,212853.981576,0.958684,19.823405,1.384368,5.236303,0.083749,0.072699,186.491987,32.000000,197.955297,178.745526,181.350906,168.940631,32.000000,162.978192,68.413723,59.445739,92.274471,28.196013,42.431060,11.140842,40.979513,18.794398,15.490270,59.537272,34.004276
26.642812,29.959523,139.713498,158.792482,71.382485,53.031038,29.240774,14.198089,137.638322,3.539842,18.808122,26.337125,157.480888,140.653270,153.901943,138.010789,97.964557,137.395509,-0.000751,-1.894413,32.000000,-235.809935,137.901384,-0.598377,22.064709,0.662515,212764.816714,0.958273,19.850078,1.369586,5.236895,0.091086,0.088110,186.530182,32.000000,197.919942,178.725019,181.490069,168.956200,32.000000,162.972824,68.410809,59.449610,92.282702,28.196013,42.577918,11.140842,40.997822,18.794398,15.522008,59.534990,33.931276
26.630768,29.987132,139.725894,158.800560,71.468935,52.998455,29.231354,14.198019,137.605377,3.539555,18.992235,26.322572,157.488602,140.618715,153.898429,137.978032,97.966322,137.366702,-0.000750,-1.895019,32.000000,-235.809938,137.868137,-0.598477,22.055527,0.662257,212682.782986,0.958188,19.887149,1.354726,5.232902,0.083136,0.081857,186.561206,32.000000,197.893026,178.735194,181.593081,168.946817,32.000000,163.009244,68.406805,59.452773,92.290710,28.196013,42.503798,11.140842,41.010373,18.794398,15.570920,59.541963,33.984247
26.617068,30.015250,139.403342,158.809922,71.496309,52.974050,29.200934,14.198154,137.573987,3.539532,19.124054,26.312734,157.495169,140.587007,153.893507,137.946828,97.970005,137.333835,-0.000750,-1.896772,32.000000,-235.809848,137.835958,-0.598860,22.046903,0.663188,212604.915294,0.957720,19.935198,1.339358,5.243947,0.079886,0.077826,186.570558,32.000000,197.881829,178.768312,181.565495,168.917021,32.000000,163.054930,68.404457,59.456993,92.299984,28.196013,42.420576,11.140842,41.027730,18.794398,15.620642,59.537350,33.972288
26.608022,30.036254,139.266871,158.819702,71.475743,52.949671,29.204632,14.198148,137.544071,3.539142,19.184242,26.304389,157.499879,140.555382,153.889327,137.917733,97.973370,137.303765,-0.000750,-1.898520,32.000000,-235.809887,137.806260,-0.598433,22.040090,0.663354,212496.885439,0.957966,19.983024,1.323765,5.246784,0.089550,0.074809,186.546623,32.000000,197.901546,178.791676,181.439833,168.895074,32.000000,163.083250,68.401855,59.460804,92.309356,28.196013,42.287498,11.140842,41.041634,18.794398,15.664535,59.544992,33.883807
26.599982,30.048624,139.238430,158.829497,71.472006,52.937457,29.187045,14.198109,137.513541,3.538823,19.192248,26.297712,157.503594,140.527912,153.884985,137.890047,97.978538,137.275286,-0.000750,-1.899679,32.000000,-235.809918,137.775098,-0.597966,22.033398,0.662657,212420.730124,0.959114,20.034146,1.304304,5.237367,0.083363,0.075477,186.516349,32.000000,197.929082,178.790384,181.303214,168.897200,32.000000,163.095105,68.399294,59.464763,92.317773,28.196013,42.224500,11.140842,41.054296,18.794398,15.695902,59.546211,33.938245
26.592462,30.050839,139.227490,158.838901,71.469501,52.925353,29.187422,14.198109,137.484124,3.538376,19.184699,26.290909,157.507248,140.499934,153.883981,137.861354,97.982062,137.247424,-0.000750,-1.899729,32.000000,-235.809953,137.746295,-0.597650,22.026775,0.662350,212338.234509,0.958947,20.070346,1.286501,5.234018,0.092580,0.093087,186.498540,32.000000,197.944306,178.758017,181.230667,168.940284,32.000000,163.081116,68.396625,59.467725,92.326496,28.196013,42.291074,11.140842,41.066649,18.794398,15.700209,59.546428,33.868913
26.587928,30.046360,139.210213,158.847004,71.474285,52.909081,29.193683,14.198190,137.456019,3.538213,19.178343,26.285165,157.512428,140.470066,153.884378,137.833661,97.985072,137.217067,-0.000751,-1.897954,32.000000,-235.809884,137.718206,-0.598077,22.020936,0.662480,212296.294779,0.959641,20.096225,1.267656,5.234531,0.083258,0.075099,186.511807,32.000000,197.929460,178.722306,181.281666,168.983073,32.000000,163.059805,68.394420,59.470858,92.335999,28.196013,42.321009,11.140842,41.076499,18.794398,15.696572,59.542602,33.974929
26.574752,30.042117,139.205020,158.854325,71.485610,52.884516,29.197099,14.198133,137.429449,3.538174,19.186001,26.275385,157.519197,140.440506,153.883530,137.805917,97.987565,137.189210,-0.000751,-1.898520,32.000000,-235.809899,137.690196,-0.598461,22.015137,0.662637,212250.148562,0.959703,20.111075,1.250749,5.235600,0.084787,0.083129,186.550803,32.000000,197.896514,178.705399,181.413744,169.006968,32.000000,163.057695,68.393107,59.473703,92.346745,28.196013,42.234674,11.140842,41.093117,18.794398,15.689141,59.542258,34.000681
26.565514,30.040241,139.171583,158.861144,71.544002,52.860029,29.206895,14.198076,137.400691,3.537409,19.240608,26.264486,157.527798,140.408027,153.880768,137.778434,97.989845,137.160163,-0.000752,-1.899692,32.000000,-235.810048,137.660795,-0.598041,22.009855,0.662628,212181.349582,0.959365,20.114220,1.233156,5.235843,0.096991,0.092999,186.589322,32.000000,197.858162,178.727303,181.537403,168.996167,32.000000,163.080674,68.390682,59.476727,92.357927,28.196013,42.242651,11.140842,41.111681,18.794398,15.682098,59.536318,33.948957
26.555587,30.042866,139.000670,158.867746,71.605582,52.835805,29.197544,14.198031,137.370726,3.537169,19.351766,26.252000,157.534216,140.375852,153.877625,137.749637,97.993260,137.129173,-0.000753,-1.899687,32.000000,-235.810266,137.628134,-0.598076,22.004204,0.662711,212084.961323,0.959301,20.132127,1.217278,5.238243,0.082994,0.081344,186.603810,32.000000,197.840248,178.766604,181.545427,168.969185,32.000000,163.141421,68.388507,59.480631,92.371066,28.196013,42.201755,11.140842,41.129862,18.794398,15.687074,59.546526,33.990483
26.545238,30.054522,139.014069,158.874700,71.569904,52.811610,29.189436,14.198106,137.340828,3.536503,19.446290,26.242220,157.538763,140.345470,153.875980,137.720639,97.997691,137.098904,-0.000754,-1.898561,32.000000,-235.810174,137.596423,-0.597301,22.000012,0.662628,211988.212209,0.958884,20.145789,1.201041,5.238806,0.096064,0.092496,186.591023,32.000000,197.856659,178.799917,181.434237,168.947455,32.000000,163.189492,68.386926,59.484167,92.383746,28.196013,42.142307,11.140842,41.149691,18.794398,15.702809,59.538580,33.981826
26.536850,30.063012,139.161247,158.882214,71.520153,52.787357,29.230759,14.197992,137.314029,3.535915,19.453766,26.239335,157.542014,140.316535,153.875693,137.692134,98.001973,137.069867,-0.000755,-1.898549,32.000000,-235.810407,137.567200,-0.596550,21.995539,0.662172,211894.704840,0.959138,20.165114,1.182731,5.234329,0.082229,0.081850,186.564257,32.000000,197.890351,178.801909,181.294326,168.952457,32.000000,163.213339,68.384790,59.488719,92.394899,28.196013,42.211996,11.140842,41.167893,18.794398,15.721166,59.547824,33.898040
26.528572,30.064940,139.039071,158.889819,71.515151,52.767188,29.198890,14.197922,137.290870,3.535486,19.418719,26.232808,157.546191,140.291058,153.877366,137.667370,98.006030,137.043783,-0.000756,-1.898557,32.000000,-235.810405,137.539474,-0.596010,21.989540,0.662241,211806.595549,0.959390,20.194187,1.163749,5.236874,0.084130,0.085693,186.549770,32.000000,197.913463,178.780969,181.214414,168.996088,32.000000,163.198263,68.383271,59.493151,92.404796,28.196013,42.227598,11.140842,41.187224,18.794398,15.733943,59.538589,33.959375
26.522648,30.056909,138.898606,158.897050,71.529574,52.754944,29.198378,14.197970,137.266251,3.534689,19.394243,26.223362,157.550253,140.265393,153.881081,137.641319,98.009198,137.018761,-0.000757,-1.898559,32.000000,-235.810386,137.512292,-0.595193,21.982267,0.662669,211715.140361,0.957935,20.216797,1.145506,5.244076,0.072363,0.068406,186.558980,32.000000,197.906269,178.751850,181.266087,169.041620,32.000000,163.176591,68.381954,59.496900,92.413230,28.196013,42.113473,11.140842,41.204275,18.794398,15.720108,59.543045,33.887402
26.515968,30.050117,139.041864,158.903484,71.519701,52.742767,29.190933,14.197956,137.240108,3.534171,19.400865,26.215905,157.557938,140.236970,153.885325,137.613427,98.011053,136.992660,-0.000757,-1.899097,32.000000,-235.810468,137.486076,-0.594579,21.974906,0.662388,211635.815290,0.958936,20.232662,1.128907,5.241107,0.093734,0.087216,186.597106,32.000000,197.873691,178.743345,181.402119,169.066797,32.000000,163.165597,68.381106,59.500593,92.421086,28.196013,42.181481,11.140842,41.220188,18.794398,15.707686,59.540251,33.986668
26.507941,30.051091,138.928357,158.910265,71.519224,52.730589,29.183811,14.197805,137.212874,3.533500,19.436426,26.208369,157.567379,140.207993,153.886028,137.586842,98.013333,136.966009,-0.000758,-1.898516,32.000000,-235.810670,137.460418,-0.595186,21.967274,0.662133,211581.693326,0.958938,20.234607,1.113705,5.236981,0.084934,0.078230,186.635253,32.000000,197.840980,178.761782,181.543993,169.060522,32.000000,163.193746,68.379038,59.503558,92.427052,28.196013,42.151175,11.140842,41.242629,18.794398,15.702871,59.541510,33.975296
26.501496,30.057785,138.938453,158.917518,71.507566,52.718380,29.181358,14.197653,137.190171,3.532878,19.435437,26.201685,157.574124,140.178821,153.885879,137.559213,98.016255,136.942552,-0.000760,-1.897913,32.000000,-235.810891,137.434122,-0.595095,21.960356,0.662734,211530.463158,0.959201,20.239066,1.099295,5.243703,0.097138,0.090491,186.653469,32.000000,197.825537,178.801835,181.571461,169.031460,32.000000,163.244559,68.376608,59.506254,92.431906,28.196013,42.133728,11.140842,41.262207,18.794398,15.711904,59.547116,34.013740
26.498618,30.068154,138.911331,158.925370,71.536403,52.706181,29.191133,14.197640,137.166529,3.532330,19.400645,26.198579,157.577699,140.150973,153.885349,137.534183,98.019127,136.922018,-0.000760,-1.896220,32.000000,-235.810991,137.410419,-0.595739,21.954043,0.662619,211484.220835,0.959524,20.253563,1.084196,5.241009,0.098429,0.092810,186.640006,32.000000,197.847384,178.836865,181.478783,169.017182,32.000000,163.298854,68.373216,59.509270,92.435828,28.196013,42.110215,11.140842,41.278852,18.794398,15.730814,59.533584,33.976176
26.494045,30.075889,138.905189,158.933339,71.569154,52.694185,29.210570,14.197665,137.144214,3.532072,19.377579,26.192635,157.581259,140.124908,153.886197,137.509307,98.024506,136.897124,-0.000762,-1.897919,32.000000,-235.811000,137.385758,-0.596503,21.948554,0.662834,211440.257588,0.959646,20.271118,1.069988,5.242665,0.086136,0.079152,186.614608,32.000000,197.878031,178.851217,181.338182,169.014768,32.000000,163.316085,68.370689,59.513300,92.437940,28.196013,42.121670,11.140842,41.295956,18.794398,15.746668,59.541442,33.813227
26.488605,30.086096,139.094902,158.940990,71.571155,52.681905,29.191794,14.197603,137.120373,3.531729,19.388487,26.185420,157.584616,140.099613,153.887910,137.482579,98.029505,136.871373,-0.000764,-1.898509,32.000000,-235.811094,137.361848,-0.596697,21.944162,0.662860,211396.695470,0.959238,20.286339,1.057236,5.242210,0.092387,0.079441,186.595226,32.000000,197.900283,178.838735,181.249631,169.050814,32.000000,163.300210,68.368877,59.516566,92.438715,28.196013,42.152485,11.140842,41.314560,18.794398,15.763219,59.535462,33.949030
26.483883,30.100700,138.802354,158.948375,71.531438,52.669544,29.216018,14.197713,137.094905,3.531098,19.422771,26.177269,157.589179,140.077121,153.893710,137.461789,98.033747,136.845278,-0.000765,-1.896775,32.000000,-235.810977,137.335707,-0.596138,21.940927,0.662954,211350.726002,0.958576,20.301780,1.039876,5.242883,0.089294,0.076445,186.602152,32.000000,197.891714,178.814369,181.290271,169.096776,32.000000,163.280386,68.368320,59.519574,92.439192,28.196013,42.040050,11.140842,41.335788,18.794398,15.784251,59.536662,33.971701
26.479381,30.121626,138.837970,158.955547,71.484913,52.657287,29.200908,14.197571,137.071822,3.530530,19.418494,26.172942,157.596305,140.056485,153.896663,137.439364,98.035797,136.819805,-0.000765,-1.896236,32.000000,-235.811163,137.310639,-0.595753,21.939395,0.663610,211306.026970,0.959202,20.321158,1.022482,5.251122,0.081827,0.080164,186.640671,32.000000,197.860329,178.803459,181.428941,169.134460,32.000000,163.276457,68.367932,59.521481,92.437900,28.196013,42.054055,11.140842,41.352270,18.794398,15.822295,59.545729,33.866419
26.471776,30.137983,139.019463,158.962761,71.437377,52.645115,29.198458,14.197696,137.052332,3.530071,19.370863,26.172869,157.605913,140.037376,153.899465,137.419047,98.036581,136.799100,-0.000766,-1.896472,32.000000,-235.811027,137.289577,-0.596146,21.937880,0.662796,211264.461524,0.958398,20.343723,1.005680,5.241012,0.080118,0.077462,186.679194,32.000000,197.826821,178.819058,181.582641,169.138255,32.000000,163.300717,68.366656,59.524150,92.436009,28.196013,42.097579,11.140842,41.375904,18.794398,15.855060,59.538373,33.919097
26.472253,30.146236,138.923204,158.969276,71.342285,52.632864,29.199278,14.197769,137.035142,3.529598,19.294384,26.171064,157.614124,140.019223,153.900561,137.398531,98.038618,136.779612,-0.000766,-1.896637,32.000000,-235.810961,137.273095,-0.595603,21.936428,0.662911,211228.978375,0.958894,20.372240,0.991365,5.243248,0.092256,0.089130,186.695798,32.000000,197.809547,178.859416,181.622298,169.119040,32.000000,163.350895,68.364263,59.526248,92.433867,28.196013,42.182523,11.140842,41.393396,18.794398,15.878012,59.533151,33.974489
26.468419,30.147551,138.905405,158.975031,71.313096,52.632775,29.180767,14.197663,137.021230,3.529130,19.201183,26.169862,157.618698,140.003659,153.901769,137.381712,98.041033,136.765250,-0.000765,-1.894882,32.000000,-235.811093,137.254150,-0.595981,21.932658,0.663505,211193.707499,0.959084,20.401424,0.980612,5.251611,0.088158,0.083523,186.683731,32.000000,197.824887,178.901911,181.537575,169.095164,32.000000,163.399682,68.361607,59.528513,92.430920,28.196013,42.175014,11.140842,41.409564,18.794398,15.886578,59.539779,33.944041
26.467390,30.143097,138.910055,158.979963,71.280419,52.632838,29.185314,14.197668,137.008312,3.528523,19.114891,26.166336,157.620315,139.990897,153.904328,137.367115,98.043915,136.751652,-0.000765,-1.893130,32.000000,-235.810869,137.236580,-0.595863,21.928131,0.663118,211147.417601,0.958836,20.408871,0.969190,5.247880,0.084593,0.083222,186.653446,32.000000,197.858113,178.919668,181.400906,169.094301,32.000000,163.423742,68.358093,59.531646,92.425028,28.196013,42.073486,11.140842,41.428597,18.794398,15.879728,59.541756,33.954313
26.467690,30.138166,138.946652,158.983554,71.287891,52.632806,29.199588,14.197672,136.995180,3.528312,19.046854,26.163053,157.622201,139.976000,153.908542,137.353200,98.048858,136.739434,-0.000764,-1.893131,32.000000,-235.811042,137.221386,-0.597283,21.922648,0.663249,211147.545533,0.959593,20.416654,0.959858,5.247968,0.090702,0.080022,186.629251,32.000000,197.885996,178.909032,181.315379,169.126280,32.000000,163.421163,68.355261,59.535020,92.418194,28.196013,42.194920,11.140842,41.441778,18.794398,15.872279,59.537645,33.973095
26.463244,30.136370,138.919134,158.986691,71.342511,52.624702,29.197742,14.197678,136.980460,3.528052,19.035683,26.158553,157.624433,139.961639,153.916107,137.340363,98.052860,136.722138,-0.000762,-1.893134,32.000000,-235.811174,137.205417,-0.597610,21.915814,0.663412,211142.707960,0.959473,20.413935,0.950427,5.248347,0.086971,0.071000,186.626810,32.000000,197.888169,178.886220,181.341074,169.173305,32.000000,163.405562,68.352035,59.537613,92.410788,28.196013,42.092401,11.140842,41.462020,18.794398,15.867304,59.548021,33.969280
26.458998,30.140179,139.037304,158.989664,71.399981,52.612574,29.236087,14.197773,136.967868,3.527661,19.076435,26.154012,157.628427,139.945363,153.923439,137.324544,98.055168,136.705666,-0.000761,-1.891472,32.000000,-235.811091,137.192233,-0.597585,21.909394,0.663669,211134.682014,0.958980,20.408499,0.939598,5.249671,0.083340,0.074926,186.657294,32.000000,197.864326,178.873364,181.469136,169.208674,32.000000,163.397296,68.349924,59.540328,92.403246,28.196013,42.233966,11.140842,41.482567,18.794398,15.867901,59.545572,33.982192
26.452939,30.152065,139.127401,158.992759,71.425994,52.600472,29.202457,14.197750,136.951352,3.527319,19.152079,26.147602,157.634404,139.927191,153.929891,137.306364,98.056253,136.689559,-0.000761,-1.889770,32.000000,-235.811094,137.176790,-0.597651,21.904123,0.663770,211099.606369,0.959060,20.414203,0.927264,5.249513,0.094797,0.083483,186.696317,32.000000,197.835389,178.887436,181.616077,169.212430,32.000000,163.412640,68.347247,59.542542,92.394716,28.196013,42.194352,11.140842,41.504657,18.794398,15.890123,59.544303,33.928634
26.446899,30.175739,138.956511,158.996727,71.467775,52.584319,29.193517,14.197676,136.934660,3.526938,19.251785,26.140651,157.641097,139.908312,153.932761,137.286447,98.057835,136.672292,-0.000761,-1.891516,32.000000,-235.811152,137.160391,-0.597747,21.899324,0.664247,211053.610645,0.957753,20.425176,0.917022,5.254821,0.082663,0.082122,186.714008,32.000000,197.816032,178.926613,181.682267,169.191593,32.000000,163.458148,68.345056,59.544904,92.386221,28.196013,42.113321,11.140842,41.527638,18.794398,15.926450,59.537999,33.836412
26.439817,30.203044,139.068489,159.001500,71.503141,52.559898,29.198592,14.197830,136.917290,3.527035,19.334188,26.134021,157.645404,139.891204,153.934647,137.269053,98.059947,136.657340,-0.000761,-1.892079,32.000000,-235.810975,137.141449,-0.597932,21.895082,0.664650,211014.560286,0.958897,20.447288,0.908177,5.259431,0.092448,0.075367,186.698895,32.000000,197.828484,178.968914,181.612645,169.169290,32.000000,163.512149,68.342791,59.547337,92.377200,28.196013,42.193630,11.140842,41.552975,18.794398,15.973182,59.539740,33.969573
26.439045,30.229914,139.024803,159.006805,71.491887,52.547807,29.206601,14.197700,136.902516,3.527159,19.366700,26.128477,157.646814,139.875340,153.938183,137.254505,98.064369,136.644213,-0.000760,-1.891559,32.000000,-235.811053,137.124197,-0.598429,21.894602,0.664239,210966.722362,0.959185,20.481155,0.898273,5.254170,0.095829,0.085294,186.665836,32.000000,197.863086,178.989918,181.470959,169.165449,32.000000,163.537339,68.341115,59.550862,92.368891,28.196013,42.136518,11.140842,41.573268,18.794398,16.026588,59.540812,33.923352
26.438574,30.252284,138.947718,159.012366,71.399536,52.535642,29.183913,14.197755,136.890323,3.526578,19.328507,26.130083,157.647995,139.862225,153.941830,137.241121,98.065631,136.629938,-0.000760,-1.890952,32.000000,-235.811080,137.111675,-0.598269,21.895793,0.664565,210887.879952,0.958911,20.520416,0.888956,5.259813,0.084166,0.085825,186.633573,32.000000,197.893279,178.980288,181.365455,169.192953,32.000000,163.528223,68.339228,59.552904,92.359363,28.196013,42.192387,11.140842,41.592754,18.794398,16.068159,59.539484,33.975296
26.438363,30.260454,138.942273,159.017223,71.289092,52.527698,29.196005,14.197603,136.882849,3.526203,19.203732,26.131517,157.649691,139.853632,153.946929,137.234202,98.066260,136.620534,-0.000760,-1.891581,32.000000,-235.811428,137.101842,-0.598115,21.897413,0.664358,210852.603498,0.958522,20.548588,0.878209,5.258314,0.078448,0.073415,186.626671,32.000000,197.899606,178.954664,181.375994,169.235295,32.000000,163.502576,68.338060,59.556068,92.350010,28.196013,42.160735,11.140842,41.610701,18.794398,16.093010,59.546005,33.957174
26.435606,30.256221,138.802031,159.021130,71.216218,52.527847,29.235485,14.197562,136.874901,3.526027,19.069055,26.130654,157.653690,139.844826,153.953811,137.225491,98.065096,136.611081,-0.000760,-1.892158,32.000000,-235.811493,137.092419,-0.597963,21.899591,0.663987,210816.829907,0.959117,20.571753,0.870067,5.255492,0.086492,0.082623,186.654059,32.000000,197.876115,178.941559,181.495145,169.272656,32.000000,163.480907,68.336340,59.558196,92.341658,28.196013,42.089591,11.140842,41.630263,18.794398,16.098442,59.547126,33.877057
26.434320,30.244915,138.905501,159.023976,71.229665,52.527850,29.185064,14.197485,136.866418,3.525824,18.984061,26.129410,157.658991,139.834488,153.958176,137.215685,98.064781,136.602734,-0.000760,-1.890392,32.000000,-235.811511,137.085505,-0.598735,21.901272,0.663841,210789.542701,0.958603,20.580279,0.864904,5.255328,0.087104,0.087473,186.689008,32.000000,197.844064,178.949786,181.648755,169.281128,32.000000,163.487646,68.334145,59.561708,92.333453,28.196013,42.133344,11.140842,41.650069,18.794398,16.081735,59.546438,33.903396
26.432444,30.231864,139.003540,159.025654,71.260449,52.519832,29.192293,14.197742,136.858083,3.525963,18.975354,26.125853,157.665349,139.826449,153.962455,137.207985,98.064961,136.596853,-0.000760,-1.888635,32.000000,-235.811231,137.078407,-0.598893,21.902756,0.663405,210790.043793,0.957406,20.580701,0.861512,5.250571,0.092240,0.081713,186.710544,32.000000,197.823833,178.988442,181.721770,169.261363,32.000000,163.526105,68.332324,59.565768,92.327359,28.196013,42.141153,11.140842,41.671293,18.794398,16.060280,59.540261,33.893125
26.427615,30.228567,138.808338,159.026736,71.272042,52.507688,29.193860,14.197753,136.850702,3.526077,18.998614,26.115027,157.668462,139.817389,153.965922,137.198053,98.064898,136.588346,-0.000760,-1.888629,32.000000,-235.811193,137.071882,-0.598918,21.902531,0.663664,210783.950803,0.959083,20.571568,0.857804,5.254741,0.091472,0.079451,186.701191,32.000000,197.834709,179.029917,181.667002,169.232944,32.000000,163.573113,68.329051,59.570161,92.321299,28.196013,42.112847,11.140842,41.694159,18.794398,16.050328,59.541196,33.723132
26.421340,30.232553,138.649106,159.028154,71.233896,52.489649,29.203487,14.197655,136.842600,3.525839,18.990494,26.106309,157.667578,139.808147,153.969490,137.190609,98.065105,136.581646,-0.000760,-1.889853,32.000000,-235.811410,137.063443,-0.597718,21.903548,0.663817,210744.186305,0.958740,20.561685,0.854789,5.258823,0.085019,0.070164,186.668354,32.000000,197.869328,179.051215,181.536676,169.224135,32.000000,163.604195,68.325415,59.575377,92.315799,28.196013,41.985127,11.140842,41.718611,18.794398,16.052629,59.543792,33.871995
26.424289,30.237491,138.798732,159.029787,71.115941,52.489898,29.211215,14.197676,136.836329,3.525241,18.852786,26.107973,157.667622,139.803876,153.974861,137.186312,98.066952,136.575589,-0.000760,-1.891068,32.000000,-235.811416,137.060567,-0.597035,21.905095,0.663176,210696.043124,0.958644,20.566541,0.850750,5.252397,0.087609,0.076510,186.636924,32.000000,197.902404,179.042001,181.431353,169.244413,32.000000,163.597436,68.321522,59.581454,92.309427,28.196013,42.112075,11.140842,41.740177,18.794398,16.067944,59.542287,33.908898
26.429226,30.237048,138.738969,159.031515,71.000131,52.489937,29.199907,14.197668,136.833248,3.524990,18.619560,26.112583,157.669037,139.805905,153.982646,137.183523,98.067320,136.572710,-0.000758,-1.889908,32.000000,-235.811364,137.057856,-0.597153,21.904485,0.662563,210629.656587,0.958250,20.581126,0.847314,5.247618,0.088517,0.072820,186.624801,32.000000,197.911040,179.018686,181.418359,169.280839,32.000000,163.570635,68.318949,59.587102,92.303825,28.196013,42.000042,11.140842,41.752592,18.794398,16.068908,59.534085,33.978011
26.427183,30.215262,138.680770,159.032161,70.918859,52.490205,29.194671,14.197583,136.831492,3.525001,18.421037,26.111521,157.670963,139.804143,153.991391,137.181396,98.066459,136.570400,-0.000757,-1.888155,32.000000,-235.811425,137.056904,-0.597588,21.903466,0.662919,210630.038135,0.957899,20.581084,0.842545,5.252695,0.082863,0.074182,186.649984,32.000000,197.892354,178.999045,181.528026,169.315257,32.000000,163.543104,68.316287,59.591882,92.297861,28.196013,42.014755,11.140842,41.772746,18.794398,16.044488,59.540202,33.979038
26.428156,30.192519,138.662894,159.031867,70.943867,52.490273,29.212107,14.197609,136.831411,3.525243,18.305350,26.107440,157.673458,139.803384,153.997051,137.179171,98.065164,136.569586,-0.000756,-1.887562,32.000000,-235.811357,137.057093,-0.598233,21.901246,0.662674,210626.827153,0.958080,20.572303,0.840789,5.249453,0.089111,0.080119,186.688208,32.000000,197.861267,178.999832,181.685936,169.321298,32.000000,163.544846,68.313243,59.597141,92.292021,28.196013,41.945980,11.140842,41.790553,18.794398,16.006391,59.548739,33.867152
26.422943,30.174172,138.670543,159.031062,70.976303,52.490378,29.241822,14.197610,136.827038,3.525334,18.279276,26.103604,157.677227,139.799428,154.000548,137.176045,98.065500,136.566861,-0.000756,-1.888697,32.000000,-235.811346,137.055621,-0.599121,21.897855,0.662529,210616.284142,0.958283,20.553968,0.840536,5.247656,0.095723,0.082018,186.714800,32.000000,197.842325,179.037083,181.776500,169.300138,32.000000,163.581546,68.310203,59.602723,92.287484,28.196013,41.998370,11.140842,41.813982,18.794398,15.966420,59.540625,33.878084
26.424194,30.165576,138.847706,159.030173,70.920787,52.490294,29.182666,14.197572,136.821764,3.525023,18.236136,26.102663,157.678767,139.796746,154.003169,137.173612,98.064645,136.564939,-0.000755,-1.887571,32.000000,-235.811374,137.056576,-0.598852,21.896580,0.662490,210602.665557,0.957620,20.529581,0.841441,5.246787,0.084267,0.083080,186.710511,32.000000,197.846927,179.080504,181.732378,169.270117,32.000000,163.624350,68.307090,59.608295,92.283198,28.196013,41.993245,11.140842,41.833920,18.794398,15.952383,59.541451,33.989162
26.423478,30.165723,138.725476,159.030273,70.823780,52.490470,29.190002,14.197610,136.823221,3.524776,18.088146,26.104012,157.678526,139.797522,154.007417,137.174396,98.065825,136.564570,-0.000755,-1.885855,32.000000,-235.811338,137.058659,-0.599349,21.897036,0.662678,210593.994568,0.956805,20.520038,0.839790,5.248111,0.083917,0.082374,186.679743,32.000000,197.875918,179.108922,181.602744,169.250226,32.000000,163.651109,68.305294,59.615004,92.280258,28.196013,41.965529,11.140842,41.851652,18.794398,15.948681,59.545523,33.880065
26.425630,30.155722,138.595005,159.030430,70.723280,52.490373,29.175823,14.197708,136.825515,3.524657,17.905056,26.110037,157.677999,139.800875,154.010595,137.177428,98.066459,136.565111,-0.000755,-1.885296,32.000000,-235.811206,137.061535,-0.598803,21.897262,0.663205,210588.222992,0.958674,20.509329,0.839719,5.254567,0.092899,0.083238,186.652709,32.000000,197.909185,179.103987,181.482532,169.263026,32.000000,163.648233,68.302015,59.620526,92.275871,28.196013,41.959104,11.140842,41.871388,18.794398,15.941122,59.544402,33.902442
26.432769,30.136653,138.622554,159.030153,70.737760,52.490698,29.187711,14.197855,136.827437,3.524978,17.747009,26.110395,157.678804,139.805830,154.017377,137.181309,98.066361,136.567076,-0.000754,-1.885266,32.000000,-235.810998,137.064773,-0.598609,21.896971,0.662839,210588.359753,0.958464,20.510688,0.838361,5.250084,0.095596,0.073769,186.639576,32.000000,197.919289,179.075757,181.466828,169.301927,32.000000,163.620584,68.299747,59.626460,92.272801,28.196013,41.864903,11.140842,41.880893,18.794398,15.915398,59.540596,33.995912
26.429671,30.109599,138.478832,159.028954,70.746009,52.490651,29.182874,14.197850,136.827573,3.524881,17.678334,26.104939,157.680840,139.807667,154.023839,137.181459,98.063309,136.567464,-0.000753,-1.884135,32.000000,-235.810958,137.066164,-0.598017,21.896948,0.662393,210580.088054,0.958822,20.497050,0.837988,5.244719,0.087138,0.081445,186.662345,32.000000,197.897966,179.051247,181.567633,169.333433,32.000000,163.598703,68.297023,59.631362,92.271269,28.196013,41.899371,11.140842,41.901027,18.794398,15.868184,59.544707,33.988355
26.425764,30.096285,138.583259,159.026856,70.750038,52.490698,29.211731,14.197763,136.825525,3.524652,17.763000,26.097773,157.685053,139.806215,154.028490,137.181863,98.060326,136.563119,-0.000753,-1.884675,32.000000,-235.810944,137.062887,-0.598238,21.897604,0.662322,210565.354660,0.958117,20.465924,0.839032,5.244345,0.096841,0.097619,186.698161,32.000000,197.863470,179.046009,181.715206,169.337154,32.000000,163.592897,68.295478,59.635855,92.270421,28.196013,41.896757,11.140842,41.923556,18.794398,15.837109,59.543772,33.993271
26.418100,30.094680,138.557655,159.025548,70.681042,52.490876,29.205047,14.197783,136.823982,3.524602,17.804079,26.095093,157.689697,139.804628,154.032192,137.181086,98.057802,136.561761,-0.000753,-1.885216,32.000000,-235.810967,137.060527,-0.597511,21.898701,0.661907,210552.558292,0.958329,20.444101,0.842271,5.239522,0.076741,0.075382,186.721985,32.000000,197.838036,179.078678,181.811985,169.313065,32.000000,163.625695,68.293336,59.640874,92.271850,28.196013,41.867969,11.140842,41.950032,18.794398,15.824523,59.542769,33.944849
26.420463,30.096189,138.659842,159.025005,70.582467,52.491042,29.193759,14.197698,136.825286,3.524168,17.704345,26.098063,157.692921,139.808315,154.034086,137.183953,98.055013,136.562419,-0.000753,-1.885214,32.000000,-235.811010,137.063417,-0.597055,21.900333,0.662244,210549.297585,0.957501,20.437386,0.843159,5.244248,0.092323,0.087078,186.714336,32.000000,197.838286,179.118090,181.786760,169.277365,32.000000,163.668866,68.291457,59.646811,92.275402,28.196013,41.946432,11.140842,41.970863,18.794398,15.832796,59.540645,33.877717
26.422806,30.092219,138.811817,159.025207,70.541845,52.491170,29.203499,14.197658,136.829777,3.524049,17.515056,26.101355,157.693158,139.814479,154.035380,137.185299,98.053593,136.566736,-0.000752,-1.886345,32.000000,-235.811207,137.068879,-0.596856,21.901946,0.662268,210555.358589,0.958014,20.448728,0.845030,5.244800,0.087291,0.071194,186.679190,32.000000,197.868722,179.139536,181.660744,169.251560,32.000000,163.692846,68.288608,59.652002,92.279108,28.196013,41.952975,11.140842,41.988077,18.794398,15.826429,59.543753,33.967666
26.421744,30.067593,138.642195,159.024410,70.547440,52.491215,29.200520,14.197729,136.833128,3.523903,17.376675,26.100170,157.692631,139.817883,154.039253,137.188032,98.053392,136.572326,-0.000753,-1.885747,32.000000,-235.811035,137.073968,-0.596482,21.900845,0.662489,210558.491939,0.958300,20.446245,0.848136,5.248199,0.082095,0.073531,186.642065,32.000000,197.902695,179.133182,181.529880,169.255435,32.000000,163.676724,68.286018,59.658040,92.283911,28.196013,41.887098,11.140842,42.007747,18.794398,15.795472,59.545523,33.866345
26.422506,30.045008,138.650428,159.022690,70.553805,52.491280,29.183349,14.197755,136.835532,3.523928,17.316081,26.097917,157.692020,139.820693,154.043793,137.190266,98.052396,136.577466,-0.000752,-1.884839,32.000000,-235.810988,137.077447,-0.594220,21.898610,0.662349,210541.766628,0.957963,20.415484,0.854532,5.247276,0.077097,0.070133,186.620292,32.000000,197.920415,179.100520,181.484887,169.286265,32.000000,163.643099,68.284830,59.663632,92.288803,28.196013,41.913549,11.140842,42.026550,18.794398,15.753894,59.543723,33.733330
26.418538,30.029449,138.590228,159.020663,70.574402,52.491440,29.235381,14.197743,136.836467,3.523857,17.314786,26.094615,157.691735,139.822426,154.050140,137.193139,98.049205,136.578104,-0.000753,-1.884898,32.000000,-235.811072,137.077886,-0.594231,21.895732,0.662349,210541.766628,0.957963,20.415484,0.854532,5.247276,0.092510,0.080139,186.635065,32.000000,197.906302,179.073062,181.566263,169.320182,32.000000,163.607079,68.285222,59.668402,92.294761,28.196013,41.831798,11.140842,42.047440,18.794398,15.715786,59.538894,33.858862
26.413945,30.025905,138.446231,159.018943,70.587608,52.491716,29.173630,14.197646,136.835436,3.523636,17.345305,26.089982,157.693549,139.819808,154.054210,137.194176,98.044759,136.576568,-0.000754,-1.886114,32.000000,-235.811149,137.078246,-0.594704,21.893688,0.662386,210528.352279,0.958445,20.391612,0.858007,5.247437,0.095894,0.076616,186.667741,32.000000,197.872082,179.061735,181.714989,169.326840,32.000000,163.590915,68.286049,59.671724,92.300404,28.196013,41.834650,11.140842,42.073496,18.794398,15.709686,59.540842,33.952699
26.412590,30.035005,138.345334,159.017679,70.636292,52.491674,29.186070,14.197743,136.831830,3.523497,17.406583,26.083455,157.698157,139.816607,154.054994,137.192024,98.039263,136.572228,-0.000755,-1.888460,32.000000,-235.811164,137.077906,-0.595067,21.890163,0.662344,210524.508791,0.956857,20.382758,0.861505,5.245946,0.077994,0.068670,186.692009,32.000000,197.840145,179.094643,181.822399,169.293272,32.000000,163.620756,68.288786,59.676212,92.310285,28.196013,41.774502,11.140842,42.102986,18.794398,15.720021,59.541825,33.917042
26.409619,30.046285,138.381220,159.017880,70.674561,52.491605,29.185551,14.197532,136.827858,3.523490,17.466938,26.080484,157.698900,139.812471,154.054017,137.188374,98.035703,136.569976,-0.000757,-1.888478,32.000000,-235.811180,137.073288,-0.594228,21.888978,0.662057,210529.794061,0.959055,20.386974,0.865210,5.241407,0.084505,0.074272,186.677588,32.000000,197.844258,179.125359,181.758987,169.260418,32.000000,163.655544,68.291812,59.680274,92.317867,28.196013,41.702545,11.140842,42.125733,18.794398,15.737742,59.542238,33.966639
26.408598,30.054349,138.409562,159.018210,70.678755,52.491545,29.195744,14.197526,136.824803,3.523507,17.508195,26.077395,157.698009,139.809501,154.052983,137.185684,98.032984,136.569969,-0.000758,-1.888516,32.000000,-235.811092,137.071039,-0.593847,21.889305,0.661906,210541.434713,0.958720,20.398362,0.868614,5.237856,0.092064,0.080842,186.657208,32.000000,197.863833,179.135711,181.676255,169.246448,32.000000,163.668839,68.293753,59.682714,92.322158,28.196013,41.729058,11.140842,42.140648,18.794398,15.751364,59.544048,33.790484
26.409125,30.070936,138.271750,159.019267,70.663811,52.479273,29.193977,14.197371,136.816114,3.523381,17.557435,26.074175,157.696072,139.802599,154.052488,137.178985,98.030696,136.564034,-0.000757,-1.890227,32.000000,-235.811263,137.063968,-0.593420,21.891335,0.662121,210553.131149,0.958877,20.414662,0.871089,5.239804,0.076869,0.075618,186.610173,32.000000,197.906764,179.116430,181.518877,169.264313,32.000000,163.647687,68.297828,59.688928,92.329931,28.196013,41.646791,11.140842,42.168059,18.794398,15.782608,59.541235,33.921738
26.404590,30.081962,138.327417,159.020073,70.677633,52.466983,29.204380,14.197394,136.811662,3.523495,17.559517,26.073697,157.695996,139.801733,154.055046,137.176886,98.028140,136.559785,-0.000757,-1.891965,32.000000,-235.811225,137.057422,-0.593205,21.893193,0.662224,210561.034202,0.958600,20.424452,0.873804,5.241080,0.100067,0.096301,186.597809,32.000000,197.911666,179.083088,181.510155,169.299749,32.000000,163.607695,68.301262,59.692784,92.335193,28.196013,41.637922,11.140842,42.190773,18.794398,15.802784,59.551660,33.799581
26.405404,30.083233,138.392687,159.020559,70.712130,52.458802,29.202006,14.197399,136.807662,3.523545,17.558545,26.074007,157.697102,139.799588,154.058088,137.174225,98.023874,136.556433,-0.000758,-1.892002,32.000000,-235.811139,137.055531,-0.593801,21.895868,0.661619,210524.137947,0.958453,20.440148,0.873230,5.235757,0.093237,0.093198,186.614876,32.000000,197.890046,179.056142,181.606595,169.326157,32.000000,163.569687,68.304111,59.695638,92.339802,28.196013,41.671644,11.140842,42.214204,18.794398,15.811443,59.542504,33.937805
26.408300,30.083066,138.283089,159.020906,70.739331,52.458884,29.206512,14.197364,136.803568,3.523190,17.575261,26.074736,157.700922,139.796499,154.058531,137.172768,98.018445,136.552223,-0.000757,-1.891992,32.000000,-235.811104,137.053108,-0.594520,21.898331,0.661673,210486.798484,0.958088,20.458838,0.873738,5.238764,0.090508,0.082015,186.647979,32.000000,197.855828,179.052740,181.745568,169.323301,32.000000,163.561357,68.305995,59.698197,92.343046,28.196013,41.659002,11.140842,42.232024,18.794398,15.813043,59.536888,33.840153
26.402524,30.082476,138.363900,159.021091,70.764452,52.450832,29.198264,14.197415,136.801511,3.522749,17.604104,26.074489,157.704152,139.794018,154.057630,137.168211,98.015328,136.549457,-0.000758,-1.890768,32.000000,-235.811004,137.053508,-0.594317,21.898433,0.661669,210458.210904,0.957989,20.458733,0.876387,5.241074,0.080284,0.076877,186.663976,32.000000,197.838296,179.064135,181.823220,169.308845,32.000000,163.574400,68.307284,59.700482,92.344959,28.196013,41.634719,11.140842,42.247807,18.794398,15.812399,59.545513,33.740814
26.398862,30.087212,138.281632,159.021337,70.868556,52.434623,29.223543,14.197359,136.793823,3.522757,17.732112,26.069368,157.707463,139.788465,154.055305,137.160358,98.011645,136.541452,-0.000758,-1.893091,32.000000,-235.811036,137.046868,-0.594691,21.897067,0.661222,210462.116243,0.957731,20.453673,0.879788,5.236349,0.089166,0.073956,186.656345,32.000000,197.837703,179.106340,181.786026,169.266450,32.000000,163.616297,68.309038,59.705804,92.348048,28.196013,41.626239,11.140842,42.282660,18.794398,15.819026,59.545975,33.969280
26.396082,30.100961,138.328179,159.022352,70.962507,52.426266,29.208132,14.197418,136.786399,3.522622,17.852969,26.065770,157.706649,139.782164,154.054560,137.152550,98.009787,136.532279,-0.000759,-1.894273,32.000000,-235.810829,137.039873,-0.594622,21.896743,0.661456,210435.456539,0.958075,20.462844,0.881571,5.240556,0.087047,0.077360,186.622360,32.000000,197.868527,179.120207,181.659711,169.252220,32.000000,163.628859,68.310241,59.710137,92.349578,28.196013,41.667554,11.140842,42.307731,18.794398,15.838127,59.541717,33.974562
26.399185,30.110922,138.360873,159.023375,71.008301,52.426143,29.191867,14.197341,136.781883,3.522256,17.914645,26.065901,157.706279,139.779620,154.054673,137.147596,98.008721,136.526968,-0.000760,-1.894298,32.000000,-235.810827,137.037301,-0.594139,21.896161,0.661127,210378.622758,0.957102,20.473769,0.881393,5.238166,0.086608,0.078194,186.597015,32.000000,197.889930,179.115414,181.581288,169.252905,32.000000,163.622242,68.311200,59.713459,92.350268,28.196013,41.561384,11.140842,42.321665,18.794398,15.854950,59.539052,33.786008
26.406091,30.127058,138.335120,159.025430,71.020369,52.426020,29.198180,14.197361,136.775532,3.521866,17.954410,26.067950,157.707423,139.778542,154.057404,137.143693,98.007287,136.518750,-0.000761,-1.895466,32.000000,-235.810838,137.034094,-0.593066,21.894556,0.661240,210357.096867,0.957595,20.492217,0.878827,5.240481,0.076853,0.075837,186.572844,32.000000,197.911788,179.087143,181.517370,169.282529,32.000000,163.591106,68.312807,59.718707,92.351655,28.196013,41.650414,11.140842,42.334422,18.794398,15.884530,59.534557,33.952479
26.409236,30.139252,138.336096,159.028495,70.992609,52.426051,29.184104,14.197222,136.768513,3.521754,17.964600,26.069891,157.708362,139.771794,154.061871,137.133636,98.001604,136.508023,-0.000760,-1.897800,32.000000,-235.811026,137.025928,-0.592884,21.890512,0.661315,210362.245312,0.958031,20.496934,0.877334,5.241104,0.091178,0.088760,186.590190,32.000000,197.893140,179.049364,181.625911,169.320886,32.000000,163.543039,68.312832,59.723080,92.351708,28.196013,41.576858,11.140842,42.356359,18.794398,15.911680,59.545326,33.878378
26.414137,30.142878,138.326600,159.030525,70.989892,52.426091,29.196368,14.197201,136.764886,3.521669,17.961899,26.076609,157.713069,139.768008,154.063528,137.130996,97.997416,136.502548,-0.000760,-1.897793,32.000000,-235.811124,137.023679,-0.593019,21.887689,0.661189,210369.550414,0.957594,20.501398,0.874803,5.238758,0.098048,0.082936,186.626423,32.000000,197.858360,179.045895,181.765299,169.327358,32.000000,163.533052,68.313241,59.726586,92.351895,28.196013,41.507207,11.140842,42.372155,18.794398,15.922446,59.545169,33.930468
26.414888,30.142074,138.242267,159.032030,71.027283,52.431984,29.204727,14.197331,136.759887,3.521768,17.989933,26.083725,157.719212,139.766483,154.064108,137.126169,97.993687,136.498579,-0.000760,-1.897727,32.000000,-235.810885,137.019513,-0.594335,21.883855,0.661281,210380.585801,0.957965,20.508277,0.875313,5.238171,0.090612,0.079067,186.651833,32.000000,197.835634,179.070986,181.851532,169.305796,32.000000,163.557158,68.313725,59.730154,92.352306,28.196013,41.583722,11.140842,42.390566,18.794398,15.926016,59.545051,33.871701
26.415894,30.141134,138.247041,159.033218,71.119012,52.432008,29.226971,14.197471,136.756543,3.521932,18.120139,26.083533,157.722844,139.761335,154.063745,137.121894,97.989802,136.495297,-0.000761,-1.896530,32.000000,-235.810663,137.011314,-0.594346,21.881717,0.661259,210384.201670,0.957384,20.503621,0.876861,5.236840,0.094042,0.094484,186.648537,32.000000,197.837022,179.106028,181.818856,169.276887,32.000000,163.590721,68.313169,59.733472,92.353097,28.196013,41.484080,11.140842,42.410373,18.794398,15.921684,59.540271,33.930835
26.416651,30.144349,138.221316,159.034300,71.215179,52.432168,29.199681,14.197583,136.747931,3.522265,18.301896,26.084929,157.723644,139.752169,154.063357,137.115711,97.986342,136.490738,-0.000760,-1.897652,32.000000,-235.810609,137.006384,-0.594124,21.882420,0.661183,210410.451964,0.957187,20.501548,0.878675,5.233498,0.079117,0.074997,186.621910,32.000000,197.868835,179.123978,181.695823,169.264995,32.000000,163.607131,68.312222,59.736587,92.353257,28.196013,41.511179,11.140842,42.428663,18.794398,15.928458,59.536386,34.004056
26.419097,30.159343,138.184521,159.036070,71.269867,52.431787,29.201829,14.197760,136.743534,3.522251,18.459951,26.087364,157.725225,139.745171,154.064398,137.110291,97.984885,136.486382,-0.000761,-1.899428,32.000000,-235.810425,136.999884,-0.593291,21.882285,0.661238,210412.919855,0.956418,20.498908,0.880978,5.233480,0.085671,0.076540,186.588775,32.000000,197.905991,179.112870,181.582598,169.274716,32.000000,163.599864,68.311649,59.740179,92.353056,28.196013,41.456930,11.140842,42.446164,18.794398,15.949262,59.542523,33.848884
26.419156,30.175677,138.151899,159.038221,71.325814,52.431748,29.198783,14.197660,136.733894,3.522254,18.585875,26.088756,157.727208,139.737300,154.067461,137.104138,97.982389,136.478686,-0.000761,-1.899982,32.000000,-235.810525,136.996410,-0.591802,21.882734,0.661136,210418.348790,0.957293,20.500846,0.882238,5.232356,0.088070,0.071982,186.569209,32.000000,197.921767,179.081256,181.545491,169.309619,32.000000,163.567902,68.311063,59.743644,92.353645,28.196013,41.433938,11.140842,42.464996,18.794398,15.978359,59.541520,33.990776
26.422196,30.192938,138.049475,159.040762,71.363160,52.431593,29.183902,14.197639,136.726894,3.522306,18.663378,26.093125,157.730332,139.734240,154.072154,137.098540,97.977811,136.473931,-0.000761,-1.898846,32.000000,-235.810575,136.991611,-0.591689,21.883729,0.661007,210426.369238,0.957158,20.511707,0.881594,5.230479,0.096051,0.084709,186.578869,32.000000,197.908724,179.050735,181.626418,169.337497,32.000000,163.538464,68.310712,59.746591,92.354337,28.196013,41.395779,11.140842,42.482293,18.794398,16.009965,59.539366,33.987475
26.424903,30.210714,137.792713,159.043707,71.391326,52.431580,29.182864,14.197737,136.720419,3.522398,18.652734,26.097338,157.735062,139.730226,154.075253,137.093830,97.973416,136.469260,-0.000762,-1.898836,32.000000,-235.810432,136.985970,-0.592379,21.884160,0.660924,210438.985277,0.957294,20.527942,0.880376,5.229232,0.082794,0.077595,186.612031,32.000000,197.879666,179.041699,181.770353,169.346576,32.000000,163.528092,68.310868,59.749895,92.355484,28.196013,41.237403,11.140842,42.498942,18.794398,16.043074,59.546723,33.932376
