OSU 80 Ton Compressor Load Stand
26.432832,30.217292,137.970682,159.046660,71.387628,52.443700,29.188595,14.197843,136.714881,3.522623,18.652370,26.103033,157.740834,139.727770,154.075456,137.089089,97.969086,136.463113,-0.000762,-1.899388,32.000000,-235.810307,136.982018,-0.592138,21.883922,0.660564,210451.836790,0.957704,20.540068,0.882662,5.224754,0.078672,0.080264,186.636656,32.000000,197.856596,179.060551,181.869910,169.329343,32.000000,163.543947,68.310261,59.752604,92.356629,28.196013,41.312765,11.140842,42.511668,18.794398,16.063000,59.541166,33.972728
26.442320,30.221077,137.925207,159.048774,71.420591,52.455846,29.208002,14.197668,136.709689,3.522774,18.672040,26.107622,157.744669,139.728759,154.075196,137.086117,97.965273,136.460590,-0.000762,-1.899986,32.000000,-235.810426,136.980229,-0.592552,21.885021,0.659768,210465.416213,0.957677,20.553271,0.884803,5.214502,0.082663,0.080459,186.636259,32.000000,197.859081,179.093139,181.855486,169.296770,32.000000,163.582969,68.310353,59.756242,92.359316,28.196013,41.225901,11.140842,42.519918,18.794398,16.073840,59.548247,33.950571
26.445632,30.223803,137.924813,159.050102,71.418622,52.463927,29.206160,14.197565,136.706591,3.522754,18.700190,26.112503,157.744962,139.727024,154.076104,137.084406,97.962660,136.457890,-0.000762,-1.898849,32.000000,-235.810564,136.979631,-0.592195,21.886820,0.660328,210518.076089,0.957421,20.546458,0.886168,5.219671,0.082738,0.076604,186.610932,32.000000,197.890706,179.115037,181.732753,169.276946,32.000000,163.603774,68.310668,59.760320,92.362010,28.196013,41.255479,11.140842,42.533626,18.794398,16.079727,59.541678,33.960622
26.453266,30.227207,138.051549,159.050697,71.422480,52.464197,29.214466,14.197483,136.705256,3.522841,18.719819,26.118318,157.745107,139.727218,154.078101,137.084319,97.961695,136.456854,-0.000762,-1.898815,32.000000,-235.810725,136.980195,-0.592614,21.888565,0.660145,210567.508890,0.956652,20.534222,0.888763,5.216078,0.083626,0.079685,186.580157,32.000000,197.928798,179.111019,181.611391,169.284635,32.000000,163.599375,68.310608,59.764770,92.364371,28.196013,41.219978,11.140842,42.542099,18.794398,16.087447,59.544667,33.974856
26.456168,30.230160,137.981631,159.051352,71.452264,52.464179,29.202369,14.197581,136.705320,3.523381,18.709947,26.125544,157.745392,139.734421,154.081820,137.083960,97.959340,136.457163,-0.000762,-1.898249,32.000000,-235.810805,136.983968,-0.592604,21.891394,0.660137,210602.310612,0.956739,20.531357,0.890075,5.215410,0.082731,0.069872,186.566046,32.000000,197.949492,179.081774,181.574552,169.320217,32.000000,163.566920,68.310173,59.768414,92.366537,28.196013,41.226575,11.140842,42.554033,18.794398,16.094656,59.540960,33.914474
26.466478,30.230854,138.024089,159.052129,71.450145,52.472118,29.231390,14.197566,136.706983,3.523575,18.672615,26.134020,157.746907,139.738469,154.086491,137.086029,97.955749,136.456316,-0.000761,-1.897689,32.000000,-235.810846,136.987623,-0.592650,21.893411,0.660331,210602.037349,0.956187,20.521877,0.890539,5.218696,0.084333,0.082005,186.578764,32.000000,197.942095,179.053481,181.652395,169.354864,32.000000,163.531066,68.309782,59.770716,92.368352,28.196013,41.217812,11.140842,42.563408,18.794398,16.099606,59.537911,33.980065
26.472904,30.229659,137.984223,159.052839,71.481361,52.484144,29.194437,14.197622,136.707571,3.523993,18.681937,26.139614,157.750230,139.744270,154.089744,137.090635,97.951295,136.457564,-0.000760,-1.895975,32.000000,-235.810852,136.988948,-0.592369,21.894003,0.659992,210604.345031,0.956479,20.519932,0.893043,5.215481,0.082627,0.078466,186.617098,32.000000,197.915062,179.044573,181.794464,169.367140,32.000000,163.516912,68.309567,59.772518,92.369795,28.196013,41.217520,11.140842,42.569076,18.794398,16.100536,59.547569,33.926653
26.477376,30.226944,138.027432,159.053292,71.518825,52.496395,29.185417,14.197686,136.708270,3.524370,18.765215,26.145826,157.755947,139.746954,154.091748,137.094682,97.948058,136.459110,-0.000760,-1.894251,32.000000,-235.810739,136.993124,-0.592229,21.893744,0.659972,210634.483753,0.955281,20.503232,0.896226,5.215053,0.081430,0.083786,186.650966,32.000000,197.891538,179.062950,181.902903,169.353562,32.000000,163.535213,68.309577,59.774721,92.371170,28.196013,41.182766,11.140842,42.578427,18.794398,16.097392,59.548100,33.980212
26.483025,30.232842,138.044248,159.053670,71.550635,52.505517,29.198384,14.197619,136.708176,3.524388,18.856015,26.150330,157.758462,139.749650,154.092934,137.096432,97.944754,136.459543,-0.000761,-1.894822,32.000000,-235.810916,136.993701,-0.592910,21.893859,0.659869,210682.680990,0.956460,20.491197,0.901281,5.212281,0.090064,0.083402,186.660222,32.000000,197.891860,179.104268,181.904858,169.324124,32.000000,163.580959,68.309178,59.776587,92.371989,28.196013,41.269616,11.140842,42.587484,18.794398,16.104469,59.540674,34.001855
26.489807,30.243683,138.026991,159.054495,71.542000,52.506445,29.175688,14.197675,136.711252,3.524410,18.907494,26.156591,157.759287,139.753934,154.095428,137.099987,97.941667,136.462615,-0.000761,-1.895694,32.000000,-235.811108,136.997749,-0.594777,21.895634,0.660079,210730.487352,0.956801,20.480940,0.905265,5.213033,0.084157,0.083025,186.640456,32.000000,197.920809,179.134208,181.796455,169.302780,32.000000,163.609184,68.308379,59.778585,92.372702,28.196013,41.152224,11.140842,42.595105,18.794398,16.121107,59.543172,34.043528
26.499015,30.253923,138.021817,159.055661,71.539913,52.518589,29.192802,14.197705,136.717029,3.524589,18.893442,26.164965,157.760331,139.761562,154.098293,137.104839,97.940500,136.466835,-0.000760,-1.894183,32.000000,-235.811017,137.003736,-0.595493,21.897316,0.660143,210770.899893,0.956341,20.477312,0.908778,5.212556,0.091237,0.087683,186.609871,32.000000,197.962284,179.141686,181.666718,169.302946,32.000000,163.605659,68.307173,59.781282,92.372607,28.196013,41.139772,11.140842,42.599463,18.794398,16.146637,59.544687,33.859669
26.510671,30.258017,138.291420,159.057062,71.494538,52.530580,29.211871,14.197693,136.723754,3.524758,18.832828,26.175533,157.762002,139.773831,154.102204,137.111036,97.940377,136.474351,-0.000760,-1.892429,32.000000,-235.810958,137.012367,-0.595283,21.900072,0.659951,210780.575107,0.956868,20.476718,0.913346,5.210570,0.099984,0.087553,186.594650,32.000000,197.986275,179.123284,181.608263,169.332083,32.000000,163.575609,68.306109,59.784495,92.372507,28.196013,41.242438,11.140842,42.600454,18.794398,16.155808,59.546801,34.114694
26.516592,30.251060,138.362933,159.057682,71.449445,52.542779,29.233598,14.197690,136.735133,3.524884,18.750714,26.188309,157.765832,139.786262,154.108854,137.121046,97.938019,136.484379,-0.000758,-1.890680,32.000000,-235.810895,137.022777,-0.595812,21.904781,0.659891,210832.140832,0.956200,20.471439,0.916549,5.208564,0.085710,0.082834,186.604363,32.000000,197.981573,179.100093,181.671613,169.363035,32.000000,163.541897,68.304504,59.787065,92.372596,28.196013,41.260004,11.140842,42.602438,18.794398,16.151870,59.548542,34.019316
26.523803,30.239631,138.388832,159.057369,71.399934,52.555025,29.211814,14.197750,136.747114,3.524962,18.662021,26.197393,157.769924,139.800099,154.114077,137.134982,97.934702,136.496543,-0.000757,-1.890061,32.000000,-235.810930,137.036885,-0.595968,21.910249,0.660557,210876.432779,0.955358,20.455889,0.920298,5.216444,0.096410,0.082150,186.640582,32.000000,197.957456,179.093694,181.812658,169.374351,32.000000,163.527088,68.301063,59.787878,92.371752,28.196013,41.388021,11.140842,42.608189,18.794398,16.137337,59.538560,33.950204
26.534171,30.225833,138.335940,159.056312,71.338939,52.567286,29.188762,14.197819,136.760931,3.525157,18.575617,26.210922,157.774650,139.817285,154.116627,137.150995,97.930805,136.508336,-0.000756,-1.889481,32.000000,-235.810970,137.050564,-0.596382,21.915424,0.660664,210920.189583,0.954627,20.438958,0.927494,5.217976,0.084812,0.080763,186.675847,32.000000,197.935119,179.113913,181.930767,169.364413,32.000000,163.540998,68.296828,59.788527,92.370976,28.196013,41.307198,11.140842,42.607830,18.794398,16.114745,59.542553,33.875663
26.543358,30.211772,138.448220,159.054702,71.329197,52.587621,29.218632,14.197956,136.776049,3.525174,18.500825,26.223004,157.778421,139.836943,154.119637,137.166581,97.927440,136.523912,-0.000756,-1.887762,32.000000,-235.810781,137.063633,-0.596457,21.921061,0.660577,210961.287397,0.955259,20.415384,0.936679,5.217534,0.085799,0.078362,186.687317,32.000000,197.928277,179.156673,181.945059,169.331536,32.000000,163.575135,68.292805,59.789566,92.371021,28.196013,41.341368,11.140842,42.607048,18.794398,16.091350,59.546674,34.116308
26.556106,30.198277,138.574418,159.052571,71.277770,52.612049,29.201437,14.197987,136.791535,3.525112,18.442979,26.231439,157.778975,139.856861,154.122661,137.182744,97.924674,136.539280,-0.000756,-1.885976,32.000000,-235.810723,137.080117,-0.596620,21.926272,0.660206,210999.550457,0.955807,20.384126,0.946261,5.213501,0.087837,0.087048,186.670398,32.000000,197.949499,179.191459,181.840263,169.301525,32.000000,163.598892,68.288584,59.790708,92.370651,28.196013,41.436706,11.140842,42.604708,18.794398,16.068524,59.545552,33.995692
26.569317,30.187747,138.685667,159.050194,71.199537,52.636478,29.202095,14.198013,136.810715,3.525165,18.347845,26.246224,157.778271,139.879269,154.126804,137.202539,97.923096,136.556774,-0.000757,-1.885384,32.000000,-235.810819,137.098042,-0.596073,21.931227,0.660436,211070.343558,0.954815,20.354602,0.957140,5.215927,0.080560,0.084968,186.642182,32.000000,197.984689,179.202981,181.714101,169.294611,32.000000,163.597212,68.284827,59.793007,92.370005,28.196013,41.473264,11.140842,42.596752,18.794398,16.048576,59.544402,34.071040
26.577567,30.176440,138.626076,159.047387,71.114451,52.660975,29.189283,14.198067,136.833989,3.525559,18.186691,26.259761,157.777616,139.905001,154.132960,137.222346,97.921936,136.576016,-0.000757,-1.884787,32.000000,-235.810897,137.119817,-0.594914,21.934299,0.660707,211155.597929,0.955302,20.319653,0.967317,5.218175,0.072324,0.079361,186.627715,32.000000,198.005281,179.189870,181.653218,169.318824,32.000000,163.573713,68.281422,59.795595,92.369791,28.196013,41.428962,11.140842,42.592988,18.794398,16.033833,59.542750,34.087328
26.588837,30.160616,138.808779,159.043964,71.041346,52.693293,29.197973,14.198010,136.855599,3.526154,18.014844,26.274284,157.776010,139.931506,154.141265,137.243854,97.919900,136.596687,-0.000757,-1.884213,32.000000,-235.811094,137.141126,-0.594689,21.937454,0.660941,211241.408889,0.955195,20.286898,0.977331,5.219768,0.082806,0.080032,186.637514,32.000000,198.002548,179.165297,181.700699,169.357673,32.000000,163.541845,68.278545,59.797292,92.371183,28.196013,41.533105,11.140842,42.588885,18.794398,16.006930,59.540094,33.961136
26.603172,30.139772,138.748110,159.039392,70.943867,52.721619,29.199844,14.198096,136.880532,3.526227,17.837815,26.289252,157.775665,139.957850,154.148603,137.269493,97.916881,136.619727,-0.000756,-1.882508,32.000000,-235.811101,137.166127,-0.594752,21.939779,0.660810,211329.025470,0.955717,20.261718,0.987769,5.215905,0.087111,0.084916,186.672676,32.000000,197.977349,179.152764,181.832459,169.375714,32.000000,163.519522,68.276169,59.797861,92.373728,28.196013,41.471397,11.140842,42.578545,18.794398,15.973940,59.544884,34.128047
26.616799,30.115843,138.667387,159.034166,70.866028,52.758197,29.202136,14.198077,136.905864,3.526542,17.662059,26.302953,157.776993,139.984700,154.153764,137.294122,97.913470,136.646219,-0.000755,-1.880791,32.000000,-235.811158,137.191540,-0.595144,21.941926,0.661436,211444.534532,0.955551,20.226947,0.999769,5.220566,0.103713,0.087068,186.709723,32.000000,197.951137,179.168844,181.957799,169.362243,32.000000,163.523599,68.274299,59.798517,92.377701,28.196013,41.535202,11.140842,42.567701,18.794398,15.935068,59.540006,34.114400
26.627133,30.091469,138.906917,159.028269,70.826678,52.782649,29.210105,14.198214,136.931226,3.527122,17.536606,26.315947,157.775552,140.010137,154.155626,137.320241,97.909823,136.673417,-0.000756,-1.879034,32.000000,-235.811132,137.213818,-0.595508,21.943984,0.661247,211540.179398,0.955407,20.182012,1.013894,5.215472,0.092148,0.083932,186.724633,32.000000,197.943453,179.210371,181.987655,169.323648,32.000000,163.550109,68.272594,59.798265,92.382703,28.196013,41.615027,11.140842,42.557323,18.794398,15.890523,59.544579,34.056000
26.633191,30.069289,139.005148,159.021683,70.831454,52.800586,29.213208,14.198246,136.958287,3.527738,17.477004,26.323670,157.771929,140.035259,154.156714,137.343269,97.906683,136.701103,-0.000756,-1.877307,32.000000,-235.811071,137.237775,-0.596087,21.947470,0.661114,211667.337609,0.955418,20.135191,1.030075,5.209769,0.089534,0.088606,186.709384,32.000000,197.961025,179.246165,181.896305,169.291464,32.000000,163.575908,68.271522,59.797266,92.387815,28.196013,41.657156,11.140842,42.551276,18.794398,15.851662,59.541737,34.164584
26.639189,30.058494,138.962228,159.015014,70.834528,52.824978,29.209894,14.198295,136.982955,3.528204,17.456413,26.331921,157.767810,140.061852,154.159156,137.368624,97.904849,136.726151,-0.000756,-1.875537,32.000000,-235.810969,137.261336,-0.596349,21.953021,0.661840,211747.724510,0.955149,20.093463,1.046827,5.216743,0.084754,0.080857,186.677253,32.000000,197.998062,179.255034,181.767769,169.287138,32.000000,163.581525,68.271661,59.797217,92.393109,28.196013,41.747206,11.140842,42.547994,18.794398,15.826176,59.537576,34.022104
26.648329,30.052227,139.033876,159.008748,70.805017,52.849276,29.197323,14.198331,137.006809,3.528651,17.403912,26.345506,157.763203,140.089160,154.162602,137.394076,97.904495,136.751969,-0.000756,-1.874925,32.000000,-235.810822,137.284257,-0.596554,21.960229,0.662102,211805.374226,0.955088,20.061111,1.063307,5.219245,0.085739,0.081938,186.650910,32.000000,198.026217,179.234615,181.690075,169.308679,32.000000,163.557510,68.271982,59.797130,92.398236,28.196013,41.636934,11.140842,42.538369,18.794398,15.811402,59.540438,34.132449
26.657481,30.047505,139.123407,159.002803,70.781456,52.873689,29.191303,14.198187,137.032682,3.528720,17.354081,26.355772,157.759569,140.113268,154.167171,137.416387,97.902005,136.777795,-0.000756,-1.874406,32.000000,-235.810946,137.309340,-0.596372,21.967319,0.661986,211895.139677,0.955383,20.040248,1.077210,5.216459,0.085185,0.070823,186.646996,32.000000,198.029287,179.207006,181.718342,169.341543,32.000000,163.513782,68.272073,59.795933,92.403310,28.196013,41.679433,11.140842,42.530746,18.794398,15.804652,59.542681,33.932596
26.667101,30.041345,139.176627,158.997099,70.805510,52.898049,29.191288,14.198261,137.053538,3.528875,17.351887,26.364643,157.755807,140.136090,154.170954,137.438715,97.898849,136.803042,-0.000756,-1.873857,32.000000,-235.810856,137.334247,-0.596346,21.973029,0.662113,211983.888228,0.955871,20.018642,1.090000,5.217358,0.084494,0.081395,186.671351,32.000000,198.003253,179.193591,181.844237,169.356810,32.000000,163.479533,68.271995,59.793766,92.408475,28.196013,41.817920,11.140842,42.516739,18.794398,15.794022,59.550008,34.008018
26.667564,30.043781,139.239158,158.991411,70.861939,52.910004,29.183807,14.198069,137.071186,3.529348,17.424610,26.364494,157.753569,140.156880,154.171212,137.458195,97.896128,136.823000,-0.000755,-1.873860,32.000000,-235.811124,137.351866,-0.597104,21.974836,0.662296,212076.564165,0.956151,19.998566,1.104928,5.218926,0.090044,0.085675,186.698745,32.000000,197.972370,179.206435,181.972415,169.341033,32.000000,163.472399,68.271589,59.790630,92.414020,28.196013,41.786697,11.140842,42.511859,18.794398,15.793570,59.543625,34.137731
26.667757,30.060972,139.286329,158.986736,70.909383,52.922189,29.202534,14.197886,137.088475,3.529636,17.534442,26.368072,157.751573,140.176444,154.170291,137.472861,97.893460,136.839955,-0.000755,-1.873874,32.000000,-235.811244,137.366425,-0.596672,21.976909,0.662403,212167.846823,0.956211,19.976269,1.120241,5.219038,0.090105,0.083617,186.703172,32.000000,197.958926,179.239773,182.014213,169.305350,32.000000,163.497781,68.270964,59.787894,92.419877,28.196013,41.881382,11.140842,42.511004,18.794398,15.811386,59.545051,33.867593
26.675075,30.087076,139.537077,158.983353,70.856279,52.934469,29.199997,14.197863,137.107048,3.529556,17.582069,26.377771,157.747226,140.197722,154.168066,137.489665,97.891261,136.859374,-0.000756,-1.874418,32.000000,-235.811260,137.381919,-0.597444,21.981099,0.662682,212219.942934,0.956660,19.977929,1.132573,5.221293,0.091466,0.092152,186.680725,32.000000,197.973783,179.269306,181.927671,169.274901,32.000000,163.519223,68.270499,59.784803,92.425782,28.196013,42.057909,11.140842,42.503654,18.794398,15.855630,59.543723,34.144114
26.684026,30.116247,139.401874,158.981541,70.827069,52.946571,29.204845,14.197860,137.126520,3.529643,17.578307,26.385550,157.742046,140.218531,154.166094,137.505308,97.890294,136.877484,-0.000756,-1.874998,32.000000,-235.811096,137.397148,-0.597455,21.984456,0.662939,212282.552180,0.956301,19.994797,1.143404,5.223024,0.091734,0.079513,186.640528,32.000000,198.014184,179.277342,181.790372,169.268552,32.000000,163.516726,68.270292,59.781683,92.431726,28.196013,41.984402,11.140842,42.492658,18.794398,15.908271,59.540674,33.979771
26.688120,30.126420,139.696639,158.979813,70.808001,52.958730,29.192346,14.197892,137.143688,3.530031,17.650749,26.385179,157.736728,140.234704,154.164912,137.520758,97.889979,136.893978,-0.000757,-1.876762,32.000000,-235.810988,137.411965,-0.597339,21.986989,0.663618,212346.578012,0.956390,20.008629,1.154950,5.230991,0.092140,0.076298,186.606780,32.000000,198.041528,179.261637,181.694885,169.283915,32.000000,163.480996,68.270107,59.778577,92.437336,28.196013,42.133371,11.140842,42.482679,18.794398,15.938535,59.541569,33.985567
26.688820,30.141716,139.766252,158.977632,70.852416,52.962837,29.191180,14.197700,137.157982,3.530227,17.805913,26.389510,157.732388,140.249734,154.165550,137.533962,97.888165,136.908892,-0.000756,-1.878499,32.000000,-235.811125,137.425835,-0.596830,21.990210,0.663162,212409.887006,0.956180,20.022795,1.164634,5.224169,0.087595,0.073297,186.596416,32.000000,198.043750,179.233203,181.703357,169.307958,32.000000,163.429021,68.269316,59.775325,92.442030,28.196013,42.184424,11.140842,42.477678,18.794398,15.962167,59.545002,34.046316
26.689669,30.160349,139.790830,158.975568,70.844023,52.962761,29.190386,14.197839,137.173384,3.530175,17.901484,26.393430,157.728186,140.262596,154.165700,137.547656,97.884820,136.923108,-0.000755,-1.878511,32.000000,-235.811127,137.437639,-0.596572,21.992669,0.664055,212463.260638,0.956678,20.026105,1.172889,5.234413,0.091511,0.080272,186.615916,32.000000,198.021076,179.215400,181.814455,169.321902,32.000000,163.394033,68.268062,59.771341,92.446354,28.196013,42.199274,11.140842,42.472630,18.794398,15.995046,59.536819,34.006844
26.691870,30.180528,139.776449,158.974192,70.817706,52.962822,29.193363,14.197887,137.187754,3.529868,17.935022,26.399713,157.727035,140.275652,154.163147,137.559290,97.882069,136.936082,-0.000755,-1.879683,32.000000,-235.811075,137.451409,-0.595963,21.994437,0.664230,212490.921788,0.956800,20.040228,1.181880,5.236884,0.091319,0.082962,186.643746,32.000000,197.989438,179.216720,181.947226,169.316078,32.000000,163.388633,68.266905,59.766644,92.450207,28.196013,42.251765,11.140842,42.469340,18.794398,16.032199,59.538334,33.983220
26.694105,30.192307,139.844564,158.973420,70.825461,52.974845,29.217509,14.197997,137.198569,3.529707,17.940774,26.407156,157.726233,140.288333,154.158912,137.573451,97.879935,136.948383,-0.000754,-1.881471,32.000000,-235.810956,137.461428,-0.596222,21.994703,0.664244,212505.276863,0.956838,20.057437,1.192067,5.237638,0.082322,0.084842,186.656268,32.000000,197.974633,179.244598,181.999595,169.286130,32.000000,163.412756,68.266012,59.763364,92.454996,28.196013,42.246134,11.140842,42.462278,18.794398,16.059512,59.545277,34.053946
26.696167,30.197612,139.824744,158.972022,70.890273,52.986857,29.200735,14.198056,137.208415,3.529769,17.981199,26.411524,157.722252,140.295389,154.154786,137.584658,97.877850,136.957788,-0.000754,-1.883268,32.000000,-235.810750,137.472351,-0.595970,21.992464,0.664146,212520.060391,0.956706,20.073928,1.201060,5.236668,0.083649,0.076682,186.641260,32.000000,197.985007,179.278016,181.918522,169.252214,32.000000,163.432354,68.265667,59.760857,92.459944,28.196013,42.317958,11.140842,42.456571,18.794398,16.076158,59.544362,33.921298
26.700233,30.204391,139.828733,158.970163,70.977345,52.994843,29.205038,14.197934,137.214846,3.529591,18.116149,26.411601,157.716315,140.303188,154.152025,137.590993,97.876817,136.966895,-0.000754,-1.884460,32.000000,-235.810646,137.478011,-0.596538,21.990277,0.664468,212576.742230,0.956076,20.081963,1.209113,5.238781,0.094035,0.088375,186.605156,32.000000,198.014372,179.293221,181.776995,169.231163,32.000000,163.428185,68.264884,59.758671,92.464094,28.196013,42.353295,11.140842,42.448214,18.794398,16.081302,59.538226,33.996206
26.701224,30.220593,139.609222,158.968007,71.035906,52.994820,29.203280,14.197980,137.218318,3.529584,18.305741,26.410919,157.709707,140.305418,154.150190,137.595040,97.875610,136.971409,-0.000754,-1.885648,32.000000,-235.810458,137.482049,-0.596722,21.989160,0.664601,212629.336316,0.956776,20.083812,1.215722,5.237634,0.095741,0.091190,186.576894,32.000000,198.037756,179.281170,181.676821,169.238781,32.000000,163.397963,68.264416,59.755837,92.467266,28.196013,42.233604,11.140842,42.441985,18.794398,16.111691,59.545012,34.126800
26.701847,30.252906,139.716890,158.967269,71.074978,52.994778,29.189219,14.197787,137.221359,3.529116,18.453019,26.412998,157.705250,140.308998,154.150947,137.596125,97.873016,136.973439,-0.000755,-1.887393,32.000000,-235.810602,137.483917,-0.597249,21.988720,0.664717,212664.538733,0.956641,20.083778,1.221137,5.236986,0.084852,0.071259,186.570065,32.000000,198.038299,179.252430,181.677276,169.270194,32.000000,163.358711,68.264032,59.751976,92.470008,28.196013,42.331561,11.140842,42.437945,18.794398,16.161358,59.547096,34.152331
26.703971,30.280893,139.703419,158.967369,71.055719,52.994804,29.241227,14.197750,137.227562,3.528792,18.519639,26.419692,157.701947,140.314855,154.152207,137.597659,97.868921,136.976628,-0.000754,-1.889137,32.000000,-235.810580,137.486945,-0.597090,21.991903,0.664110,212675.338954,0.956700,20.098318,1.224517,5.228570,0.093925,0.079645,186.589173,32.000000,198.017068,179.225796,181.780553,169.293205,32.000000,163.329416,68.263138,59.748015,92.473381,28.196013,42.243196,11.140842,42.430752,18.794398,16.216967,59.538757,33.981239
26.707381,30.300370,139.693213,158.967738,71.082928,53.005075,29.182305,14.197785,137.229537,3.528441,18.534829,26.424227,157.701993,140.318287,154.149671,137.602827,97.865739,136.982700,-0.000754,-1.888451,32.000000,-235.810341,137.492310,-0.596785,21.994118,0.664491,212698.014945,0.957214,20.129590,1.228088,5.232480,0.082612,0.076024,186.623382,32.000000,197.982897,179.222270,181.905820,169.288428,32.000000,163.317091,68.261957,59.744062,92.477214,28.196013,42.331960,11.140842,42.422766,18.794398,16.265072,59.554640,34.024746
26.708785,30.307155,139.627059,158.967805,71.128475,53.009041,29.187158,14.197729,137.231296,3.528196,18.574149,26.428718,157.700634,140.319078,154.143665,137.604375,97.863282,136.985088,-0.000754,-1.887609,32.000000,-235.810319,137.494397,-0.595972,21.997617,0.664362,212718.784543,0.955499,20.154018,1.233717,5.231560,0.085249,0.078164,186.642742,32.000000,197.955141,179.251992,181.966421,169.253636,32.000000,163.334275,68.260051,59.739856,92.480987,28.196013,42.242921,11.140842,42.415724,18.794398,16.279382,59.539602,34.167518
26.711858,30.308623,139.496100,158.966723,71.186059,53.009177,29.255561,14.197719,137.228968,3.528186,18.656074,26.426538,157.696883,140.319006,154.137828,137.602042,97.860741,136.983342,-0.000753,-1.887603,32.000000,-235.810359,137.494126,-0.595509,22.000671,0.664371,212773.448185,0.957531,20.167782,1.239819,5.230510,0.084098,0.071589,186.633433,32.000000,197.953924,179.285610,181.909222,169.214411,32.000000,163.364087,68.258010,59.735332,92.484998,28.196013,42.223880,11.140842,42.407425,18.794398,16.287421,59.536259,33.950131
26.716804,30.315566,139.601589,158.965764,71.231771,53.009135,29.197383,14.197668,137.224831,3.528325,18.750396,26.427734,157.690532,140.319268,154.133405,137.598889,97.859308,136.981067,-0.000753,-1.887635,32.000000,-235.810505,137.491336,-0.594974,22.003876,0.664108,212795.430971,0.957406,20.172214,1.243425,5.227758,0.081361,0.078980,186.603894,32.000000,197.983846,179.298134,181.774074,169.195549,32.000000,163.378177,68.256362,59.731100,92.489183,28.196013,42.201895,11.140842,42.398823,18.794398,16.297196,59.544559,34.037952
26.719072,30.325295,139.432156,158.965037,71.247636,53.013219,29.207575,14.197579,137.221775,3.528272,18.820768,26.432514,157.684683,140.319664,154.130100,137.593214,97.859425,136.976473,-0.000753,-1.887670,32.000000,-235.810656,137.485777,-0.593883,22.006702,0.663574,212797.710979,0.955057,20.168536,1.245126,5.222254,0.084523,0.092965,186.579584,32.000000,198.014172,179.282689,181.661113,169.208080,32.000000,163.364632,68.255983,59.727168,92.493994,28.196013,42.149675,11.140842,42.389083,18.794398,16.316780,59.542582,34.029001
26.719254,30.335122,139.558455,158.964651,71.286850,53.017203,29.204526,14.197501,137.216764,3.528078,18.876760,26.437294,157.681444,140.318938,154.130137,137.586486,97.859121,136.972594,-0.000752,-1.887635,32.000000,-235.810646,137.480483,-0.593540,22.008161,0.663716,212800.316179,0.956788,20.167195,1.245464,5.225235,0.084708,0.077223,186.574174,32.000000,198.022446,179.251474,181.636100,169.240790,32.000000,163.326336,68.257450,59.723659,92.500455,28.196013,42.215046,11.140842,42.381858,18.794398,16.336699,59.543074,34.130908
26.722174,30.341472,139.465923,158.964240,71.276789,53.021182,29.189964,14.197518,137.213210,3.528151,18.909972,26.440778,157.679447,140.313069,154.130698,137.578646,97.858002,136.969469,-0.000752,-1.889405,32.000000,-235.810621,137.478948,-0.594034,22.009321,0.663153,212821.686349,0.956465,20.173126,1.243136,5.218451,0.080754,0.087112,186.592605,32.000000,198.003495,179.229723,181.724133,169.260852,32.000000,163.286625,68.259613,59.720257,92.508116,28.196013,42.190980,11.140842,42.374048,18.794398,16.352555,59.534203,33.924012
26.726154,30.344354,139.389675,158.963986,71.233906,53.033218,29.196824,14.197503,137.210327,3.528445,18.875980,26.446449,157.679115,140.309404,154.127870,137.573878,97.855835,136.966182,-0.000752,-1.891159,32.000000,-235.810722,137.478133,-0.594273,22.009399,0.663551,212844.231425,0.956654,20.182649,1.241576,5.223142,0.096326,0.093758,186.628614,32.000000,197.971040,179.229764,181.860837,169.256391,32.000000,163.272359,68.261763,59.716628,92.517177,28.196013,42.191255,11.140842,42.364211,18.794398,16.363303,59.535954,34.169426
26.732390,30.341453,139.265695,158.963631,71.199629,53.045555,29.230631,14.197463,137.206716,3.528279,18.779814,26.450085,157.679204,140.308097,154.122481,137.571770,97.854136,136.964992,-0.000752,-1.892348,32.000000,-235.810747,137.475882,-0.594677,22.008844,0.663247,212863.368511,0.957107,20.184108,1.241190,5.219108,0.073763,0.083466,186.651728,32.000000,197.948874,179.254367,181.940634,169.226358,32.000000,163.295365,68.263532,59.713139,92.527537,28.196013,42.123287,11.140842,42.350413,18.794398,16.367892,59.546664,33.972435
26.734475,30.330452,139.212613,158.962918,71.183171,53.057620,29.199452,14.197489,137.201785,3.528064,18.743206,26.452266,157.676926,140.303599,154.116617,137.568234,97.853443,136.961858,-0.000751,-1.892411,32.000000,-235.810726,137.474274,-0.594297,22.008065,0.663104,212913.469031,0.956955,20.180326,1.241777,5.215478,0.086952,0.084150,186.645787,32.000000,197.955255,179.281852,181.896930,169.192176,32.000000,163.334474,68.264774,59.709371,92.538256,28.196013,42.071605,11.140842,42.340507,18.794398,16.350806,59.549349,34.154092
26.740518,30.319543,139.176508,158.961181,71.239928,53.065798,29.240225,14.197402,137.195062,3.528271,18.800960,26.452767,157.672221,140.296274,154.111004,137.563699,97.853848,136.958165,-0.000751,-1.893599,32.000000,-235.810662,137.469214,-0.594204,22.006907,0.662792,212959.466699,0.955827,20.166987,1.242904,5.209624,0.092263,0.086482,186.613623,32.000000,197.991086,179.290293,181.764840,169.174355,32.000000,163.350000,68.266334,59.706301,92.548794,28.196013,42.114204,11.140842,42.327848,18.794398,16.333746,59.539386,33.994151
26.740342,30.319816,139.179034,158.959803,71.338215,53.074091,29.193870,14.197381,137.184309,3.528312,18.910150,26.448369,157.667768,140.287622,154.107093,137.553852,97.854923,136.952020,-0.000751,-1.893580,32.000000,-235.810497,137.461332,-0.593661,22.005655,0.662748,213000.050198,0.956960,20.152497,1.242088,5.207232,0.088010,0.084019,186.581233,32.000000,198.027743,179.278783,181.645356,169.174897,32.000000,163.330937,68.267722,59.703780,92.557842,28.196013,42.026690,11.140842,42.317554,18.794398,16.326626,59.541402,34.156733
26.736521,30.332736,139.095959,158.959171,71.459676,53.070104,29.184235,14.197404,137.171707,3.528230,19.088907,26.440829,157.664331,140.273978,154.105645,137.538904,97.855942,136.938710,-0.000752,-1.893569,32.000000,-235.810348,137.448654,-0.593625,22.003835,0.662652,213022.173183,0.955517,20.131473,1.239906,5.204705,0.088431,0.074068,186.569093,32.000000,198.041126,179.254694,181.611085,169.199917,32.000000,163.285704,68.268876,59.700795,92.566706,28.196013,41.987416,11.140842,42.314522,18.794398,16.339441,59.540015,33.997673
26.733503,30.359765,139.129285,158.959674,71.514346,53.057814,29.184221,14.197431,137.155820,3.528049,19.275194,26.436844,157.662987,140.258743,154.105628,137.524543,97.855952,136.925377,-0.000751,-1.893597,32.000000,-235.810221,137.436402,-0.592786,22.001960,0.662804,213054.665968,0.957191,20.132040,1.235876,5.204834,0.078213,0.084191,186.584411,32.000000,198.023479,179.232057,181.694210,169.219093,32.000000,163.249011,68.270042,59.697294,92.575738,28.196013,42.036933,11.140842,42.309792,18.794398,16.390077,59.546831,34.083219
26.732353,30.398189,139.013548,158.962660,71.501124,53.053033,29.186811,14.197374,137.142420,3.528106,19.350907,26.440399,157.663920,140.244985,154.103582,137.514246,97.855631,136.912279,-0.000750,-1.893589,32.000000,-235.810261,137.422198,-0.592964,22.000255,0.662654,213047.998390,0.957612,20.151355,1.228453,5.202470,0.094212,0.087548,186.620762,32.000000,197.993089,179.225361,181.834435,169.217930,32.000000,163.244931,68.270731,59.694461,92.584300,28.196013,41.949356,11.140842,42.306317,18.794398,16.454462,59.538108,34.098406
26.735670,30.426403,138.987917,158.966318,71.492125,53.056340,29.193404,14.197356,137.129579,3.527951,19.346854,26.444469,157.665113,140.231208,154.098216,137.503425,97.856183,136.900761,-0.000751,-1.893628,32.000000,-235.810318,137.410265,-0.592698,21.997073,0.662756,213017.664392,0.957570,20.183437,1.222028,5.204304,0.091446,0.086138,186.649420,32.000000,197.974632,179.244034,181.925737,169.195147,32.000000,163.263227,68.271485,59.692186,92.592798,28.196013,41.971271,11.140842,42.295907,18.794398,16.516792,59.541284,34.196278
26.735908,30.445757,139.159602,158.969961,71.505932,53.056274,29.197493,14.197346,137.117089,3.527739,19.363019,26.442620,157.664391,140.218396,154.091676,137.490057,97.857025,136.889677,-0.000750,-1.893676,32.000000,-235.810354,137.396525,-0.591655,21.990753,0.662497,213024.099913,0.957535,20.223785,1.216045,5.200199,0.085255,0.077925,186.654229,32.000000,197.980610,179.277357,181.897163,169.160009,32.000000,163.292875,68.272269,59.688962,92.600938,28.196013,42.072611,11.140842,42.286202,18.794398,16.561130,59.543684,34.143014
26.739570,30.457601,139.055616,158.972906,71.546485,53.056251,29.224029,14.197255,137.102609,3.527448,19.414496,26.440846,157.661836,140.205153,154.086412,137.477179,97.857887,136.875067,-0.000751,-1.893693,32.000000,-235.810478,137.381170,-0.591727,21.984945,0.662543,213052.918024,0.957321,20.246447,1.209949,5.198595,0.081211,0.064666,186.638296,32.000000,198.012118,179.300186,181.770039,169.134646,32.000000,163.302268,68.274146,59.685876,92.608317,28.196013,42.026709,11.140842,42.278195,18.794398,16.585535,59.533564,34.156807
26.738032,30.472448,138.987342,158.975498,71.520591,53.056288,29.185563,14.197242,137.089675,3.527777,19.424680,26.438580,157.659409,140.194511,154.082241,137.465352,97.860509,136.858386,-0.000750,-1.894267,32.000000,-235.810558,137.367712,-0.591540,21.979410,0.663276,213063.861797,0.957223,20.265403,1.203773,5.204970,0.078018,0.069693,186.616760,32.000000,198.046943,179.295912,181.649398,169.133030,32.000000,163.286146,68.276666,59.683327,92.615001,28.196013,41.990271,11.140842,42.269876,18.794398,16.613596,59.535314,33.986815
26.740889,30.481346,139.125127,158.978028,71.443200,53.064476,29.189052,14.197261,137.079792,3.527683,19.352534,26.447947,157.659407,140.187698,154.080952,137.451936,97.861926,136.845657,-0.000750,-1.894887,32.000000,-235.810555,137.357091,-0.590570,21.975594,0.663094,213068.619069,0.956243,20.271117,1.195879,5.200368,0.087635,0.082039,186.613924,32.000000,198.067245,179.269060,181.610520,169.159108,32.000000,163.256044,68.280048,59.681447,92.621597,28.196013,41.991813,11.140842,42.260797,18.794398,16.638246,59.544372,34.165024
26.749117,30.478786,139.076426,158.979935,71.329203,53.076651,29.188327,14.197261,137.072295,3.527555,19.194735,26.456373,157.660444,140.185381,154.081888,137.446936,97.862045,136.838040,-0.000751,-1.894937,32.000000,-235.810671,137.352747,-0.590329,21.972625,0.663112,213076.283955,0.957598,20.288540,1.185227,5.198114,0.086372,0.077584,186.638442,32.000000,198.060976,179.239534,181.688117,169.185905,32.000000,163.228040,68.283940,59.679229,92.627905,28.196013,42.019172,11.140842,42.246227,18.794398,16.652357,59.546939,34.034503
26.757110,30.459262,139.030110,158.980657,71.309930,53.088774,29.193618,14.197254,137.065553,3.527387,19.050154,26.463044,157.661356,140.183306,154.081630,137.443128,97.861280,136.831817,-0.000751,-1.895011,32.000000,-235.810621,137.347953,-0.590873,21.969982,0.663703,213111.861875,0.957544,20.292655,1.177683,5.202711,0.091829,0.086396,186.689746,32.000000,198.037942,179.232863,181.820540,169.193531,32.000000,163.218354,68.287790,59.676910,92.633691,28.196013,42.010265,11.140842,42.227953,18.794398,16.621091,59.542287,33.966345
26.759865,30.428843,139.016702,158.978333,71.337724,53.101038,29.185016,14.197317,137.058911,3.527448,18.994775,26.464180,157.662364,140.180530,154.079685,137.436639,97.860412,136.823874,-0.000750,-1.895024,32.000000,-235.810728,137.342026,-0.591244,21.967308,0.663652,213154.552236,0.957469,20.276327,1.173897,5.199290,0.078992,0.077113,186.728849,32.000000,198.017998,179.253942,181.914278,169.168433,32.000000,163.239081,68.291259,59.674727,92.638933,28.196013,41.937674,11.140842,42.212221,18.794398,16.576725,59.545916,34.162896
26.764482,30.409849,138.899120,158.975159,71.384496,53.113470,29.199115,14.197301,137.052388,3.527200,18.983686,26.468961,157.661571,140.176619,154.076913,137.429987,97.860660,136.817169,-0.000750,-1.894994,32.000000,-235.810790,137.336331,-0.591603,21.965559,0.663567,213186.990601,0.957164,20.243433,1.171665,5.196006,0.086163,0.082558,186.745255,32.000000,198.017870,179.294812,181.899604,169.128248,32.000000,163.272403,68.295893,59.673465,92.644893,28.196013,41.981244,11.140842,42.201758,18.794398,16.535853,59.543822,33.953653
26.766646,30.399122,138.989878,158.971653,71.397799,53.125632,29.203719,14.197465,137.048087,3.527340,18.983965,26.468791,157.657787,140.171817,154.074605,137.426352,97.862061,136.812121,-0.000749,-1.894455,32.000000,-235.810647,137.330644,-0.592325,21.964062,0.663659,213215.901928,0.957489,20.208406,1.168710,5.194970,0.083966,0.070242,186.732885,32.000000,198.048929,179.320095,181.784275,169.105455,32.000000,163.296281,68.301196,59.672597,92.651542,28.196013,42.006484,11.140842,42.187579,18.794398,16.515205,59.545651,33.958421
26.770270,30.393502,138.968788,158.968331,71.403664,53.137993,29.191715,14.197486,137.040126,3.527705,19.003966,26.470589,157.653367,140.164616,154.074491,137.422128,97.864768,136.807485,-0.000749,-1.892730,32.000000,-235.810640,137.325468,-0.592054,21.964717,0.663401,213250.707470,0.957030,20.181690,1.165233,5.189681,0.081056,0.085663,186.711150,32.000000,198.087985,179.316062,181.668467,169.106685,32.000000,163.298870,68.307178,59.672055,92.657883,28.196013,41.955240,11.140842,42.174544,18.794398,16.508135,59.543585,34.022765
26.774327,30.394659,138.980586,158.965563,71.373942,53.150218,29.191709,14.197219,137.033052,3.527704,19.005953,26.473896,157.649580,140.160156,154.075668,137.415495,97.866360,136.805608,-0.000750,-1.890954,32.000000,-235.810976,137.319580,-0.592488,21.965251,0.663806,213290.019224,0.956990,20.167343,1.161401,5.192652,0.088546,0.081402,186.703654,32.000000,198.111612,179.288837,181.619496,169.140276,32.000000,163.271713,68.312620,59.671062,92.663421,28.196013,42.031094,11.140842,42.159057,18.794398,16.509081,59.545228,34.139565
26.776458,30.393902,139.041815,158.962767,71.347457,53.162432,29.182060,14.197274,137.029257,3.527890,18.984644,26.474645,157.646831,140.156638,154.078965,137.411074,97.865805,136.802208,-0.000751,-1.889182,32.000000,-235.810774,137.315416,-0.592217,21.966688,0.663806,213331.522549,0.957456,20.155664,1.156462,5.191161,0.076974,0.084013,186.716569,32.000000,198.105829,179.263971,181.680268,169.168894,32.000000,163.235312,68.317513,59.669012,92.668650,28.196013,41.963405,11.140842,42.145966,18.794398,16.512351,59.539455,34.127020
26.784729,30.391427,138.932140,158.959797,71.265778,53.174696,29.229447,14.197307,137.027061,3.527814,18.945672,26.478963,157.647303,140.156191,154.081021,137.406163,97.864729,136.803038,-0.000751,-1.887436,32.000000,-235.810786,137.312545,-0.591694,21.968709,0.663903,213377.661285,0.957525,20.150037,1.153967,5.190815,0.099814,0.094209,186.752697,32.000000,198.076558,179.259741,181.821311,169.173469,32.000000,163.214648,68.323106,59.666719,92.673429,28.196013,41.937824,11.140842,42.130026,18.794398,16.512203,59.539209,34.103249
26.793391,30.387432,138.947563,158.956509,71.204819,53.186976,29.212239,14.197278,137.026329,3.527511,18.875609,26.486066,157.649243,140.157846,154.080580,137.406632,97.864858,136.804420,-0.000751,-1.885667,32.000000,-235.810823,137.310102,-0.591195,21.971006,0.664160,213425.385822,0.957979,20.145717,1.152884,5.192689,0.079070,0.067815,186.782881,32.000000,198.052921,179.278474,181.939256,169.148848,32.000000,163.229879,68.328529,59.665641,92.678954,28.196013,41.955383,11.140842,42.106999,18.794398,16.507972,59.541314,34.027387
26.795392,30.370500,138.962251,158.952373,71.224357,53.199322,29.195359,14.197265,137.026290,3.527443,18.808423,26.488621,157.648839,140.156488,154.078376,137.405230,97.865263,136.805822,-0.000752,-1.884499,32.000000,-235.810965,137.310458,-0.591317,21.971752,0.663770,213469.510504,0.956327,20.129419,1.154359,5.186991,0.095580,0.091922,186.788337,32.000000,198.052086,179.310817,181.946496,169.110589,32.000000,163.268895,68.334108,59.664578,92.684854,28.196013,41.994883,11.140842,42.092380,18.794398,16.488328,59.538924,34.122838
26.798952,30.352184,138.844216,158.947510,71.248604,53.211442,29.211174,14.197366,137.025274,3.527853,18.789392,26.489692,157.645311,140.154026,154.075814,137.405397,97.866945,136.807277,-0.000751,-1.884531,32.000000,-235.810937,137.309414,-0.590644,21.972090,0.663735,213511.429873,0.956773,20.110948,1.154897,5.185890,0.080885,0.072816,186.763426,32.000000,198.079805,179.328784,181.839195,169.082366,32.000000,163.297354,68.339232,59.664252,92.690394,28.196013,41.916352,11.140842,42.074820,18.794398,16.459648,59.535334,33.984173
26.800186,30.337800,138.901213,158.942466,71.307014,53.223698,29.219316,14.197275,137.022597,3.528069,18.817365,26.490421,157.639971,140.151387,154.073273,137.401243,97.870213,136.808599,-0.000751,-1.884588,32.000000,-235.810998,137.304589,-0.589936,21.971830,0.663846,213548.631455,0.957432,20.090673,1.155167,5.186050,0.075038,0.072391,186.728247,32.000000,198.119883,179.324148,181.714595,169.074282,32.000000,163.291502,68.344420,59.664776,92.695334,28.196013,41.902196,11.140842,42.060778,18.794398,16.428367,59.536622,33.957835
26.802341,30.332664,139.011021,158.937785,71.374168,53.227834,29.188982,14.197228,137.019441,3.528693,18.876414,26.487104,157.636103,140.144896,154.072305,137.397247,97.873623,136.804762,-0.000752,-1.884720,32.000000,-235.811069,137.299851,-0.589592,21.971081,0.663539,213581.731703,0.956953,20.066408,1.154185,5.180957,0.095094,0.086297,186.706548,32.000000,198.141995,179.299954,181.658934,169.090900,32.000000,163.254250,68.350316,59.665504,92.699529,28.196013,41.975803,11.140842,42.045553,18.794398,16.421707,59.546231,34.059595
26.800887,30.341885,139.045003,158.934254,71.381053,53.227852,29.192937,14.197249,137.015435,3.528939,18.943777,26.486689,157.633589,140.141784,154.073968,137.393705,97.875354,136.801577,-0.000753,-1.886017,32.000000,-235.811038,137.293692,-0.589238,21.970334,0.663824,213618.121473,0.956825,20.049962,1.151554,5.182845,0.103284,0.104059,186.711194,32.000000,198.140777,179.268583,181.717679,169.119510,32.000000,163.217572,68.356300,59.666017,92.703449,28.196013,41.995856,11.140842,42.031980,18.794398,16.432081,59.542032,33.912420
26.797450,30.354722,138.858818,158.931438,71.381727,53.227865,29.187458,14.197331,137.013323,3.529291,18.991809,26.488117,157.632840,140.135978,154.075593,137.391423,97.875572,136.798815,-0.000752,-1.887319,32.000000,-235.810878,137.289763,-0.588661,21.970910,0.664175,213626.638602,0.957800,20.041228,1.146295,5.186525,0.092040,0.079152,186.742522,32.000000,198.118200,179.250757,181.854492,169.130769,32.000000,163.202351,68.362438,59.666657,92.707609,28.196013,41.974586,11.140842,42.023317,18.794398,16.454263,59.543202,33.997086
26.798303,30.367760,138.969713,158.929013,71.404820,53.231994,29.201861,14.197468,137.012354,3.529268,19.022526,26.489093,157.633418,140.131690,154.074792,137.384932,97.875850,136.796746,-0.000752,-1.889100,32.000000,-235.810770,137.285356,-0.588722,21.970931,0.664341,213632.020450,0.957748,20.052877,1.143031,5.188075,0.076465,0.072045,186.770034,32.000000,198.095533,179.257437,181.973120,169.113291,32.000000,163.216649,68.368176,59.667784,92.711999,28.196013,42.019595,11.140842,42.010663,18.794398,16.482985,59.545838,34.056807
26.797480,30.377588,139.044374,158.926656,71.427007,53.236180,29.215762,14.197742,137.009894,3.529248,19.054665,26.491715,157.633416,140.127828,154.071633,137.381867,97.876640,136.793966,-0.000753,-1.890866,32.000000,-235.810421,137.284923,-0.589778,21.970012,0.663857,213641.884063,0.958089,20.071455,1.141482,5.181792,0.093425,0.086302,186.775305,32.000000,198.089339,179.289158,181.992131,169.074159,32.000000,163.254059,68.373322,59.669144,92.716213,28.196013,41.976190,11.140842,41.998849,18.794398,16.503218,59.542848,33.952772
26.801095,30.385505,138.947009,158.924232,71.406774,53.232020,29.209333,14.197730,137.008158,3.528872,19.076077,26.487400,157.630451,140.122439,154.068883,137.379396,97.878319,136.791973,-0.000753,-1.889117,32.000000,-235.810400,137.282461,-0.589640,21.970111,0.664244,213666.011232,0.957690,20.083070,1.140210,5.185765,0.085192,0.090308,186.753031,32.000000,198.109033,179.315731,181.893734,169.040489,32.000000,163.279959,68.378309,59.671516,92.720735,28.196013,42.006957,11.140842,41.986046,18.794398,16.521251,59.542346,34.108091
26.804905,30.391988,139.062082,158.921919,71.384612,53.244284,29.180789,14.197699,137.007667,3.528913,19.060431,26.488163,157.626194,140.118448,154.065657,137.382267,97.881504,136.788154,-0.000754,-1.888496,32.000000,-235.810500,137.281435,-0.590171,21.970098,0.664580,213688.878247,0.957364,20.094271,1.138080,5.188711,0.094547,0.087629,186.717555,32.000000,198.144480,179.318493,181.766975,169.029158,32.000000,163.281623,68.382258,59.673721,92.723871,28.196013,41.978098,11.140842,41.966025,18.794398,16.536931,59.543979,34.088282
26.806202,30.396503,138.992545,158.919515,71.448978,53.244389,29.205119,14.197579,137.006083,3.528796,19.069936,26.488912,157.622738,140.114524,154.064614,137.381683,97.884869,136.786998,-0.000754,-1.888486,32.000000,-235.810549,137.278626,-0.589759,21.969295,0.664184,213673.834458,0.957382,20.096149,1.135442,5.184378,0.086924,0.086221,186.693351,32.000000,198.162600,179.294486,181.695785,169.046089,32.000000,163.256625,68.386027,59.675290,92.725769,28.196013,41.947464,11.140842,41.949996,18.794398,16.550105,59.547549,33.888576
26.801021,30.398513,138.914650,158.916813,71.490987,53.244274,29.186565,14.197526,137.003651,3.528634,19.160592,26.488556,157.620599,140.107943,154.065593,137.377202,97.887074,136.782444,-0.000754,-1.888463,32.000000,-235.810637,137.273959,-0.589967,21.969919,0.664620,213721.893712,0.958411,20.096269,1.130417,5.187934,0.088055,0.077896,186.694507,32.000000,198.159213,179.260340,181.734444,169.075202,32.000000,163.223970,68.389689,59.676204,92.727773,28.196013,41.995039,11.140842,41.941137,18.794398,16.556615,59.549408,34.043454
26.803711,30.411613,138.924894,158.914381,71.549947,53.244339,29.195721,14.197509,136.999565,3.528387,19.283427,26.484944,157.619144,140.103807,154.066320,137.372990,97.887034,136.777319,-0.000755,-1.886672,32.000000,-235.810623,137.269171,-0.590184,21.970567,0.664428,213721.274548,0.957576,20.098617,1.126496,5.185089,0.091494,0.078935,186.722688,32.000000,198.134005,179.242004,181.863716,169.087981,32.000000,163.202636,68.393389,59.676310,92.730162,28.196013,41.953528,11.140842,41.928100,18.794398,16.576327,59.537655,34.084687
26.802448,30.426911,138.720936,158.912725,71.555471,53.244431,29.212481,14.197445,136.996290,3.528034,19.360809,26.483627,157.619530,140.101252,154.064963,137.367687,97.885811,136.771060,-0.000755,-1.884913,32.000000,-235.810790,137.265149,-0.590417,21.971314,0.664267,213722.834237,0.958384,20.109281,1.122099,5.183185,0.087424,0.084140,186.753446,32.000000,198.105015,179.253404,181.984077,169.072398,32.000000,163.203329,68.397743,59.676357,92.732747,28.196013,41.894278,11.140842,41.915050,18.794398,16.604676,59.536298,34.013227
26.803510,30.440339,138.968197,158.911445,71.572362,53.244313,29.206411,14.197646,136.995080,3.527861,19.400907,26.482938,157.620540,140.099236,154.062301,137.364559,97.884544,136.767685,-0.000755,-1.884895,32.000000,-235.810604,137.261601,-0.590507,21.973111,0.664253,213730.034905,0.958014,20.117888,1.119670,5.183047,0.088947,0.087231,186.761327,32.000000,198.091498,179.287833,182.017540,169.034782,32.000000,163.229025,68.401664,59.675866,92.735982,28.196013,42.012751,11.140842,41.902136,18.794398,16.637056,59.532394,34.126506
26.802662,30.447829,138.953581,158.910136,71.578289,53.236133,29.209334,14.197675,136.993493,3.528136,19.417816,26.484487,157.618615,140.096774,154.058995,137.362115,97.884173,136.765201,-0.000755,-1.884926,32.000000,-235.810682,137.259413,-0.590362,21.975104,0.663672,213742.026250,0.957551,20.135296,1.117878,5.175682,0.083811,0.075621,186.738037,32.000000,198.101390,179.314813,181.933620,168.995077,32.000000,163.255866,68.405790,59.675372,92.739864,28.196013,41.960563,11.140842,41.888957,18.794398,16.653657,59.542287,33.871408
26.800230,30.447263,138.720576,158.908064,71.592563,53.236232,29.176911,14.197733,136.992193,3.528631,19.425737,26.485072,157.615155,140.095392,154.055975,137.359848,97.884522,136.762800,-0.000756,-1.884895,32.000000,-235.810748,137.257224,-0.591213,21.977441,0.664364,213751.038461,0.957740,20.146950,1.117520,5.184701,0.084672,0.071024,186.700670,32.000000,198.132449,179.314470,181.808089,168.980024,32.000000,163.269877,68.409845,59.675739,92.743060,28.196013,41.886274,11.140842,41.879506,18.794398,16.660734,59.541491,33.939126
