OSU 80 Ton Compressor Load Stand
26.802255,30.445220,138.827570,158.905651,71.646891,53.236101,29.203730,14.197670,136.987441,3.528479,19.488448,26.484610,157.612677,140.091383,154.054578,137.355653,97.885460,136.758847,-0.000757,-1.886052,32.000000,-235.810820,137.255565,-0.591157,21.979305,0.664187,213723.846900,0.957547,20.155856,1.116694,5.184320,0.083480,0.087650,186.671317,32.000000,198.157123,179.290052,181.724043,169.003878,32.000000,163.250679,68.413286,59.675638,92.745637,28.196013,41.833665,11.140842,41.865484,18.794398,16.661711,59.534252,34.145582
26.797651,30.447282,138.713549,158.903227,71.770388,53.224068,29.201126,14.197571,136.981073,3.528140,19.639021,26.478896,157.611401,140.086844,154.054989,137.347476,97.884747,136.752106,-0.000757,-1.887788,32.000000,-235.810914,137.250047,-0.591664,21.980903,0.663460,213724.876859,0.958704,20.159352,1.115190,5.176097,0.084011,0.075922,186.662395,32.000000,198.155132,179.258665,181.745039,169.033334,32.000000,163.212307,68.416353,59.674149,92.748270,28.196013,41.839592,11.140842,41.855127,18.794398,16.660041,59.540114,33.958348
26.791582,30.459030,138.787561,158.901121,71.862789,53.212087,29.209297,14.197585,136.974853,3.528177,19.804272,26.475015,157.611332,140.081944,154.056108,137.341343,97.882969,136.745754,-0.000756,-1.889490,32.000000,-235.810860,137.242590,-0.592038,21.983140,0.663680,213720.834840,0.957739,20.153927,1.112347,5.179697,0.080466,0.076528,186.679861,32.000000,198.128075,179.239960,181.861836,169.042736,32.000000,163.182462,68.419665,59.673085,92.751957,28.196013,41.833552,11.140842,41.848035,18.794398,16.684284,59.547224,33.918583
26.788250,30.481327,138.735477,158.900945,71.882982,53.199912,29.199857,14.197733,136.969580,3.527874,19.935060,26.474363,157.613613,140.078511,154.055165,137.335429,97.881610,136.738242,-0.000757,-1.891213,32.000000,-235.810726,137.239025,-0.591606,21.987191,0.663228,213677.125737,0.957788,20.163679,1.109813,5.176332,0.092695,0.078457,186.705230,32.000000,198.093953,179.246572,181.990183,169.023345,32.000000,163.181758,68.422716,59.672933,92.755557,28.196013,41.762152,11.140842,41.839974,18.794398,16.721158,59.546369,33.917409
26.784511,30.501519,138.635230,158.901798,71.916493,53.187747,29.191213,14.197749,136.963553,3.527543,20.034848,26.474682,157.615413,140.076894,154.052198,137.328479,97.880612,136.735438,-0.000757,-1.892940,32.000000,-235.810657,137.234054,-0.591892,21.990690,0.663364,213641.386846,0.957563,20.185568,1.108533,5.180268,0.088663,0.072856,186.710902,32.000000,198.079131,179.274304,182.041725,168.985582,32.000000,163.222754,68.424709,59.672447,92.758719,28.196013,41.831645,11.140842,41.833725,18.794398,16.762580,59.546752,33.983146
26.784025,30.518943,138.749519,158.903249,72.020201,53.183711,29.204121,14.197632,136.957699,3.527030,20.143391,26.469258,157.615163,140.068190,154.049577,137.322074,97.880934,136.727551,-0.000758,-1.892935,32.000000,-235.810751,137.228305,-0.592302,21.993457,0.663032,213610.127343,0.957833,20.213433,1.106272,5.178968,0.100673,0.078610,186.691628,32.000000,198.090093,179.300933,181.964022,168.956189,32.000000,163.262949,68.427019,59.672127,92.761294,28.196013,41.820305,11.140842,41.822297,18.794398,16.800397,59.539996,33.845289
26.784301,30.532938,138.602270,158.904868,72.077868,53.171507,29.194443,14.197753,136.951228,3.526712,20.286256,26.464381,157.612362,140.059809,154.046742,137.315842,97.882371,136.718782,-0.000758,-1.892938,32.000000,-235.810452,137.220014,-0.593049,21.995482,0.662578,213577.057989,0.958088,20.239874,1.105920,5.175948,0.090438,0.090851,186.654952,32.000000,198.122187,179.307996,181.821926,168.945597,32.000000,163.274340,68.428645,59.671480,92.762303,28.196013,41.792552,11.140842,41.812674,18.794398,16.829175,59.543861,33.953359
26.778957,30.554358,138.544712,158.906990,72.133354,53.159463,29.201006,14.197792,136.944426,3.526633,20.427522,26.459685,157.609880,140.049144,154.046309,137.306347,97.884333,136.710789,-0.000758,-1.892920,32.000000,-235.810460,137.213180,-0.592768,21.996897,0.662827,213571.962743,0.957652,20.258110,1.101798,5.180309,0.080280,0.081939,186.622013,32.000000,198.146639,179.290808,181.723503,168.959899,32.000000,163.253060,68.429717,59.670370,92.762822,28.196013,41.689123,11.140842,41.805339,18.794398,16.866884,59.543605,33.926507
26.773965,30.576061,138.711028,158.909750,72.130267,53.147283,29.179188,14.197619,136.938532,3.526659,20.519972,26.457100,157.610128,140.038759,154.047453,137.298602,97.885837,136.703476,-0.000759,-1.892929,32.000000,-235.810600,137.206837,-0.592360,21.999103,0.662193,213530.365632,0.957773,20.271644,1.096136,5.174758,0.096496,0.086785,186.611876,32.000000,198.146314,179.260045,181.732510,168.990608,32.000000,163.219625,68.431043,59.668740,92.763470,28.196013,41.753632,11.140842,41.798652,18.794398,16.909410,59.548316,33.930982
26.771892,30.594557,138.579006,158.912793,72.126752,53.135126,29.191001,14.197596,136.935031,3.526202,20.560923,26.459419,157.611601,140.029865,154.049041,137.293991,97.885534,136.698000,-0.000760,-1.894114,32.000000,-235.810734,137.202295,-0.591473,22.001545,0.661963,213496.941059,0.957595,20.301995,1.090325,5.173641,0.086415,0.078843,186.636676,32.000000,198.121968,179.236366,181.847522,169.011196,32.000000,163.197199,68.431885,59.666511,92.763400,28.196013,41.654616,11.140842,41.790486,18.794398,16.952602,59.539180,34.008825
26.770403,30.606353,138.535308,158.915762,72.129050,53.122865,29.206026,14.197569,136.931029,3.525986,20.576140,26.461657,157.615215,140.024566,154.049008,137.287841,97.884338,136.694073,-0.000760,-1.894117,32.000000,-235.810863,137.197014,-0.592098,22.004090,0.662369,213463.304405,0.958334,20.332045,1.085298,5.180818,0.095432,0.092579,186.667570,32.000000,198.088172,179.231303,181.979408,169.007223,32.000000,163.205125,68.431308,59.662950,92.762346,28.196013,41.724686,11.140842,41.784157,18.794398,16.978019,59.547529,34.135384
26.770661,30.607297,138.567295,158.917918,72.138570,53.122875,29.201051,14.197469,136.927812,3.525567,20.580136,26.464078,157.619982,140.020873,154.046934,137.281861,97.884283,136.687608,-0.000761,-1.895859,32.000000,-235.810961,137.191964,-0.592682,22.006005,0.661818,213427.506708,0.957850,20.354008,1.082962,5.176287,0.090649,0.080330,186.681590,32.000000,198.072074,179.253455,182.033542,168.979131,32.000000,163.241503,68.431060,59.660157,92.762141,28.196013,41.684863,11.140842,41.773153,18.794398,16.990617,59.541904,33.982486
26.768984,30.604822,138.419942,158.919397,72.167888,53.122723,29.204267,14.197589,136.925649,3.525146,20.600142,26.464178,157.621908,140.016567,154.044105,137.279125,97.885643,136.681987,-0.000761,-1.897615,32.000000,-235.810672,137.190041,-0.593274,22.006715,0.661508,213388.087127,0.957221,20.368294,1.082266,5.174943,0.068147,0.080632,186.666992,32.000000,198.082652,179.278682,181.963420,168.946239,32.000000,163.276489,68.430335,59.657581,92.762010,28.196013,41.651880,11.140842,41.764135,18.794398,16.993736,59.543684,34.036044
26.769858,30.602279,138.559048,158.920463,72.215006,53.122712,29.178238,14.197571,136.922944,3.525055,20.645602,26.463742,157.621046,140.012945,154.042888,137.276214,97.887250,136.679136,-0.000761,-1.898820,32.000000,-235.810782,137.187105,-0.593862,22.007023,0.661545,213388.590712,0.957377,20.368805,1.079205,5.176088,0.089561,0.082390,186.632616,32.000000,198.115416,179.287053,181.833625,168.927270,32.000000,163.288583,68.430192,59.654873,92.760972,28.196013,41.732410,11.140842,41.754806,18.794398,16.990744,59.544323,33.878084
26.769794,30.603017,138.484645,158.921377,72.254204,53.115783,29.235943,14.197543,136.919618,3.524817,20.701612,26.460250,157.618839,140.009164,154.042736,137.273597,97.889018,136.672369,-0.000762,-1.898820,32.000000,-235.810823,137.183883,-0.594881,22.006977,0.661103,213385.891529,0.957326,20.369135,1.075139,5.170908,0.082551,0.082587,186.603117,32.000000,198.147112,179.265200,181.733435,168.937242,32.000000,163.274299,68.429742,59.651881,92.758931,28.196013,41.625126,11.140842,41.743202,18.794398,16.996507,59.538717,33.957394
26.763843,30.610212,138.477285,158.923046,72.217123,53.103666,29.179242,14.197456,136.916562,3.524865,20.729720,26.459785,157.617722,140.003195,154.044522,137.268675,97.890004,136.668276,-0.000762,-1.898790,32.000000,-235.811002,137.182954,-0.593279,22.007196,0.661492,213381.944250,0.958141,20.365131,1.072156,5.175935,0.092759,0.074903,186.595171,32.000000,198.159199,179.223632,181.722999,168.971516,32.000000,163.247040,68.428839,59.648137,92.756395,28.196013,41.654778,11.140842,41.740134,18.794398,17.009952,59.539032,34.140813
26.767457,30.617980,138.496600,158.925163,72.122021,53.099637,29.194475,14.197425,136.917195,3.525325,20.662132,26.465557,157.618955,140.000602,154.046774,137.268550,97.889765,136.664624,-0.000760,-1.898771,32.000000,-235.811128,137.183197,-0.592480,22.008278,0.661184,213353.190313,0.956129,20.365975,1.067128,5.173168,0.080087,0.067057,186.619500,32.000000,198.144342,179.193772,181.816340,169.001641,32.000000,163.230955,68.427604,59.643499,92.753573,28.196013,41.599161,11.140842,41.728502,18.794398,17.027793,59.545159,34.018216
26.769093,30.621644,138.632302,158.927347,72.060458,53.099611,29.194854,14.197531,136.920562,3.525174,20.561294,26.465757,157.622846,140.004018,154.047940,137.268473,97.889841,136.664076,-0.000760,-1.896996,32.000000,-235.811006,137.183823,-0.592861,22.008332,0.661127,213311.363276,0.958012,20.383122,1.064170,5.174043,0.090190,0.081925,186.657061,32.000000,198.121118,179.189342,181.949451,169.007212,32.000000,163.236462,68.425953,59.638965,92.751850,28.196013,41.679066,11.140842,41.717251,18.794398,17.046714,59.540950,33.951598
26.771825,30.616526,138.617224,158.929217,72.024201,53.099585,29.200931,14.197728,136.922368,3.525528,20.492092,26.463927,157.626387,140.005348,154.046596,137.270020,97.889365,136.662755,-0.000761,-1.896351,32.000000,-235.810714,137.189295,-0.592994,22.007965,0.661048,213298.521728,0.957321,20.384846,1.062648,5.174066,0.085701,0.081245,186.682508,32.000000,198.105530,179.218159,182.018164,168.982936,32.000000,163.259614,68.424702,59.634407,92.750749,28.196013,41.700827,11.140842,41.701837,18.794398,17.042180,59.542189,33.962016
26.774106,30.610258,138.511657,158.929872,71.987949,53.102378,29.214659,14.197668,136.924969,3.525362,20.447721,26.465774,157.627373,140.008699,154.045208,137.273179,97.889747,136.662831,-0.000761,-1.896373,32.000000,-235.810828,137.192976,-0.592221,22.006755,0.661431,213299.503093,0.957255,20.385774,1.062310,5.178819,0.072848,0.077034,186.682410,32.000000,198.114843,179.255041,181.962275,168.951632,32.000000,163.299906,68.423319,59.629619,92.750135,28.196013,41.615750,11.140842,41.689582,18.794398,17.036242,59.536977,34.108604
26.775887,30.606534,138.547084,158.930560,71.970890,53.106273,29.196300,14.197692,136.928354,3.525543,20.411736,26.464148,157.625704,140.010735,154.044566,137.274371,97.890095,136.665002,-0.000761,-1.896434,32.000000,-235.810789,137.198377,-0.592594,22.004681,0.661336,213295.312267,0.956939,20.376088,1.062148,5.177728,0.086167,0.084127,186.657778,32.000000,198.150151,179.266760,181.826011,168.937340,32.000000,163.326022,68.421990,59.624356,92.749350,28.196013,41.623051,11.140842,41.676832,18.794398,17.031842,59.549034,34.038905
26.778870,30.604220,138.696731,158.931306,71.899183,53.110422,29.188883,14.197578,136.934256,3.525567,20.343773,26.466982,157.624483,140.015244,154.044787,137.277222,97.891660,136.665658,-0.000761,-1.897402,32.000000,-235.811011,137.204146,-0.593417,22.003473,0.661045,213300.887872,0.956438,20.366007,1.061802,5.173344,0.088092,0.076750,186.632858,32.000000,198.188422,179.249313,181.710066,168.952349,32.000000,163.321087,68.421085,59.619383,92.747901,28.196013,41.676988,11.140842,41.661691,18.794398,17.031948,59.545700,34.105816
26.780646,30.602186,138.545772,158.932137,71.822272,53.122644,29.196349,14.197636,136.939912,3.525718,20.207465,26.470749,157.625148,140.021168,154.047139,137.284124,97.893398,136.668469,-0.000763,-1.896212,32.000000,-235.810963,137.212558,-0.594145,22.001524,0.661222,213312.797080,0.957033,20.359305,1.062500,5.174323,0.090656,0.083182,186.628157,32.000000,198.203415,179.216144,181.684460,168.991542,32.000000,163.290137,68.420380,59.614024,92.745168,28.196013,41.690001,11.140842,41.650599,18.794398,17.032782,59.545080,34.111686
26.784920,30.592440,138.643867,158.932749,71.769486,53.126762,29.181619,14.197476,136.948883,3.525586,20.060104,26.472267,157.627115,140.028954,154.050685,137.293744,97.893763,136.674721,-0.000762,-1.894412,32.000000,-235.811155,137.220693,-0.592517,21.999639,0.661696,213324.539373,0.957233,20.352004,1.061251,5.179335,0.078281,0.073628,186.652143,32.000000,198.188624,179.190621,181.769860,169.021502,32.000000,163.254614,68.420133,59.607766,92.742411,28.196013,41.713445,11.140842,41.636304,18.794398,17.024432,59.540153,34.161062
26.785463,30.580353,138.516329,158.933009,71.751110,53.139063,29.188802,14.197335,136.957272,3.526116,19.953476,26.474320,157.630477,140.036436,154.052914,137.302441,97.892633,136.680384,-0.000762,-1.893875,32.000000,-235.811405,137.228857,-0.592432,21.997160,0.661420,213369.909753,0.957136,20.347001,1.060869,5.173354,0.072823,0.085499,186.691485,32.000000,198.158011,179.184473,181.906041,169.023847,32.000000,163.247128,68.419541,59.600484,92.739448,28.196013,41.618325,11.140842,41.620550,18.794398,17.009347,59.549103,34.120930
26.781133,30.569533,138.659988,158.933015,71.787373,53.139100,29.198600,14.197364,136.962594,3.526284,19.919554,26.471303,157.634407,140.043373,154.053153,137.307279,97.891548,136.688020,-0.000763,-1.894149,32.000000,-235.811327,137.236386,-0.591830,21.993317,0.661726,213377.463268,0.957508,20.330113,1.063515,5.176191,0.083657,0.086872,186.718005,32.000000,198.138173,179.200272,181.992102,169.003384,32.000000,163.275796,68.419131,59.593137,92.735551,28.196013,41.736413,11.140842,41.614755,18.794398,16.990002,59.539307,34.008091
26.777489,30.563585,138.642115,158.932864,71.791391,53.139131,29.217063,14.197463,136.967935,3.526551,19.934496,26.471866,157.635985,140.050078,154.052931,137.312890,97.891012,136.692900,-0.000763,-1.894193,32.000000,-235.811286,137.241349,-0.591617,21.991336,0.661547,213419.874793,0.957444,20.317117,1.067376,5.171325,0.094843,0.085295,186.722100,32.000000,198.146193,179.228030,181.954964,168.977197,32.000000,163.319964,68.418854,59.586929,92.732292,28.196013,41.641248,11.140842,41.605722,18.794398,16.983606,59.547500,34.080872
26.780199,30.570968,138.485249,158.933761,71.746371,53.138234,29.188709,14.197538,136.974041,3.526675,19.876478,26.471766,157.635106,140.058261,154.052583,137.317395,97.891385,136.698460,-0.000765,-1.894217,32.000000,-235.811171,137.248159,-0.591386,21.989436,0.662146,213416.547375,0.957261,20.313534,1.072141,5.177525,0.088857,0.086701,186.697607,32.000000,198.185962,179.239743,181.821425,168.963863,32.000000,163.340496,68.417828,59.580787,92.727603,28.196013,41.535986,11.140842,41.595629,18.794398,16.993018,59.536760,34.152258
26.779520,30.574025,138.545429,158.934927,71.681585,53.138203,29.208744,14.197468,136.981937,3.527243,19.746713,26.474771,157.635024,140.065902,154.053303,137.323722,97.892568,136.707347,-0.000764,-1.895388,32.000000,-235.811138,137.256195,-0.590799,21.987612,0.662210,213415.588987,0.956781,20.313678,1.075027,5.177562,0.086566,0.074347,186.668370,32.000000,198.221977,179.227665,181.695640,168.973005,32.000000,163.328160,68.416697,59.575128,92.721235,28.196013,41.590672,11.140842,41.582311,18.794398,17.006538,59.538068,34.161722
26.778743,30.573066,138.642149,158.936037,71.655363,53.138313,29.182962,14.197412,136.988574,3.527668,19.615401,26.474768,157.635731,140.077432,154.055978,137.333274,97.894578,136.718093,-0.000765,-1.896547,32.000000,-235.811211,137.265439,-0.590988,21.986129,0.661751,213414.868275,0.957609,20.316531,1.077333,5.171181,0.082747,0.084769,186.658270,32.000000,198.237881,179.195717,181.656936,169.005030,32.000000,163.295384,68.415457,59.569299,92.714338,28.196013,41.579600,11.140842,41.572938,18.794398,17.012370,59.547411,33.977204
26.777275,30.568398,138.567862,158.936767,71.625631,53.138323,29.189488,14.197239,136.996097,3.527792,19.501461,26.476534,157.636588,140.087272,154.059658,137.343713,97.895908,136.728830,-0.000765,-1.896597,32.000000,-235.811291,137.274942,-0.590831,21.986950,0.662005,213416.010178,0.956985,20.320724,1.080432,5.173559,0.088453,0.078492,186.676481,32.000000,198.224868,179.165085,181.734757,169.033578,32.000000,163.268442,68.413603,59.562804,92.706356,28.196013,41.655235,11.140842,41.563288,18.794398,17.008281,59.532866,34.108164
26.779410,30.562155,138.723802,158.937153,71.577038,53.142486,29.186236,14.197241,137.006838,3.527715,19.403770,26.478180,157.638431,140.097482,154.061585,137.356510,97.896164,136.738469,-0.000766,-1.896545,32.000000,-235.811250,137.285132,-0.590387,21.987553,0.662351,213414.478910,0.957859,20.321063,1.083598,5.177321,0.084810,0.088488,186.718604,32.000000,198.200007,179.153384,181.868158,169.047404,32.000000,163.268063,68.411541,59.555968,92.697167,28.196013,41.743870,11.140842,41.551012,18.794398,17.002285,59.534213,34.154973
26.780034,30.554507,138.780587,158.937237,71.548736,53.146533,29.194426,14.197181,137.019064,3.527944,19.303347,26.482444,157.641101,140.109470,154.061332,137.371599,97.895954,136.748596,-0.000767,-1.897732,32.000000,-235.811277,137.296446,-0.590038,21.989306,0.662122,213411.263981,0.957690,20.318849,1.087439,5.174831,0.090461,0.078300,186.752087,32.000000,198.182508,179.169292,181.956631,169.035268,32.000000,163.292409,68.408860,59.549111,92.687163,28.196013,41.676302,11.140842,41.539172,18.794398,16.994055,59.541894,34.062750
26.785160,30.544512,138.715102,158.936957,71.471576,53.158831,29.200507,14.197187,137.033058,3.527519,19.110188,26.486470,157.641533,140.125533,154.060788,137.385823,97.897074,136.762589,-0.000768,-1.898920,32.000000,-235.811150,137.310422,-0.590011,21.993523,0.662574,213422.428989,0.957776,20.309037,1.091828,5.180241,0.103314,0.099603,186.760698,32.000000,198.186063,179.199482,181.927333,169.003697,32.000000,163.321922,68.406400,59.542596,92.677091,28.196013,41.758662,11.140842,41.523620,18.794398,16.983263,59.541264,34.077790
26.788944,30.531231,138.606781,158.936253,71.345747,53.170940,29.214705,14.197177,137.049688,3.527828,18.846243,26.489291,157.639424,140.142705,154.061378,137.402952,97.898470,136.777250,-0.000769,-1.897775,32.000000,-235.811153,137.325190,-0.590347,21.996962,0.662719,213433.778998,0.957538,20.300345,1.096916,5.182241,0.077404,0.086688,186.744691,32.000000,198.213161,179.216179,181.806260,168.979975,32.000000,163.339073,68.404371,59.537373,92.667356,28.196013,41.603572,11.140842,41.508038,18.794398,16.963609,59.541727,34.017702
26.794552,30.504799,138.781972,158.934273,71.219659,53.183073,29.201676,14.196984,137.066308,3.527840,18.594643,26.495040,157.637371,140.159918,154.064552,137.422137,97.900710,136.791777,-0.000770,-1.896042,32.000000,-235.811408,137.344760,-0.590263,21.999234,0.662437,213472.828772,0.957341,20.281784,1.102535,5.178804,0.086596,0.086467,186.723565,32.000000,198.248084,179.206423,181.684449,168.983288,32.000000,163.331853,68.402003,59.532278,92.656765,28.196013,41.756934,11.140842,41.492203,18.794398,16.928219,59.542346,34.128047
26.800721,30.475939,138.885449,158.930968,71.154729,53.195322,29.199851,14.196943,137.084737,3.527912,18.380430,26.496552,157.635056,140.178202,154.068410,137.441881,97.902162,136.808897,-0.000770,-1.894338,32.000000,-235.811522,137.362689,-0.590798,22.000243,0.662071,213509.746322,0.956919,20.262179,1.108200,5.174029,0.084978,0.087465,186.716778,32.000000,198.263766,179.168254,181.641671,169.018096,32.000000,163.306732,68.399151,59.526363,92.645542,28.196013,41.720143,11.140842,41.471369,18.794398,16.882668,59.544303,34.062530
26.803666,30.447181,138.925836,158.926628,71.099811,53.207644,29.199213,14.197028,137.102339,3.528116,18.208980,26.497490,157.632364,140.192920,154.072790,137.461250,97.901844,136.826908,-0.000771,-1.892619,32.000000,-235.811387,137.380606,-0.590538,21.998759,0.662526,213536.213097,0.957288,20.226374,1.112955,5.179485,0.081765,0.071433,186.735632,32.000000,198.254129,179.127314,181.709320,169.059313,32.000000,163.280410,68.396113,59.519330,92.634879,28.196013,41.787500,11.140842,41.454605,18.794398,16.832576,59.545395,34.096205
26.808204,30.421053,139.068796,158.921545,70.998799,53.211630,29.197881,14.197061,137.124443,3.528476,18.025832,26.503964,157.631829,140.212482,154.075831,137.482943,97.900384,136.844726,-0.000771,-1.892018,32.000000,-235.811371,137.401443,-0.590202,21.997836,0.662799,213562.335026,0.957265,20.187208,1.119747,5.182153,0.094127,0.081915,186.775283,32.000000,198.223376,179.109835,181.843201,169.070459,32.000000,163.262486,68.392592,59.512293,92.624206,28.196013,41.846207,11.140842,41.437718,18.794398,16.789305,59.539622,34.095545
26.809779,30.391477,138.934538,158.914711,70.917256,53.228039,29.199492,14.197030,137.153990,3.529030,17.719643,26.511242,157.632691,140.242186,154.076177,137.512258,97.899171,136.876072,-0.000771,-1.889725,32.000000,-235.811500,137.434004,-0.589821,21.997689,0.663014,213592.028506,0.957327,20.153530,1.128737,5.183091,0.083358,0.073337,186.817365,32.000000,198.187301,179.128746,181.969289,169.036913,32.000000,163.274509,68.387863,59.504126,92.610650,28.196013,41.804971,11.140842,41.416275,18.794398,16.738355,59.543467,34.046022
26.812854,30.370892,139.188721,158.911053,70.869007,53.236148,29.196991,14.197045,137.167617,3.529439,17.599602,26.511004,157.631892,140.255101,154.075278,137.526912,97.898487,136.890395,-0.000771,-1.888542,32.000000,-235.811481,137.448649,-0.589417,21.997504,0.663391,213590.137467,0.957207,20.119822,1.138777,5.187546,0.082361,0.086361,186.817423,32.000000,198.185219,179.151601,181.946367,169.009122,32.000000,163.295622,68.385794,59.500338,92.603659,28.196013,41.882743,11.140842,41.405218,18.794398,16.708774,59.544815,34.128927
26.814995,30.341894,139.057777,158.905422,70.803852,53.248200,29.183266,14.197001,137.188496,3.529376,17.450922,26.512711,157.628371,140.275288,154.073787,137.548743,97.898276,136.911559,-0.000771,-1.886748,32.000000,-235.811555,137.468432,-0.589472,21.998422,0.663116,213637.525862,0.957319,20.087617,1.155078,5.182234,0.087819,0.079104,186.800026,32.000000,198.205495,179.168171,181.834593,168.983779,32.000000,163.316482,68.382922,59.495276,92.593167,28.196013,41.844755,11.140842,41.388024,18.794398,16.656475,59.538314,34.165024
26.815902,30.309261,139.074634,158.897715,70.732801,53.264438,29.188807,14.197112,137.215501,3.529862,17.251485,26.512329,157.621792,140.305932,154.075150,137.578572,97.899362,136.941845,-0.000770,-1.886152,32.000000,-235.811383,137.495725,-0.589899,22.002286,0.663891,213655.835902,0.957380,20.061895,1.162657,5.191119,0.084891,0.078312,186.755577,32.000000,198.249059,179.147403,181.660157,168.997966,32.000000,163.302365,68.378382,59.488335,92.577582,28.196013,41.928797,11.140842,41.368576,18.794398,16.599809,59.542268,34.107357
26.818369,30.287088,139.080875,158.892364,70.693238,53.276676,29.201033,14.197122,137.236907,3.530104,17.090085,26.513596,157.616769,140.328661,154.077701,137.602301,97.899476,136.965934,-0.000771,-1.884966,32.000000,-235.811332,137.519292,-0.589431,22.004920,0.663532,213684.706155,0.957896,20.029322,1.173053,5.185821,0.086575,0.081201,186.743582,32.000000,198.256848,179.113297,181.635449,169.030272,32.000000,163.256323,68.375443,59.482855,92.564700,28.196013,41.886600,11.140842,41.351738,18.794398,16.562569,59.542533,34.155193
26.817111,30.264825,138.938743,158.886894,70.659370,53.276694,29.183260,14.197075,137.257055,3.530490,16.977106,26.510282,157.613812,140.349564,154.082074,137.623929,97.896952,136.984516,-0.000772,-1.883215,32.000000,-235.811392,137.542774,-0.589383,22.007183,0.663596,213727.634997,0.957894,19.995173,1.186541,5.186275,0.089938,0.080310,186.760619,32.000000,198.233059,179.085837,181.731106,169.052898,32.000000,163.208031,68.371443,59.476216,92.550898,28.196013,41.806295,11.140842,41.335457,18.794398,16.525058,59.549673,34.036264
26.815289,30.252162,139.012756,158.883276,70.615577,53.276767,29.202648,14.197031,137.270663,3.530786,16.900403,26.509897,157.612515,140.362659,154.082819,137.637233,97.895282,136.996918,-0.000773,-1.882049,32.000000,-235.811484,137.556375,-0.589234,22.009584,0.663604,213761.087255,0.957565,19.968882,1.198017,5.186030,0.093402,0.086086,186.784427,32.000000,198.206637,179.086271,181.821996,169.051751,32.000000,163.192007,68.369077,59.472262,92.541844,28.196013,41.834219,11.140842,41.331003,18.794398,16.499924,59.538540,34.125259
26.822169,30.229104,139.018595,158.876204,70.418341,53.276996,29.203621,14.196877,137.299482,3.531160,16.665082,26.516877,157.612854,140.393447,154.081112,137.668351,97.892275,137.023439,-0.000772,-1.880248,32.000000,-235.811655,137.585881,-0.589425,22.015867,0.663095,213750.032250,0.958143,19.948721,1.209480,5.180974,0.081809,0.081032,186.824935,32.000000,198.162681,179.106803,181.960166,169.024285,32.000000,163.206916,68.363976,59.465199,92.524414,28.196013,41.838477,11.140842,41.305254,18.794398,16.465008,59.536318,34.106770
26.829128,30.207105,139.006116,158.871146,70.268540,53.292050,29.208578,14.196917,137.327533,3.531327,16.434664,26.527396,157.611946,140.422103,154.078273,137.695075,97.891522,137.049889,-0.000770,-1.880254,32.000000,-235.811584,137.613307,-0.589518,22.020106,0.663257,213744.978144,0.957547,19.939099,1.217115,5.184086,0.080665,0.075382,186.825294,32.000000,198.163884,179.141479,181.920202,168.994134,32.000000,163.243937,68.360155,59.460665,92.513008,28.196013,41.885626,11.140842,41.284993,18.794398,16.427486,59.547077,34.095618
26.836673,30.162557,139.120566,158.864981,70.192377,53.316450,29.178998,14.196840,137.355982,3.531821,16.230969,26.532250,157.607977,140.451749,154.077340,137.723353,97.892326,137.076685,-0.000770,-1.880283,32.000000,-235.811654,137.642354,-0.591470,22.022221,0.662924,213730.443292,0.957203,19.904555,1.232879,5.182974,0.080206,0.072892,186.795672,32.000000,198.188359,179.157031,181.779147,168.972041,32.000000,163.252361,68.356532,59.456815,92.501520,28.196013,41.859063,11.140842,41.259747,18.794398,16.362989,59.544510,34.127680
26.835890,30.113280,139.083067,158.857277,70.193937,53.332725,29.194743,14.196910,137.381408,3.532072,16.159016,26.531235,157.601658,140.482250,154.078446,137.747273,97.894340,137.103477,-0.000772,-1.880338,32.000000,-235.811532,137.668755,-0.591986,22.022263,0.662781,213773.508828,0.956994,19.870936,1.246353,5.181164,0.089433,0.078490,186.761662,32.000000,198.220281,179.151751,181.650431,168.974342,32.000000,163.211459,68.353191,59.453824,92.489338,28.196013,41.967542,11.140842,41.242125,18.794398,16.280569,59.534124,34.122324
26.830045,30.069099,139.106828,158.848710,70.212132,53.332788,29.183663,14.196848,137.405514,3.532587,16.180390,26.529824,157.595377,140.504465,154.080545,137.771193,97.894382,137.128619,-0.000771,-1.879172,32.000000,-235.811595,137.692201,-0.592376,22.021325,0.663145,213838.114596,0.958010,19.813798,1.258433,5.183972,0.094950,0.078592,186.746341,32.000000,198.221736,179.122946,181.615531,168.995546,32.000000,163.163836,68.349741,59.451329,92.475296,28.196013,42.029255,11.140842,41.230578,18.794398,16.189354,59.546359,34.134210
26.829101,30.039841,139.106104,158.839952,70.175845,53.332782,29.200530,14.196730,137.426177,3.532874,16.198989,26.532063,157.590141,140.526490,154.086071,137.792750,97.893831,137.153034,-0.000772,-1.878018,32.000000,-235.811816,137.713780,-0.593092,22.022917,0.663162,213870.258699,0.957696,19.765826,1.269299,5.182726,0.088349,0.079388,186.762430,32.000000,198.202535,179.088055,181.694252,169.027410,32.000000,163.123286,68.346072,59.448156,92.460952,28.196013,41.891654,11.140842,41.220785,18.794398,16.137712,59.542818,34.041620
26.827967,30.025724,139.140683,158.832990,70.057565,53.334044,29.177070,14.196673,137.449055,3.533141,16.151165,26.535971,157.586821,140.549492,154.087685,137.815329,97.891154,137.175236,-0.000772,-1.878016,32.000000,-235.811828,137.735568,-0.594015,22.026052,0.663291,213845.281668,0.958175,19.731401,1.281343,5.184741,0.085793,0.080949,186.795687,32.000000,198.167283,179.069956,181.843776,169.032781,32.000000,163.103313,68.342050,59.444691,92.445577,28.196013,41.973190,11.140842,41.205915,18.794398,16.103859,59.534380,34.164290
26.832936,30.004398,139.260026,158.826419,69.908069,53.342282,29.196311,14.196600,137.471901,3.533213,15.944901,26.544886,157.585254,140.575895,154.086786,137.840197,97.889467,137.198859,-0.000770,-1.877945,32.000000,-235.811877,137.760196,-0.593908,22.031657,0.663207,213827.641395,0.957587,19.703720,1.293628,5.184896,0.085933,0.080161,186.828762,32.000000,198.139721,179.087799,181.941921,169.007471,32.000000,163.109604,68.337583,59.442693,92.431064,28.196013,41.996677,11.140842,41.187739,18.794398,16.072461,59.533977,34.139419
26.838295,29.973787,139.035931,158.819658,69.853661,53.350305,29.246955,14.196706,137.497052,3.533299,15.720500,26.549185,157.582125,140.603820,154.084349,137.867466,97.888954,137.226373,-0.000770,-1.877972,32.000000,-235.811760,137.784015,-0.593692,22.035954,0.663223,213827.101575,0.958388,19.691496,1.306975,5.186404,0.085303,0.092023,186.826190,32.000000,198.132058,179.124654,181.922960,168.960080,32.000000,163.126838,68.332486,59.440652,92.417281,28.196013,41.875927,11.140842,41.165632,18.794398,16.028056,59.551709,34.073168
26.837557,29.931812,139.293145,158.812125,69.900148,53.350229,29.193110,14.196546,137.520162,3.533594,15.627706,26.549467,157.574397,140.627496,154.081474,137.892505,97.888905,137.251183,-0.000771,-1.879150,32.000000,-235.811827,137.805695,-0.593190,22.039659,0.663387,213845.404760,0.957665,19.661874,1.320013,5.189891,0.082738,0.084442,186.801335,32.000000,198.148599,179.148264,181.791313,168.926988,32.000000,163.131310,68.326805,59.438827,92.405071,28.196013,42.002562,11.140842,41.147310,18.794398,15.953043,59.547913,34.130395
26.834368,29.899615,139.025813,158.803476,69.943909,53.350077,29.231783,14.196433,137.538032,3.534433,15.628551,26.544753,157.566170,140.646551,154.078893,137.912767,97.888885,137.271018,-0.000770,-1.879163,32.000000,-235.811943,137.825645,-0.594151,22.043028,0.662539,213855.557201,0.955874,19.622320,1.333745,5.180505,0.083136,0.081811,186.765707,32.000000,198.179438,179.135186,181.660448,168.924754,32.000000,163.112334,68.320387,59.438425,92.392636,28.196013,41.881514,11.140842,41.133768,18.794398,15.889348,59.541766,34.027680
26.831371,29.881129,139.271182,158.795577,69.958306,53.341821,29.183869,14.196522,137.555022,3.534848,15.652164,26.541737,157.558974,140.664273,154.077760,137.929388,97.889080,137.293444,-0.000770,-1.879135,32.000000,-235.811851,137.842317,-0.594750,22.045910,0.663135,213828.953004,0.957562,19.581576,1.345712,5.190232,0.077798,0.079928,186.748201,32.000000,198.193870,179.098211,181.607777,168.951177,32.000000,163.065406,68.313687,59.437970,92.380252,28.196013,41.997282,11.140842,41.123128,18.794398,15.843437,59.537753,34.139199
26.825544,29.872081,139.274874,158.788727,69.926803,53.329606,29.190629,14.196470,137.572628,3.534828,15.658650,26.539928,157.552449,140.680326,154.078315,137.945430,97.886825,137.307453,-0.000770,-1.878898,32.000000,-235.811894,137.858641,-0.594629,22.048388,0.662232,213809.356970,0.956336,19.554703,1.355259,5.180886,0.110334,0.096643,186.762330,32.000000,198.181873,179.058100,181.667724,168.984274,32.000000,163.011813,68.306476,59.437174,92.369250,28.196013,42.022625,11.140842,41.113557,18.794398,15.821826,59.543113,34.004643
26.825133,29.868201,139.117526,158.783224,69.890386,53.317255,29.205160,14.196373,137.587652,3.534986,15.647151,26.534834,157.547002,140.697993,154.076663,137.959085,97.884975,137.322960,-0.000770,-1.878886,32.000000,-235.811878,137.874523,-0.594471,22.048228,0.662796,213766.018874,0.957827,19.541218,1.365833,5.190610,0.086199,0.068234,186.795782,32.000000,198.142229,179.040439,181.806120,168.979728,32.000000,162.975023,68.300138,59.435079,92.357891,28.196013,42.045618,11.140842,41.100510,18.794398,15.813965,59.536672,34.136337
26.821134,29.859415,139.300316,158.778744,69.916178,53.306030,29.195797,14.196425,137.602376,3.535270,15.670615,26.530544,157.543317,140.711114,154.072402,137.974391,97.882773,137.336696,-0.000769,-1.878885,32.000000,-235.811887,137.891755,-0.595038,22.048734,0.662668,213716.638558,0.957584,19.541896,1.374818,5.191875,0.088579,0.083835,186.826042,32.000000,198.100879,179.049988,181.918735,168.950347,32.000000,162.973339,68.292831,59.432944,92.347259,28.196013,42.115083,11.140842,41.087625,18.794398,15.800242,59.543251,34.076836
26.819216,29.850405,139.383606,158.774354,69.934307,53.293829,29.213572,14.196544,137.615621,3.535197,15.706907,26.523573,157.538396,140.723139,154.065569,137.987376,97.882275,137.348616,-0.000770,-1.877698,32.000000,-235.811884,137.905094,-0.595175,22.049092,0.662054,213667.025218,0.956892,19.538703,1.384112,5.186089,0.080028,0.079241,186.828556,32.000000,198.087575,179.077567,181.909168,168.910043,32.000000,162.996271,68.286329,59.431961,92.338086,28.196013,42.111508,11.140842,41.077233,18.794398,15.783344,59.535767,34.132302
26.818042,29.841068,139.425787,158.770015,69.887112,53.281659,29.205559,14.196526,137.629304,3.535204,15.726462,26.522197,157.531142,140.731334,154.058320,138.000996,97.882598,137.358769,-0.000771,-1.876569,32.000000,-235.811850,137.918283,-0.595733,22.051108,0.662498,213620.758648,0.957128,19.536592,1.392909,5.193677,0.086934,0.078246,186.807845,32.000000,198.102195,179.093560,181.781781,168.875109,32.000000,163.011973,68.278243,59.430281,92.328328,28.196013,42.239001,11.140842,41.063978,18.794398,15.765980,59.539947,34.055340
26.817040,29.831298,139.447274,158.765686,69.831320,53.277636,29.251410,14.196469,137.642565,3.535537,15.692207,26.521211,157.524145,140.741477,154.052594,138.013087,97.883298,137.369292,-0.000770,-1.876532,32.000000,-235.811953,137.931459,-0.595670,22.053881,0.662600,213567.487779,0.956378,19.530786,1.399131,5.197154,0.093590,0.084356,186.773328,32.000000,198.135011,179.076863,181.632704,168.875393,32.000000,162.997342,68.270849,59.429426,92.318937,28.196013,42.167579,11.140842,41.050593,18.794398,15.747393,59.536790,34.145655
26.814062,29.813564,139.251923,158.761215,69.807862,53.277554,29.199924,14.196410,137.654344,3.535847,15.626752,26.522895,157.517548,140.754569,154.050339,138.024497,97.884698,137.379567,-0.000769,-1.877137,32.000000,-235.812067,137.947009,-0.595975,22.056833,0.662517,213513.358964,0.956443,19.523409,1.403682,5.198955,0.082768,0.080788,186.750705,32.000000,198.146383,179.042729,181.554898,168.892124,32.000000,162.948365,68.263998,59.429958,92.309482,28.196013,42.009314,11.140842,41.039538,18.794398,15.719262,59.536200,34.149323
26.811963,29.790542,139.319930,158.756582,69.744223,53.277510,29.234933,14.196332,137.664237,3.535830,15.577655,26.519995,157.513117,140.763960,154.048633,138.035027,97.885000,137.392704,-0.000767,-1.877720,32.000000,-235.812218,137.957963,-0.595970,22.057982,0.662450,213490.784747,0.954886,19.515311,1.408033,5.199950,0.096319,0.089266,186.758256,32.000000,198.130288,178.998161,181.597754,168.918308,32.000000,162.886599,68.257450,59.429316,92.299836,28.196013,42.159038,11.140842,41.027597,18.794398,15.681562,59.543861,34.073608
26.807002,29.766010,139.525445,158.751879,69.738835,53.265426,29.194217,14.196358,137.674277,3.536282,15.637260,26.513431,157.511454,140.771597,154.047462,138.044704,97.883261,137.402606,-0.000764,-1.877745,32.000000,-235.812232,137.968625,-0.595880,22.057326,0.661803,213479.622595,0.956639,19.502549,1.411565,5.193242,0.084494,0.079959,186.786278,32.000000,198.091748,178.969550,181.738915,168.922310,32.000000,162.856625,68.251420,59.427924,92.290735,28.196013,42.213954,11.140842,41.016824,18.794398,15.634266,59.538186,34.129147
26.799670,29.743747,139.641951,158.747198,69.787278,53.253511,29.187793,14.196372,137.681503,3.536051,15.774784,26.504893,157.510591,140.776270,154.043139,138.051241,97.882660,137.411141,-0.000762,-1.878914,32.000000,-235.812266,137.977455,-0.595897,22.055097,0.661968,213465.429892,0.955516,19.483033,1.417569,5.196185,0.092392,0.083670,186.820737,32.000000,198.054178,178.970949,181.857732,168.902185,32.000000,162.866318,68.245629,59.426601,92.281420,28.196013,42.343148,11.140842,41.012591,18.794398,15.592855,59.526227,34.167005
26.794314,29.732772,139.458208,158.743616,69.797599,53.241239,29.200494,14.196450,137.687392,3.536288,15.901642,26.499887,157.508377,140.781745,154.036324,138.054338,97.882960,137.417823,-0.000762,-1.879505,32.000000,-235.812194,137.981867,-0.596486,22.054705,0.662490,213405.778936,0.956760,19.466788,1.424062,5.204814,0.096635,0.074121,186.822946,32.000000,198.042005,178.987251,181.860198,168.871116,32.000000,162.897214,68.240598,59.426080,92.272965,28.196013,42.285186,11.140842,41.004497,18.794398,15.564703,59.542140,34.123645
26.787897,29.723202,139.405377,158.741265,69.768531,53.228972,29.200676,14.196497,137.692069,3.536352,15.896500,26.497176,157.503883,140.784937,154.028701,138.056285,97.884580,137.425818,-0.000761,-1.881237,32.000000,-235.812039,137.987572,-0.597314,22.055771,0.662848,213348.514492,0.956981,19.456771,1.428758,5.210585,0.100401,0.091436,186.800021,32.000000,198.055319,179.010110,181.732695,168.836032,32.000000,162.911021,68.235668,59.425615,92.265765,28.196013,42.225493,11.140842,41.000846,18.794398,15.544420,59.549555,34.054092
26.785800,29.710754,139.271331,158.739702,69.731523,53.228899,29.205191,14.196372,137.697406,3.536411,15.819593,26.496767,157.498550,140.790653,154.023680,138.060299,97.885836,137.429966,-0.000760,-1.882433,32.000000,-235.812212,137.992149,-0.598035,22.057387,0.662239,213294.912517,0.956521,19.454745,1.431665,5.204769,0.085885,0.066092,186.758756,32.000000,198.082024,179.006963,181.568809,168.820570,32.000000,162.892579,68.232229,59.425686,92.258364,28.196013,42.118608,11.140842,40.993283,18.794398,15.526571,59.535521,34.189162
26.779374,29.691142,139.245627,158.738485,69.744543,53.228810,29.188996,14.196353,137.699424,3.536563,15.805314,26.492253,157.494554,140.794039,154.019849,138.064150,97.889037,137.435635,-0.000758,-1.882438,32.000000,-235.812242,137.996715,-0.599075,22.058051,0.661995,213241.754806,0.956514,19.455898,1.433881,5.204043,0.083575,0.082619,186.729371,32.000000,198.093679,178.975129,181.482797,168.836679,32.000000,162.856270,68.229198,59.425346,92.251437,28.196013,42.168167,11.140842,40.985290,18.794398,15.489478,59.535206,34.150277
26.775510,29.668864,139.265725,158.737084,69.811364,53.216603,29.186386,14.196412,137.700983,3.536506,15.882879,26.481636,157.491957,140.794043,154.017950,138.064450,97.889388,137.436519,-0.000756,-1.884153,32.000000,-235.812287,137.996054,-0.599644,22.056521,0.661564,213233.548282,0.956415,19.446954,1.434615,5.199446,0.091542,0.074583,186.731130,32.000000,198.079209,178.931788,181.511429,168.870564,32.000000,162.818601,68.226123,59.424016,92.244958,28.196013,42.189789,11.140842,40.978951,18.794398,15.449070,59.533062,34.103102
26.769401,29.656637,139.203210,158.736058,69.907486,53.204334,29.189080,14.196378,137.700242,3.536041,15.997445,26.473821,157.490244,140.791039,154.016617,138.062463,97.888806,137.434663,-0.000756,-1.885922,32.000000,-235.812303,137.994533,-0.600513,22.055519,0.661547,213220.932252,0.957140,19.438083,1.434136,5.199734,0.085443,0.086827,186.757511,32.000000,198.044740,178.896518,181.636766,168.890100,32.000000,162.792529,68.222579,59.421989,92.240531,28.196013,42.133590,11.140842,40.976130,18.794398,15.415873,59.542799,34.067739
26.761464,29.651114,139.242112,158.735745,69.924757,53.192143,29.211120,14.196330,137.698611,3.536275,16.079981,26.467651,157.491521,140.788099,154.012102,138.058529,97.888042,137.430994,-0.000756,-1.887672,32.000000,-235.812318,137.993047,-0.600880,22.053359,0.661529,213159.862550,0.957099,19.422266,1.434208,5.201235,0.087803,0.090283,186.793453,32.000000,198.002558,178.900707,181.760026,168.876135,32.000000,162.793218,68.219234,59.420226,92.237449,28.196013,42.176092,11.140842,40.975268,18.794398,15.400501,59.544244,34.146389
26.759391,29.648949,139.378304,158.736483,69.898286,53.180052,29.207745,14.196212,137.696612,3.536074,16.120333,26.461651,157.491878,140.783934,154.005101,138.056111,97.889251,137.428389,-0.000756,-1.888240,32.000000,-235.812393,137.992129,-0.600602,22.050168,0.661311,213106.616804,0.956992,19.420252,1.433901,5.200087,0.086461,0.086198,186.798296,32.000000,197.979343,178.929277,181.779406,168.830799,32.000000,162.813812,68.216643,59.419263,92.234897,28.196013,42.194843,11.140842,40.968825,18.794398,15.394065,59.542277,34.064070
26.755156,29.639787,139.222105,158.738320,69.913637,53.167783,29.203264,14.196122,137.691276,3.536310,16.152019,26.456374,157.489897,140.779279,153.997610,138.050012,97.891959,137.423144,-0.000755,-1.888885,32.000000,-235.812429,137.986813,-0.600426,22.046642,0.661474,213059.377974,0.956338,19.428004,1.432903,5.203083,0.080267,0.075480,186.776545,32.000000,197.985548,178.957724,181.689030,168.792484,32.000000,162.842673,68.213955,59.419139,92.234623,28.196013,42.133768,11.140842,40.962945,18.794398,15.379293,59.541117,34.043381
26.749733,29.629569,139.427075,158.740616,69.959360,53.155539,29.220384,14.196121,137.685328,3.536554,16.203604,26.449595,157.486300,140.774440,153.990116,138.044164,97.895240,137.419777,-0.000754,-1.889474,32.000000,-235.812357,137.982483,-0.600290,22.044761,0.661852,213009.637139,0.956305,19.429303,1.430444,5.208575,0.093298,0.083400,186.742025,32.000000,198.009190,178.954699,181.529629,168.785457,32.000000,162.852845,68.211112,59.419313,92.234703,28.196013,42.236114,11.140842,40.959625,18.794398,15.359362,59.542464,33.834871
26.744027,29.620355,139.321064,158.743342,70.036208,53.143314,29.203287,14.196161,137.677536,3.536400,16.281922,26.441758,157.484375,140.766834,153.986150,138.037040,97.899148,137.414427,-0.000752,-1.889481,32.000000,-235.812250,137.975106,-0.600333,22.042514,0.661407,212954.103742,0.956370,19.427226,1.425220,5.203562,0.080454,0.078680,186.710817,32.000000,198.028551,178.917957,181.431869,168.812629,32.000000,162.837948,68.209335,59.419294,92.236493,28.196013,42.196351,11.140842,40.956937,18.794398,15.337474,59.549870,33.914915
26.734936,29.614203,139.328977,158.746471,70.175478,53.131006,29.199322,14.196270,137.668147,3.536577,16.420827,26.429047,157.482587,140.755703,153.983552,138.026559,97.902380,137.408229,-0.000752,-1.889496,32.000000,-235.812233,137.966053,-0.600202,22.039413,0.661993,212898.663270,0.955770,19.426081,1.420323,5.212279,0.085080,0.072334,186.706898,32.000000,198.018190,178.877047,181.438090,168.849340,32.000000,162.797244,68.207558,59.419373,92.239278,28.196013,42.255191,11.140842,40.957778,18.794398,15.323706,59.537803,33.987255
26.722706,29.617525,139.458038,158.750556,70.314101,53.114592,29.193860,14.196266,137.654063,3.536675,16.590675,26.415636,157.483231,140.739737,153.981836,138.010463,97.904120,137.394646,-0.000752,-1.889532,32.000000,-235.812302,137.950433,-0.599706,22.035547,0.661684,212843.029430,0.956304,19.426414,1.413846,5.209427,0.083178,0.075022,186.728273,32.000000,197.983275,178.851131,181.549743,168.865415,32.000000,162.767849,68.206140,59.419150,92.242881,28.196013,42.309970,11.140842,40.962660,18.794398,15.321158,59.538176,33.906404
26.710420,29.631717,139.467625,158.755777,70.439095,53.090043,29.178657,14.196369,137.635313,3.536500,16.771724,26.399503,157.485059,140.719698,153.976814,137.991106,97.904288,137.376169,-0.000752,-1.889508,32.000000,-235.812197,137.929584,-0.599356,22.032340,0.661795,212791.631099,0.956543,19.435477,1.407640,5.211495,0.083841,0.083601,186.761350,32.000000,197.932579,178.853778,181.689900,168.850947,32.000000,162.767822,68.204504,59.418892,92.246576,28.196013,42.346115,11.140842,40.970628,18.794398,15.333943,59.542691,34.156073
26.696692,29.654508,139.307761,158.762350,70.503306,53.065557,29.196048,14.196275,137.614763,3.536263,16.933261,26.384731,157.488436,140.697272,153.969729,137.971801,97.905303,137.359839,-0.000752,-1.891167,32.000000,-235.812203,137.908498,-0.598748,22.028817,0.662318,212733.409407,0.956899,19.459271,1.399381,5.218709,0.093025,0.094627,186.769587,32.000000,197.902026,178.876450,181.731184,168.821291,32.000000,162.815473,68.203845,59.419953,92.252425,28.196013,42.276043,11.140842,40.980364,18.794398,15.366209,59.544353,33.965978
26.685974,29.683624,139.272795,158.770496,70.549436,53.049196,29.218737,14.196086,137.594707,3.536032,17.017383,26.377545,157.490310,140.676830,153.962346,137.951353,97.908065,137.339373,-0.000752,-1.894081,32.000000,-235.812329,137.889504,-0.597507,22.026748,0.662380,212650.675330,0.957456,19.494039,1.390344,5.221469,0.083934,0.080655,186.749946,32.000000,197.907535,178.901184,181.649214,168.790205,32.000000,162.869051,68.203309,59.421403,92.260089,28.196013,42.236416,11.140842,40.989039,18.794398,15.415558,59.537508,34.156954
26.680410,29.700693,139.419709,158.779698,70.546005,53.036992,29.203172,14.195979,137.577722,3.535301,17.037613,26.367679,157.491843,140.657226,153.954730,137.934207,97.911526,137.321707,-0.000751,-1.895840,32.000000,-235.812392,137.871802,-0.596968,22.022133,0.661993,212573.782819,0.957021,19.539827,1.381490,5.218166,0.101418,0.093023,186.709522,32.000000,197.936280,178.897677,181.490314,168.785027,32.000000,162.881049,68.203456,59.424089,92.269143,28.196013,42.331498,11.140842,40.993393,18.794398,15.450795,59.536239,33.958862
26.672491,29.704135,139.334454,158.788106,70.620461,53.024809,29.209804,14.196038,137.560108,3.535211,17.071030,26.358076,157.492848,140.639807,153.950981,137.917340,97.916939,137.302859,-0.000750,-1.896407,32.000000,-235.812351,137.853734,-0.596853,22.016124,0.661989,212530.016794,0.956461,19.586906,1.368902,5.218951,0.087247,0.087645,186.673628,32.000000,197.958966,178.875738,181.382944,168.802140,32.000000,162.862996,68.203837,59.426407,92.278614,28.196013,42.315884,11.140842,40.998395,18.794398,15.466865,59.537989,33.910659
26.656085,29.703162,139.194461,158.795820,70.757001,53.008755,29.228305,14.196074,137.537364,3.535023,17.230275,26.341736,157.495066,140.616264,153.949441,137.895465,97.920409,137.281519,-0.000750,-1.895880,32.000000,-235.812312,137.829473,-0.596832,22.007503,0.662545,212491.590870,0.957003,19.613301,1.356960,5.225546,0.107166,0.086962,186.659758,32.000000,197.948058,178.839284,181.385487,168.835531,32.000000,162.825012,68.205418,59.428534,92.289198,28.196013,42.206232,11.140842,41.010490,18.794398,15.458671,59.547598,33.886375
26.641440,29.706984,139.314144,158.802942,70.885982,52.984428,29.199979,14.196044,137.510200,3.535063,17.486810,26.328193,157.497076,140.586982,153.949190,137.869091,97.922715,137.256923,-0.000749,-1.894110,32.000000,-235.812260,137.803679,-0.597222,21.997413,0.662468,212444.401396,0.956876,19.630021,1.342496,5.223901,0.092221,0.077471,186.679608,32.000000,197.912631,178.812684,181.493518,168.867553,32.000000,162.806680,68.208219,59.429932,92.300510,28.196013,42.254260,11.140842,41.029060,18.794398,15.463293,59.542818,33.998774
26.629916,29.731075,139.334523,158.811205,70.966869,52.960070,29.192305,14.196071,137.481657,3.535008,17.740054,26.315774,157.502421,140.558400,153.946902,137.842290,97.923577,137.230990,-0.000750,-1.892881,32.000000,-235.812268,137.775938,-0.597242,21.988170,0.662407,212385.025158,0.956603,19.656565,1.328779,5.221864,0.100196,0.073007,186.714269,32.000000,197.872308,178.807105,181.641691,168.866817,32.000000,162.822743,68.210413,59.430486,92.311043,28.196013,42.302840,11.140842,41.042629,18.794398,15.492046,59.539484,33.981532
