OSU 80 Ton Compressor Load Stand
26.619376,29.759203,139.482460,158.820754,71.042526,52.935875,29.183900,14.196148,137.452617,3.534581,17.954557,26.305322,157.508555,140.532413,153.942148,137.813795,97.926246,137.204816,-0.000751,-1.893989,32.000000,-235.812176,137.747754,-0.597580,21.980488,0.663026,212295.662968,0.957659,19.684961,1.314659,5.229227,0.090959,0.070502,186.727776,32.000000,197.845858,178.830495,181.699435,168.845137,32.000000,162.864871,68.213596,59.431820,92.321730,28.196013,42.360323,11.140842,41.056216,18.794398,15.536600,59.538934,33.864805
26.615823,29.786710,139.477764,158.831142,71.080509,52.915606,29.217486,14.196034,137.424987,3.534314,18.121745,26.294953,157.513233,140.502964,153.938284,137.786651,97.930152,137.177348,-0.000750,-1.895749,32.000000,-235.812169,137.720323,-0.597673,21.974304,0.663312,212218.824160,0.957968,19.728397,1.301340,5.232255,0.087286,0.082515,186.714289,32.000000,197.848832,178.869360,181.634991,168.815097,32.000000,162.915539,68.217569,59.434170,92.333043,28.196013,42.460793,11.140842,41.064921,18.794398,15.588555,59.543733,33.893051
26.609098,29.808940,139.215774,158.841921,71.128496,52.903625,29.205468,14.196005,137.396442,3.534139,18.248173,26.285131,157.516041,140.476846,153.934784,137.758090,97.934470,137.149867,-0.000751,-1.897474,32.000000,-235.812138,137.692275,-0.598258,21.969041,0.663917,212143.227844,0.958276,19.774221,1.286096,5.239885,0.099464,0.082878,186.678630,32.000000,197.867575,178.883836,181.482851,168.799224,32.000000,162.931522,68.221438,59.435794,92.342903,28.196013,42.313223,11.140842,41.073534,18.794398,15.626606,59.542887,33.739493
26.601969,29.821483,139.307957,158.852012,71.177456,52.891542,29.195594,14.195981,137.367804,3.533879,18.355761,26.277649,157.519559,140.447337,153.933004,137.732387,97.939932,137.127126,-0.000751,-1.897882,32.000000,-235.812274,137.666204,-0.598077,21.965416,0.663947,212077.643225,0.957010,19.807697,1.268991,5.240408,0.095048,0.083605,186.641347,32.000000,197.891131,178.869848,181.370757,168.816365,32.000000,162.931622,68.224556,59.437172,92.350524,28.196013,42.281156,11.140842,41.084657,18.794398,15.653301,59.540232,33.867226
26.589621,29.831713,139.429307,158.861455,71.239860,52.879475,29.197240,14.195944,137.339154,3.533786,18.481448,26.268345,157.524999,140.417276,153.933279,137.704702,97.944668,137.100605,-0.000751,-1.897848,32.000000,-235.812390,137.635904,-0.597427,21.960708,0.663345,212043.301240,0.957497,19.841225,1.251466,5.231886,0.086935,0.076788,186.630880,32.000000,197.890139,178.838503,181.362688,168.860479,32.000000,162.916662,68.228575,59.439045,92.358706,28.196013,42.383832,11.140842,41.100284,18.794398,15.672279,59.542061,33.878451
26.576309,29.843033,139.325414,158.870713,71.306660,52.867176,29.188941,14.195857,137.307578,3.533887,18.660221,26.258510,157.533852,140.388187,153.937262,137.678111,97.947381,137.073645,-0.000750,-1.898479,32.000000,-235.812442,137.604029,-0.597535,21.956788,0.663726,212001.512490,0.957905,19.865743,1.235074,5.236754,0.083287,0.079844,186.651031,32.000000,197.865734,178.809026,181.467996,168.902471,32.000000,162.906373,68.232932,59.439632,92.366753,28.196013,42.396650,11.140842,41.119075,18.794398,15.687209,59.547618,33.736779
26.563933,29.858849,139.173699,158.880251,71.408201,52.854831,29.174771,14.195995,137.274145,3.533665,18.864971,26.250428,157.543012,140.358230,153.939603,137.647496,97.950062,137.044775,-0.000748,-1.900190,32.000000,-235.812220,137.572487,-0.597078,21.951733,0.664312,211961.565216,0.958129,19.896725,1.217589,5.243749,0.092937,0.073825,186.686181,32.000000,197.827982,178.808473,181.621352,168.911121,32.000000,162.926487,68.236527,59.440731,92.374555,28.196013,42.281035,11.140842,41.141288,18.794398,15.714241,59.545985,33.946536
26.558101,29.882712,139.167669,158.891173,71.447464,52.838635,29.227224,14.196051,137.242761,3.533037,18.981583,26.245344,157.552836,140.327427,153.939320,137.614935,97.952031,137.015706,-0.000747,-1.901924,32.000000,-235.812260,137.541650,-0.597416,21.946347,0.664228,211924.411732,0.958714,19.930427,1.201916,5.242467,0.086443,0.071583,186.701197,32.000000,197.798616,178.835525,181.694588,168.894480,32.000000,162.959745,68.239758,59.440929,92.382225,28.196013,42.248118,11.140842,41.157097,18.794398,15.750959,59.537262,33.978011
26.552961,29.902801,139.274571,158.902571,71.419789,52.814414,29.211711,14.196096,137.213918,3.532551,18.985846,26.239841,157.561455,140.297632,153.937732,137.584772,97.954919,136.989643,-0.000747,-1.903681,32.000000,-235.812217,137.509733,-0.597893,21.940181,0.664031,211889.059195,0.959468,19.967058,1.185351,5.239198,0.084839,0.085170,186.692716,32.000000,197.794159,178.877893,181.654320,168.867602,32.000000,163.013823,68.242161,59.441075,92.389369,28.196013,42.304335,11.140842,41.170000,18.794398,15.789265,59.539475,33.969427
26.547559,29.918356,139.167168,158.913893,71.482633,52.794103,29.242896,14.196099,137.184505,3.532081,19.005380,26.229067,157.567529,140.269448,153.937193,137.557478,97.959442,136.961570,-0.000748,-1.902528,32.000000,-235.812216,137.481060,-0.597364,21.933514,0.664120,211840.470109,0.957733,20.000732,1.169404,5.240121,0.096520,0.095513,186.657108,32.000000,197.813187,178.899788,181.521529,168.856924,32.000000,163.054760,68.245448,59.441447,92.397432,28.196013,42.260585,11.140842,41.183219,18.794398,15.820991,59.533033,33.970087
26.538547,29.928617,138.969172,158.924588,71.580235,52.781865,29.201899,14.196088,137.154130,3.531724,19.046673,26.221002,157.572774,140.241440,153.938053,137.527359,97.964854,136.932049,-0.000750,-1.902512,32.000000,-235.812265,137.450608,-0.597087,21.926860,0.664447,211756.190425,0.958048,20.029468,1.153979,5.245162,0.091754,0.084089,186.618754,32.000000,197.842717,178.894142,181.396765,168.878453,32.000000,163.065721,68.248447,59.443309,92.404703,28.196013,42.219389,11.140842,41.201377,18.794398,15.838679,59.548995,33.708679
26.532041,29.942783,138.936771,158.934176,71.658051,52.769582,29.191489,14.195941,137.122162,3.531655,19.119869,26.210581,157.577336,140.209349,153.940143,137.496675,97.968651,136.902197,-0.000751,-1.902487,32.000000,-235.812376,137.416867,-0.596832,21.919930,0.664199,211683.059983,0.956902,20.054115,1.135950,5.242183,0.082741,0.080097,186.599298,32.000000,197.850409,178.866975,181.368101,168.925732,32.000000,163.049822,68.251440,59.444637,92.410960,28.196013,42.123196,11.140842,41.217738,18.794398,15.861086,59.541402,33.812861
26.520837,29.964266,138.877840,158.943708,71.710835,52.757305,29.192274,14.196049,137.090005,3.531360,19.223824,26.202254,157.584203,140.175162,153.944489,137.466461,97.971665,136.871465,-0.000752,-1.903624,32.000000,-235.812202,137.384970,-0.596197,21.914616,0.663841,211640.214913,0.958393,20.079543,1.116335,5.236503,0.078112,0.071267,186.609994,32.000000,197.828924,178.842529,181.459053,168.967305,32.000000,163.034230,68.253653,59.444541,92.417273,28.196013,42.125585,11.140842,41.239349,18.794398,15.892436,59.541845,33.880579
26.514281,29.991317,139.066405,158.953358,71.802313,52.745211,29.191679,14.195969,137.056440,3.531271,19.366889,26.191848,157.593429,140.141943,153.947930,137.434932,97.972188,136.838639,-0.000751,-1.903647,32.000000,-235.812282,137.353776,-0.595041,21.908131,0.663944,211599.705826,0.958795,20.104664,1.098172,5.236566,0.079059,0.077224,186.641213,32.000000,197.787771,178.845081,181.623295,168.978028,32.000000,163.044309,68.255810,59.444493,92.422458,28.196013,42.269546,11.140842,41.258393,18.794398,15.936987,59.544953,33.709633
26.505594,30.022185,138.988655,158.963299,71.872467,52.724835,29.194181,14.196064,137.025144,3.531347,19.509915,26.184832,157.603462,140.107870,153.946793,137.404612,97.974042,136.805794,-0.000752,-1.903649,32.000000,-235.812162,137.323643,-0.595165,21.902878,0.664015,211567.548190,0.959027,20.145015,1.080368,5.236556,0.090407,0.076311,186.664330,32.000000,197.759362,178.872733,181.732477,168.959985,32.000000,163.091006,68.256985,59.445294,92.427393,28.196013,42.168339,11.140842,41.279793,18.794398,15.991945,59.536583,33.968546
26.496698,30.053134,139.040325,158.973365,71.900638,52.700605,29.235763,14.195975,136.992880,3.530915,19.626502,26.173814,157.611761,140.073775,153.947708,137.374389,97.977240,136.774354,-0.000752,-1.904821,32.000000,-235.812186,137.289326,-0.594842,21.898407,0.664785,211539.211859,0.959144,20.183109,1.064042,5.244962,0.077131,0.067279,186.660791,32.000000,197.757685,178.917309,181.716815,168.932578,32.000000,163.149245,68.258390,59.448105,92.433249,28.196013,42.200724,11.140842,41.302753,18.794398,16.047226,59.537744,33.946096
26.487301,30.082584,138.863777,158.983191,71.913042,52.684292,29.202046,14.195907,136.962531,3.530530,19.726066,26.166794,157.616866,140.041259,153.949286,137.341868,97.981455,136.742989,-0.000753,-1.904840,32.000000,-235.812174,137.257237,-0.594956,21.895299,0.664667,211479.840468,0.959099,20.228613,1.046374,5.243748,0.089025,0.087448,186.629336,32.000000,197.786373,178.941040,181.588093,168.922631,32.000000,163.192301,68.260314,59.451995,92.438948,28.196013,42.154796,11.140842,41.324097,18.794398,16.101448,59.537331,33.714548
26.480025,30.110415,139.037794,158.992855,71.894034,52.672355,29.200880,14.195667,136.931884,3.530450,19.790895,26.163377,157.621549,140.010299,153.951024,137.312925,97.985534,136.714113,-0.000754,-1.904881,32.000000,-235.812378,137.227171,-0.594637,21.891106,0.664865,211404.099684,0.957710,20.274553,1.028036,5.247459,0.107835,0.099512,186.592180,32.000000,197.824907,178.943814,181.461167,168.942911,32.000000,163.201390,68.262639,59.455752,92.443183,28.196013,42.264800,11.140842,41.346573,18.794398,16.153215,59.539219,33.980358
26.471863,30.136508,138.914872,159.002435,71.864976,52.660115,29.182536,14.195771,136.902179,3.530149,19.816720,26.160632,157.626638,139.982012,153.955033,137.285880,97.990649,136.690149,-0.000755,-1.904918,32.000000,-235.812251,137.198498,-0.593652,21.887617,0.664449,211358.359656,0.958950,20.319845,1.008715,5.242655,0.080872,0.083585,186.570238,32.000000,197.838356,178.920383,181.431636,168.983641,32.000000,163.185085,68.264845,59.460293,92.447221,28.196013,42.140865,11.140842,41.370570,18.794398,16.200541,59.534833,33.978524
26.466475,30.153751,138.816768,159.011385,71.875423,52.647848,29.206292,14.195801,136.875799,3.529904,19.838201,26.154871,157.634190,139.951074,153.961309,137.257697,97.991761,136.664559,-0.000755,-1.904328,32.000000,-235.812249,137.169269,-0.594293,21.883593,0.665123,211328.317246,0.959118,20.359943,0.990726,5.250667,0.097055,0.086645,186.581153,32.000000,197.824506,178.897663,181.520814,169.027501,32.000000,163.173515,68.267501,59.464011,92.451041,28.196013,42.134124,11.140842,41.393762,18.794398,16.237535,59.537045,33.747197
26.460841,30.171059,138.987578,159.019509,71.899251,52.635660,29.192805,14.195832,136.849787,3.529432,19.891139,26.151136,157.643672,139.921211,153.966748,137.230314,97.993476,136.637262,-0.000754,-1.902564,32.000000,-235.812183,137.140345,-0.594566,21.879008,0.664908,211295.016757,0.959874,20.399801,0.974065,5.247642,0.090007,0.071323,186.614750,32.000000,197.789133,178.895613,181.677833,169.043765,32.000000,163.182460,68.269762,59.467867,92.455533,28.196013,42.094433,11.140842,41.413424,18.794398,16.269463,59.547991,33.952699
26.453363,30.189351,138.841211,159.027098,71.894989,52.623453,29.208446,14.195787,136.824715,3.528598,19.946322,26.146261,157.654591,139.890168,153.969333,137.204260,97.994983,136.611388,-0.000756,-1.901409,32.000000,-235.812163,137.113637,-0.594309,21.872899,0.664712,211258.686073,0.959118,20.426132,0.960621,5.245004,0.087438,0.081059,186.641842,32.000000,197.759757,178.923618,181.788090,169.030257,32.000000,163.220977,68.271902,59.471647,92.460413,28.196013,42.148473,11.140842,41.438311,18.794398,16.301635,59.535747,33.820051
26.450589,30.209545,138.986199,159.034446,71.847388,52.611131,29.265639,14.195777,136.799409,3.527911,19.940524,26.145954,157.663297,139.862818,153.971956,137.178724,97.997966,136.587375,-0.000757,-1.901414,32.000000,-235.812216,137.086760,-0.593955,21.867706,0.665337,211222.133305,0.959598,20.452947,0.945752,5.252576,0.085443,0.083630,186.637717,32.000000,197.758561,178.973410,181.787653,169.001358,32.000000,163.276589,68.274288,59.475740,92.464916,28.196013,42.100961,11.140842,41.459679,18.794398,16.339030,59.538196,33.966712
26.445916,30.221865,138.865056,159.041434,71.779271,52.602927,29.190415,14.195718,136.778884,3.527463,19.796911,26.148853,157.667894,139.841266,153.975414,137.157793,98.000492,136.565663,-0.000758,-1.901412,32.000000,-235.812348,137.067111,-0.593869,21.863254,0.665100,211187.151868,0.959193,20.483855,0.931773,5.248528,0.094154,0.081207,186.605711,32.000000,197.783244,179.006313,181.671383,168.986014,32.000000,163.323329,68.276014,59.478602,92.468505,28.196013,42.126178,11.140842,41.480304,18.794398,16.367210,59.536406,33.923205
26.444267,30.225431,138.763018,159.047387,71.750429,52.603074,29.205187,14.195674,136.757933,3.527030,19.652517,26.146644,157.673166,139.818746,153.980344,137.136482,98.003802,136.547089,-0.000758,-1.901381,32.000000,-235.812328,137.047372,-0.594121,21.859031,0.665620,211149.239493,0.957249,20.508732,0.917214,5.254560,0.084308,0.085500,186.564875,32.000000,197.821981,179.015163,181.536021,169.001967,32.000000,163.337516,68.278190,59.482116,92.470818,28.196013,42.058590,11.140842,41.501575,18.794398,16.383006,59.541904,33.725480
26.441637,30.225324,138.763834,159.052222,71.738099,52.591130,29.178212,14.195558,136.738491,3.526748,19.570530,26.142563,157.678159,139.798738,153.986606,137.118364,98.007200,136.529257,-0.000758,-1.901372,32.000000,-235.812355,137.027770,-0.594186,21.854692,0.665398,211124.253161,0.959776,20.528941,0.904221,5.250907,0.089541,0.068954,186.541551,32.000000,197.836996,178.998845,181.483774,169.044902,32.000000,163.324512,68.279829,59.484100,92.471901,28.196013,41.997439,11.140842,41.519497,18.794398,16.383223,59.543123,33.961136
26.435426,30.226628,138.792737,159.055854,71.744779,52.579013,29.197162,14.195500,136.719570,3.526485,19.533785,26.142308,157.683278,139.779755,153.995468,137.099905,98.009444,136.508929,-0.000758,-1.900335,32.000000,-235.812463,137.009224,-0.594528,21.851826,0.665261,211124.486062,0.959365,20.535291,0.891954,5.247376,0.088581,0.086797,186.551828,32.000000,197.833043,178.976523,181.550288,169.094192,32.000000,163.306032,68.281857,59.485305,92.471787,28.196013,42.064998,11.140842,41.544106,18.794398,16.387211,59.540065,33.899434
26.436270,30.238473,138.766968,159.058857,71.706848,52.566985,29.216430,14.195494,136.701618,3.526195,19.483782,26.141384,157.690877,139.761293,154.003866,137.081205,98.010146,136.492002,-0.000757,-1.898557,32.000000,-235.812452,136.990778,-0.594976,21.850464,0.665291,211074.756857,0.960135,20.539624,0.879958,5.247929,0.091261,0.075988,186.588101,32.000000,197.803370,178.972236,181.705376,169.118252,32.000000,163.298948,68.283517,59.485629,92.471082,28.196013,42.057581,11.140842,41.564518,18.794398,16.403743,59.544884,33.931349
26.436042,30.250263,138.737234,159.062118,71.723026,52.554935,29.216390,14.195458,136.684805,3.526067,19.439107,26.138995,157.698434,139.743773,154.008550,137.063532,98.010826,136.474421,-0.000757,-1.896816,32.000000,-235.812554,136.974773,-0.595381,21.849602,0.665422,211028.274778,0.959533,20.551413,0.867909,5.250255,0.102473,0.091941,186.621818,32.000000,197.770233,178.999929,181.824707,169.108467,32.000000,163.327854,68.284295,59.484113,92.468028,28.196013,42.014552,11.140842,41.581411,18.794398,16.426568,59.545680,33.984173
26.430623,30.262160,138.822603,159.065479,71.727020,52.542766,29.194565,14.195434,136.668499,3.525979,19.401625,26.136651,157.705404,139.725038,154.011494,137.046141,98.011489,136.458677,-0.000757,-1.895686,32.000000,-235.812537,136.957057,-0.594652,21.849969,0.665244,210985.988161,0.958676,20.561832,0.859044,5.249113,0.085088,0.078652,186.625466,32.000000,197.760192,179.047050,181.834010,169.080906,32.000000,163.383429,68.285478,59.484178,92.464940,28.196013,42.057531,11.140842,41.606080,18.794398,16.449383,59.541737,33.973315
26.430239,30.274325,138.903827,159.068784,71.703953,52.526851,29.196622,14.195460,136.655022,3.525820,19.366894,26.133389,157.709349,139.705939,154.014849,137.031355,98.013194,136.445398,-0.000757,-1.895672,32.000000,-235.812500,136.942384,-0.594323,21.850125,0.665054,210944.528958,0.958495,20.574007,0.849882,5.248033,0.085294,0.067980,186.602866,32.000000,197.777061,179.089698,181.722861,169.063166,32.000000,163.427025,68.286460,59.483662,92.461064,28.196013,42.093025,11.140842,41.625100,18.794398,16.473002,59.547805,33.776544
26.426394,30.283119,138.761217,159.072072,71.691633,52.526851,29.229755,14.195546,136.643147,3.525833,19.329550,26.130687,157.713022,139.691518,154.019192,137.016756,98.016033,136.430374,-0.000757,-1.897407,32.000000,-235.812485,136.927795,-0.594142,21.851169,0.665262,210905.525243,0.959227,20.595057,0.841625,5.252339,0.100706,0.079302,186.560447,32.000000,197.812676,179.099298,181.593784,169.070339,32.000000,163.445556,68.287210,59.484151,92.456666,28.196013,42.053864,11.140842,41.645223,18.794398,16.492702,59.543703,33.962970
26.421265,30.289659,138.729313,159.075221,71.655342,52.526740,29.201530,14.195453,136.631574,3.525309,19.277647,26.128226,157.717204,139.676677,154.024841,137.004828,98.019594,136.418447,-0.000757,-1.899161,32.000000,-235.812631,136.914268,-0.594540,21.853041,0.665324,210847.803960,0.958913,20.607870,0.833514,5.255489,0.080968,0.068853,186.523463,32.000000,197.835122,179.084761,181.534447,169.105705,32.000000,163.436228,68.288092,59.484563,92.451765,28.196013,42.001425,11.140842,41.671406,18.794398,16.508459,59.546831,33.947196
26.417065,30.293329,138.531420,159.078179,71.570062,52.526591,29.189587,14.195427,136.621103,3.524884,19.199312,26.128447,157.721562,139.663063,154.032378,136.991619,98.021226,136.409635,-0.000758,-1.899241,32.000000,-235.812696,136.902741,-0.594171,21.855482,0.664954,210852.684785,0.957994,20.623156,0.823425,5.250857,0.089575,0.089213,186.516109,32.000000,197.827666,179.062354,181.581195,169.156753,32.000000,163.411266,68.288651,59.483822,92.446520,28.196013,41.908097,11.140842,41.694610,18.794398,16.520248,59.542936,33.965611
26.411871,30.293509,138.425840,159.080897,71.465457,52.526410,29.221697,14.195356,136.613264,3.524542,19.074851,26.131381,157.727576,139.653654,154.040291,136.980552,98.021055,136.400932,-0.000759,-1.899261,32.000000,-235.812876,136.893603,-0.593658,21.857541,0.664907,210856.055178,0.959131,20.638360,0.814109,5.250669,0.084899,0.077276,186.529199,32.000000,197.797612,179.055525,181.722414,169.177425,32.000000,163.399522,68.289516,59.483562,92.442843,28.196013,41.831467,11.140842,41.720584,18.794398,16.522736,59.544884,33.745363
26.413283,30.282820,138.523378,159.082768,71.434253,52.526405,29.202230,14.195321,136.606087,3.524816,18.940516,26.131513,157.735957,139.644599,154.044872,136.974869,98.020694,136.393201,-0.000758,-1.899262,32.000000,-235.813022,136.887429,-0.592943,21.858036,0.664322,210858.344267,0.959692,20.649126,0.808225,5.244013,0.087134,0.076361,186.547492,32.000000,197.763982,179.077478,181.864070,169.172545,32.000000,163.424026,68.289537,59.483418,92.438757,28.196013,41.794690,11.140842,41.742217,18.794398,16.512299,59.551739,33.766933
26.410230,30.269080,138.502594,159.083951,71.424195,52.526342,29.220968,14.195274,136.600261,3.524793,18.835761,26.130442,157.742339,139.635652,154.048740,136.969860,98.020039,136.385682,-0.000756,-1.897707,32.000000,-235.812990,136.877365,-0.593270,21.859297,0.664037,210860.609888,0.958834,20.658083,0.804195,5.241046,0.087335,0.085104,186.538412,32.000000,197.754858,179.122016,181.892439,169.149180,32.000000,163.466775,68.289694,59.484631,92.436173,28.196013,41.886935,11.140842,41.762077,18.794398,16.492614,59.534341,33.947563
26.410192,30.256400,138.337896,159.084563,71.385816,52.522161,29.187172,14.195229,136.595276,3.524346,18.771734,26.129194,157.745404,139.629383,154.053100,136.962401,98.020685,136.380460,-0.000757,-1.895957,32.000000,-235.813057,136.871816,-0.593669,21.861295,0.664271,210853.380706,0.959393,20.645007,0.800826,5.244459,0.091556,0.079004,186.504022,32.000000,197.773861,179.162471,181.803790,169.124244,32.000000,163.510234,68.290004,59.485950,92.434818,28.196013,41.746099,11.140842,41.785613,18.794398,16.467389,59.545238,33.716383
26.406188,30.248894,138.428717,159.084723,71.360508,52.510007,29.195895,14.195206,136.588981,3.524175,18.695805,26.132008,157.745148,139.622937,154.057542,136.955271,98.022268,136.374755,-0.000757,-1.895386,32.000000,-235.813049,136.867165,-0.593404,21.862799,0.664199,210846.812120,0.958861,20.636425,0.797853,5.244278,0.084487,0.071112,186.454143,32.000000,197.811392,179.173867,181.663407,169.127098,32.000000,163.521180,68.290288,59.488434,92.432992,28.196013,41.755312,11.140842,41.806895,18.794398,16.455902,59.536583,33.794445
26.408160,30.244070,138.447360,159.084857,71.302497,52.497947,29.177023,14.195116,136.587642,3.523895,18.581573,26.132996,157.746111,139.617437,154.062147,136.951188,98.023057,136.371766,-0.000757,-1.895404,32.000000,-235.813175,136.865708,-0.593453,21.864206,0.663571,210821.305045,0.959866,20.623808,0.794685,5.238050,0.091677,0.078028,186.415619,32.000000,197.839002,179.163557,181.584728,169.153604,32.000000,163.494981,68.291221,59.489877,92.432294,28.196013,41.783246,11.140842,41.829947,18.794398,16.447550,59.548011,33.927240
26.407159,30.235807,138.569422,159.084510,71.246821,52.493887,29.243603,14.195028,136.586093,3.524126,18.470281,26.130098,157.747514,139.611927,154.068099,136.948377,98.023479,136.369931,-0.000759,-1.895416,32.000000,-235.813332,136.861282,-0.594074,21.864257,0.663705,210768.568631,0.959493,20.623070,0.790350,5.242283,0.092794,0.083318,186.410436,32.000000,197.835667,179.144919,181.624681,169.193000,32.000000,163.463091,68.292755,59.491797,92.432917,28.196013,41.822832,11.140842,41.848351,18.794398,16.437688,59.530318,34.005377
26.401186,30.228221,138.403050,159.083652,71.284390,52.489712,29.211449,14.194908,136.583227,3.524075,18.495497,26.124140,157.750304,139.606516,154.076443,136.942188,98.020615,136.366234,-0.000759,-1.895438,32.000000,-235.813331,136.855490,-0.593991,21.863284,0.663518,210714.955947,0.959806,20.614913,0.788117,5.242598,0.085587,0.068297,186.429596,32.000000,197.812496,179.137807,181.762321,169.209708,32.000000,163.447268,68.294456,59.493369,92.435095,28.196013,41.697220,11.140842,41.875911,18.794398,16.421634,59.538983,33.749691
26.396495,30.225432,138.430614,159.082251,71.313802,52.477400,29.204488,14.194963,136.578909,3.524071,18.582687,26.122766,157.754231,139.598976,154.081450,136.932703,98.017492,136.360790,-0.000758,-1.896597,32.000000,-235.813275,136.851837,-0.593852,21.863485,0.663836,210693.623616,0.957565,20.608341,0.786810,5.247419,0.086100,0.078846,186.460867,32.000000,197.782439,179.157461,181.900640,169.203488,32.000000,163.464134,68.295640,59.495830,92.438255,28.196013,41.776520,11.140842,41.901193,18.794398,16.418348,59.536426,33.845216
26.392114,30.239730,138.585242,159.082108,71.259148,52.465317,29.210924,14.195049,136.574415,3.523995,18.624197,26.120277,157.758162,139.594153,154.082869,136.926454,98.014567,136.357286,-0.000758,-1.895984,32.000000,-235.813206,136.845078,-0.594262,21.863774,0.663410,210678.189087,0.958755,20.610851,0.787890,5.242304,0.078374,0.069052,186.470421,32.000000,197.769539,179.197429,181.938329,169.179245,32.000000,163.499478,68.296641,59.498632,92.442818,28.196013,41.799332,11.140842,41.927818,18.794398,16.435359,59.545847,33.873095
26.390127,30.250473,138.495310,159.082899,71.191055,52.453203,29.194605,14.195026,136.571248,3.523967,18.619169,26.119148,157.760153,139.587930,154.084660,136.923398,98.012937,136.355375,-0.000758,-1.894242,32.000000,-235.813209,136.844870,-0.593918,21.865724,0.663410,210632.426904,0.958932,20.615991,0.788384,5.244280,0.081132,0.076337,186.452175,32.000000,197.784931,179.239152,181.861085,169.149816,32.000000,163.532096,68.297572,59.501363,92.447746,28.196013,41.836311,11.140842,41.953491,18.794398,16.459447,59.546074,33.733771
26.389713,30.255710,138.554512,159.084239,71.172937,52.441188,29.185905,14.194819,136.569632,3.524082,18.588109,26.120572,157.761512,139.584616,154.086959,136.917888,98.011632,136.352631,-0.000758,-1.892491,32.000000,-235.813545,136.840562,-0.594187,21.866820,0.663810,210598.229755,0.958703,20.637695,0.789618,5.251009,0.107718,0.101193,186.419706,32.000000,197.817545,179.257682,181.719599,169.141812,32.000000,163.536540,68.299129,59.504714,92.452784,28.196013,41.771861,11.140842,41.976387,18.794398,16.477278,59.543605,33.847270
26.387903,30.253487,138.266284,159.085740,71.181896,52.428968,29.207906,14.194685,136.567504,3.524314,18.584187,26.117488,157.762354,139.582901,154.091102,136.914331,98.011371,136.351051,-0.000759,-1.891880,32.000000,-235.813612,136.834397,-0.594617,21.866379,0.663388,210558.912125,0.959120,20.651797,0.790326,5.247997,0.093861,0.082245,186.389507,32.000000,197.847220,179.245944,181.621645,169.163454,32.000000,163.518176,68.300337,59.508047,92.457518,28.196013,41.745282,11.140842,41.999251,18.794398,16.475203,59.546015,33.802002
26.384767,30.251477,138.408491,159.086714,71.220968,52.416859,29.189456,14.194629,136.563106,3.524043,18.653927,26.111596,157.763486,139.575894,154.098296,136.907971,98.009993,136.349994,-0.000758,-1.891882,32.000000,-235.813747,136.827045,-0.594567,21.866196,0.663398,210515.282336,0.959214,20.657734,0.790306,5.250323,0.105501,0.088797,186.386918,32.000000,197.848026,179.221389,181.634001,169.205684,32.000000,163.482131,68.301692,59.510506,92.462700,28.196013,41.672364,11.140842,42.024329,18.794398,16.473366,59.545120,33.801415
26.377397,30.259716,138.326150,159.088005,71.230250,52.404597,29.215737,14.194430,136.556471,3.523986,18.763277,26.108708,157.766826,139.566845,154.104440,136.896930,98.006772,136.345042,-0.000759,-1.891832,32.000000,-235.814055,136.818152,-0.593762,21.866967,0.662424,210466.176375,0.958333,20.658571,0.789804,5.239760,0.076129,0.070735,186.407498,32.000000,197.823061,179.205974,181.749645,169.231200,32.000000,163.452152,68.302283,59.511640,92.466509,28.196013,41.701177,11.140842,42.053443,18.794398,16.480774,59.540173,33.962016
26.376041,30.274526,138.397385,159.089985,71.237095,52.392514,29.208080,14.194441,136.551124,3.523968,18.836124,26.106960,157.772266,139.561003,154.108343,136.890757,98.001727,136.338627,-0.000758,-1.891838,32.000000,-235.813994,136.812848,-0.593439,21.868339,0.662754,210419.437919,0.958833,20.661864,0.790673,5.245773,0.074959,0.071927,186.445413,32.000000,197.791444,179.219546,181.891622,169.229601,32.000000,163.454214,68.302024,59.511787,92.470778,28.196013,41.673896,11.140842,42.081089,18.794398,16.506512,59.530200,33.823205
26.376386,30.292229,138.342236,159.093022,71.205979,52.380352,29.204592,14.194662,136.547473,3.523814,18.848288,26.105364,157.778651,139.556735,154.111094,136.883525,97.998253,136.334469,-0.000758,-1.890613,32.000000,-235.813756,136.810237,-0.592996,21.870424,0.662481,210382.322576,0.958050,20.682570,0.791504,5.244117,0.101244,0.087875,186.460141,32.000000,197.777055,179.252541,181.947582,169.204295,32.000000,163.491304,68.301162,59.513201,92.475823,28.196013,41.674229,11.140842,42.104373,18.794398,16.540094,59.532295,33.937659
26.376310,30.295675,138.425862,159.096126,71.194139,52.372156,29.198884,14.194531,136.545423,3.523811,18.838016,26.105349,157.783398,139.553061,154.112775,136.879867,97.995746,136.329553,-0.000756,-1.888809,32.000000,-235.813935,136.804866,-0.592992,21.872272,0.662547,210348.506405,0.958168,20.699673,0.793451,5.247087,0.085493,0.078233,186.448125,32.000000,197.792516,179.293776,181.880857,169.173440,32.000000,163.532961,68.300415,59.514416,92.479627,28.196013,41.731163,11.140842,42.127281,18.794398,16.556853,59.548424,33.946756
26.376320,30.294439,138.293208,159.098659,71.204179,52.372184,29.189882,14.194654,136.541813,3.523842,18.840933,26.107067,157.784436,139.550975,154.115472,136.874732,97.994792,136.324959,-0.000755,-1.888237,32.000000,-235.813827,136.801992,-0.592661,21.873599,0.662189,210313.849081,0.958089,20.716793,0.794918,5.244928,0.088710,0.082241,186.419052,32.000000,197.828404,179.311090,181.733886,169.166870,32.000000,163.538294,68.298154,59.515418,92.482706,28.196013,41.624569,11.140842,42.150768,18.794398,16.561005,59.535462,33.815869
26.371981,30.291532,138.443757,159.100782,71.228655,52.372400,29.197508,14.194758,136.537119,3.523869,18.857430,26.104731,157.785496,139.546967,154.119023,136.871509,97.993774,136.321596,-0.000754,-1.889988,32.000000,-235.813715,136.799138,-0.592613,21.873510,0.662285,210285.623032,0.958138,20.720366,0.795051,5.248113,0.095536,0.088500,186.390270,32.000000,197.865051,179.300117,181.629979,169.183277,32.000000,163.517339,68.296437,59.516939,92.484276,28.196013,41.761108,11.140842,42.178340,18.794398,16.556804,59.542572,33.933036
26.369446,30.289965,138.281917,159.102653,71.231498,52.372478,29.218203,14.194728,136.531139,3.523921,18.877690,26.102905,157.786582,139.545310,154.124399,136.867459,97.990248,136.317760,-0.000752,-1.891746,32.000000,-235.813828,136.796114,-0.592438,21.873967,0.661849,210285.655179,0.958430,20.719112,0.793787,5.243082,0.084846,0.070101,186.384547,32.000000,197.876464,179.267108,181.634089,169.227131,32.000000,163.485231,68.294463,59.517356,92.484912,28.196013,41.593333,11.140842,42.204021,18.794398,16.556164,59.533269,33.991363
26.367530,30.291639,138.401339,159.104574,71.290989,52.372470,29.208186,14.194674,136.527887,3.524373,18.928807,26.100143,157.789432,139.542447,154.130815,136.862528,97.985432,136.313709,-0.000751,-1.892892,32.000000,-235.813960,136.789826,-0.592428,21.873104,0.662378,210288.134586,0.958344,20.723546,0.793182,5.249653,0.095743,0.084522,186.408142,32.000000,197.860537,179.240385,181.744597,169.263482,32.000000,163.465890,68.292732,59.517515,92.486129,28.196013,41.683645,11.140842,42.230625,18.794398,16.559365,59.543674,33.857321
26.366817,30.297080,138.439093,159.106763,71.358609,52.372672,29.208205,14.194755,136.523109,3.524444,19.075643,26.093043,157.794960,139.534463,154.133247,136.855970,97.981435,136.307023,-0.000750,-1.892830,32.000000,-235.813847,136.782592,-0.592883,21.871982,0.661924,210292.030522,0.957760,20.726267,0.794855,5.244020,0.092957,0.069181,186.451045,32.000000,197.829576,179.242173,181.894419,169.265988,32.000000,163.465984,68.291333,59.518781,92.487911,28.196013,41.629050,11.140842,42.255821,18.794398,16.567859,59.542277,33.930982
26.363741,30.306880,138.352111,159.109450,71.345566,52.360453,29.214158,14.194789,136.516810,3.524704,19.201685,26.092622,157.800858,139.529889,154.132529,136.849358,97.978295,136.301730,-0.000748,-1.892853,32.000000,-235.813821,136.774898,-0.593107,21.870302,0.662344,210298.690506,0.958167,20.731182,0.797716,5.248931,0.085864,0.080199,186.472150,32.000000,197.812725,179.267665,181.959111,169.240517,32.000000,163.487163,68.289280,59.519552,92.489226,28.196013,41.609483,11.140842,42.282315,18.794398,16.583109,59.543045,33.943161
26.357305,30.321628,138.305291,159.112865,71.348423,52.356364,29.206573,14.194599,136.511346,3.524584,19.255019,26.093592,157.805347,139.524462,154.132612,136.844539,97.974922,136.295835,-0.000748,-1.892837,32.000000,-235.814137,136.769329,-0.592869,21.869639,0.662516,210306.854514,0.958210,20.737831,0.798484,5.250505,0.085803,0.074775,186.468498,32.000000,197.825009,179.309905,181.904310,169.200545,32.000000,163.526756,68.287725,59.520643,92.491252,28.196013,41.571782,11.140842,42.311917,18.794398,16.611664,59.530023,33.985201
26.359994,30.327460,138.289433,159.116539,71.391738,52.356230,29.173447,14.194632,136.505559,3.524476,19.284156,26.094661,157.807187,139.515398,154.133025,136.839324,97.971867,136.291732,-0.000749,-1.893370,32.000000,-235.814044,136.764238,-0.592749,21.867647,0.662227,210268.845811,0.957933,20.752835,0.799070,5.247818,0.088538,0.068727,186.438682,32.000000,197.859945,179.320142,181.764982,169.187245,32.000000,163.539902,68.285301,59.521648,92.492616,28.196013,41.504419,11.140842,42.339341,18.794398,16.629724,59.544589,33.939639
26.360633,30.328162,138.263266,159.119788,71.464004,52.356317,29.195203,14.194731,136.497062,3.524477,19.347931,26.089971,157.808622,139.506303,154.134404,136.831606,97.970202,136.284533,-0.000750,-1.895094,32.000000,-235.813970,136.756916,-0.592443,21.864669,0.662195,210268.117588,0.958391,20.778475,0.799595,5.247323,0.084314,0.076619,186.406198,32.000000,197.897680,179.307966,181.644493,169.202753,32.000000,163.530877,68.283560,59.523460,92.493471,28.196013,41.545714,11.140842,42.359631,18.794398,16.637966,59.544716,33.823205
26.356781,30.330315,138.251148,159.122803,71.572176,52.356143,29.207436,14.194671,136.487067,3.524500,19.449308,26.087035,157.812400,139.498472,154.138100,136.823406,97.967615,136.275952,-0.000750,-1.896860,32.000000,-235.814053,136.746031,-0.592438,21.860975,0.662172,210272.595151,0.959387,20.779756,0.800668,5.246186,0.087406,0.071298,186.396254,32.000000,197.908951,179.275683,181.632420,169.239493,32.000000,163.496126,68.281728,59.525159,92.494910,28.196013,41.457591,11.140842,42.387567,18.794398,16.637069,59.540370,34.003176
26.354540,30.340495,138.067185,159.125772,71.615606,52.356039,29.196725,14.194644,136.475179,3.524125,19.550094,26.087724,157.815953,139.488716,154.143147,136.812558,97.962815,136.265915,-0.000751,-1.897401,32.000000,-235.814145,136.735756,-0.592987,21.858456,0.662176,210274.791587,0.958651,20.779377,0.798857,5.245066,0.091790,0.074401,186.417779,32.000000,197.893513,179.249343,181.728014,169.275476,32.000000,163.463119,68.279330,59.525426,92.495815,28.196013,41.456695,11.140842,42.416583,18.794398,16.657654,59.534823,33.970380
26.358490,30.359429,138.122581,159.129925,71.557299,52.349678,29.206331,14.194625,136.466494,3.523738,19.489320,26.096430,157.820992,139.482552,154.145398,136.805432,97.957087,136.255078,-0.000750,-1.895634,32.000000,-235.814185,136.727052,-0.592480,21.857656,0.662320,210279.696803,0.958399,20.788047,0.797301,5.245373,0.089754,0.080640,186.457485,32.000000,197.864017,179.248311,181.877903,169.280502,32.000000,163.463317,68.276742,59.526155,92.496155,28.196013,41.365734,11.140842,42.440614,18.794398,16.688723,59.536544,34.009412
26.366901,30.366965,138.063110,159.134066,71.486481,52.351265,29.195250,14.194519,136.461823,3.523148,19.271972,26.105669,157.827543,139.479737,154.144394,136.801586,97.951878,136.250100,-0.000749,-1.893881,32.000000,-235.814309,136.723982,-0.592866,21.857424,0.661908,210291.519468,0.958860,20.802020,0.797254,5.238839,0.087920,0.072390,186.484373,32.000000,197.844579,179.269623,181.956855,169.259697,32.000000,163.483425,68.273087,59.526175,92.496321,28.196013,41.387767,11.140842,42.456283,18.794398,16.714968,59.539071,33.977864
26.376549,30.362054,138.204089,159.137335,71.436029,52.363608,29.207800,14.194451,136.458813,3.523010,19.040597,26.112236,157.831818,139.480306,154.143478,136.798628,97.946615,136.248631,-0.000751,-1.892132,32.000000,-235.814346,136.724693,-0.594024,21.856103,0.661976,210281.031613,0.958322,20.814270,0.797747,5.240155,0.076896,0.076210,186.487547,32.000000,197.848878,179.305591,181.917952,169.227574,32.000000,163.520735,68.269481,59.526851,92.496211,28.196013,41.474369,11.140842,42.467688,18.794398,16.720953,59.553096,33.870894
26.383059,30.343646,138.073238,159.138870,71.450559,52.375820,29.209830,14.194534,136.460085,3.522670,18.882224,26.113679,157.833097,139.481650,154.144822,136.798723,97.942428,136.248351,-0.000750,-1.890366,32.000000,-235.814265,136.725987,-0.593745,21.853188,0.661689,210292.445444,0.958408,20.807572,0.800553,5.236228,0.098303,0.093704,186.469779,32.000000,197.881003,179.319681,181.784749,169.205600,32.000000,163.539372,68.265864,59.527410,92.496533,28.196013,41.350865,11.140842,42.485617,18.794398,16.690815,59.543477,33.820417
26.387772,30.324591,138.306486,159.138199,71.456851,52.375993,29.199094,14.194487,136.455671,3.522501,18.818153,26.117259,157.833600,139.482001,154.147239,136.796374,97.939633,136.244976,-0.000749,-1.889181,32.000000,-235.814256,136.724664,-0.593909,21.851179,0.662123,210338.164637,0.957839,20.786341,0.805105,5.239658,0.079801,0.071001,186.451364,32.000000,197.924144,179.311373,181.662909,169.221480,32.000000,163.537875,68.262362,59.527938,92.496234,28.196013,41.466643,11.140842,42.501538,18.794398,16.659770,59.537124,33.978451
26.390814,30.316396,138.324829,159.137573,71.389868,52.376066,29.187709,14.194564,136.454791,3.521712,18.666189,26.127318,157.832200,139.484029,154.152571,136.795402,97.936425,136.244434,-0.000749,-1.889206,32.000000,-235.814127,136.723155,-0.594045,21.850856,0.661826,210376.206939,0.957701,20.756922,0.809157,5.233405,0.085162,0.083355,186.451519,32.000000,197.938973,179.285725,181.634406,169.259801,32.000000,163.512720,68.259973,59.527768,92.495557,28.196013,41.460162,11.140842,42.520191,18.794398,16.637880,59.548316,33.988062
26.401051,30.311507,138.316167,159.136985,71.296237,52.388249,29.246957,14.194584,136.458181,3.521619,18.457668,26.137797,157.832375,139.487286,154.158466,136.797077,97.932291,136.247389,-0.000749,-1.889811,32.000000,-235.814051,136.728156,-0.594106,21.851220,0.662463,210364.712950,0.957829,20.729896,0.810323,5.241310,0.100018,0.087177,186.478492,32.000000,197.928342,179.257251,181.724931,169.295035,32.000000,163.482978,68.257729,59.526505,92.496154,28.196013,41.485777,11.140842,42.535124,18.794398,16.635288,59.541510,33.896353
26.410218,30.302369,138.383815,159.136432,71.257480,52.400479,29.219107,14.194579,136.461828,3.521319,18.255008,26.148090,157.835356,139.491346,154.161479,136.800564,97.925918,136.248671,-0.000749,-1.890428,32.000000,-235.813960,136.733058,-0.594257,21.851804,0.662459,210360.961907,0.958068,20.716559,0.813269,5.241401,0.091834,0.077798,186.531315,32.000000,197.898220,179.253938,181.870379,169.304758,32.000000,163.478100,68.255296,59.525256,92.496875,28.196013,41.447182,11.140842,42.543642,18.794398,16.621300,59.542317,33.947930
26.419349,30.284142,138.344623,159.135165,71.288513,52.424897,29.209193,14.194529,136.465981,3.521183,18.120071,26.152757,157.839688,139.496774,154.163115,136.804333,97.920367,136.251818,-0.000748,-1.889777,32.000000,-235.813909,136.735356,-0.594249,21.851734,0.662384,210405.017975,0.955944,20.694365,0.818830,5.239040,0.099120,0.084588,186.572883,32.000000,197.878663,179.278771,181.968787,169.280405,32.000000,163.505662,68.253675,59.524118,92.497490,28.196013,41.464719,11.140842,42.556167,18.794398,16.596436,59.541235,33.987842
26.428382,30.270203,138.246393,159.133345,71.331600,52.449232,29.213179,14.194598,136.469652,3.521076,18.075369,26.158127,157.840327,139.501342,154.163972,136.806117,97.915752,136.255060,-0.000749,-1.887978,32.000000,-235.813847,136.737456,-0.593968,21.851024,0.662538,210449.278940,0.956705,20.669734,0.825822,5.239783,0.086469,0.071433,186.580815,32.000000,197.883597,179.317081,181.947598,169.248393,32.000000,163.550945,68.251411,59.523536,92.497705,28.196013,41.407569,11.140842,42.563700,18.794398,16.569866,59.537399,33.993638
26.425471,30.263714,138.211713,159.131510,71.389682,52.457360,29.196255,14.194691,136.470980,3.520865,18.106719,26.162547,157.838339,139.506141,154.165220,136.807591,97.911412,136.255828,-0.000748,-1.886171,32.000000,-235.813733,136.739263,-0.593414,21.851971,0.662536,210536.049947,0.957081,20.636081,0.832894,5.236489,0.080186,0.078647,186.561225,32.000000,197.913615,179.336428,181.817975,169.227442,32.000000,163.579340,68.250308,59.522417,92.498375,28.196013,41.386152,11.140842,42.583159,18.794398,16.550835,59.540724,34.002662
26.428258,30.267840,138.361043,159.130202,71.376502,52.457499,29.175153,14.194742,136.471352,3.520744,18.088046,26.165864,157.837506,139.508383,154.166291,136.810036,97.909350,136.257407,-0.000746,-1.885543,32.000000,-235.813798,136.742227,-0.592818,21.854344,0.662388,210624.536397,0.957014,20.606883,0.839073,5.230982,0.091272,0.092680,186.534822,32.000000,197.953316,179.328939,181.686255,169.241208,32.000000,163.566734,68.249684,59.521955,92.498530,28.196013,41.370949,11.140842,42.601059,18.794398,16.560137,59.546015,33.949030
26.439264,30.275256,138.248676,159.130269,71.272175,52.482061,29.190971,14.194714,136.476987,3.520351,17.918114,26.175497,157.836921,139.514919,154.168785,136.817278,97.907458,136.260102,-0.000747,-1.885527,32.000000,-235.813912,136.746349,-0.593730,21.857863,0.662398,210658.555949,0.957814,20.605312,0.843786,5.230246,0.089553,0.087475,186.524148,32.000000,197.968881,179.301036,181.645104,169.271276,32.000000,163.536528,68.248835,59.520571,92.498070,28.196013,41.376357,11.140842,42.611623,18.794398,16.573381,59.534862,34.093417
26.455126,30.269639,138.267689,159.129900,71.165761,52.506482,29.191321,14.194666,136.485754,3.520208,17.689561,26.185437,157.837156,139.521716,154.174620,136.825284,97.903725,136.267518,-0.000748,-1.885484,32.000000,-235.814031,136.755064,-0.594228,21.861131,0.662729,210662.301117,0.958412,20.604729,0.846610,5.235345,0.081571,0.080827,186.542117,32.000000,197.963954,179.267112,181.722149,169.310589,32.000000,163.510931,68.249203,59.517913,92.497685,28.196013,41.340764,11.140842,42.612608,18.794398,16.577016,59.546782,34.124525
26.466779,30.253436,138.296117,159.128538,71.133668,52.530690,29.204435,14.194682,136.494700,3.519895,17.470479,26.199134,157.838976,139.533444,154.178919,136.832676,97.899476,136.276949,-0.000749,-1.886623,32.000000,-235.814051,136.762745,-0.594671,21.864482,0.662410,210761.318076,0.957936,20.593560,0.849802,5.228915,0.077788,0.072299,186.580713,32.000000,197.938758,179.257770,181.865662,169.325118,32.000000,163.502672,68.249572,59.514614,92.497568,28.196013,41.268735,11.140842,42.614187,18.794398,16.557382,59.530672,33.986154
26.478351,30.229090,138.337887,159.125627,71.107398,52.554967,29.193004,14.194779,136.503573,3.519913,17.309744,26.211383,157.840149,139.548073,154.180918,136.842112,97.894762,136.287602,-0.000749,-1.886592,32.000000,-235.813911,136.774831,-0.595161,21.866934,0.662382,210850.583940,0.957747,20.561171,0.857117,5.226499,0.077879,0.079986,186.613052,32.000000,197.914978,179.276540,181.973455,169.307639,32.000000,163.521952,68.248324,59.510971,92.497416,28.196013,41.414635,11.140842,42.617893,18.794398,16.515856,59.538943,33.943308
26.483329,30.208098,138.394064,159.120745,71.079675,52.579183,29.196936,14.194846,136.514439,3.519651,17.204068,26.220013,157.838846,139.557301,154.180764,136.852161,97.891018,136.298245,-0.000749,-1.885980,32.000000,-235.813867,136.784911,-0.595001,21.869776,0.662430,210934.959013,0.957273,20.525306,0.865923,5.225272,0.082329,0.074805,186.620831,32.000000,197.917556,179.312743,181.964599,169.276402,32.000000,163.551170,68.248089,59.508052,92.497485,28.196013,41.297101,11.140842,42.624074,18.794398,16.478140,59.543526,33.878745
26.488572,30.193521,138.492360,159.115566,71.004417,52.595416,29.191086,14.194933,136.524856,3.519608,17.093177,26.232151,157.835387,139.570546,154.179907,136.862270,97.887217,136.306858,-0.000750,-1.884175,32.000000,-235.813725,136.796372,-0.594954,21.874076,0.662537,211015.181326,0.957588,20.481442,0.875779,5.224566,0.077171,0.066545,186.601926,32.000000,197.942968,179.341911,181.850437,169.251655,32.000000,163.576951,68.248000,59.505210,92.497791,28.196013,41.480904,11.140842,42.633161,18.794398,16.447977,59.544854,33.928341
26.500942,30.180486,138.340581,159.110158,70.963019,52.619781,29.185123,14.194990,136.538436,3.519468,16.898353,26.246225,157.831331,139.586557,154.180919,136.876330,97.884794,136.319344,-0.000749,-1.882377,32.000000,-235.813726,136.812681,-0.595399,21.879310,0.662796,211099.864495,0.957659,20.452055,0.884664,5.225705,0.087352,0.080585,186.573858,32.000000,197.992019,179.336573,181.722083,169.262331,32.000000,163.578605,68.248683,59.503724,92.499108,28.196013,41.340476,11.140842,42.636508,18.794398,16.429139,59.537527,34.174562
26.514588,30.164120,138.191817,159.104588,70.919638,52.643979,29.180711,14.195113,136.554730,3.519313,16.680866,26.256700,157.826266,139.602206,154.183302,136.891036,97.881786,136.333424,-0.000750,-1.881746,32.000000,-235.813594,136.829007,-0.594957,21.883708,0.663043,211156.412705,0.957910,20.428638,0.892623,5.228382,0.087688,0.076928,186.559390,32.000000,198.018487,179.308461,181.670436,169.295613,32.000000,163.545590,68.250307,59.501091,92.500779,28.196013,41.313107,11.140842,42.633603,18.794398,16.401299,59.538953,33.978011
26.525747,30.139830,138.381530,159.097466,70.879168,52.668374,29.187417,14.194932,136.568942,3.519133,16.530033,26.263808,157.822176,139.619091,154.186516,136.907860,97.878054,136.349939,-0.000751,-1.882361,32.000000,-235.813821,136.842448,-0.595040,21.888188,0.662491,211241.577625,0.958044,20.394752,0.901074,5.220214,0.079371,0.073472,186.575979,32.000000,198.017319,179.277075,181.725258,169.329736,32.000000,163.496943,68.252486,59.497554,92.502541,28.196013,41.387733,11.140842,42.630901,18.794398,16.363916,59.543969,33.970234
26.535416,30.121276,138.411823,159.089527,70.879047,52.692727,29.205241,14.194888,136.582416,3.519026,16.445120,26.269774,157.819219,139.633366,154.188808,136.923686,97.872938,136.364476,-0.000751,-1.884160,32.000000,-235.813832,136.855543,-0.595638,21.892142,0.661943,211323.588752,0.958067,20.355394,0.910880,5.211917,0.087822,0.075563,186.616659,32.000000,197.989166,179.266054,181.868896,169.334992,32.000000,163.466375,68.254833,59.493409,92.504993,28.196013,41.353571,11.140842,42.632011,18.794398,16.326764,59.539278,34.070307
26.542465,30.109702,138.430385,159.081177,70.933633,52.704983,29.206762,14.194705,136.594440,3.519371,16.411555,26.274574,157.818407,139.647294,154.188796,136.937011,97.867610,136.373872,-0.000750,-1.885302,32.000000,-235.813994,136.868579,-0.595007,21.895390,0.662435,211403.777191,0.957805,20.312307,0.922585,5.216876,0.091901,0.072070,186.656603,32.000000,197.966607,179.279137,181.989739,169.316091,32.000000,163.480507,68.257373,59.489218,92.508184,28.196013,41.382478,11.140842,42.631256,18.794398,16.299702,59.535265,33.950204
26.549804,30.106347,138.300608,159.072822,70.929185,52.717071,29.199304,14.194781,136.608191,3.519404,16.384552,26.280736,157.815289,139.660778,154.186245,136.950207,97.863305,136.387017,-0.000752,-1.885275,32.000000,-235.813985,136.883248,-0.594808,21.899794,0.662508,211489.322145,0.957248,20.277475,0.934717,5.216117,0.080567,0.079960,186.669006,32.000000,197.964992,179.310730,181.993595,169.283431,32.000000,163.517314,68.259385,59.484159,92.512495,28.196013,41.329101,11.140842,42.634786,18.794398,16.294532,59.541323,33.984980
26.561565,30.107913,138.493586,159.065264,70.945273,52.729165,29.179450,14.194588,136.620182,3.519687,16.355067,26.291615,157.810349,139.676067,154.185941,136.962326,97.859550,136.398755,-0.000754,-1.885261,32.000000,-235.814178,136.897989,-0.594929,21.904463,0.662473,211532.201567,0.957123,20.254032,0.944582,5.215431,0.093921,0.088339,186.654097,32.000000,197.991395,179.335002,181.878618,169.254205,32.000000,163.538746,68.262810,59.479901,92.517552,28.196013,41.355956,11.140842,42.631223,18.794398,16.295190,59.539101,33.940153
26.569536,30.108102,138.425639,159.058002,70.949412,52.741353,29.176042,14.194628,136.635329,3.519630,16.321428,26.301489,157.803785,139.691020,154.185267,136.974433,97.857327,136.411059,-0.000755,-1.885276,32.000000,-235.814141,136.913825,-0.595474,21.909600,0.661966,211578.768858,0.957299,20.238328,0.955229,5.209101,0.084098,0.072661,186.626656,32.000000,198.037251,179.331198,181.734579,169.247419,32.000000,163.523355,68.266319,59.476805,92.522163,28.196013,41.395582,11.140842,42.627788,18.794398,16.297551,59.541992,33.893125
