OSU 80 Ton Compressor Load Stand
26.576649,30.107427,138.368356,159.050799,70.987642,52.753554,29.200525,14.194749,136.647813,3.519716,16.307564,26.306743,157.797957,139.706266,154.187455,136.990989,97.854164,136.423499,-0.000756,-1.885309,32.000000,-235.814055,136.928648,-0.595235,21.912558,0.662339,211625.333203,0.957724,20.220105,0.964651,5.214060,0.082791,0.074615,186.610822,32.000000,198.069859,179.305479,181.657603,169.266917,32.000000,163.475391,68.269143,59.472813,92.525954,28.196013,41.362893,11.140842,42.627566,18.794398,16.297457,59.544166,33.849177
26.583813,30.106401,138.441722,159.043416,71.064343,52.765693,29.202362,14.194802,136.660221,3.519800,16.376949,26.307956,157.792147,139.719623,154.190831,137.000703,97.848870,136.434130,-0.000756,-1.885333,32.000000,-235.813948,136.942545,-0.594207,21.915431,0.661992,211672.079831,0.957753,20.206886,0.972812,5.209938,0.080364,0.069874,186.625898,32.000000,198.070413,179.270170,181.705343,169.297896,32.000000,163.427161,68.271637,59.468039,92.530158,28.196013,41.299159,11.140842,42.625521,18.794398,16.296422,59.541255,33.899361
26.588471,30.117910,138.516643,159.036538,71.146271,52.773873,29.203023,14.194852,136.670506,3.519929,16.517124,26.312114,157.788183,139.730546,154.193350,137.008719,97.844514,136.441077,-0.000757,-1.885337,32.000000,-235.813888,136.953417,-0.593990,21.918918,0.661759,211719.867984,0.956898,20.194247,0.981976,5.206388,0.083015,0.086020,186.663940,32.000000,198.050263,179.245127,181.843606,169.310750,32.000000,163.399780,68.273967,59.463204,92.535209,28.196013,41.393272,11.140842,42.627595,18.794398,16.310286,59.543035,33.988209
26.597262,30.139345,138.408469,159.031107,71.115644,52.782027,29.192156,14.195067,136.680691,3.520024,16.604286,26.317630,157.786080,139.742247,154.191227,137.016960,97.840444,136.449511,-0.000757,-1.886506,32.000000,-235.813722,136.963727,-0.594264,21.924195,0.661909,211768.928950,0.956782,20.181178,0.992400,5.207745,0.092790,0.087511,186.707280,32.000000,198.026705,179.250168,181.969742,169.293258,32.000000,163.408978,68.275827,59.458932,92.540362,28.196013,41.342651,11.140842,42.622114,18.794398,16.340517,59.540763,34.103689
26.600389,30.160387,138.468771,159.026795,71.039174,52.794179,29.192388,14.195000,136.694805,3.520066,16.588062,26.331209,157.784185,139.759814,154.187326,137.029567,97.836555,136.463422,-0.000758,-1.886535,32.000000,-235.813767,136.978599,-0.595583,21.931029,0.662065,211810.773552,0.956758,20.184857,1.000108,5.209651,0.085678,0.077455,186.726306,32.000000,198.028298,179.275497,181.986408,169.261350,32.000000,163.434357,68.277837,59.454110,92.545810,28.196013,41.308898,11.140842,42.623501,18.794398,16.388600,59.548591,33.975516
26.612001,30.170714,138.589288,159.023272,70.931273,52.806351,29.202028,14.195052,136.712761,3.519958,16.511548,26.343802,157.778423,139.779173,154.183838,137.046570,97.832293,136.479349,-0.000758,-1.885333,32.000000,-235.813767,136.995603,-0.596250,21.937164,0.661567,211856.199860,0.956978,20.191516,1.008247,5.203862,0.088153,0.078157,186.717576,32.000000,198.054593,179.305167,181.886537,169.229654,32.000000,163.451272,68.280891,59.450268,92.551938,28.196013,41.389806,11.140842,42.616698,18.794398,16.408193,59.542081,33.997673
26.624261,30.158729,138.398864,159.018407,70.812515,52.818447,29.203286,14.194946,136.731761,3.520265,16.408400,26.352780,157.772488,139.800575,154.182327,137.065945,97.829494,136.497481,-0.000759,-1.884761,32.000000,-235.813881,137.016930,-0.596270,21.942826,0.661674,211920.208537,0.957122,20.207301,1.018849,5.205517,0.083362,0.084294,186.692202,32.000000,198.097659,179.307099,181.744023,169.218453,32.000000,163.438594,68.283867,59.446804,92.558083,28.196013,41.241478,11.140842,42.605306,18.794398,16.401330,59.549447,34.023792
26.632510,30.137535,138.451773,159.012518,70.756873,52.838921,29.206857,14.194885,136.751316,3.520667,16.384126,26.357082,157.766656,139.820956,154.182430,137.084954,97.828591,136.519003,-0.000758,-1.886541,32.000000,-235.813960,137.039296,-0.597626,21.947198,0.661807,211973.486285,0.956609,20.198121,1.030794,5.207774,0.077912,0.074743,186.670850,32.000000,198.129373,179.280029,181.658296,169.231472,32.000000,163.404014,68.286812,59.443956,92.565424,28.196013,41.319690,11.140842,42.597571,18.794398,16.372930,59.540920,34.146169
26.633934,30.114697,138.531396,159.005865,70.810973,52.851086,29.189991,14.194918,136.770928,3.521042,16.480500,26.359881,157.761848,139.840059,154.184620,137.099177,97.825181,136.538799,-0.000760,-1.888302,32.000000,-235.813884,137.055999,-0.598034,21.950881,0.660981,212010.443634,0.956291,20.165546,1.042338,5.198224,0.094187,0.076263,186.678116,32.000000,198.137290,179.237231,181.682125,169.265676,32.000000,163.361101,68.290149,59.440525,92.573121,28.196013,41.286046,11.140842,42.596317,18.794398,16.327959,59.545798,34.025479
26.638751,30.097782,138.463845,158.998710,70.855028,52.855146,29.193516,14.194908,136.786883,3.521083,16.632022,26.362858,157.757331,139.858882,154.188466,137.114887,97.820941,136.555278,-0.000760,-1.888863,32.000000,-235.813849,137.072319,-0.597645,21.954706,0.661078,212075.589384,0.956179,20.130502,1.053622,5.198600,0.089269,0.081654,186.713234,32.000000,198.122566,179.208255,181.802642,169.284649,32.000000,163.332181,68.293222,59.437084,92.580585,28.196013,41.361306,11.140842,42.592759,18.794398,16.298656,59.538993,34.143527
26.644341,30.095682,138.595811,158.993123,70.820722,52.855104,29.184077,14.194756,136.800912,3.521325,16.748820,26.368623,157.755260,139.872615,154.188018,137.131785,97.816160,136.569432,-0.000759,-1.888843,32.000000,-235.814006,137.088495,-0.598390,21.959370,0.661293,212112.241371,0.956843,20.105272,1.066577,5.201312,0.086489,0.082337,186.753130,32.000000,198.098042,179.211393,181.939965,169.271547,32.000000,163.323722,68.296110,59.434032,92.588329,28.196013,41.325016,11.140842,42.586908,18.794398,16.286844,59.544264,34.004349
26.652808,30.093730,138.487132,158.988772,70.784716,52.863308,29.209076,14.194788,136.817257,3.521802,16.800283,26.377221,157.751029,139.891639,154.184152,137.148432,97.812005,136.585978,-0.000760,-1.888832,32.000000,-235.814011,137.104531,-0.599387,21.962743,0.660907,212119.330579,0.956577,20.080271,1.078765,5.197835,0.092007,0.076059,186.767065,32.000000,198.088806,179.239376,181.975049,169.228992,32.000000,163.335317,68.299286,59.431757,92.595556,28.196013,41.370957,11.140842,42.580968,18.794398,16.283940,59.540497,34.009925
26.656232,30.088880,138.469633,158.984963,70.837739,52.875412,29.246586,14.194708,136.832725,3.522604,16.913683,26.377427,157.746074,139.906792,154.180676,137.163466,97.809863,136.602524,-0.000760,-1.887082,32.000000,-235.814102,137.121327,-0.600114,21.965308,0.661058,212119.344723,0.956667,20.068790,1.090370,5.201698,0.090802,0.085732,186.756271,32.000000,198.107799,179.269506,181.884783,169.183959,32.000000,163.357760,68.301476,59.429088,92.602613,28.196013,41.311208,11.140842,42.573337,18.794398,16.281283,59.541884,34.003983
26.658063,30.078134,138.430638,158.979759,70.889379,52.879464,29.195362,14.194572,136.852639,3.522949,17.112408,26.379504,157.737866,139.928258,154.176990,137.180297,97.807600,136.619616,-0.000760,-1.885328,32.000000,-235.814240,137.142328,-0.600099,21.968192,0.660578,212150.242082,0.955670,20.052630,1.102501,5.195968,0.080676,0.077519,186.719865,32.000000,198.160787,179.260547,181.698547,169.168409,32.000000,163.352881,68.305131,59.426000,92.611042,28.196013,41.188982,11.140842,42.570186,18.794398,16.256485,59.549722,34.116015
26.662887,30.078282,138.526930,158.976026,70.840519,52.879438,29.200263,14.194615,136.870624,3.523267,17.124716,26.387535,157.731826,139.947086,154.176948,137.195865,97.806931,136.637253,-0.000760,-1.886503,32.000000,-235.814298,137.159225,-0.599491,21.972193,0.660533,212195.956372,0.954521,20.042036,1.112619,5.194644,0.082624,0.071482,186.695374,32.000000,198.195807,179.222825,181.621051,169.193754,32.000000,163.315652,68.308474,59.423680,92.616558,28.196013,41.318246,11.140842,42.566915,18.794398,16.257325,59.538776,34.153872
26.673247,30.070563,138.469971,158.972939,70.744632,52.891678,29.187474,14.194665,136.890529,3.523450,17.028980,26.397294,157.726078,139.968648,154.177085,137.216330,97.803956,136.656000,-0.000761,-1.886567,32.000000,-235.814244,137.181178,-0.599723,21.976320,0.660329,212206.472064,0.956174,20.028218,1.123122,5.192824,0.093433,0.088557,186.700691,32.000000,198.194251,179.184073,181.660642,169.223429,32.000000,163.262772,68.310621,59.420177,92.622408,28.196013,41.285325,11.140842,42.555916,18.794398,16.248812,59.533947,34.118582
26.678926,30.058954,138.522211,158.970459,70.692066,52.899877,29.199022,14.194529,136.904227,3.523543,16.933304,26.401624,157.724149,139.983427,154.177473,137.230359,97.800877,136.668974,-0.000761,-1.886615,32.000000,-235.814374,137.195366,-0.600058,21.978794,0.660409,212204.853890,0.955829,20.020274,1.132292,5.195496,0.091130,0.072422,186.722901,32.000000,198.177049,179.163974,181.750028,169.230355,32.000000,163.233840,68.312493,59.417472,92.626207,28.196013,41.252748,11.140842,42.546608,18.794398,16.239994,59.538747,34.040446
26.690045,30.021407,138.607102,158.964117,70.667928,52.928078,29.214713,14.194471,136.932854,3.523965,16.834910,26.408578,157.720592,140.012922,154.174792,137.259843,97.794974,136.696659,-0.000761,-1.886738,32.000000,-235.814403,137.222010,-0.600858,21.982035,0.660070,212246.147128,0.956057,19.995181,1.144303,5.191343,0.084306,0.080370,186.773858,32.000000,198.140568,179.170555,181.914143,169.204989,32.000000,163.226596,68.315569,59.413277,92.633077,28.196013,41.336190,11.140842,42.533292,18.794398,16.176103,59.534715,34.119830
26.696820,30.000528,138.619966,158.960141,70.704566,52.944187,29.210169,14.194565,136.945604,3.524301,16.849414,26.410113,157.717022,140.025676,154.171147,137.272814,97.792082,136.709273,-0.000761,-1.886191,32.000000,-235.814275,137.234250,-0.600681,21.982591,0.660126,212271.326244,0.955583,19.974052,1.153633,5.192196,0.083723,0.081725,186.785437,32.000000,198.131075,179.186597,181.941317,169.176563,32.000000,163.250066,68.316937,59.411610,92.635987,28.196013,41.345895,11.140842,42.522083,18.794398,16.139018,59.542445,33.914988
26.698965,29.974397,138.648060,158.952163,70.782185,52.951982,29.221766,14.194402,136.964917,3.525135,17.036521,26.413755,157.707345,140.048028,154.164702,137.295992,97.787194,136.730881,-0.000760,-1.884496,32.000000,-235.814396,137.258613,-0.600391,21.983711,0.660370,212360.361504,0.955067,19.917867,1.172876,5.193214,0.080616,0.071972,186.769895,32.000000,198.163948,179.212745,181.839267,169.134029,32.000000,163.284215,68.319858,59.408729,92.640193,28.196013,41.300863,11.140842,42.512193,18.794398,16.083122,59.544343,34.045509
26.699881,29.971643,138.763863,158.947438,70.828774,52.951816,29.194851,14.194353,136.979537,3.525621,17.205268,26.414982,157.699273,140.063394,154.160356,137.313058,97.785420,136.742323,-0.000758,-1.883378,32.000000,-235.814374,137.274270,-0.600294,21.985186,0.660435,212410.729357,0.955198,19.885634,1.181845,5.192377,0.091940,0.082850,186.739099,32.000000,198.202295,179.213948,181.686472,169.118536,32.000000,163.268018,68.321512,59.407645,92.642943,28.196013,41.418251,11.140842,42.506464,18.794398,16.066494,59.546261,34.133256
26.697529,29.977265,138.713631,158.944023,70.910453,52.951942,29.237800,14.194106,136.993088,3.526144,17.359109,26.414403,157.692372,140.076768,154.158512,137.328833,97.783857,136.755754,-0.000757,-1.883991,32.000000,-235.814478,137.287776,-0.600199,21.985975,0.660496,212428.725083,0.954816,19.855908,1.197142,5.193013,0.087030,0.085410,186.714488,32.000000,198.229555,179.188025,181.595999,169.131371,32.000000,163.227567,68.323187,59.406686,92.645049,28.196013,41.405142,11.140842,42.503823,18.794398,16.072908,59.544077,33.934284
26.697986,29.986698,138.699219,158.941968,70.964110,52.951895,29.193747,14.194023,137.005622,3.526641,17.488415,26.414002,157.687766,140.087670,154.157491,137.341813,97.782257,136.765030,-0.000757,-1.885751,32.000000,-235.814606,137.298121,-0.599800,21.987909,0.660772,212427.574948,0.955651,19.851621,1.204427,5.197172,0.075049,0.082339,186.718865,32.000000,198.225852,179.155426,181.626571,169.157766,32.000000,163.177566,68.326028,59.405141,92.647186,28.196013,41.378061,11.140842,42.500748,18.794398,16.089554,59.540035,33.879845
26.703177,29.999806,138.613061,158.941163,71.049917,52.951887,29.234090,14.194030,137.015660,3.526730,17.594309,26.415406,157.684850,140.099194,154.156637,137.355309,97.778107,136.772727,-0.000758,-1.887573,32.000000,-235.814707,137.310225,-0.599755,21.990522,0.660653,212434.406130,0.954353,19.861182,1.212460,5.195748,0.090638,0.081697,186.749275,32.000000,198.197890,179.131767,181.762406,169.169245,32.000000,163.149741,68.327731,59.402126,92.648948,28.196013,41.343098,11.140842,42.491512,18.794398,16.110640,59.543605,33.912200
26.707433,30.012488,138.559602,158.940755,71.127200,52.959994,29.237173,14.194003,137.025077,3.526789,17.722879,26.414213,157.683960,140.108756,154.153818,137.365119,97.775158,136.781853,-0.000758,-1.889366,32.000000,-235.814724,137.318489,-0.599220,21.991566,0.660562,212441.779418,0.955797,19.869850,1.218528,5.195119,0.083041,0.072508,186.785365,32.000000,198.173195,179.131916,181.898575,169.157335,32.000000,163.151500,68.329195,59.399596,92.650488,28.196013,41.294866,11.140842,42.482888,18.794398,16.133624,59.541687,34.143821
26.704398,30.027995,138.665799,158.941034,71.178316,52.959958,29.198659,14.193887,137.032194,3.527412,17.925641,26.411703,157.682934,140.116318,154.148574,137.372191,97.772553,136.790285,-0.000760,-1.891159,32.000000,-235.814744,137.323825,-0.599002,21.991244,0.660156,212451.173571,0.954313,19.874261,1.226386,5.190883,0.085609,0.072031,186.797987,32.000000,198.157963,179.161469,181.926113,169.118381,32.000000,163.177184,68.330641,59.396658,92.651755,28.196013,41.305221,11.140842,42.477540,18.794398,16.155943,59.542130,34.008605
26.700248,30.049579,138.779004,158.942293,71.244214,52.960036,29.199324,14.193707,137.036416,3.527808,18.141740,26.410006,157.680907,140.122714,154.142557,137.378266,97.771813,136.796559,-0.000759,-1.891811,32.000000,-235.814862,137.330196,-0.599359,21.991047,0.660015,212492.307082,0.954227,19.879811,1.233728,5.188054,0.087528,0.078730,186.779089,32.000000,198.175868,179.195016,181.828924,169.076646,32.000000,163.204923,68.332339,59.395277,92.652228,28.196013,41.398611,11.140842,42.478488,18.794398,16.194622,59.547028,33.885421
26.701693,30.075190,138.716320,158.945220,71.312482,52.960044,29.193932,14.193847,137.042017,3.528342,18.300671,26.412884,157.676846,140.128167,154.137048,137.382395,97.771969,136.801696,-0.000757,-1.891767,32.000000,-235.814750,137.337735,-0.598909,21.991313,0.660874,212523.402476,0.955827,19.928941,1.244156,5.197667,0.078547,0.074534,186.740306,32.000000,198.205617,179.206540,181.687187,169.055872,32.000000,163.204376,68.333939,59.393579,92.651039,28.196013,41.381346,11.140842,42.475664,18.794398,16.238250,59.546044,33.885274
26.702207,30.096727,138.581105,158.948718,71.313571,52.960047,29.192849,14.193867,137.048980,3.528538,18.396828,26.418664,157.673743,140.134684,154.132725,137.390493,97.772041,136.807679,-0.000757,-1.891714,32.000000,-235.814827,137.347422,-0.598701,21.991859,0.660874,212523.402476,0.955827,19.928941,1.244156,5.197667,0.082597,0.083464,186.705680,32.000000,198.236309,179.185452,181.587393,169.072346,32.000000,163.179120,68.335074,59.391671,92.648646,28.196013,41.323357,11.140842,42.468079,18.794398,16.280824,59.545415,34.057101
26.706588,30.112338,138.804108,158.952365,71.320151,52.959889,29.240073,14.193956,137.055776,3.528407,18.444681,26.422697,157.671935,140.143268,154.130384,137.399827,97.771600,136.816676,-0.000758,-1.891768,32.000000,-235.814804,137.353619,-0.599543,21.991953,0.660699,212539.021783,0.956011,19.952131,1.246474,5.195038,0.075516,0.075077,186.696049,32.000000,198.235396,179.149489,181.606546,169.104125,32.000000,163.143647,68.337334,59.389825,92.646193,28.196013,41.408830,11.140842,42.461698,18.794398,16.316296,59.540714,33.931716
26.708714,30.120172,138.929641,158.955737,71.375144,52.959905,29.237849,14.193760,137.062615,3.528844,18.510127,26.423145,157.673121,140.151914,154.129515,137.407495,97.769130,136.822029,-0.000758,-1.891800,32.000000,-235.815022,137.358981,-0.600148,21.992795,0.660314,212552.528756,0.956078,19.972807,1.249283,5.189875,0.086702,0.085500,186.718983,32.000000,198.210918,179.121588,181.729058,169.129773,32.000000,163.114473,68.339714,59.387969,92.642556,28.196013,41.459405,11.140842,42.452392,18.794398,16.331089,59.538442,34.014254
26.705726,30.127907,138.703696,158.958094,71.411493,52.959924,29.227176,14.193827,137.067853,3.529168,18.599616,26.420900,157.675172,140.156521,154.124934,137.414016,97.766925,136.828485,-0.000757,-1.891761,32.000000,-235.815040,137.362929,-0.600488,21.993315,0.660919,212559.814551,0.954403,19.981078,1.254055,5.197373,0.088791,0.071842,186.750122,32.000000,198.177258,179.126939,181.877062,169.118821,32.000000,163.110759,68.339668,59.384972,92.637714,28.196013,41.385405,11.140842,42.450258,18.794398,16.345824,59.540163,34.137951
26.706321,30.140882,138.869630,158.960429,71.407824,52.960005,29.211887,14.193825,137.071243,3.529194,18.683499,26.420090,157.677845,140.160879,154.119029,137.420402,97.765161,136.834075,-0.000758,-1.891746,32.000000,-235.815017,137.366792,-0.600319,21.993839,0.661243,212566.207524,0.954414,19.985350,1.259102,5.201660,0.084106,0.082310,186.765001,32.000000,198.149952,179.165564,181.937150,169.081061,32.000000,163.133674,68.339444,59.381758,92.632802,28.196013,41.387794,11.140842,42.445819,18.794398,16.365226,59.538078,34.050131
26.709541,30.154776,138.879889,158.962862,71.361411,52.959976,29.189062,14.193531,137.076508,3.529270,18.710913,26.425369,157.677657,140.167532,154.113446,137.421598,97.764836,136.840363,-0.000758,-1.893507,32.000000,-235.815368,137.371205,-0.600560,21.998134,0.660623,212575.025832,0.954895,19.998091,1.264416,5.193781,0.078839,0.073559,186.747138,32.000000,198.153844,179.204642,181.871476,169.039965,32.000000,163.176562,68.340438,59.379535,92.627543,28.196013,41.438178,11.140842,42.437994,18.794398,16.394063,59.544480,34.108384
26.711483,30.165268,138.776375,158.965513,71.323076,52.960036,29.187350,14.193409,137.083776,3.529332,18.666408,26.432624,157.675358,140.173811,154.110051,137.430026,97.766753,136.846624,-0.000758,-1.895253,32.000000,-235.815468,137.377243,-0.600904,22.001218,0.661113,212585.106969,0.955405,20.010069,1.268871,5.199879,0.091035,0.079671,186.708481,32.000000,198.184290,179.218897,181.731657,169.022556,32.000000,163.201667,68.342580,59.377595,92.620943,28.196013,41.436531,11.140842,42.430229,18.794398,16.413908,59.538403,34.117849
26.714151,30.159034,138.811211,158.967190,71.314609,52.964062,29.195263,14.193278,137.090443,3.529419,18.590089,26.436366,157.672058,140.181327,154.107075,137.439053,97.767325,136.855967,-0.000758,-1.895234,32.000000,-235.815591,137.385309,-0.600791,22.002907,0.660977,212592.453988,0.956062,20.018570,1.272224,5.199636,0.086246,0.083152,186.671752,32.000000,198.214879,179.203672,181.620785,169.044149,32.000000,163.187387,68.344380,59.375505,92.612618,28.196013,41.365440,11.140842,42.421975,18.794398,16.413940,59.539652,34.091583
26.715366,30.146794,138.938094,158.967789,71.370260,52.968125,29.209220,14.193248,137.097827,3.529357,18.580719,26.437453,157.670560,140.188732,154.108455,137.444536,97.767030,136.863704,-0.000757,-1.894073,32.000000,-235.815597,137.392634,-0.600555,22.003780,0.660567,212596.553829,0.956071,20.025809,1.273322,5.195383,0.079911,0.073500,186.657753,32.000000,198.219809,179.178382,181.618518,169.076685,32.000000,163.145804,68.346831,59.372948,92.604795,28.196013,41.476194,11.140842,42.415228,18.794398,16.398649,59.539730,33.858128
26.719272,30.138161,138.858569,158.967845,71.423086,52.968254,29.211530,14.193376,137.100049,3.529516,18.657500,26.434728,157.669841,140.190205,154.110293,137.449681,97.765268,136.865124,-0.000757,-1.892336,32.000000,-235.815450,137.396057,-0.599654,22.005881,0.660606,212606.890085,0.955768,20.015105,1.277247,5.196168,0.085557,0.083448,186.674699,32.000000,198.186140,179.163139,181.730098,169.093112,32.000000,163.109394,68.348783,59.369811,92.597161,28.196013,41.445985,11.140842,42.406448,18.794398,16.372564,59.539022,33.964144
26.718434,30.142747,138.911833,158.967895,71.427143,52.968435,29.213993,14.193441,137.101752,3.529727,18.723877,26.435261,157.672063,140.191212,154.108908,137.452738,97.764086,136.868144,-0.000758,-1.891756,32.000000,-235.815388,137.400299,-0.598611,22.009827,0.660967,212614.691441,0.955309,20.000832,1.281267,5.200681,0.082036,0.075842,186.704411,32.000000,198.144578,179.168078,181.875293,169.084739,32.000000,163.111570,68.349914,59.365907,92.589112,28.196013,41.455709,11.140842,42.398815,18.794398,16.381758,59.542553,34.087328
26.722699,30.158128,139.076848,158.969581,71.389889,52.972668,29.194151,14.193425,137.105563,3.529658,18.710790,26.441884,157.674340,140.197034,154.103669,137.457885,97.763323,136.873509,-0.000758,-1.891181,32.000000,-235.815367,137.401822,-0.599309,22.014520,0.660583,212609.297006,0.955067,19.985658,1.283711,5.196944,0.082346,0.076105,186.721359,32.000000,198.117421,179.196537,181.948243,169.053175,32.000000,163.152884,68.351686,59.362449,92.581634,28.196013,41.590310,11.140842,42.391394,18.794398,16.403824,59.542877,34.151524
26.724920,30.167636,139.143773,158.971329,71.382671,52.984906,29.200712,14.193405,137.111418,3.529621,18.634858,26.447759,157.675198,140.202768,154.099381,137.462451,97.762392,136.877606,-0.000759,-1.889427,32.000000,-235.815263,137.405860,-0.599147,22.019076,0.660648,212614.491994,0.955033,19.991648,1.286348,5.199101,0.078749,0.077414,186.713516,32.000000,198.125787,179.229609,181.888610,169.022680,32.000000,163.192292,68.353658,59.358437,92.573660,28.196013,41.589466,11.140842,42.381044,18.794398,16.427173,59.546742,34.137218
26.735443,30.171923,138.994893,158.972811,71.354909,52.997104,29.198080,14.193318,137.115800,3.530026,18.579288,26.453299,157.673930,140.208096,154.096427,137.471357,97.764097,136.882686,-0.000758,-1.887686,32.000000,-235.815309,137.413456,-0.598507,22.022416,0.660998,212640.036782,0.955633,19.999886,1.289694,5.204446,0.082596,0.072755,186.682545,32.000000,198.155878,179.251112,181.749742,169.004156,32.000000,163.209547,68.355657,59.355385,92.565448,28.196013,41.543216,11.140842,42.364322,18.794398,16.440123,59.544362,34.135897
26.734469,30.171644,139.100582,158.973700,71.312821,53.009282,29.200852,14.193197,137.122961,3.530460,18.536951,26.460910,157.673082,140.212389,154.093237,137.477488,97.766134,136.887666,-0.000758,-1.887153,32.000000,-235.815442,137.418668,-0.597795,22.026463,0.661193,212694.731081,0.955578,20.005675,1.292596,5.206518,0.072900,0.081901,186.648246,32.000000,198.185372,179.243488,181.627098,169.016777,32.000000,163.187380,68.357499,59.351910,92.557214,28.196013,41.557948,11.140842,42.355254,18.794398,16.440895,59.548985,34.002002
26.739328,30.171439,139.100922,158.973725,71.273311,53.021664,29.207547,14.193301,137.130644,3.530909,18.470508,26.465819,157.672091,140.220257,154.094067,137.481579,97.767564,136.893312,-0.000756,-1.887151,32.000000,-235.815308,137.422793,-0.597648,22.031214,0.660622,212739.187389,0.955495,19.992348,1.293335,5.198900,0.083709,0.078197,186.639710,32.000000,198.188886,179.218421,181.598938,169.047937,32.000000,163.152975,68.359608,59.347818,92.548839,28.196013,41.613473,11.140842,42.345599,18.794398,16.441753,59.539986,34.150350
26.742727,30.168369,139.264793,158.973269,71.279202,53.033842,29.232494,14.193319,137.139490,3.530824,18.390133,26.472445,157.674557,140.224897,154.096315,137.485333,97.767448,136.899849,-0.000756,-1.887141,32.000000,-235.815289,137.428114,-0.597569,22.035821,0.660983,212786.291439,0.955660,19.993698,1.293696,5.203043,0.094748,0.081889,186.664436,32.000000,198.163578,179.188674,181.702821,169.080228,32.000000,163.127960,68.361408,59.342514,92.541183,28.196013,41.645023,11.140842,42.333784,18.794398,16.440099,59.540370,34.140226
26.747743,30.163642,139.215098,158.972302,71.262513,53.045991,29.193164,14.193351,137.148852,3.530501,18.326742,26.479585,157.678351,140.233200,154.095321,137.494814,97.765261,136.907198,-0.000757,-1.887133,32.000000,-235.815265,137.435238,-0.597131,22.040805,0.660907,212832.100281,0.955480,19.985362,1.294984,5.202110,0.084437,0.078963,186.699892,32.000000,198.130515,179.177211,181.858664,169.088210,32.000000,163.126266,68.363176,59.337501,92.533490,28.196013,41.627711,11.140842,42.321901,18.794398,16.433316,59.547746,34.102075
26.751075,30.158466,139.143404,158.970792,71.254673,53.058260,29.203901,14.193469,137.155794,3.530446,18.287959,26.483859,157.682008,140.239780,154.092162,137.502217,97.764445,136.914151,-0.000758,-1.887098,32.000000,-235.815159,137.439982,-0.597220,22.045278,0.661341,212877.128507,0.954747,19.976602,1.298245,5.207576,0.078035,0.069132,186.727700,32.000000,198.107620,179.206653,181.946941,169.065162,32.000000,163.163353,68.364821,59.333146,92.525825,28.196013,41.684166,11.140842,42.307793,18.794398,16.425298,59.545680,34.017629
26.753898,30.154307,139.157380,158.969131,71.310636,53.070409,29.188384,14.193506,137.157320,3.530745,18.383437,26.482500,157.682264,140.241739,154.088638,137.504674,97.764890,136.918669,-0.000758,-1.885311,32.000000,-235.815096,137.444410,-0.597319,22.045612,0.661098,212922.223742,0.956051,19.963481,1.303968,5.204742,0.074934,0.081218,186.719866,32.000000,198.107539,179.248027,181.897857,169.026286,32.000000,163.195065,68.365898,59.328691,92.518779,28.196013,41.628285,11.140842,42.296111,18.794398,16.418452,59.549781,34.079478
26.754006,30.159559,139.254061,158.967431,71.363236,53.074568,29.196963,14.193389,137.158613,3.530863,18.542569,26.481511,157.680241,140.240624,154.086035,137.504308,97.766272,136.919514,-0.000757,-1.884716,32.000000,-235.815272,137.445675,-0.596818,22.046541,0.660834,212967.019294,0.955782,19.952733,1.308131,5.201414,0.083263,0.078472,186.688990,32.000000,198.134274,179.273949,181.758890,169.000606,32.000000,163.213792,68.367554,59.324373,92.510921,28.196013,41.695029,11.140842,42.286558,18.794398,16.420566,59.544038,34.134650
26.755840,30.172702,139.323203,158.966256,71.364351,53.074450,29.207395,14.193292,137.157385,3.530999,18.660846,26.482730,157.678439,140.242215,154.083965,137.505189,97.769625,136.919293,-0.000757,-1.884628,32.000000,-235.815305,137.447392,-0.596299,22.048184,0.660960,213011.191741,0.956392,19.943851,1.309860,5.201387,0.083511,0.084103,186.655794,32.000000,198.165269,179.268143,181.633373,169.011339,32.000000,163.207082,68.369376,59.320684,92.502770,28.196013,41.779075,11.140842,42.276624,18.794398,16.439493,59.544913,34.095545
26.760518,30.192215,139.229581,158.966173,71.391672,53.074574,29.193446,14.193231,137.155833,3.531120,18.720561,26.485115,157.678299,140.240260,154.085202,137.503671,97.772834,136.916486,-0.000758,-1.884557,32.000000,-235.815339,137.447879,-0.595379,22.049732,0.661280,213030.126008,0.956194,19.948923,1.308885,5.204980,0.086611,0.095252,186.636764,32.000000,198.182332,179.235521,181.602898,169.051488,32.000000,163.179868,68.371404,59.316706,92.493787,28.196013,41.729833,11.140842,42.263846,18.794398,16.475549,59.538265,33.952039
26.759347,30.206159,139.231904,158.966609,71.396863,53.074663,29.184205,14.193114,137.154832,3.530925,18.755246,26.488670,157.679695,140.241593,154.089091,137.503056,97.774169,136.917524,-0.000758,-1.884520,32.000000,-235.815478,137.448878,-0.595957,22.050791,0.661423,213033.850727,0.955813,19.958997,1.305426,5.207207,0.088465,0.081941,186.656195,32.000000,198.170836,179.209746,181.685648,169.088269,32.000000,163.154489,68.373588,59.311354,92.485591,28.196013,41.699793,11.140842,42.253758,18.794398,16.505127,59.544775,34.102442
26.761086,30.216827,139.316964,158.966939,71.423072,53.082904,29.190680,14.193095,137.155188,3.530738,18.771124,26.491727,157.683365,140.241941,154.089603,137.500934,97.774769,136.919174,-0.000760,-1.884526,32.000000,-235.815451,137.447430,-0.595926,22.050951,0.661052,213041.052933,0.956141,19.970685,1.300867,5.202798,0.081314,0.083245,186.689561,32.000000,198.137791,179.204567,181.820382,169.096202,32.000000,163.139326,68.375809,59.305781,92.478316,28.196013,41.756915,11.140842,42.243386,18.794398,16.528585,59.534360,34.113814
26.761179,30.225112,139.134266,158.967174,71.409062,53.095163,29.185939,14.193121,137.153238,3.530645,18.772129,26.496562,157.688215,140.242107,154.086889,137.500278,97.775469,136.922357,-0.000760,-1.883897,32.000000,-235.815353,137.445684,-0.595496,22.051900,0.661072,213049.933672,0.956524,19.986587,1.300030,5.203113,0.083504,0.080053,186.716101,32.000000,198.111171,179.234493,181.929396,169.066732,32.000000,163.165759,68.377701,59.300096,92.470220,28.196013,41.681451,11.140842,42.233121,18.794398,16.546284,59.545375,34.125039
26.767212,30.231905,139.238343,158.967325,71.356684,53.107374,29.208684,14.193232,137.154184,3.530807,18.701408,26.503852,157.690537,140.244705,154.083471,137.499288,97.776851,136.921946,-0.000759,-1.883294,32.000000,-235.815285,137.447064,-0.594892,22.053548,0.661409,213088.178678,0.956420,19.994349,1.300224,5.205953,0.091545,0.086820,186.714799,32.000000,198.108997,179.274573,181.902496,169.029172,32.000000,163.208525,68.379165,59.294671,92.462450,28.196013,41.698223,11.140842,42.220057,18.794398,16.560053,59.546605,34.116381
26.772886,30.232913,139.167660,158.967115,71.297252,53.119442,29.188446,14.193432,137.156522,3.530816,18.576949,26.510339,157.688617,140.248155,154.081536,137.500819,97.778260,136.926677,-0.000759,-1.881541,32.000000,-235.815159,137.451216,-0.595016,22.054738,0.661005,213141.940943,0.956812,20.002477,1.301056,5.199108,0.082199,0.074553,186.684046,32.000000,198.145088,179.294885,181.777550,169.006342,32.000000,163.246194,68.380465,59.290063,92.454869,28.196013,41.659925,11.140842,42.201785,18.794398,16.566995,59.548483,34.028927
26.776875,30.226403,139.261564,158.966072,71.238627,53.131598,29.203072,14.193493,137.159979,3.530772,18.461237,26.514649,157.686783,140.250975,154.080410,137.505195,97.782250,136.931737,-0.000759,-1.880961,32.000000,-235.814961,137.454677,-0.595176,22.055820,0.661318,213190.902705,0.956075,19.999180,1.299476,5.201825,0.081611,0.077915,186.647428,32.000000,198.188875,179.288042,181.627317,169.016385,32.000000,163.249020,68.382160,59.287254,92.448297,28.196013,41.749158,11.140842,42.187560,18.794398,16.563812,59.544618,34.111392
26.785312,30.214284,139.352056,158.964179,71.188944,53.143787,29.187548,14.193338,137.162877,3.530876,18.336780,26.523099,157.686095,140.256764,154.082494,137.508864,97.786595,136.938333,-0.000758,-1.879215,32.000000,-235.815145,137.461020,-0.595543,22.056326,0.661126,213235.414689,0.956742,19.990701,1.300344,5.198082,0.083642,0.083254,186.621989,32.000000,198.211546,179.258999,181.564582,169.046289,32.000000,163.213723,68.384278,59.284575,92.442215,28.196013,41.792857,11.140842,42.166970,18.794398,16.547177,59.538393,34.099507
26.792793,30.198468,139.307929,158.961419,71.161979,53.156053,29.181979,14.193338,137.167861,3.531000,18.212506,26.527095,157.685495,140.264914,154.085288,137.515825,97.788232,136.944899,-0.000758,-1.877448,32.000000,-235.815091,137.469262,-0.595982,22.056734,0.661443,213274.244763,0.956315,19.977522,1.298790,5.200815,0.080094,0.082143,186.635338,32.000000,198.199336,179.230637,181.636792,169.076282,32.000000,163.173579,68.386348,59.280796,92.436436,28.196013,41.826247,11.140842,42.149575,18.794398,16.520567,59.538983,34.078671
26.801978,30.177196,139.285543,158.956889,71.176433,53.168116,29.198737,14.193462,137.173580,3.531093,18.120102,26.530981,157.685324,140.270177,154.088216,137.522418,97.789506,136.950821,-0.000760,-1.876248,32.000000,-235.815017,137.475010,-0.595567,22.056820,0.661674,213306.409218,0.956694,19.951300,1.297618,5.202555,0.087161,0.088697,186.667888,32.000000,198.166866,179.217740,181.786834,169.087950,32.000000,163.154746,68.387710,59.276028,92.430931,28.196013,41.769501,11.140842,42.125861,18.794398,16.487353,59.540340,34.119023
26.804281,30.160403,139.279526,158.951761,71.186659,53.180340,29.197435,14.193338,137.180257,3.530887,18.063590,26.535347,157.686828,140.275909,154.087719,137.528211,97.790247,136.954850,-0.000761,-1.876229,32.000000,-235.815091,137.476806,-0.595810,22.056973,0.661521,213339.898409,0.956776,19.922983,1.299139,5.199455,0.089683,0.075884,186.697823,32.000000,198.140661,179.235114,181.915054,169.069351,32.000000,163.180062,68.388041,59.271724,92.426300,28.196013,41.808096,11.140842,42.108813,18.794398,16.454736,59.541599,34.124892
26.801132,30.148905,139.281452,158.946322,71.198333,53.192644,29.202319,14.193332,137.182166,3.531301,18.050027,26.534251,157.685717,140.279705,154.086366,137.529821,97.791401,136.956981,-0.000762,-1.876256,32.000000,-235.815118,137.475846,-0.595311,22.056556,0.661402,213368.467214,0.956045,19.886366,1.300715,5.196838,0.078419,0.074174,186.699820,32.000000,198.138104,179.264499,181.899860,169.040306,32.000000,163.222684,68.388946,59.267956,92.423059,28.196013,41.835975,11.140842,42.099229,18.794398,16.429979,59.534154,34.134210
26.803357,30.143515,139.146692,158.940861,71.202999,53.204895,29.173115,14.193234,137.185046,3.531697,18.054338,26.535100,157.680741,140.282091,154.084902,137.530092,97.793947,136.959261,-0.000762,-1.875083,32.000000,-235.815123,137.477443,-0.595336,22.058570,0.661461,213404.737519,0.956180,19.865727,1.301912,5.196167,0.088418,0.079310,186.672263,32.000000,198.169779,179.293427,181.766550,169.010847,32.000000,163.245808,68.389380,59.264276,92.419674,28.196013,41.750366,11.140842,42.084612,18.794398,16.421472,59.538058,34.050864
26.808149,30.144696,139.056900,158.936231,71.138038,53.217183,29.188878,14.193269,137.187605,3.531721,17.995970,26.540655,157.674300,140.285047,154.084000,137.530035,97.797371,136.963764,-0.000763,-1.873318,32.000000,-235.815057,137.480433,-0.595494,22.060231,0.661667,213447.390119,0.956333,19.859488,1.301784,5.196850,0.080125,0.079922,186.633070,32.000000,198.210625,179.292887,181.617283,168.999871,32.000000,163.234134,68.389661,59.260240,92.415904,28.196013,41.661256,11.140842,42.066259,18.794398,16.420738,59.550548,34.056220
26.812422,30.139534,139.250829,158.931840,71.077032,53.229376,29.199054,14.193342,137.194205,3.531714,17.864426,26.547274,157.669607,140.288943,154.084622,137.532609,97.801438,136.966931,-0.000762,-1.871550,32.000000,-235.814912,137.486378,-0.595193,22.062228,0.661311,213489.342286,0.957413,19.850381,1.300335,5.191390,0.083110,0.088766,186.607922,32.000000,198.237610,179.265946,181.546953,169.030605,32.000000,163.198970,68.391829,59.257329,92.413224,28.196013,41.744250,11.140842,42.048884,18.794398,16.418258,59.532590,34.009485
26.817334,30.127499,139.196188,158.927255,71.024982,53.241501,29.188499,14.193219,137.199198,3.532119,17.739154,26.551217,157.664778,140.295018,154.087993,137.536131,97.803322,136.970416,-0.000761,-1.869805,32.000000,-235.814912,137.490284,-0.595503,22.064108,0.661063,213533.522076,0.956938,19.843558,1.299078,5.187113,0.089760,0.085773,186.614801,32.000000,198.234830,179.228349,181.605107,169.065853,32.000000,163.168392,68.394819,59.253744,92.410419,28.196013,41.826416,11.140842,42.030355,18.794398,16.404432,59.538481,34.053872
26.822812,30.108066,139.041324,158.922037,70.974407,53.253700,29.212223,14.193349,137.202790,3.532156,17.655853,26.554250,157.661852,140.299570,154.089719,137.542428,97.803994,136.973487,-0.000759,-1.868017,32.000000,-235.814751,137.494083,-0.595101,22.064451,0.661645,213572.809470,0.956650,19.831260,1.296534,5.193519,0.079019,0.071507,186.648490,32.000000,198.212350,179.202289,181.742771,169.085401,32.000000,163.149379,68.397210,59.249214,92.406971,28.196013,41.696121,11.140842,42.009509,18.794398,16.370733,59.546565,34.094958
26.825024,30.094342,139.191148,158.916500,70.954969,53.265975,29.177952,14.193295,137.207325,3.532225,17.579769,26.557295,157.660990,140.303209,154.086612,137.548414,97.804152,136.978720,-0.000759,-1.868040,32.000000,-235.814750,137.497918,-0.594911,22.065349,0.661469,213609.551771,0.956999,19.811023,1.296325,5.190530,0.091304,0.078623,186.683119,32.000000,198.186724,179.217986,181.871762,169.066920,32.000000,163.155811,68.398138,59.245239,92.403759,28.196013,41.728880,11.140842,41.991206,18.794398,16.343681,59.538717,34.160182
26.828442,30.082620,139.031346,158.911199,70.921306,53.278312,29.239520,14.193301,137.211210,3.532594,17.504366,26.560218,157.659677,140.306592,154.083000,137.549202,97.805701,136.985626,-0.000760,-1.869256,32.000000,-235.814764,137.503276,-0.594453,22.067031,0.661018,213642.219654,0.956186,19.782442,1.297132,5.183697,0.084341,0.092372,186.691854,32.000000,198.177374,179.254565,181.886756,169.021718,32.000000,163.182473,68.400058,59.242670,92.401776,28.196013,41.749518,11.140842,41.973543,18.794398,16.321699,59.537419,34.118069
26.834150,30.072336,139.121602,158.906054,70.846352,53.290579,29.190940,14.193265,137.215888,3.532926,17.419365,26.564391,157.654005,140.314601,154.079311,137.555747,97.808241,136.987846,-0.000759,-1.870408,32.000000,-235.814813,137.508634,-0.594063,22.069479,0.661522,213681.396447,0.957413,19.765024,1.299491,5.188854,0.085391,0.074695,186.667960,32.000000,198.198468,179.285188,181.780726,168.986242,32.000000,163.202366,68.401828,59.239634,92.399023,28.196013,41.733407,11.140842,41.952673,18.794398,16.303198,59.539779,34.135457
26.840974,30.062927,139.026619,158.900987,70.751559,53.302715,29.189257,14.193162,137.222487,3.533287,17.264984,26.571073,157.647538,140.323262,154.076434,137.564491,97.811546,136.994456,-0.000759,-1.871549,32.000000,-235.814922,137.513580,-0.593467,22.070518,0.661070,213720.004009,0.955461,19.747598,1.301265,5.182237,0.084179,0.082103,186.636285,32.000000,198.238053,179.284954,181.637185,168.979615,32.000000,163.203308,68.403985,59.237663,92.395286,28.196013,41.713641,11.140842,41.930148,18.794398,16.286961,59.536101,34.132082
26.846970,30.039573,139.053812,158.895325,70.763768,53.314780,29.194447,14.193107,137.229111,3.533123,17.106857,26.576677,157.642118,140.331162,154.076262,137.572959,97.814971,137.002136,-0.000758,-1.872726,32.000000,-235.814899,137.520576,-0.594158,22.069705,0.661296,213756.899438,0.957031,19.727787,1.299793,5.184498,0.084805,0.081665,186.607673,32.000000,198.275096,179.248538,181.554724,169.006325,32.000000,163.178167,68.406058,59.235959,92.390308,28.196013,41.758908,11.140842,41.906404,18.794398,16.254072,59.541874,34.121590
26.848736,30.014408,139.065416,158.888477,70.823822,53.326614,29.211969,14.193248,137.234804,3.533466,17.073261,26.578043,157.636341,140.333667,154.078919,137.577455,97.817042,137.004734,-0.000756,-1.872738,32.000000,-235.814725,137.526330,-0.594312,22.068363,0.660991,213792.489699,0.957023,19.706991,1.299667,5.179641,0.082577,0.087033,186.609966,32.000000,198.279110,179.212906,181.593835,169.041762,32.000000,163.134789,68.408181,59.234361,92.385276,28.196013,41.679485,11.140842,41.886114,18.794398,16.211122,59.540015,33.980358
26.849688,29.995678,139.049978,158.881008,70.920375,53.326627,29.194728,14.193306,137.236055,3.533540,17.178471,26.575842,157.632305,140.333076,154.080549,137.579158,97.817871,137.007937,-0.000756,-1.873339,32.000000,-235.814692,137.527524,-0.593723,22.065441,0.661101,213819.261617,0.956786,19.673632,1.299937,5.179497,0.085495,0.091834,186.638626,32.000000,198.253213,179.195146,181.728368,169.056736,32.000000,163.099887,68.410446,59.232300,92.380413,28.196013,41.720522,11.140842,41.870037,18.794398,16.164760,59.535541,33.999727
26.847484,29.991626,139.132905,158.873484,70.982170,53.326393,29.183347,14.193346,137.236053,3.533657,17.292911,26.575403,157.628823,140.335100,154.078159,137.577997,97.818745,137.006491,-0.000756,-1.873886,32.000000,-235.814692,137.526180,-0.593928,22.063379,0.661244,213847.720776,0.956297,19.645520,1.299115,5.179589,0.084816,0.084982,186.671922,32.000000,198.223137,179.207719,181.867859,169.034609,32.000000,163.096201,68.412145,59.229958,92.374973,28.196013,41.723877,11.140842,41.851300,18.794398,16.157505,59.545228,34.023645
26.846550,30.000879,138.989314,158.867645,71.031180,53.326538,29.185529,14.193392,137.234856,3.533538,17.357597,26.574248,157.624823,140.334553,154.074238,137.577894,97.820168,137.006692,-0.000754,-1.873826,32.000000,-235.814830,137.527841,-0.593409,22.060916,0.661240,213834.451530,0.956781,19.625203,1.299827,5.178830,0.084098,0.080868,186.686661,32.000000,198.208489,179.243085,181.894331,168.989151,32.000000,163.127211,68.414049,59.227802,92.369549,28.196013,41.630840,11.140842,41.838663,18.794398,16.166042,59.544067,34.017629
26.847654,30.008283,139.023198,158.862578,71.106764,53.326446,29.191055,14.193334,137.233974,3.533507,17.428072,26.572989,157.619047,140.333322,154.069877,137.578033,97.823289,137.006397,-0.000753,-1.874973,32.000000,-235.814862,137.529094,-0.593181,22.055500,0.661579,213831.052378,0.957223,19.624827,1.298257,5.182344,0.097121,0.083952,186.666591,32.000000,198.236336,179.269633,181.802513,168.956115,32.000000,163.162351,68.416681,59.227067,92.364603,28.196013,41.705390,11.140842,41.819980,18.794398,16.180894,59.543202,34.110292
26.846378,30.017032,139.053955,158.857996,71.173800,53.326441,29.202548,14.193332,137.228684,3.533170,17.557802,26.568015,157.611439,140.333054,154.065612,137.579824,97.826111,137.004350,-0.000753,-1.876167,32.000000,-235.814808,137.528119,-0.592624,22.050613,0.661259,213837.039536,0.957212,19.635638,1.296930,5.177176,0.094408,0.089970,186.633104,32.000000,198.276424,179.274167,181.650962,168.944103,32.000000,163.160715,68.418367,59.226459,92.357909,28.196013,41.706577,11.140842,41.803216,18.794398,16.192506,59.542681,34.091730
26.845774,30.037454,139.079569,158.852697,71.215636,53.326370,29.185123,14.193204,137.221461,3.533293,17.719934,26.560722,157.602257,140.327463,154.063370,137.574228,97.831700,136.998352,-0.000751,-1.876740,32.000000,-235.814920,137.521151,-0.592368,22.043121,0.661515,213837.600602,0.957005,19.641201,1.293668,5.178225,0.085855,0.073606,186.605938,32.000000,198.310130,179.238026,181.545926,168.971934,32.000000,163.104321,68.421600,59.225933,92.349561,28.196013,41.725240,11.140842,41.781365,18.794398,16.224277,59.539720,33.961063
26.843489,30.051722,139.146655,158.850874,71.247435,53.326309,29.206769,14.193251,137.217270,3.533466,17.790987,26.559227,157.598888,140.323419,154.062899,137.572461,97.833322,136.994558,-0.000750,-1.877882,32.000000,-235.814886,137.517329,-0.592379,22.039611,0.661788,213841.417210,0.956698,19.652080,1.289861,5.179617,0.087202,0.079240,186.607451,32.000000,198.308407,179.214958,181.563521,168.989861,32.000000,163.066696,68.422780,59.225352,92.345488,28.196013,41.745049,11.140842,41.773029,18.794398,16.249875,59.543389,34.093197
26.840724,30.074058,138.980873,158.848816,71.270882,53.326246,29.198301,14.193379,137.213531,3.533216,17.874824,26.555956,157.596644,140.319612,154.062940,137.569822,97.833779,136.987889,-0.000748,-1.879596,32.000000,-235.814784,137.512227,-0.592703,22.035580,0.662139,213849.251106,0.957340,19.673508,1.281386,5.180688,0.095245,0.086785,186.645220,32.000000,198.278011,179.189897,181.693721,169.006296,32.000000,163.033045,68.424383,59.223783,92.339087,28.196013,41.746124,11.140842,41.759777,18.794398,16.289237,59.546241,34.033403
26.839896,30.099700,139.032274,158.846897,71.296853,53.326031,29.194887,14.193299,137.208911,3.533408,17.936520,26.552897,157.595832,140.315206,154.057858,137.564915,97.835369,136.980946,-0.000750,-1.881914,32.000000,-235.814955,137.504668,-0.592607,22.030152,0.662505,213858.043851,0.956750,19.691588,1.277939,5.183628,0.086484,0.089300,186.697195,32.000000,198.240514,179.194332,181.869677,168.987081,32.000000,163.044100,68.425271,59.222361,92.330943,28.196013,41.747170,11.140842,41.739804,18.794398,16.339956,59.533702,34.135163
26.837585,30.110140,139.015975,158.846126,71.323202,53.326010,29.196893,14.193284,137.207768,3.533320,17.930810,26.553157,157.595101,140.310584,154.054678,137.562767,97.836210,136.977862,-0.000749,-1.883117,32.000000,-235.815046,137.499708,-0.592999,22.028379,0.662225,213873.011348,0.957185,19.718538,1.274275,5.177985,0.088157,0.088535,186.711119,32.000000,198.233845,179.208348,181.894669,168.967908,32.000000,163.062728,68.425862,59.221579,92.327132,28.196013,41.711373,11.140842,41.730557,18.794398,16.359042,59.545395,34.014547
26.844245,30.119261,139.161082,158.843788,71.285135,53.326047,29.182292,14.193322,137.206558,3.533042,17.816344,26.556727,157.589221,140.311937,154.047431,137.561662,97.838880,136.979781,-0.000748,-1.884348,32.000000,-235.815008,137.495247,-0.594005,22.022873,0.662598,213887.704035,0.957386,19.745563,1.269346,5.180060,0.092024,0.098071,186.692001,32.000000,198.261291,179.240905,181.751648,168.919058,32.000000,163.091303,68.427378,59.221066,92.321417,28.196013,41.815581,11.140842,41.704611,18.794398,16.381628,59.544195,34.116895
26.846775,30.113413,139.241309,158.841330,71.255618,53.328308,29.194307,14.193354,137.207457,3.533040,17.725457,26.558919,157.583334,140.311636,154.043255,137.561388,97.842636,136.978552,-0.000748,-1.886063,32.000000,-235.814840,137.493428,-0.592769,22.020642,0.662661,213894.561115,0.957433,19.759860,1.267020,5.179899,0.089506,0.091774,186.659011,32.000000,198.294490,179.237333,181.616236,168.908077,32.000000,163.074309,68.427860,59.221191,92.317018,28.196013,41.853391,11.140842,41.684689,18.794398,16.379614,59.540645,34.103982
26.848847,30.104841,139.252662,158.838229,71.244324,53.328229,29.213814,14.193296,137.207993,3.532989,17.665501,26.558589,157.577390,140.311798,154.042167,137.561652,97.845889,136.974603,-0.000748,-1.887785,32.000000,-235.814886,137.492399,-0.592683,22.017930,0.663156,213894.368896,0.957682,19.757866,1.265273,5.184019,0.083273,0.074192,186.640829,32.000000,198.310694,179.208599,181.551263,168.929076,32.000000,163.042482,68.428785,59.220828,92.312953,28.196013,41.859348,11.140842,41.665508,18.794398,16.367599,59.549378,33.943748
26.846567,30.096625,139.350695,158.834583,71.286160,53.328266,29.193040,14.193252,137.209018,3.532945,17.664988,26.557356,157.572127,140.312996,154.043440,137.560346,97.847774,136.972979,-0.000748,-1.888971,32.000000,-235.814999,137.492271,-0.593145,22.015184,0.663434,213894.668977,0.957219,19.747797,1.260927,5.186519,0.089815,0.098140,186.646377,32.000000,198.302420,179.166139,181.605715,168.965468,32.000000,163.006066,68.429905,59.219749,92.309671,28.196013,41.936658,11.140842,41.651036,18.794398,16.350667,59.543841,34.140519
26.847982,30.091842,139.204301,158.830490,71.279732,53.328229,29.201654,14.193064,137.207371,3.532571,17.737484,26.551589,157.568775,140.312573,154.043520,137.559386,97.849161,136.969578,-0.000748,-1.890129,32.000000,-235.815276,137.488939,-0.593853,22.012761,0.663497,213884.801566,0.956479,19.735769,1.255775,5.186542,0.089624,0.080225,186.683390,32.000000,198.272294,179.141217,181.744659,168.983715,32.000000,162.983634,68.431473,59.218043,92.307012,28.196013,41.887701,11.140842,41.632678,18.794398,16.342856,59.535983,34.136337
26.845466,30.093581,139.363953,158.826690,71.254443,53.328290,29.190465,14.193064,137.206574,3.532042,17.815326,26.550040,157.568387,140.312415,154.039988,137.557955,97.849642,136.964511,-0.000747,-1.891912,32.000000,-235.815297,137.486318,-0.594564,22.010868,0.663899,213879.127571,0.957227,19.731356,1.253106,5.190634,0.086972,0.079048,186.718219,32.000000,198.238739,179.146814,181.864967,168.964873,32.000000,162.985467,68.432737,59.216404,92.304592,28.196013,41.977240,11.140842,41.618150,18.794398,16.342764,59.541078,34.142720
