OSU 80 Ton Compressor Load Stand
26.847014,30.094998,139.318682,158.823421,71.205407,53.328261,29.199999,14.193040,137.205821,3.531796,17.844500,26.549609,157.567520,140.314806,154.034726,137.556004,97.851158,136.962567,-0.000746,-1.892458,32.000000,-235.815264,137.487763,-0.595153,22.009347,0.663504,213873.671754,0.956879,19.724212,1.250083,5.184907,0.080641,0.073801,186.730170,32.000000,198.222398,179.178616,181.884909,168.923367,32.000000,163.008207,68.434142,59.214643,92.302553,28.196013,41.929308,11.140842,41.600725,18.794398,16.346267,59.546742,34.117335
26.842318,30.093554,139.314655,158.820446,71.188542,53.328358,29.190806,14.192873,137.205688,3.531572,17.850025,26.544676,157.564138,140.314703,154.029044,137.555959,97.853097,136.960462,-0.000744,-1.894149,32.000000,-235.815357,137.487858,-0.595032,22.008010,0.664080,213876.077245,0.957346,19.730148,1.247166,5.191340,0.076489,0.070607,186.709991,32.000000,198.235445,179.203208,181.790337,168.886659,32.000000,163.035260,68.435349,59.212757,92.300866,28.196013,41.934772,11.140842,41.587897,18.794398,16.349206,59.541973,34.072434
26.837441,30.086713,139.386367,158.817526,71.181592,53.328408,29.215233,14.192914,137.205993,3.531110,17.831787,26.545182,157.559062,140.312332,154.024955,137.555282,97.856078,136.959300,-0.000743,-1.895047,32.000000,-235.815370,137.487206,-0.594457,22.008640,0.663965,213874.218594,0.956978,19.728984,1.244715,5.189355,0.082698,0.084427,186.675000,32.000000,198.267741,179.201141,181.653400,168.875340,32.000000,163.039127,68.436138,59.211676,92.298803,28.196013,41.961069,11.140842,41.574835,18.794398,16.337702,59.541412,34.140666
26.840066,30.077279,139.397000,158.814398,71.074385,53.328486,29.205192,14.192933,137.207905,3.530688,17.743364,26.547447,157.555441,140.315306,154.022743,137.556049,97.859105,136.963444,-0.000742,-1.895053,32.000000,-235.815386,137.488847,-0.593570,22.009576,0.664082,213874.496449,0.957456,19.735375,1.241762,5.190113,0.075364,0.070914,186.649387,32.000000,198.291914,179.168498,181.567747,168.897024,32.000000,163.017171,68.437109,59.210796,92.297298,28.196013,41.960706,11.140842,41.559414,18.794398,16.323065,59.538383,34.027754
26.841383,30.061328,139.279476,158.811218,70.973625,53.328528,29.193451,14.193010,137.210472,3.530581,17.621541,26.548878,157.552331,140.320026,154.022948,137.557170,97.860874,136.967450,-0.000743,-1.895055,32.000000,-235.815356,137.495058,-0.593033,22.010354,0.664349,213870.130002,0.956824,19.736670,1.238224,5.193728,0.085173,0.078835,186.650001,32.000000,198.290009,179.129666,181.587924,168.928957,32.000000,162.975762,68.438308,59.209675,92.296725,28.196013,41.987510,11.140842,41.541008,18.794398,16.301012,59.544569,34.129588
26.846267,30.040156,139.486012,158.807835,70.935605,53.328450,29.197287,14.192880,137.213060,3.529976,17.510842,26.551071,157.550565,140.323147,154.022944,137.561576,97.862127,136.971653,-0.000744,-1.894499,32.000000,-235.815419,137.502161,-0.593970,22.011856,0.664287,213860.031842,0.957032,19.722857,1.237189,5.193616,0.087411,0.085481,186.677916,32.000000,198.258719,179.108160,181.718172,168.941006,32.000000,162.947437,68.439703,59.208467,92.297109,28.196013,42.013603,11.140842,41.521295,18.794398,16.267221,59.536593,34.189382
26.849001,30.015063,139.411163,158.804094,70.953157,53.328492,29.211668,14.192978,137.215559,3.529326,17.449016,26.550753,157.550374,140.327286,154.020480,137.566024,97.862138,136.973145,-0.000745,-1.893901,32.000000,-235.815375,137.507362,-0.593849,22.010716,0.663864,213847.746547,0.957329,19.704708,1.237348,5.188983,0.084706,0.089022,186.711839,32.000000,198.222410,179.112963,181.853623,168.927033,32.000000,162.947046,68.440212,59.207338,92.297358,28.196013,42.078030,11.140842,41.499841,18.794398,16.222790,59.532433,34.041693
26.845077,29.994006,139.564164,158.800260,70.983490,53.328486,29.204334,14.192984,137.214257,3.528888,17.475632,26.547380,157.549525,140.329845,154.016493,137.570326,97.862407,136.974656,-0.000745,-1.893890,32.000000,-235.815407,137.509338,-0.593598,22.009820,0.664305,213829.983662,0.956966,19.675387,1.238116,5.195732,0.083804,0.085782,186.724448,32.000000,198.203596,179.139633,181.897413,168.891557,32.000000,162.983541,68.440449,59.207254,92.298733,28.196013,42.173502,11.140842,41.486448,18.794398,16.182973,59.537753,34.151744
26.845593,29.984083,139.545911,158.796885,70.991046,53.328575,29.212313,14.193047,137.213202,3.528709,17.551305,26.546300,157.546424,140.332666,154.012975,137.573020,97.864123,136.974843,-0.000745,-1.895077,32.000000,-235.815303,137.507727,-0.593652,22.008739,0.664030,213812.454380,0.956332,19.645733,1.238823,5.192415,0.083444,0.074852,186.709227,32.000000,198.214357,179.163057,181.806375,168.857720,32.000000,163.016210,68.440455,59.207273,92.300597,28.196013,42.114590,11.140842,41.470416,18.794398,16.155318,59.546890,34.024599
26.841917,29.981636,139.478116,158.794176,70.991127,53.328628,29.199582,14.193171,137.212288,3.528316,17.593998,26.546753,157.541732,140.334983,154.009505,137.573779,97.867129,136.975235,-0.000746,-1.896800,32.000000,-235.815220,137.508951,-0.593513,22.008594,0.664541,213800.683553,0.956670,19.631223,1.239282,5.198874,0.086273,0.079836,186.671728,32.000000,198.247520,179.164911,181.660031,168.845259,32.000000,163.016871,68.439627,59.206700,92.302333,28.196013,42.114309,11.140842,41.455412,18.794398,16.147436,59.539445,34.144775
26.836684,29.983006,139.628167,158.792339,71.013696,53.328764,29.237526,14.193004,137.213852,3.528235,17.562133,26.546198,157.536648,140.335432,154.007150,137.574636,97.870931,136.976204,-0.000746,-1.897699,32.000000,-235.815323,137.510491,-0.593529,22.008921,0.664493,213792.561351,0.956367,19.620439,1.237656,5.198094,0.098334,0.087345,186.641179,32.000000,198.271214,179.141722,181.562065,168.858452,32.000000,162.980604,68.438445,59.205724,92.304550,28.196013,42.145942,11.140842,41.444689,18.794398,16.149742,59.539514,34.158201
26.836458,29.976616,139.612325,158.790653,71.018934,53.328696,29.197956,14.192994,137.214607,3.528404,17.502267,26.545189,157.533356,140.339974,154.007676,137.577571,97.873537,136.976919,-0.000747,-1.895954,32.000000,-235.815361,137.512886,-0.593618,22.008530,0.664360,213790.370270,0.956918,19.624125,1.234837,5.196280,0.079118,0.084981,186.634737,32.000000,198.270788,179.101273,181.575651,168.892356,32.000000,162.931508,68.437589,59.204459,92.307750,28.196013,42.199629,11.140842,41.430503,18.794398,16.142831,59.539189,33.963484
26.835045,29.967875,139.702318,158.788430,70.993900,53.328528,29.189994,14.193052,137.216421,3.527964,17.459670,26.542481,157.531500,140.343503,154.008146,137.582100,97.873887,136.974940,-0.000748,-1.894131,32.000000,-235.815333,137.514347,-0.594705,22.008473,0.664894,213791.125964,0.955879,19.634226,1.231501,5.202884,0.084140,0.081257,186.660228,32.000000,198.242378,179.069764,181.694576,168.914011,32.000000,162.901712,68.436600,59.202685,92.311191,28.196013,42.239008,11.140842,41.416184,18.794398,16.129173,59.539140,34.083953
26.832092,29.957356,139.580000,158.785807,71.011412,53.328471,29.198887,14.193135,137.218146,3.527810,17.439766,26.540033,157.531198,140.346283,154.006854,137.584412,97.873193,136.977277,-0.000749,-1.894749,32.000000,-235.815260,137.514864,-0.594896,22.007590,0.664852,213784.346735,0.957167,19.628215,1.229241,5.202338,0.087657,0.088676,186.694098,32.000000,198.210042,179.060365,181.828792,168.911722,32.000000,162.905775,68.435602,59.200453,92.315034,28.196013,42.233765,11.140842,41.402996,18.794398,16.111259,59.549595,34.077277
26.827533,29.945635,139.558622,158.782921,71.066792,53.328418,29.210674,14.193151,137.217595,3.527896,17.486612,26.534120,157.530688,140.346551,154.003086,137.584004,97.873933,136.978150,-0.000749,-1.894192,32.000000,-235.815241,137.516851,-0.594840,22.006718,0.665129,213778.466959,0.957457,19.621831,1.227939,5.205966,0.095989,0.086224,186.707000,32.000000,198.191491,179.082670,181.881309,168.881213,32.000000,162.930617,68.434636,59.198665,92.320670,28.196013,42.193036,11.140842,41.391911,18.794398,16.090052,59.540055,34.120490
26.821926,29.945020,139.655040,158.779968,71.058989,53.328544,29.253047,14.193148,137.219632,3.527964,17.561992,26.529676,157.526598,140.344408,153.998666,137.579552,97.875406,136.976476,-0.000750,-1.893579,32.000000,-235.815336,137.515110,-0.594699,22.006181,0.664824,213773.819170,0.957251,19.616241,1.229755,5.201980,0.089286,0.069934,186.694217,32.000000,198.194997,179.113273,181.809011,168.842763,32.000000,162.949995,68.434010,59.196616,92.327749,28.196013,42.273290,11.140842,41.384209,18.794398,16.081964,59.541353,34.165904
26.817855,29.948276,139.562060,158.777961,71.075962,53.328838,29.208682,14.193144,137.219252,3.527832,17.588346,26.525013,157.521604,140.343826,153.995454,137.578263,97.878178,136.976667,-0.000752,-1.895310,32.000000,-235.815304,137.513290,-0.594589,22.005403,0.664848,213767.874209,0.957008,19.612131,1.229437,5.202067,0.098834,0.084112,186.659097,32.000000,198.223064,179.119148,181.668579,168.823897,32.000000,162.950869,68.433751,59.194681,92.334949,28.196013,42.252641,11.140842,41.372678,18.794398,16.083912,59.543861,34.103469
26.813819,29.950414,139.500084,158.776717,71.023154,53.328943,29.202702,14.193052,137.218593,3.527698,17.571885,26.521546,157.517124,140.344468,153.993088,137.579235,97.881937,136.975771,-0.000752,-1.896418,32.000000,-235.815387,137.514721,-0.595181,22.005475,0.665253,213769.670952,0.955835,19.620875,1.227157,5.206749,0.079346,0.078867,186.626338,32.000000,198.248123,179.093696,181.561220,168.834367,32.000000,162.929506,68.433502,59.193462,92.341995,28.196013,42.184027,11.140842,41.362237,18.794398,16.092785,59.543792,34.057174
26.810223,29.946444,139.646153,158.776054,70.961393,53.329121,29.205492,14.193162,137.218933,3.527583,17.524363,26.515357,157.513684,140.342246,153.992421,137.578546,97.884445,136.976552,-0.000753,-1.897579,32.000000,-235.815309,137.515730,-0.595349,22.005779,0.665082,213772.705524,0.957454,19.630929,1.224478,5.204073,0.089438,0.083902,186.615190,32.000000,198.252951,179.047874,181.559509,168.870042,32.000000,162.899633,68.433314,59.192166,92.349868,28.196013,42.259517,11.140842,41.354105,18.794398,16.085342,59.546467,34.090336
26.808361,29.935510,139.538782,158.774947,70.954067,53.329126,29.207721,14.193104,137.217987,3.527664,17.475181,26.511595,157.511727,140.342664,153.992709,137.576390,97.885383,136.977799,-0.000755,-1.899348,32.000000,-235.815333,137.515195,-0.596133,22.005986,0.664974,213773.165933,0.957810,19.639808,1.220288,5.202544,0.083779,0.082060,186.637146,32.000000,198.229076,179.010725,181.668697,168.895279,32.000000,162.872497,68.433139,59.190758,92.359605,28.196013,42.276537,11.140842,41.340667,18.794398,16.069589,59.541599,34.150717
26.802374,29.924543,139.597703,158.773554,70.967367,53.329179,29.213813,14.193214,137.217547,3.527288,17.447009,26.505574,157.511541,140.342268,153.990746,137.574458,97.885432,136.978125,-0.000756,-1.899915,32.000000,-235.815188,137.513709,-0.596220,22.006649,0.665459,213770.812794,0.957848,19.641842,1.218155,5.208690,0.087204,0.083400,186.670151,32.000000,198.191187,179.004960,181.810005,168.891469,32.000000,162.865269,68.431915,59.188630,92.369891,28.196013,42.253541,11.140842,41.334117,18.794398,16.049594,59.543202,33.879038
26.800268,29.914563,139.427933,158.772120,70.929704,53.325040,29.184770,14.193361,137.216505,3.527743,17.431968,26.503101,157.511354,140.338872,153.986492,137.571040,97.885746,136.976967,-0.000757,-1.900505,32.000000,-235.815019,137.510020,-0.596023,22.006601,0.665143,213764.106611,0.957820,19.634017,1.217818,5.205047,0.080152,0.076766,186.684875,32.000000,198.163727,179.028330,181.879143,168.859565,32.000000,162.889568,68.430188,59.186778,92.381098,28.196013,42.228625,11.140842,41.324417,18.794398,16.029459,59.539170,33.955487
26.793355,29.906590,139.282297,158.770887,70.940757,53.312792,29.202904,14.193284,137.211069,3.527917,17.422987,26.499735,157.508392,140.333386,153.981410,137.569156,97.886257,136.975253,-0.000757,-1.902278,32.000000,-235.815079,137.506936,-0.595812,22.006731,0.665391,213760.586252,0.957821,19.633051,1.217925,5.208408,0.082113,0.080993,186.671717,32.000000,198.161078,179.057853,181.820413,168.823758,32.000000,162.919807,68.428175,59.184877,92.393162,28.196013,42.143237,11.140842,41.317157,18.794398,16.014617,59.541471,33.971261
26.790596,29.899281,139.305361,158.769536,70.965461,53.300658,29.198248,14.193234,137.207486,3.528108,17.424755,26.492713,157.503283,140.328860,153.977614,137.564468,97.888802,136.974568,-0.000759,-1.902310,32.000000,-235.815159,137.503680,-0.595862,22.005302,0.664855,213738.379244,0.958756,19.626590,1.217053,5.202483,0.074259,0.074739,186.635876,32.000000,198.186714,179.066620,181.687258,168.805575,32.000000,162.938735,68.426467,59.183764,92.405620,28.196013,42.086824,11.140842,41.309953,18.794398,16.000505,59.536396,34.148443
26.781114,29.893924,139.396212,158.768197,70.992048,53.288604,29.216138,14.193159,137.199655,3.528268,17.447946,26.485378,157.498022,140.322737,153.975258,137.557695,97.891995,136.972915,-0.000761,-1.902337,32.000000,-235.815161,137.495326,-0.595908,22.003642,0.664376,213687.644064,0.958183,19.630166,1.215718,5.198390,0.085592,0.079179,186.596505,32.000000,198.216030,179.045013,181.571256,168.818436,32.000000,162.920577,68.424920,59.183536,92.417890,28.196013,42.193851,11.140842,41.305000,18.794398,15.988473,59.539081,33.940446
26.775013,29.891245,139.288508,158.767070,70.993034,53.276531,29.199377,14.193145,137.190908,3.528306,17.467351,26.478991,157.494614,140.315671,153.973824,137.551963,97.893837,136.968082,-0.000760,-1.902342,32.000000,-235.815029,137.490557,-0.595931,22.002673,0.664372,213633.331700,0.958205,19.627468,1.212844,5.199786,0.076459,0.082882,186.576876,32.000000,198.221360,179.007337,181.547798,168.850431,32.000000,162.878960,68.423827,59.183403,92.430032,28.196013,42.163252,11.140842,41.302830,18.794398,15.979881,59.544982,33.848664
26.769506,29.891967,139.222008,158.766357,70.968632,53.264212,29.186383,14.193254,137.184879,3.528294,17.496633,26.472110,157.492718,140.308352,153.973844,137.544562,97.894796,136.964390,-0.000761,-1.902317,32.000000,-235.814853,137.485196,-0.595759,22.001627,0.664701,213583.625473,0.957749,19.637957,1.208855,5.205019,0.091591,0.086461,186.586387,32.000000,198.193616,178.979161,181.641212,168.871842,32.000000,162.838145,68.423147,59.183312,92.442870,28.196013,42.113109,11.140842,41.298599,18.794398,15.980365,59.545828,34.108751
26.759377,29.892073,139.152224,158.766156,70.979734,53.252003,29.196926,14.193296,137.176659,3.528429,17.580084,26.462143,157.493264,140.299413,153.971333,137.538940,97.894335,136.955248,-0.000761,-1.902857,32.000000,-235.814789,137.477860,-0.594742,22.001911,0.664370,213535.122018,0.958307,19.645476,1.204689,5.202183,0.092951,0.084132,186.612188,32.000000,198.148975,178.970162,181.787895,168.870480,32.000000,162.825320,68.421728,59.183433,92.455367,28.196013,42.079875,11.140842,41.297487,18.794398,15.980123,59.547136,33.948737
26.751741,29.894903,139.159137,158.766094,71.001238,53.237549,29.210964,14.193394,137.168172,3.528613,17.662549,26.455447,157.494196,140.291021,153.966487,137.529033,97.893882,136.946175,-0.000761,-1.903479,32.000000,-235.814740,137.470962,-0.594915,22.001427,0.664145,213488.564368,0.958722,19.655407,1.201954,5.200769,0.081153,0.075302,186.628960,32.000000,198.118230,178.986028,181.876445,168.845048,32.000000,162.855927,68.420046,59.184237,92.468014,28.196013,42.067529,11.140842,41.298306,18.794398,15.981943,59.546467,33.983880
26.744092,29.897771,139.063117,158.766203,71.039652,53.225421,29.208973,14.193345,137.159126,3.528383,17.706218,26.448870,157.493769,140.282181,153.961587,137.523166,97.894081,136.941752,-0.000761,-1.903521,32.000000,-235.814883,137.464575,-0.594896,22.001706,0.663964,213445.702739,0.958542,19.672453,1.198016,5.200129,0.081202,0.077794,186.619903,32.000000,198.117038,179.009163,181.834531,168.811135,32.000000,162.899058,68.418340,59.186307,92.481118,28.196013,42.022946,11.140842,41.297073,18.794398,15.988638,59.532413,33.982853
26.739770,29.897993,139.089482,158.766513,71.049922,53.213209,29.191647,14.193411,137.148482,3.528691,17.734900,26.439838,157.491431,140.273437,153.956990,137.513632,97.895474,136.934782,-0.000761,-1.903491,32.000000,-235.814857,137.455238,-0.594664,22.002094,0.663961,213394.202811,0.958118,19.688056,1.194103,5.201872,0.083097,0.074876,186.587427,32.000000,198.143966,179.018987,181.692510,168.790899,32.000000,162.915227,68.416440,59.189519,92.494413,28.196013,42.030953,11.140842,41.296202,18.794398,15.988278,59.540429,33.853213
26.735982,29.892300,139.163933,158.766639,71.062853,53.201000,29.200041,14.193452,137.139873,3.529029,17.737674,26.436764,157.487765,140.263881,153.953454,137.506442,97.898428,136.927866,-0.000760,-1.903539,32.000000,-235.814685,137.446959,-0.594753,22.002769,0.663658,213351.341531,0.958263,19.703722,1.191777,5.199770,0.086608,0.082360,186.548061,32.000000,198.172430,179.005569,181.557388,168.795166,32.000000,162.895067,68.414739,59.193301,92.507181,28.196013,42.082846,11.140842,41.290626,18.794398,15.980887,59.543438,34.097306
26.728177,29.885344,139.100247,158.766631,71.069961,53.188901,29.191882,14.193466,137.133586,3.529497,17.692644,26.432665,157.484075,140.255193,153.952441,137.498762,97.900770,136.923567,-0.000760,-1.903487,32.000000,-235.814562,137.440553,-0.593884,22.002235,0.663646,213303.509317,0.958776,19.711176,1.187030,5.201596,0.080925,0.086545,186.526757,32.000000,198.178394,178.972042,181.516312,168.823309,32.000000,162.856845,68.413374,59.197431,92.520343,28.196013,42.075307,11.140842,41.291991,18.794398,15.968819,59.543743,33.930615
26.722684,29.877081,139.100795,158.766508,71.072402,53.176711,29.225793,14.193421,137.124016,3.530014,17.658886,26.428087,157.481471,140.244064,153.954984,137.488596,97.900906,136.918151,-0.000759,-1.903482,32.000000,-235.814623,137.431136,-0.594580,22.002334,0.663755,213250.158100,0.958411,19.711822,1.180748,5.205118,0.082096,0.088270,186.540874,32.000000,198.157637,178.937806,181.601215,168.855267,32.000000,162.829861,68.412516,59.200985,92.533836,28.196013,42.035874,11.140842,41.291779,18.794398,15.954448,59.537714,33.992464
26.718026,29.867468,139.135616,158.766290,71.098901,53.164509,29.194784,14.193471,137.116181,3.530506,17.659955,26.423674,157.480978,140.235172,153.955018,137.481742,97.898781,136.910506,-0.000761,-1.903490,32.000000,-235.814771,137.421373,-0.594414,22.002497,0.663560,213199.391905,0.958741,19.717931,1.176338,5.204255,0.083433,0.071380,186.577253,32.000000,198.119027,178.919297,181.742387,168.866419,32.000000,162.831610,68.411157,59.203999,92.547200,28.196013,42.081350,11.140842,41.291525,18.794398,15.936405,59.542435,33.968620
26.712203,29.863998,139.012471,158.766072,71.124714,53.152195,29.187053,14.193356,137.106403,3.530525,17.689420,26.415035,157.481189,140.224608,153.953599,137.474457,97.898687,136.902553,-0.000762,-1.903939,32.000000,-235.814861,137.410832,-0.594931,22.001086,0.663489,213148.279349,0.957598,19.718864,1.173595,5.205345,0.084934,0.085690,186.607608,32.000000,198.088920,178.931992,181.829739,168.849925,32.000000,162.853679,68.410841,59.207555,92.560816,28.196013,42.021099,11.140842,41.292011,18.794398,15.925596,59.543212,33.978011
26.703951,29.863952,139.114136,158.766228,71.176215,53.139850,29.202247,14.193345,137.094498,3.530886,17.770926,26.402399,157.479950,140.213458,153.949557,137.465198,97.899577,136.889724,-0.000762,-1.905501,32.000000,-235.814870,137.400638,-0.596341,21.998051,0.663502,213097.580725,0.958549,19.717050,1.172041,5.207556,0.082825,0.078175,186.610058,32.000000,198.079339,178.964090,181.804152,168.812737,32.000000,162.885745,68.410477,59.210873,92.575067,28.196013,42.037107,11.140842,41.293555,18.794398,15.921458,59.546615,33.845289
26.696176,29.868299,138.972274,158.766855,71.251453,53.127512,29.193889,14.193241,137.080231,3.531313,17.886869,26.394364,157.476506,140.199457,153.945543,137.452026,97.899699,136.876990,-0.000761,-1.905500,32.000000,-235.814856,137.384836,-0.596727,21.995368,0.663125,213049.238051,0.958795,19.723333,1.168309,5.204081,0.081416,0.084722,186.589472,32.000000,198.094025,178.985577,181.678304,168.783154,32.000000,162.904729,68.410102,59.214655,92.589223,28.196013,41.942158,11.140842,41.300586,18.794398,15.923422,59.543546,33.873242
26.691603,29.878011,138.905233,158.768046,71.285276,53.115258,29.193481,14.193209,137.067497,3.531416,17.975945,26.386942,157.473690,140.185865,153.944063,137.438718,97.901520,136.863685,-0.000760,-1.905487,32.000000,-235.814901,137.369939,-0.596514,21.991720,0.663511,213003.250656,0.958387,19.737109,1.161242,5.209496,0.087494,0.089767,186.560956,32.000000,198.118944,178.976503,181.545465,168.785028,32.000000,162.906867,68.410302,59.218816,92.603220,28.196013,41.994459,11.140842,41.300317,18.794398,15.939761,59.538285,34.138318
26.684228,29.887616,138.925257,158.770512,71.338133,53.102952,29.189522,14.193198,137.051983,3.532095,18.051929,26.377828,157.470404,140.171391,153.944820,137.424226,97.903995,136.849666,-0.000760,-1.907201,32.000000,-235.814958,137.354315,-0.596703,21.987051,0.663162,212960.917941,0.958746,19.754485,1.154992,5.205700,0.078703,0.067758,186.545679,32.000000,198.127379,178.937520,181.487931,168.819517,32.000000,162.884258,68.410663,59.221956,92.616365,28.196013,41.877325,11.140842,41.304500,18.794398,15.956045,59.540360,33.945802
26.677060,29.897856,138.814511,158.773247,71.367711,53.090772,29.191798,14.193188,137.038083,3.532253,18.129591,26.367042,157.468927,140.154647,153.945786,137.408442,97.905190,136.835018,-0.000760,-1.908946,32.000000,-235.814903,137.335713,-0.597141,21.982323,0.663019,212918.793775,0.958736,19.771859,1.146766,5.204080,0.088477,0.080466,186.561071,32.000000,198.107483,178.897749,181.547623,168.856612,32.000000,162.854469,68.411604,59.224411,92.629458,28.196013,41.972057,11.140842,41.309233,18.794398,15.972902,59.546369,33.861503
26.667021,29.908747,138.766635,158.776238,71.382870,53.066422,29.241384,14.192934,137.023559,3.531943,18.180447,26.361734,157.469386,140.137136,153.944596,137.392041,97.905226,136.821702,-0.000761,-1.910062,32.000000,-235.815180,137.321459,-0.596810,21.977627,0.663217,212877.232182,0.958948,19.793825,1.137543,5.206268,0.078193,0.081278,186.602954,32.000000,198.065387,178.884281,181.678385,168.865889,32.000000,162.836288,68.411890,59.226050,92.642286,28.196013,41.865030,11.140842,41.316325,18.794398,15.990965,59.536878,33.964878
26.661240,29.920305,138.686905,158.779476,71.400994,53.050187,29.193959,14.192870,137.010539,3.531661,18.193189,26.352250,157.472176,140.119354,153.939858,137.376982,97.905174,136.808702,-0.000761,-1.910070,32.000000,-235.815277,137.307041,-0.596481,21.973156,0.663023,212837.536021,0.958951,19.816082,1.129298,5.203516,0.074784,0.077616,186.638709,32.000000,198.024725,178.903417,181.784400,168.843910,32.000000,162.853821,68.412338,59.228440,92.655244,28.196013,41.840289,11.140842,41.324422,18.794398,16.010894,59.542582,33.979551
26.658279,29.924529,138.823060,158.782765,71.390028,53.037983,29.231056,14.192866,136.995982,3.531816,18.212983,26.346677,157.475082,140.102708,153.934590,137.363092,97.904966,136.796994,-0.000761,-1.910536,32.000000,-235.815320,137.290814,-0.597099,21.966650,0.662921,212752.491300,0.957294,19.843806,1.122850,5.203680,0.089219,0.082827,186.649795,32.000000,198.003093,178.940920,181.777624,168.806869,32.000000,162.898454,68.413110,59.231650,92.667645,28.196013,41.969668,11.140842,41.327027,18.794398,16.022187,59.544815,33.942501
26.654228,29.927912,138.598370,158.785857,71.442413,53.025690,29.201625,14.192975,136.978471,3.531698,18.322480,26.337109,157.475698,140.081840,153.930525,137.345218,97.905442,136.782712,-0.000760,-1.912137,32.000000,-235.815168,137.274192,-0.597489,21.958705,0.662737,212698.026659,0.958804,19.865061,1.116642,5.201818,0.083822,0.068329,186.630728,32.000000,198.012304,178.964344,181.654484,168.782472,32.000000,162.938061,68.414420,59.235501,92.679474,28.196013,41.789409,11.140842,41.329693,18.794398,16.028409,59.529109,34.008751
26.645768,29.935909,138.596972,158.789129,71.541906,53.013413,29.201908,14.192876,136.959811,3.531853,18.496669,26.328470,157.475034,140.060486,153.928177,137.327250,97.908089,136.764369,-0.000760,-1.913962,32.000000,-235.815256,137.254022,-0.597658,21.951086,0.663248,212653.452352,0.957490,19.874251,1.111212,5.207503,0.094913,0.084362,186.604003,32.000000,198.038736,178.961602,181.507898,168.782906,32.000000,162.945801,68.415941,59.239464,92.689857,28.196013,41.775357,11.140842,41.337164,18.794398,16.033155,59.542720,33.886742
26.635241,29.953980,138.470067,158.792954,71.604014,52.993047,29.201216,14.192744,136.939273,3.531978,18.662091,26.318409,157.476064,140.033953,153.927156,137.309060,97.910814,136.746738,-0.000759,-1.913452,32.000000,-235.815379,137.231478,-0.596896,21.943592,0.662747,212608.227370,0.958396,19.884430,1.103858,5.199864,0.082103,0.074479,186.586692,32.000000,198.049927,178.932038,181.435344,168.815145,32.000000,162.927423,68.417223,59.242828,92.698960,28.196013,41.698690,11.140842,41.348328,18.794398,16.064892,59.540655,33.969573
26.628453,29.987054,138.655441,158.798306,71.635306,52.968589,29.219405,14.192676,136.919463,3.531664,18.778821,26.311885,157.478856,140.012941,153.926547,137.288738,97.911779,136.727430,-0.000759,-1.912824,32.000000,-235.815458,137.213796,-0.597501,21.937126,0.662981,212565.979598,0.958507,19.906623,1.092377,5.201463,0.091371,0.083586,186.598215,32.000000,198.028575,178.900813,181.483912,168.850303,32.000000,162.895918,68.418491,59.245973,92.707150,28.196013,41.787790,11.140842,41.359772,18.794398,16.114604,59.548532,33.885421
26.622790,30.015491,138.549956,158.804569,71.644473,52.944053,29.194921,14.192553,136.898134,3.531921,18.858435,26.305453,157.482903,139.990726,153.926249,137.270957,97.911399,136.707754,-0.000760,-1.914579,32.000000,-235.815548,137.193675,-0.596947,21.929877,0.662797,212498.891832,0.958606,19.942362,1.081162,5.198754,0.094762,0.084588,186.635757,32.000000,197.985954,178.885942,181.619002,168.867430,32.000000,162.887874,68.419037,59.248055,92.714035,28.196013,41.737126,11.140842,41.366538,18.794398,16.169330,59.543713,33.953506
26.614848,30.039313,138.518928,158.811179,71.618290,52.919690,29.207514,14.192509,136.879415,3.531828,18.931234,26.295322,157.488661,139.971056,153.923703,137.253554,97.911427,136.690312,-0.000760,-1.914557,32.000000,-235.815611,137.176931,-0.596862,21.923052,0.663419,212424.687933,0.957906,19.986832,1.070896,5.207041,0.100892,0.098472,186.676815,32.000000,197.943592,178.900272,181.739011,168.854464,32.000000,162.913090,68.419635,59.250736,92.720596,28.196013,41.735938,11.140842,41.378281,18.794398,16.216001,59.549309,33.890630
26.608332,30.058541,138.703423,158.817571,71.610623,52.895117,29.207818,14.192446,136.860959,3.531728,19.001543,26.284376,157.492727,139.951641,153.919524,137.233955,97.911498,136.670379,-0.000760,-1.914555,32.000000,-235.815674,137.158554,-0.596573,21.916554,0.663173,212347.980691,0.958550,20.024779,1.061797,5.204186,0.096204,0.089639,186.693583,32.000000,197.926090,178.934587,181.757080,168.827842,32.000000,162.966297,68.420496,59.253410,92.726560,28.196013,41.711332,11.140842,41.387484,18.794398,16.250565,59.540399,33.979845
26.599018,30.075391,138.500951,158.823494,71.648753,52.882963,29.215628,14.192357,136.843545,3.531580,19.071144,26.279263,157.495263,139.932005,153.915554,137.216177,97.912096,136.650229,-0.000759,-1.914600,32.000000,-235.815764,137.140476,-0.596767,21.909892,0.663165,212269.905747,0.958057,20.061937,1.053365,5.204573,0.086615,0.070076,186.678209,32.000000,197.935606,178.963891,181.651519,168.811391,32.000000,163.007883,68.421895,59.255715,92.731184,28.196013,41.709786,11.140842,41.401633,18.794398,16.282442,59.545651,33.880799
26.593747,30.090872,138.605473,158.829310,71.620836,52.870788,29.184044,14.192185,136.826657,3.531074,19.120065,26.273001,157.496407,139.913597,153.914336,137.201000,97.913776,136.631319,-0.000759,-1.914621,32.000000,-235.815935,137.123491,-0.596217,21.904428,0.663753,212186.888996,0.957897,20.092113,1.043689,5.212782,0.087277,0.082222,186.646204,32.000000,197.960091,178.971674,181.507666,168.815344,32.000000,163.015347,68.424216,59.257646,92.734176,28.196013,41.668450,11.140842,41.412375,18.794398,16.311813,59.544294,33.950938
26.593941,30.103565,138.512597,158.834860,71.558340,52.858660,29.204025,14.192216,136.811146,3.531051,19.117144,26.270620,157.498275,139.897653,153.914932,137.185368,97.915981,136.614736,-0.000761,-1.914084,32.000000,-235.815917,137.108264,-0.595942,21.900037,0.663400,212153.357838,0.957817,20.124609,1.033380,5.206995,0.085092,0.077898,186.625163,32.000000,197.971624,178.952861,181.423777,168.841741,32.000000,162.989776,68.428113,59.259695,92.735861,28.196013,41.651238,11.140842,41.417539,18.794398,16.338861,59.536701,33.972948
26.588167,30.112046,138.430129,158.839986,71.517860,52.846464,29.210601,14.192138,136.796632,3.530804,19.091510,26.268961,157.501321,139.880843,153.917866,137.171229,97.917933,136.596946,-0.000760,-1.912325,32.000000,-235.815983,137.095028,-0.596083,21.897297,0.663844,212115.553161,0.958872,20.148951,1.022586,5.211957,0.096049,0.074228,186.632665,32.000000,197.958334,178.920616,181.455997,168.881738,32.000000,162.962476,68.432568,59.260707,92.737045,28.196013,41.634422,11.140842,41.427137,18.794398,16.354744,59.538294,33.980138
26.587321,30.112267,138.478392,158.843718,71.550315,52.846603,29.217410,14.192079,136.784601,3.530821,19.078781,26.263519,157.506212,139.868370,153.921186,137.156887,97.918516,136.581304,-0.000760,-1.910582,32.000000,-235.816084,137.082163,-0.596128,21.894219,0.663565,212072.759568,0.958019,20.161317,1.012389,5.208427,0.097232,0.077008,186.668871,32.000000,197.924231,178.903352,181.590890,168.907357,32.000000,162.960009,68.437414,59.261160,92.738399,28.196013,41.544755,11.140842,41.435412,18.794398,16.360867,59.540153,33.797894
26.582582,30.114097,138.532230,158.846998,71.589085,52.838617,29.217308,14.191954,136.771648,3.530560,19.097953,26.255892,157.513167,139.854052,153.922448,137.142550,97.919127,136.566810,-0.000759,-1.908833,32.000000,-235.816226,137.067280,-0.595585,21.891121,0.663367,212030.314907,0.957823,20.179504,1.001860,5.206456,0.085050,0.074247,186.707467,32.000000,197.886276,178.913217,181.721088,168.907622,32.000000,162.983513,68.442180,59.262099,92.739685,28.196013,41.677368,11.140842,41.443959,18.794398,16.363523,59.541127,33.964291
26.581859,30.120017,138.381954,158.850231,71.601247,52.826444,29.192894,14.192095,136.759516,3.530442,19.147405,26.250013,157.518573,139.840459,153.922280,137.130173,97.919524,136.553089,-0.000759,-1.907149,32.000000,-235.816020,137.055615,-0.595700,21.888036,0.663625,212030.774560,0.957635,20.181148,0.993738,5.208437,0.097318,0.087706,186.723319,32.000000,197.863156,178.950586,181.750580,168.881354,32.000000,163.027736,68.446123,59.262446,92.741180,28.196013,41.489443,11.140842,41.454402,18.794398,16.369059,59.542995,33.904203
26.578547,30.132511,138.383519,158.853821,71.616068,52.814288,29.207733,14.192102,136.747742,3.530268,19.225470,26.245310,157.520025,139.824120,153.922174,137.117450,97.920016,136.538937,-0.000759,-1.906634,32.000000,-235.816067,137.041516,-0.595014,21.885880,0.663868,212001.819080,0.957679,20.190942,0.986139,5.211391,0.085365,0.076619,186.712370,32.000000,197.866299,178.987636,181.652148,168.850389,32.000000,163.069068,68.449964,59.262316,92.743369,28.196013,41.580780,11.140842,41.459704,18.794398,16.392215,59.536426,33.828268
26.572142,30.152938,138.365124,158.858594,71.682745,52.801955,29.196219,14.192240,136.732864,3.530180,19.325601,26.238507,157.520017,139.807365,153.923025,137.102666,97.920789,136.522134,-0.000758,-1.906653,32.000000,-235.816129,137.027771,-0.595426,21.883091,0.663384,211956.802506,0.958302,20.198079,0.979125,5.205880,0.080467,0.070744,186.681018,32.000000,197.894262,179.001613,181.506031,168.846785,32.000000,163.087712,68.453069,59.261790,92.745124,28.196013,41.491550,11.140842,41.473965,18.794398,16.424898,59.546792,33.962383
26.568483,30.176969,138.371217,158.864189,71.694752,52.789754,29.195041,14.192149,136.718887,3.529768,19.389633,26.239616,157.522668,139.791601,153.926225,137.087323,97.923290,136.507221,-0.000758,-1.906687,32.000000,-235.816302,137.012756,-0.595834,21.881215,0.663381,211917.123760,0.957751,20.216140,0.971809,5.206587,0.080696,0.076786,186.655121,32.000000,197.916590,178.986544,181.411796,168.875604,32.000000,163.080955,68.456386,59.261752,92.747253,28.196013,41.541396,11.140842,41.484794,18.794398,16.465650,59.549840,34.064951
26.570733,30.199659,138.249888,158.870408,71.650642,52.781490,29.179188,14.192056,136.706801,3.529483,19.366538,26.237259,157.526830,139.778166,153.931497,137.074777,97.924362,136.496174,-0.000758,-1.906698,32.000000,-235.816436,137.001519,-0.596234,21.877983,0.663407,211883.512087,0.958199,20.247339,0.962933,5.207150,0.091568,0.084095,186.653691,32.000000,197.914409,178.956176,181.426957,168.924077,32.000000,163.053400,68.459956,59.260981,92.749395,28.196013,41.512493,11.140842,41.490055,18.794398,16.513003,59.542474,33.959449
26.567046,30.216065,138.109558,158.877052,71.613833,52.781361,29.196264,14.191998,136.695881,3.529374,19.328363,26.235550,157.533436,139.766331,153.936723,137.061066,97.923546,136.484630,-0.000759,-1.906711,32.000000,-235.816463,136.991521,-0.596649,21.874066,0.663441,211849.417814,0.958214,20.277524,0.953241,5.208096,0.080468,0.075380,186.681149,32.000000,197.882067,178.941695,181.551415,168.952610,32.000000,163.032770,68.463718,59.258905,92.752041,28.196013,41.355282,11.140842,41.499346,18.794398,16.543720,59.538865,33.884027
26.566471,30.223948,138.181340,158.882714,71.622006,52.777527,29.210163,14.191797,136.687243,3.529407,19.321003,26.231030,157.540603,139.753036,153.939538,137.050941,97.922151,136.474019,-0.000760,-1.906763,32.000000,-235.816679,136.981569,-0.597533,21.870073,0.663071,211828.405103,0.958553,20.296429,0.946840,5.203089,0.083802,0.073334,186.717304,32.000000,197.840456,178.955619,181.693404,168.950849,32.000000,163.041573,68.467108,59.256415,92.754921,28.196013,41.416264,11.140842,41.508349,18.794398,16.564423,59.540468,33.868767
26.562087,30.234352,137.911684,158.888097,71.661888,52.765436,29.189309,14.191787,136.677404,3.528993,19.358440,26.223676,157.547473,139.739850,153.940305,137.039325,97.921273,136.461980,-0.000760,-1.906743,32.000000,-235.816606,136.970993,-0.597066,21.863447,0.662861,211841.102153,0.958170,20.319037,0.942087,5.198529,0.080103,0.068569,186.734751,32.000000,197.815446,178.996260,181.752950,168.924330,32.000000,163.085573,68.470025,59.253888,92.757845,28.196013,41.267735,11.140842,41.518496,18.794398,16.582374,59.535491,33.952332
26.558498,30.248776,138.038140,158.893535,71.752044,52.753046,29.205126,14.191852,136.662860,3.529184,19.475442,26.215945,157.553053,139.727194,153.940782,137.027417,97.920946,136.447744,-0.000761,-1.906760,32.000000,-235.816612,136.958438,-0.597178,21.856567,0.663175,211832.120749,0.957686,20.327887,0.938363,5.201343,0.076780,0.076597,186.722822,32.000000,197.818609,179.037207,181.684240,168.896271,32.000000,163.137895,68.472868,59.251475,92.761554,28.196013,41.324055,11.140842,41.532342,18.794398,16.604897,59.538245,33.882633
26.555445,30.268717,137.971852,158.899365,71.799129,52.740850,29.232145,14.191902,136.649702,3.529096,19.614543,26.209211,157.557828,139.713549,153.941733,137.015858,97.922246,136.433016,-0.000764,-1.906821,32.000000,-235.816513,136.948514,-0.596690,21.850955,0.662510,211793.361662,0.958343,20.345665,0.933434,5.192050,0.099696,0.087807,186.687350,32.000000,197.849226,179.053356,181.544910,168.894277,32.000000,163.160828,68.475388,59.249912,92.764348,28.196013,41.204741,11.140842,41.541451,18.794398,16.642279,59.535718,34.002662
26.551705,30.296148,137.967822,158.906286,71.777745,52.728664,29.209346,14.191939,136.640230,3.528566,19.658092,26.209439,157.562450,139.700375,153.943943,137.003381,97.924055,136.423508,-0.000764,-1.905694,32.000000,-235.816422,136.938873,-0.596053,21.845115,0.663035,211755.164197,0.957771,20.366128,0.926892,5.197513,0.094966,0.082427,186.654217,32.000000,197.872638,179.044213,181.438005,168.918191,32.000000,163.149937,68.477777,59.248053,92.765865,28.196013,41.277270,11.140842,41.555517,18.794398,16.688713,59.541392,33.922178
26.555389,30.314675,137.880786,158.913453,71.740834,52.724300,29.218820,14.192088,136.633472,3.528745,19.629318,26.209728,157.568662,139.693024,153.948964,136.993347,97.925297,136.414200,-0.000764,-1.905709,32.000000,-235.816252,136.931820,-0.595174,21.839311,0.662941,211719.185500,0.956829,20.391205,0.918486,5.195614,0.096775,0.089917,186.647141,32.000000,197.874347,179.020995,181.440592,168.964565,32.000000,163.119975,68.480647,59.246050,92.766844,28.196013,41.115348,11.140842,41.561592,18.794398,16.731860,59.539750,33.956734
26.554536,30.325626,138.034756,158.920264,71.789608,52.720389,29.202603,14.192048,136.625118,3.528717,19.607471,26.210900,157.576228,139.683205,153.954376,136.985287,97.923507,136.405592,-0.000765,-1.905192,32.000000,-235.816340,136.923206,-0.595165,21.833255,0.663072,211688.037844,0.957564,20.424928,0.912091,5.196194,0.081684,0.074929,186.668947,32.000000,197.845958,179.006183,181.555931,169.002029,32.000000,163.098456,68.482682,59.243000,92.766025,28.196013,41.255381,11.140842,41.566253,18.794398,16.759273,59.542612,33.826067
26.549502,30.330326,138.033798,158.926119,71.829191,52.708175,29.199634,14.192079,136.618764,3.528464,19.633831,26.208703,157.584618,139.674644,153.958109,136.976242,97.922379,136.397626,-0.000764,-1.903484,32.000000,-235.816398,136.915972,-0.594962,21.828309,0.662893,211679.210002,0.957078,20.437256,0.906355,5.192196,0.087634,0.084899,186.703497,32.000000,197.805063,179.015823,181.699634,169.010834,32.000000,163.104812,68.483987,59.239822,92.763754,28.196013,41.169410,11.140842,41.580730,18.794398,16.770056,59.539789,33.894152
26.545397,30.345601,137.973904,158.931027,71.888886,52.695958,29.193748,14.192211,136.611313,3.528310,19.695412,26.206261,157.592545,139.664802,153.958629,136.966475,97.921847,136.387687,-0.000764,-1.901725,32.000000,-235.816323,136.906969,-0.595270,21.823267,0.663525,211672.373719,0.957597,20.449644,0.903993,5.198161,0.097320,0.086101,186.717978,32.000000,197.779630,179.051689,181.773048,168.992392,32.000000,163.145864,68.484777,59.236486,92.760714,28.196013,41.095722,11.140842,41.594715,18.794398,16.793447,59.541697,33.972215
26.538609,30.366782,138.089376,158.936147,71.867479,52.683799,29.192273,14.192171,136.605094,3.528131,19.737443,26.205783,157.598232,139.655346,153.958565,136.958233,97.920803,136.380564,-0.000765,-1.901139,32.000000,-235.816307,136.899806,-0.595569,21.819702,0.663618,211630.176269,0.957677,20.462815,0.901277,5.199111,0.077179,0.080355,186.707272,32.000000,197.782525,179.097654,181.716329,168.967562,32.000000,163.195540,68.485464,59.233414,92.757470,28.196013,41.186881,11.140842,41.608297,18.794398,16.828489,59.539799,33.903543
26.537435,30.387889,137.991002,158.941417,71.787774,52.671631,29.216072,14.192096,136.601189,3.528046,19.706063,26.208811,157.603919,139.650491,153.960572,136.954821,97.920442,136.376533,-0.000765,-1.901152,32.000000,-235.816325,136.899371,-0.594986,21.817621,0.663539,211593.471514,0.957842,20.484998,0.897011,5.197658,0.083051,0.076636,186.675117,32.000000,197.812874,179.125723,181.583093,168.961233,32.000000,163.220413,68.486129,59.231338,92.754770,28.196013,41.061261,11.140842,41.622934,18.794398,16.874216,59.538914,33.979405
26.540809,30.402942,138.055724,158.946778,71.739245,52.667459,29.236844,14.191998,136.599560,3.527680,19.629659,26.209310,157.608440,139.649458,153.964569,136.951886,97.920653,136.373780,-0.000765,-1.901164,32.000000,-235.816362,136.899679,-0.594806,21.814957,0.664003,211562.945990,0.957980,20.517605,0.894617,5.203339,0.084645,0.080259,186.635992,32.000000,197.843821,179.123082,181.475993,168.985465,32.000000,163.213182,68.486262,59.229358,92.750857,28.196013,41.162981,11.140842,41.629822,18.794398,16.903911,59.540547,33.853873
26.543503,30.401022,138.139491,158.950947,71.758945,52.663315,29.196205,14.192008,136.598554,3.528350,19.588780,26.209354,157.613816,139.648199,153.971864,136.952410,97.919761,136.371188,-0.000764,-1.900602,32.000000,-235.816291,136.897421,-0.594648,21.811542,0.663679,211528.516588,0.957074,20.540687,0.893033,5.199862,0.091409,0.083753,186.621438,32.000000,197.849172,179.100062,181.464883,169.026484,32.000000,163.187219,68.486726,59.227780,92.746326,28.196013,41.170395,11.140842,41.634899,18.794398,16.913535,59.540045,33.896646
26.542408,30.401487,137.861062,158.954462,71.802397,52.659228,29.189125,14.192035,136.598630,3.528429,19.610450,26.206050,157.619704,139.646219,153.980911,136.951285,97.918332,136.367983,-0.000765,-1.900046,32.000000,-235.816256,136.896188,-0.594040,21.808079,0.663862,211519.113516,0.956225,20.550061,0.891493,5.201640,0.087923,0.076534,186.639119,32.000000,197.829837,179.076872,181.568374,169.063113,32.000000,163.168879,68.486973,59.225799,92.742392,28.196013,41.101158,11.140842,41.644000,18.794398,16.915200,59.533643,33.968840
26.534999,30.406573,138.093772,158.957705,71.819143,52.646807,29.191482,14.192032,136.596916,3.528333,19.665555,26.204764,157.627727,139.646267,153.987207,136.950253,97.917062,136.365969,-0.000763,-1.899959,32.000000,-235.816296,136.892932,-0.593822,21.807761,0.664118,211500.467086,0.957373,20.543607,0.891135,5.204268,0.086864,0.069429,186.673546,32.000000,197.799758,179.075782,181.721387,169.077346,32.000000,163.182352,68.487210,59.223924,92.739703,28.196013,41.129023,11.140842,41.658438,18.794398,16.921118,59.537950,33.928267
26.532260,30.418517,138.102272,158.961061,71.760615,52.634595,29.201226,14.192036,136.598174,3.528456,19.699318,26.202864,157.635328,139.647291,153.990319,136.947655,97.914204,136.365301,-0.000762,-1.899914,32.000000,-235.816267,136.889474,-0.593434,21.807864,0.663352,211486.373041,0.957574,20.545915,0.891017,5.193992,0.098336,0.084089,186.693270,32.000000,197.776478,179.104149,181.817865,169.063528,32.000000,163.221475,68.486548,59.221868,92.736987,28.196013,41.126494,11.140842,41.675239,18.794398,16.945409,59.536740,33.997159
26.533924,30.431060,138.171634,158.965280,71.733540,52.626504,29.214186,14.192246,136.600631,3.528375,19.697730,26.202871,157.640234,139.651071,153.993064,136.947294,97.911815,136.363935,-0.000762,-1.900431,32.000000,-235.816048,136.890111,-0.593086,21.807470,0.664046,211444.880852,0.957567,20.563473,0.891315,5.204212,0.084194,0.071179,186.685033,32.000000,197.778642,179.146818,181.784695,169.035102,32.000000,163.267649,68.485346,59.220501,92.734756,28.196013,41.210305,11.140842,41.683521,18.794398,16.970501,59.543802,33.935311
26.536248,30.435383,138.090344,158.969438,71.684518,52.626527,29.204286,14.192308,136.603194,3.528649,19.673100,26.205221,157.642485,139.653062,153.996062,136.948115,97.910781,136.365457,-0.000761,-1.900982,32.000000,-235.815921,136.891517,-0.592943,21.807811,0.663989,211407.773812,0.957159,20.580029,0.893849,5.205070,0.088184,0.075223,186.654834,32.000000,197.809173,179.172524,181.655265,169.017597,32.000000,163.290398,68.484124,59.219430,92.732407,28.196013,41.093733,11.140842,41.691497,18.794398,16.988715,59.544520,33.906331
26.535171,30.433575,138.107456,158.973255,71.621883,52.626522,29.200754,14.192266,136.607237,3.528302,19.592516,26.203507,157.644283,139.658228,154.000764,136.951648,97.910624,136.368764,-0.000761,-1.899236,32.000000,-235.815949,136.894442,-0.593136,21.809975,0.664095,211384.450079,0.956553,20.589771,0.895579,5.207358,0.089271,0.077519,186.620271,32.000000,197.845774,179.166997,181.537345,169.032445,32.000000,163.294732,68.482893,59.218786,92.729019,28.196013,41.137411,11.140842,41.701013,18.794398,16.992309,59.545779,33.922105
26.536743,30.427726,138.152606,158.976451,71.603489,52.626291,29.185601,14.192282,136.613508,3.527824,19.465885,26.208123,157.646938,139.665196,154.007526,136.957050,97.910059,136.375340,-0.000761,-1.897505,32.000000,-235.815937,136.898504,-0.593142,21.811572,0.663812,211387.067933,0.956800,20.590181,0.897348,5.203838,0.091392,0.087126,186.606218,32.000000,197.861825,179.139957,181.508240,169.076651,32.000000,163.272007,68.482104,59.218530,92.726078,28.196013,41.073522,11.140842,41.710305,18.794398,16.985085,59.540517,34.017629
26.542464,30.414191,138.083380,158.978565,71.590485,52.638647,29.197870,14.192183,136.620450,3.527606,19.348636,26.217080,157.651336,139.671771,154.014854,136.963632,97.907711,136.380964,-0.000761,-1.895768,32.000000,-235.816129,136.906361,-0.592836,21.812768,0.663809,211386.848818,0.956952,20.590186,0.899101,5.204694,0.081551,0.077296,186.616697,32.000000,197.847099,179.114216,181.597429,169.115447,32.000000,163.245707,68.480176,59.217556,92.723874,28.196013,41.091988,11.140842,41.713620,18.794398,16.968676,59.543310,33.940153
26.549351,30.399813,138.122874,158.980047,71.594026,52.642668,29.201979,14.192323,136.626993,3.527403,19.284761,26.222845,157.657908,139.678901,154.021389,136.973122,97.904391,136.390893,-0.000759,-1.893993,32.000000,-235.816049,136.913070,-0.592736,21.813722,0.663858,211381.689555,0.957371,20.581691,0.902841,5.206087,0.090789,0.077504,186.651642,32.000000,197.812906,179.112175,181.744415,169.124029,32.000000,163.242142,68.477358,59.216598,92.723039,28.196013,41.035774,11.140842,41.717438,18.794398,16.946857,59.546644,33.980652
26.549440,30.390311,138.067448,158.981171,71.679938,52.638479,29.249460,14.192252,136.629266,3.527540,19.314020,26.219598,157.665081,139.683924,154.026024,136.979069,97.901880,136.397438,-0.000760,-1.892208,32.000000,-235.815968,136.916050,-0.593315,21.813888,0.663641,211422.026638,0.956942,20.558523,0.907902,5.202357,0.088126,0.086461,186.676948,32.000000,197.786929,179.137730,181.847225,169.103935,32.000000,163.273286,68.473710,59.215898,92.723039,28.196013,40.999533,11.140842,41.721277,18.794398,16.923431,59.544421,33.973682
26.546556,30.391402,138.062385,158.982212,71.764990,52.625950,29.208922,14.192121,136.628448,3.527748,19.431900,26.215651,157.669721,139.686264,154.027692,136.983370,97.899681,136.398865,-0.000758,-1.890468,32.000000,-235.816164,136.916610,-0.593925,21.814786,0.663634,211428.413044,0.956582,20.532556,0.916015,5.202495,0.093412,0.088450,186.677314,32.000000,197.784382,179.181230,181.831781,169.071698,32.000000,163.318362,68.468881,59.215038,92.722653,28.196013,41.015674,11.140842,41.733659,18.794398,16.928258,59.543546,33.911246
26.545303,30.416775,138.109578,158.985005,71.805549,52.613626,29.192862,14.192173,136.629622,3.528151,19.556558,26.212811,157.672352,139.687939,154.029406,136.986617,97.897174,136.402323,-0.000759,-1.892180,32.000000,-235.816085,136.917635,-0.593826,21.816598,0.663389,211407.623166,0.954927,20.522904,0.921685,5.200390,0.082298,0.075020,186.645848,32.000000,197.813486,179.206814,181.711681,169.056829,32.000000,163.353756,68.463693,59.214718,92.722281,28.196013,40.975609,11.140842,41.745667,18.794398,16.961966,59.536858,33.976176
26.544703,30.444078,138.096436,158.989225,71.767435,52.609463,29.184328,14.191969,136.632961,3.527972,19.616928,26.213703,157.674294,139.690560,154.033203,136.990256,97.895913,136.404026,-0.000758,-1.893924,32.000000,-235.816387,136.918720,-0.593691,21.818400,0.663242,211361.714839,0.956138,20.528850,0.924572,5.200765,0.077214,0.075863,186.607201,32.000000,197.849573,179.206726,181.580744,169.062300,32.000000,163.351540,68.458729,59.215609,92.721178,28.196013,41.025106,11.140842,41.753470,18.794398,17.011990,59.544441,33.879625
