OSU 80 Ton Compressor Load Stand
26.542790,30.467225,138.078003,158.994249,71.674512,52.601388,29.197978,14.192064,136.638305,3.528056,19.615349,26.216387,157.677234,139.694799,154.038090,136.996747,97.894178,136.408196,-0.000759,-1.895646,32.000000,-235.816340,136.924176,-0.593112,21.821168,0.663239,211331.507008,0.956549,20.556329,0.928747,5.202788,0.080420,0.075477,186.585761,32.000000,197.866713,179.182455,181.529163,169.096724,32.000000,163.326360,68.453324,59.215738,92.717867,28.196013,40.963075,11.140842,41.764639,18.794398,17.065657,59.553253,33.885935
26.543815,30.480129,138.070128,158.999459,71.634354,52.601285,29.195531,14.191857,136.645123,3.528162,19.554914,26.222300,157.681444,139.701771,154.043093,137.004185,97.890055,136.411667,-0.000760,-1.897414,32.000000,-235.816565,136.931660,-0.593070,21.826612,0.663151,211333.529875,0.956841,20.584643,0.930831,5.202410,0.087166,0.083436,186.591724,32.000000,197.855621,179.156979,181.601871,169.132275,32.000000,163.297628,68.448292,59.214404,92.713569,28.196013,40.966698,11.140842,41.774143,18.794398,17.092107,59.539652,33.975002
26.548214,30.473861,138.056597,159.003133,71.557000,52.605136,29.203830,14.191865,136.654702,3.528294,19.429641,26.230082,157.688917,139.712656,154.047868,137.012431,97.886321,136.419637,-0.000760,-1.898490,32.000000,-235.816658,136.940009,-0.593283,21.831809,0.662987,211318.622247,0.956376,20.611010,0.934579,5.202091,0.090204,0.082050,186.625370,32.000000,197.824697,179.152902,181.751653,169.153975,32.000000,163.288331,68.443803,59.212912,92.708309,28.196013,40.911038,11.140842,41.781188,18.794398,17.095855,59.545690,33.954753
26.554642,30.455753,138.243207,159.005208,71.497119,52.617363,29.205920,14.191712,136.665464,3.528514,19.287714,26.237971,157.696990,139.726674,154.050510,137.024061,97.883711,136.431014,-0.000761,-1.898432,32.000000,-235.816732,136.952495,-0.593372,21.835586,0.662803,211329.733097,0.956446,20.622188,0.940376,5.201593,0.084200,0.074085,186.656256,32.000000,197.794538,179.175931,181.874256,169.143797,32.000000,163.312905,68.439367,59.211592,92.702101,28.196013,40.993171,11.140842,41.780692,18.794398,17.077629,59.543841,33.854680
26.553661,30.432094,138.193337,159.005728,71.494315,52.629562,29.186472,14.191771,136.677700,3.529025,19.226389,26.233889,157.701130,139.737787,154.052789,137.034024,97.881484,136.441476,-0.000761,-1.898417,32.000000,-235.816656,136.964224,-0.593083,21.837723,0.662560,211342.327260,0.956061,20.608517,0.947956,5.200222,0.091145,0.085789,186.664745,32.000000,197.786408,179.214821,181.878992,169.114300,32.000000,163.353702,68.434889,59.210238,92.694929,28.196013,40.973053,11.140842,41.788771,18.794398,17.038164,59.547096,33.878304
26.548821,30.409173,138.177386,159.004738,71.550687,52.633541,29.210227,14.191774,136.687047,3.529574,19.297428,26.228140,157.700512,139.745651,154.054894,137.044668,97.879888,136.449482,-0.000762,-1.897215,32.000000,-235.816704,136.973157,-0.593199,21.841225,0.663011,211378.866839,0.955926,20.579592,0.956056,5.205990,0.083468,0.079371,186.645286,32.000000,197.809254,179.243999,181.768633,169.092537,32.000000,163.388973,68.430437,59.208876,92.686868,28.196013,40.991211,11.140842,41.798980,18.794398,17.000498,59.544185,33.928414
26.546946,30.411724,138.364248,159.004042,71.523675,52.621269,29.212745,14.191999,136.696698,3.529911,19.387500,26.229311,157.698944,139.756097,154.057326,137.056025,97.879984,136.458304,-0.000762,-1.895996,32.000000,-235.816377,136.980772,-0.592212,21.847302,0.662928,211415.851713,0.956765,20.557584,0.963330,5.204304,0.089900,0.086390,186.612641,32.000000,197.844824,179.249610,181.635332,169.093514,32.000000,163.393384,68.425462,59.207293,92.677248,28.196013,41.091180,11.140842,41.813746,18.794398,16.992953,59.543930,33.894812
26.553024,30.418350,138.275949,159.004643,71.453591,52.608996,29.202668,14.191969,136.708214,3.529673,19.344727,26.233543,157.698840,139.767712,154.060571,137.068590,97.879527,136.466821,-0.000761,-1.894853,32.000000,-235.816436,136.991868,-0.591429,21.852687,0.662872,211421.353170,0.956189,20.542808,0.968790,5.204652,0.091735,0.076215,186.591046,32.000000,197.866237,179.229142,181.572307,169.126999,32.000000,163.369384,68.420142,59.205550,92.666198,28.196013,41.035918,11.140842,41.817260,18.794398,17.004171,59.540586,33.936411
26.557233,30.420791,138.414775,159.005837,71.381281,52.620967,29.193822,14.192039,136.722494,3.529868,19.247109,26.239844,157.700839,139.780451,154.067091,137.079832,97.877459,136.477886,-0.000761,-1.893088,32.000000,-235.816394,137.004701,-0.591746,21.858351,0.663130,211374.715184,0.955961,20.548513,0.972951,5.212059,0.094607,0.090798,186.597021,32.000000,197.859516,179.200586,181.630712,169.166315,32.000000,163.339319,68.414647,59.203487,92.655071,28.196013,41.121880,11.140842,41.818983,18.794398,17.022701,59.550224,33.881166
26.560162,30.410792,138.244582,159.006919,71.361384,52.633200,29.230466,14.192015,136.736381,3.529829,19.180736,26.244495,157.704395,139.791287,154.073073,137.093040,97.873390,136.489649,-0.000761,-1.891358,32.000000,-235.816410,137.017735,-0.592419,21.863888,0.662446,211326.627727,0.955852,20.544911,0.977515,5.207541,0.088864,0.075830,186.632875,32.000000,197.830272,179.186659,181.774584,169.184270,32.000000,163.326237,68.408544,59.201020,92.643055,28.196013,41.016362,11.140842,41.824114,18.794398,17.007984,59.546084,33.927314
26.558999,30.400407,138.475238,159.006651,71.373643,52.633047,29.198465,14.191828,136.749207,3.529725,19.165080,26.241665,157.708841,139.799679,154.075879,137.104004,97.869271,136.502148,-0.000760,-1.889599,32.000000,-235.816740,137.024438,-0.592325,21.868760,0.662767,211376.061638,0.956205,20.540271,0.984922,5.211943,0.083933,0.079438,186.670771,32.000000,197.801890,179.200440,181.902316,169.173706,32.000000,163.341453,68.401761,59.197679,92.630707,28.196013,41.126407,11.140842,41.831425,18.794398,16.992734,59.548985,33.962603
26.555317,30.396857,138.388795,159.006192,71.389700,52.632964,29.193416,14.191742,136.759562,3.529732,19.195272,26.237663,157.711243,139.808698,154.076027,137.115490,97.866233,136.511675,-0.000759,-1.888987,32.000000,-235.816807,137.030867,-0.591999,21.873099,0.662178,211421.116369,0.955092,20.525343,0.994665,5.204960,0.107824,0.096294,186.682544,32.000000,197.793602,179.236181,181.929492,169.139459,32.000000,163.378966,68.394494,59.194321,92.619041,28.196013,41.070198,11.140842,41.841829,18.794398,16.983271,59.539593,33.973462
26.552700,30.400035,138.444429,159.006072,71.380990,52.628917,29.264739,14.191674,136.770416,3.529902,19.227197,26.237915,157.709922,139.816666,154.075783,137.122514,97.863611,136.520489,-0.000759,-1.887226,32.000000,-235.816866,137.039635,-0.592902,21.879490,0.662718,211418.437792,0.956156,20.516915,1.004811,5.213873,0.086691,0.081624,186.664007,32.000000,197.813314,179.266426,181.830846,169.108358,32.000000,163.405409,68.386576,59.191166,92.607869,28.196013,41.056061,11.140842,41.853706,18.794398,16.985967,59.542966,33.986961
26.550848,30.409830,138.470088,159.006818,71.331448,52.624891,29.209329,14.191804,136.780844,3.529906,19.209951,26.239135,157.708574,139.827225,154.077068,137.133149,97.861952,136.532151,-0.000759,-1.885463,32.000000,-235.816798,137.050870,-0.592596,21.886041,0.662388,211421.064918,0.956452,20.519561,1.012444,5.211340,0.088589,0.074175,186.628761,32.000000,197.847328,179.271845,181.695922,169.097912,32.000000,163.413815,68.379099,59.188298,92.597276,28.196013,41.089365,11.140842,41.864061,18.794398,17.006380,59.546782,33.916969
26.557174,30.414924,138.479048,159.008991,71.267147,52.637136,29.194606,14.191907,136.792935,3.530028,19.152849,26.236749,157.707630,139.837218,154.080403,137.146525,97.861303,136.542976,-0.000759,-1.885442,32.000000,-235.816679,137.061715,-0.593132,21.891579,0.662363,211410.751647,0.954155,20.527141,1.019319,5.213949,0.090078,0.097970,186.603592,32.000000,197.872993,179.247066,181.621782,169.122278,32.000000,163.399141,68.373120,59.186136,92.587723,28.196013,41.054652,11.140842,41.866806,18.794398,17.021275,59.545415,33.974049
26.558435,30.412476,138.573771,159.011074,71.164486,52.641236,29.205440,14.191764,136.804940,3.530337,19.070926,26.236736,157.708330,139.848741,154.086553,137.161011,97.859344,136.554061,-0.000761,-1.885436,32.000000,-235.816717,137.073656,-0.593453,21.896865,0.662239,211403.244108,0.955986,20.540052,1.026601,5.215279,0.082292,0.074716,186.604214,32.000000,197.874464,179.211195,181.661338,169.163810,32.000000,163.368225,68.367784,59.183612,92.578844,28.196013,41.122193,11.140842,41.872991,18.794398,17.026697,59.550293,33.980212
26.562950,30.402892,138.589106,159.012867,71.109911,52.653387,29.194942,14.191780,136.821087,3.530569,18.946603,26.239200,157.710777,139.863473,154.092016,137.175112,97.856846,136.566571,-0.000760,-1.886635,32.000000,-235.816678,137.087862,-0.593316,21.903421,0.662152,211452.888118,0.956461,20.534503,1.032469,5.214374,0.084611,0.090035,186.632995,32.000000,197.851432,179.188561,181.795160,169.187452,32.000000,163.345107,68.362467,59.180750,92.569945,28.196013,41.103685,11.140842,41.879119,18.794398,17.018659,59.540340,34.020050
26.568048,30.386575,138.689145,159.014167,71.095564,52.665628,29.216991,14.191717,136.835616,3.530934,18.814459,26.241666,157.714671,139.879903,154.093999,137.190271,97.853512,136.581023,-0.000758,-1.886647,32.000000,-235.816787,137.102227,-0.593585,21.908726,0.662297,211469.225993,0.956126,20.529933,1.039775,5.217693,0.084810,0.078630,186.667517,32.000000,197.821449,179.193230,181.927630,169.177755,32.000000,163.347593,68.356796,59.177428,92.560984,28.196013,41.183285,11.140842,41.878244,18.794398,16.992549,59.536986,33.993711
26.569747,30.366395,138.725926,159.014201,71.127610,52.677829,29.227429,14.191842,136.848158,3.531549,18.744260,26.243016,157.716153,139.893532,154.094211,137.205360,97.851022,136.592684,-0.000757,-1.886660,32.000000,-235.816593,137.115255,-0.593465,21.912871,0.662197,211511.929016,0.956496,20.512753,1.048304,5.217384,0.085440,0.071262,186.681851,32.000000,197.807753,179.225787,181.960507,169.142180,32.000000,163.378760,68.351158,59.174166,92.552457,28.196013,41.158746,11.140842,41.880974,18.794398,16.961725,59.546133,33.908018
26.569277,30.352209,138.571610,159.014212,71.152248,52.689931,29.209930,14.191924,136.858368,3.531670,18.740117,26.244157,157.714802,139.905045,154.094407,137.217392,97.849618,136.606591,-0.000757,-1.885503,32.000000,-235.816606,137.127887,-0.593820,21.916752,0.662369,211551.090101,0.955762,20.487861,1.058606,5.220148,0.079940,0.080538,186.666961,32.000000,197.822571,179.255214,181.875365,169.109015,32.000000,163.413815,68.345682,59.171004,92.544334,28.196013,41.192622,11.140842,41.890171,18.794398,16.933802,59.537537,33.966859
26.566104,30.346429,138.692262,159.014433,71.182895,52.685926,29.235443,14.191827,136.867384,3.531589,18.775985,26.241173,157.712111,139.914555,154.095680,137.228373,97.848917,136.615164,-0.000756,-1.884890,32.000000,-235.816638,137.136372,-0.594047,21.920472,0.662439,211588.799961,0.955529,20.464822,1.066717,5.221199,0.078937,0.077725,186.631429,32.000000,197.860580,179.258972,181.743714,169.103670,32.000000,163.426211,68.340281,59.167907,92.536058,28.196013,41.102519,11.140842,41.899060,18.794398,16.916458,59.541028,33.923719
26.563568,30.351466,138.658610,159.015095,71.175969,52.681737,29.214369,14.191822,136.876280,3.531468,18.814575,26.238052,157.709552,139.921002,154.097074,137.237184,97.848081,136.622582,-0.000757,-1.884315,32.000000,-235.816685,137.147230,-0.593582,21.924273,0.661997,211630.056375,0.956305,20.451428,1.074826,5.215483,0.091762,0.077297,186.601906,32.000000,197.891567,179.235596,181.654052,169.125342,32.000000,163.402160,68.335838,59.164848,92.527877,28.196013,41.215321,11.140842,41.909121,18.794398,16.927994,59.537419,33.975443
26.565114,30.366700,138.570424,159.017042,71.152222,52.681805,29.200564,14.191841,136.882729,3.531160,18.811062,26.238813,157.708908,139.928921,154.100853,137.246179,97.847230,136.632405,-0.000759,-1.884281,32.000000,-235.816519,137.159269,-0.593760,21.927366,0.662244,211612.754786,0.955505,20.450985,1.079659,5.220647,0.091099,0.083026,186.597027,32.000000,197.899147,179.201314,181.665077,169.163481,32.000000,163.357318,68.331482,59.160797,92.520331,28.196013,41.118419,11.140842,41.915665,18.794398,16.951693,59.540753,33.976910
26.565038,30.376110,138.615542,159.019519,71.085147,52.681779,29.201708,14.191804,136.890657,3.531338,18.761543,26.240999,157.710970,139.938321,154.105339,137.257156,97.845172,136.644657,-0.000760,-1.884269,32.000000,-235.816461,137.170126,-0.594533,21.931100,0.662033,211601.246100,0.956227,20.460288,1.084071,5.219879,0.083389,0.068824,186.623956,32.000000,197.875613,179.180430,181.789030,169.183725,32.000000,163.322649,68.327532,59.156063,92.514056,28.196013,41.108415,11.140842,41.922879,18.794398,16.976364,59.549644,34.050057
26.565361,30.378721,138.668179,159.022038,71.015999,52.681774,29.208945,14.191727,136.902186,3.531087,18.684701,26.243783,157.715277,139.947876,154.107361,137.269368,97.842322,136.655700,-0.000760,-1.884866,32.000000,-235.816698,137.181010,-0.594356,21.934637,0.661673,211611.423153,0.956658,20.472921,1.089656,5.216256,0.081036,0.082273,186.658721,32.000000,197.842893,179.183369,181.936741,169.176403,32.000000,163.319584,68.323900,59.150810,92.508671,28.196013,41.236715,11.140842,41.929018,18.794398,16.990722,59.542032,33.981752
26.564487,30.373561,138.631582,159.024111,71.006075,52.681837,29.200784,14.191681,136.915338,3.531124,18.626691,26.245899,157.720071,139.959799,154.107151,137.283355,97.840906,136.668583,-0.000759,-1.886630,32.000000,-235.816751,137.192934,-0.594724,21.936831,0.661715,211619.118922,0.956646,20.482459,1.097620,5.217969,0.092077,0.086245,186.673566,32.000000,197.828505,179.215679,181.997196,169.144210,32.000000,163.354683,68.320505,59.146040,92.504348,28.196013,41.100999,11.140842,41.937907,18.794398,16.984321,59.542307,33.994592
26.562997,30.364390,138.623568,159.025050,71.047216,52.689860,29.177233,14.191587,136.926281,3.531280,18.643158,26.242340,157.721322,139.970388,154.105523,137.292697,97.838665,136.679955,-0.000759,-1.888385,32.000000,-235.816789,137.203931,-0.594878,21.938590,0.661761,211623.414607,0.956403,20.484528,1.105790,5.219887,0.087628,0.071283,186.655535,32.000000,197.844490,179.246155,181.920846,169.109656,32.000000,163.391843,68.316513,59.140866,92.500201,28.196013,41.178458,11.140842,41.945415,18.794398,16.973111,59.542405,34.025406
26.559446,30.360879,138.720038,159.025738,71.070144,52.681559,29.189235,14.191531,136.934493,3.531851,18.690268,26.238105,157.720872,139.978778,154.105124,137.301670,97.838272,136.691629,-0.000758,-1.890117,32.000000,-235.816792,137.213498,-0.594217,21.940455,0.661592,211622.283767,0.956692,20.480837,1.113415,5.218681,0.096126,0.091097,186.617381,32.000000,197.886605,179.255389,181.772753,169.096554,32.000000,163.402250,68.313560,59.136493,92.496046,28.196013,41.117468,11.140842,41.956943,18.794398,16.964499,59.539553,34.146902
26.556973,30.362126,138.688037,159.026507,71.042419,52.679898,29.184880,14.191400,136.944853,3.532233,18.702033,26.236648,157.720386,139.987295,154.106552,137.309799,97.838988,136.698802,-0.000759,-1.891838,32.000000,-235.816897,137.223530,-0.593386,21.942658,0.661630,211651.625223,0.957645,20.474171,1.121137,5.218672,0.097773,0.090264,186.585050,32.000000,197.924190,179.238136,181.662206,169.114915,32.000000,163.375961,68.311390,59.131751,92.491504,28.196013,41.138550,11.140842,41.967084,18.794398,16.965950,59.539061,34.157761
26.554273,30.367228,138.892005,159.027690,70.965521,52.679392,29.208593,14.191464,136.957912,3.532502,18.643120,26.240127,157.720342,139.997552,154.109055,137.318690,97.837905,136.706215,-0.000759,-1.892458,32.000000,-235.816882,137.235337,-0.593490,21.944924,0.661810,211618.718701,0.957227,20.476635,1.127155,5.223002,0.084885,0.082457,186.575215,32.000000,197.932551,179.206070,181.663466,169.149746,32.000000,163.326646,68.309625,59.127074,92.486668,28.196013,41.218040,11.140842,41.978632,18.794398,16.977718,59.542120,33.974636
26.555195,30.358885,138.921449,159.029258,70.876493,52.691782,29.195357,14.191620,136.974815,3.532476,18.538467,26.242748,157.721778,140.010730,154.113578,137.330098,97.835191,136.719255,-0.000760,-1.894228,32.000000,-235.816779,137.250710,-0.592670,21.946469,0.661674,211613.501203,0.957438,20.482043,1.129893,5.222283,0.082788,0.070590,186.596929,32.000000,197.914192,179.177494,181.782594,169.175461,32.000000,163.300757,68.308143,59.122772,92.482825,28.196013,41.273007,11.140842,41.985829,18.794398,16.973536,59.539101,33.926140
26.554691,30.339988,138.830323,159.030139,70.855668,52.704209,29.232552,14.191687,136.991303,3.532473,18.440897,26.243072,157.724694,140.024096,154.116771,137.344442,97.832646,136.732771,-0.000761,-1.894817,32.000000,-235.816817,137.263972,-0.592855,21.946971,0.662266,211617.269851,0.956767,20.491687,1.134549,5.230495,0.091571,0.089907,186.633463,32.000000,197.885788,179.172498,181.924076,169.179635,32.000000,163.306382,68.306819,59.118394,92.479856,28.196013,41.271407,11.140842,41.995187,18.794398,16.951908,59.537409,33.993785
26.554288,30.316354,139.064361,159.030377,70.827476,52.704241,29.186015,14.191717,137.006980,3.532317,18.356091,26.242564,157.726438,140.037798,154.116534,137.356115,97.830045,136.749411,-0.000761,-1.894853,32.000000,-235.816764,137.279256,-0.593026,21.948308,0.662429,211663.703410,0.957370,20.481794,1.143545,5.231423,0.086165,0.086086,186.656990,32.000000,197.868193,179.198839,181.991491,169.155260,32.000000,163.336499,68.305233,59.114020,92.477461,28.196013,41.287380,11.140842,42.003491,18.794398,16.911327,59.538776,34.101928
26.556961,30.293803,139.030666,159.030016,70.806003,52.712355,29.187760,14.191738,137.022705,3.532534,18.259380,26.245424,157.727350,140.053201,154.116261,137.370214,97.828190,136.764701,-0.000760,-1.894865,32.000000,-235.816602,137.295200,-0.593764,21.949833,0.662280,211704.704997,0.956351,20.463745,1.152600,5.228090,0.080514,0.080329,186.650293,32.000000,197.879053,179.235276,181.928567,169.124553,32.000000,163.367754,68.304700,59.110354,92.476726,28.196013,41.413526,11.140842,42.010420,18.794398,16.873466,59.544402,33.986888
26.564189,30.270843,139.145866,159.029513,70.744540,52.724426,29.179691,14.191918,137.039972,3.532575,18.146359,26.246204,157.725880,140.068145,154.117500,137.385165,97.827751,136.780715,-0.000760,-1.893150,32.000000,-235.816453,137.310219,-0.594080,21.950499,0.662895,211692.491021,0.957835,20.440788,1.163217,5.236983,0.088041,0.085625,186.620462,32.000000,197.912708,179.252283,181.783527,169.105554,32.000000,163.370173,68.304627,59.107367,92.477089,28.196013,41.372431,11.140842,42.008769,18.794398,16.834951,59.540045,34.035531
26.563834,30.246586,139.182002,159.028803,70.682884,52.736784,29.199031,14.191807,137.058452,3.532344,18.014512,26.248491,157.724622,140.084788,154.119950,137.401317,97.827428,136.798720,-0.000758,-1.891391,32.000000,-235.816527,137.326526,-0.594102,21.950422,0.662766,211711.020401,0.957769,20.413740,1.172436,5.235187,0.101904,0.090120,186.589987,32.000000,197.946371,179.236771,181.663926,169.114919,32.000000,163.354015,68.304029,59.105182,92.477452,28.196013,41.475301,11.140842,42.016209,18.794398,16.794869,59.531420,34.163850
26.564238,30.222639,139.183280,159.027855,70.681465,52.736795,29.205283,14.191791,137.074850,3.532103,17.892437,26.250200,157.723568,140.098722,154.123442,137.419726,97.826066,136.817041,-0.000758,-1.890224,32.000000,-235.816521,137.342254,-0.593273,21.950508,0.663070,211741.583770,0.957922,20.378619,1.180588,5.238099,0.100326,0.099303,186.575819,32.000000,197.961661,179.196178,181.645024,169.151233,32.000000,163.324083,68.304118,59.103187,92.479088,28.196013,41.508159,11.140842,42.024791,18.794398,16.752299,59.539357,34.131348
26.568608,30.200607,139.134180,159.026638,70.664597,52.736905,29.239547,14.191817,137.090231,3.531823,17.795658,26.251002,157.724473,140.116843,154.128723,137.438209,97.823226,136.833644,-0.000759,-1.889024,32.000000,-235.816500,137.357419,-0.593439,21.950615,0.663295,211776.317884,0.957467,20.354960,1.189581,5.239530,0.091305,0.080733,186.592105,32.000000,197.949815,179.162950,181.739898,169.185175,32.000000,163.294836,68.304979,59.100846,92.482117,28.196013,41.429055,11.140842,42.027527,18.794398,16.714670,59.535334,34.141620
26.569164,30.182274,139.173153,159.025615,70.590228,52.741280,29.193581,14.191590,137.105702,3.531792,17.695644,26.257539,157.727753,140.134191,154.131286,137.452078,97.820337,136.848673,-0.000757,-1.887860,32.000000,-235.816652,137.370233,-0.593116,21.951604,0.663245,211762.299254,0.957189,20.330335,1.199766,5.239498,0.092997,0.072684,186.627151,32.000000,197.919893,179.155950,181.878527,169.189488,32.000000,163.282868,68.305320,59.097895,92.486497,28.196013,41.439118,11.140842,42.033582,18.794398,16.681278,59.547834,34.013227
26.575110,30.161273,139.319002,159.024485,70.542302,52.753575,29.175939,14.191461,137.121569,3.531470,17.550123,26.261108,157.730524,140.149341,154.131800,137.468445,97.818518,136.863671,-0.000756,-1.887876,32.000000,-235.816911,137.384187,-0.594106,21.951893,0.662984,211749.125294,0.955850,20.300951,1.210599,5.236788,0.076955,0.079746,186.647639,32.000000,197.896802,179.179364,181.956463,169.160948,32.000000,163.299335,68.305319,59.095216,92.491523,28.196013,41.525341,11.140842,42.035070,18.794398,16.647568,59.533131,33.990703
26.575513,30.137936,139.200457,159.023042,70.537219,52.765816,29.203502,14.191466,137.134760,3.531701,17.461700,26.262105,157.731049,140.164784,154.131767,137.482688,97.817925,136.876090,-0.000756,-1.886730,32.000000,-235.816771,137.397141,-0.593952,21.951138,0.663080,211757.542087,0.957369,20.281683,1.220725,5.238146,0.082270,0.083247,186.645095,32.000000,197.899191,179.213342,181.912094,169.122739,32.000000,163.331545,68.306401,59.094191,92.498437,28.196013,41.500991,11.140842,42.036029,18.794398,16.608944,59.539180,33.980138
26.571119,30.112597,139.160315,159.021079,70.577216,52.769915,29.215552,14.191608,137.145977,3.532055,17.462783,26.260595,157.727383,140.178300,154.131834,137.495281,97.818209,136.890766,-0.000757,-1.886697,32.000000,-235.816600,137.406945,-0.593816,21.950843,0.663515,211792.007962,0.957893,20.250682,1.229763,5.242462,0.089079,0.079632,186.618141,32.000000,197.929642,179.226436,181.773689,169.102139,32.000000,163.346854,68.308196,59.092715,92.505218,28.196013,41.478643,11.140842,42.048467,18.794398,16.564798,59.541314,34.128780
26.569074,30.100769,139.263606,159.019200,70.553813,52.769939,29.203858,14.191590,137.155022,3.532032,17.470763,26.256982,157.723258,140.187788,154.131683,137.508122,97.819146,136.904490,-0.000757,-1.886699,32.000000,-235.816616,137.417045,-0.593029,21.951392,0.663291,211826.762604,0.957139,20.226668,1.236334,5.237922,0.099617,0.095602,186.583853,32.000000,197.968444,179.209137,181.644370,169.112451,32.000000,163.334681,68.310130,59.091118,92.511040,28.196013,41.544381,11.140842,42.056937,18.794398,16.536530,59.536613,34.144775
26.565770,30.091971,139.244225,159.017797,70.505981,52.778277,29.190934,14.191516,137.162538,3.532102,17.442836,26.259180,157.720278,140.200148,154.133756,137.520290,97.819664,136.912283,-0.000757,-1.886650,32.000000,-235.816664,137.425707,-0.592837,21.952661,0.663267,211829.150033,0.956926,20.208719,1.243113,5.237277,0.090836,0.078086,186.567510,32.000000,197.987032,179.172388,181.602076,169.150029,32.000000,163.292631,68.313175,59.090338,92.516954,28.196013,41.535277,11.140842,42.068126,18.794398,16.518890,59.543694,34.106770
26.570977,30.081394,139.177840,159.016723,70.433401,52.790609,29.176690,14.191491,137.173616,3.532234,17.343214,26.265322,157.719095,140.212999,154.137167,137.531763,97.819026,136.925303,-0.000758,-1.887203,32.000000,-235.816701,137.438771,-0.592840,21.954635,0.663572,211822.129740,0.957359,20.200331,1.248781,5.241568,0.092132,0.077735,186.579093,32.000000,197.972126,179.139923,181.675077,169.179728,32.000000,163.247041,68.318219,59.089982,92.522796,28.196013,41.541132,11.140842,42.072706,18.794398,16.506586,59.544402,34.002955
26.576437,30.054778,139.310736,159.015087,70.356831,52.806981,29.228352,14.191581,137.187299,3.532365,17.151795,26.268593,157.721601,140.230227,154.138143,137.549485,97.817616,136.939810,-0.000757,-1.889528,32.000000,-235.816628,137.453258,-0.592460,21.955511,0.663628,211851.466986,0.958039,20.197088,1.252014,5.241490,0.087199,0.081128,186.628427,32.000000,197.924745,179.133545,181.873552,169.181115,32.000000,163.231240,68.325548,59.089594,92.530085,28.196013,41.612193,11.140842,42.074152,18.794398,16.466573,59.548808,33.992757
26.579558,30.035867,139.195466,159.013594,70.323427,52.811067,29.217657,14.191436,137.194342,3.532296,17.089866,26.269522,157.721958,140.237355,154.136456,137.557102,97.817369,136.945419,-0.000757,-1.890684,32.000000,-235.816753,137.458828,-0.592544,21.956705,0.663413,211892.048239,0.958506,20.177753,1.258917,5.237965,0.082948,0.082171,186.642818,32.000000,197.911352,179.147565,181.921350,169.162242,32.000000,163.247745,68.329063,59.090159,92.533256,28.196013,41.560583,11.140842,42.076862,18.794398,16.433159,59.544185,34.023131
26.585265,30.000459,139.201791,159.009257,70.282611,52.811038,29.196940,14.191299,137.208393,3.532388,16.980033,26.277694,157.719932,140.256255,154.130645,137.572878,97.816380,136.958380,-0.000757,-1.893009,32.000000,-235.816792,137.473036,-0.592653,21.959510,0.663842,211939.174247,0.956836,20.141955,1.267308,5.241889,0.100092,0.082617,186.640502,32.000000,197.922505,179.190570,181.868026,169.116503,32.000000,163.301979,68.335008,59.090949,92.539347,28.196013,41.556495,11.140842,42.078075,18.794398,16.368918,59.546565,33.992170
26.587964,29.982902,139.253929,159.006765,70.290807,52.815059,29.176085,14.191179,137.215293,3.532423,16.937449,26.279116,157.716968,140.263349,154.128729,137.580042,97.817142,136.964452,-0.000757,-1.893608,32.000000,-235.816887,137.480837,-0.592577,21.960634,0.663425,211942.136470,0.957096,20.117798,1.270253,5.236937,0.095202,0.091786,186.622258,32.000000,197.946463,179.195893,181.765718,169.106784,32.000000,163.308933,68.337851,59.091625,92.541331,28.196013,41.504313,11.140842,42.077190,18.794398,16.338101,59.538226,34.011833
26.590121,29.956186,139.173406,159.002881,70.292554,52.819145,29.195556,14.191283,137.221898,3.532462,16.908648,26.279337,157.711416,140.270797,154.126524,137.589366,97.817776,136.976119,-0.000756,-1.892435,32.000000,-235.816798,137.490832,-0.592234,21.961860,0.663196,211917.333434,0.957471,20.072793,1.277478,5.236051,0.083440,0.096523,186.589021,32.000000,197.983910,179.188055,181.626044,169.106214,32.000000,163.291558,68.340414,59.092955,92.543291,28.196013,41.574585,11.140842,42.080166,18.794398,16.290354,59.540291,34.035457
26.586034,29.934334,139.169517,158.997222,70.309922,52.819192,29.197411,14.191193,137.229729,3.532698,16.963049,26.277525,157.705666,140.276605,154.126410,137.597487,97.817454,136.986202,-0.000757,-1.890070,32.000000,-235.816770,137.497477,-0.592322,21.962556,0.663287,211920.062609,0.958083,20.050701,1.279638,5.237480,0.086022,0.082299,186.569337,32.000000,197.999121,179.148575,181.579814,169.138612,32.000000,163.235502,68.343732,59.095120,92.546462,28.196013,41.466839,11.140842,42.089978,18.794398,16.244817,59.533269,34.136264
26.584954,29.929355,139.112966,158.993883,70.276634,52.819169,29.196849,14.191123,137.236704,3.532554,16.979816,26.275945,157.704657,140.280351,154.128987,137.601883,97.816776,136.994111,-0.000757,-1.888318,32.000000,-235.816851,137.503493,-0.592183,21.964176,0.662975,211917.506326,0.957371,20.020359,1.284616,5.234027,0.083409,0.091441,186.588369,32.000000,197.977288,179.115798,181.689354,169.168750,32.000000,163.202195,68.346873,59.096724,92.549387,28.196013,41.498102,11.140842,42.097672,18.794398,16.228687,59.540950,34.152918
26.584254,29.923091,139.234694,158.990841,70.222961,52.819140,29.197910,14.191053,137.243608,3.532598,16.954804,26.274296,157.706383,140.285689,154.128345,137.607458,97.816096,137.000280,-0.000757,-1.887768,32.000000,-235.816877,137.509320,-0.592345,21.965979,0.662978,211906.376733,0.957415,20.005376,1.289788,5.234685,0.095468,0.094028,186.626517,32.000000,197.947275,179.110434,181.841597,169.168910,32.000000,163.207286,68.350190,59.098345,92.554034,28.196013,41.529222,11.140842,42.103273,18.794398,16.218145,59.546369,34.089602
26.586163,29.918486,139.160344,158.988912,70.183404,52.826993,29.193789,14.191003,137.246589,3.532944,16.922432,26.276692,157.706255,140.290275,154.125688,137.609977,97.814991,137.005830,-0.000758,-1.888916,32.000000,-235.816861,137.515131,-0.592202,21.967387,0.662771,211904.415499,0.957462,20.002213,1.294271,5.232771,0.087547,0.080490,186.642833,32.000000,197.934324,179.121239,181.891615,169.158100,32.000000,163.219553,68.351903,59.099447,92.556949,28.196013,41.549792,11.140842,42.106368,18.794398,16.209565,59.542651,33.884981
26.593058,29.893987,139.376256,158.984918,70.125949,52.843380,29.214808,14.190989,137.259110,3.533263,16.815112,26.283328,157.703557,140.302097,154.119553,137.618956,97.813403,137.018525,-0.000759,-1.890085,32.000000,-235.816876,137.529093,-0.592344,21.970792,0.663080,211901.402613,0.957438,19.997126,1.297919,5.237487,0.091554,0.078004,186.646493,32.000000,197.931253,179.173527,181.849727,169.106539,32.000000,163.255065,68.354362,59.101572,92.563758,28.196013,41.615859,11.140842,42.107222,18.794398,16.171867,59.543163,33.948223
26.595021,29.863725,139.457896,158.980951,70.155789,52.855623,29.201142,14.190872,137.267611,3.533730,16.760052,26.283242,157.696616,140.312069,154.115624,137.626575,97.813272,137.025772,-0.000758,-1.888379,32.000000,-235.817093,137.534851,-0.592480,21.971667,0.662872,211929.974466,0.957632,19.989312,1.301693,5.234315,0.084824,0.071971,186.615912,32.000000,197.957391,179.196603,181.699181,169.079234,32.000000,163.268582,68.355917,59.104111,92.568703,28.196013,41.695470,11.140842,42.107843,18.794398,16.124196,59.536337,33.925773
26.594839,29.845155,139.444059,158.977889,70.187105,52.863759,29.200992,14.190865,137.272809,3.533915,16.760146,26.281883,157.692729,140.315961,154.113288,137.631158,97.813708,137.029244,-0.000758,-1.887804,32.000000,-235.817142,137.540169,-0.592389,21.972248,0.663445,211978.028511,0.956918,19.953223,1.309387,5.241077,0.081976,0.078276,186.592575,32.000000,197.980652,179.190762,181.608917,169.083121,32.000000,163.261433,68.357348,59.106243,92.572412,28.196013,41.751708,11.140842,42.110670,18.794398,16.087589,59.541333,33.977497
26.596226,29.815880,139.437336,158.971172,70.266979,52.879968,29.246078,14.190721,137.279562,3.533969,16.798905,26.280310,157.685452,140.324536,154.110896,137.637443,97.815407,137.033303,-0.000758,-1.887870,32.000000,-235.817273,137.548382,-0.592791,21.972800,0.663726,212006.731570,0.957439,19.919661,1.313003,5.243760,0.083489,0.082718,186.565707,32.000000,198.006399,179.148014,181.518927,169.128680,32.000000,163.227249,68.360230,59.110085,92.579416,28.196013,41.633680,11.140842,42.115523,18.794398,16.025545,59.552053,33.855340
26.597321,29.804396,139.403346,158.966676,70.285069,52.892143,29.209679,14.190724,137.282478,3.534297,16.819164,26.279024,157.682251,140.327762,154.111324,137.639819,97.815114,137.035207,-0.000758,-1.887870,32.000000,-235.817193,137.553934,-0.593156,21.973454,0.663742,212027.253071,0.957554,19.901399,1.314238,5.243275,0.085967,0.089963,186.583935,32.000000,197.987907,179.110391,181.607802,169.168494,32.000000,163.185789,68.362387,59.112401,92.585282,28.196013,41.768257,11.140842,42.119778,18.794398,16.003715,59.543782,34.134576
26.599989,29.798982,139.303404,158.964332,70.256916,52.892290,29.191928,14.190795,137.284213,3.534363,16.812357,26.281464,157.681292,140.328799,154.111134,137.642038,97.814831,137.036007,-0.000759,-1.887911,32.000000,-235.817171,137.556502,-0.592938,21.974083,0.663829,212071.373175,0.956247,19.869792,1.314490,5.242749,0.087767,0.088880,186.611432,32.000000,197.963904,179.104934,181.702138,169.172143,32.000000,163.167688,68.364074,59.114023,92.589920,28.196013,41.687878,11.140842,42.120596,18.794398,15.991113,59.538275,34.129074
26.602850,29.783779,139.412079,158.960105,70.174681,52.908420,29.206734,14.190833,137.291364,3.533898,16.738491,26.281356,157.680533,140.335304,154.105919,137.647624,97.814050,137.038458,-0.000759,-1.886509,32.000000,-235.817343,137.559604,-0.593984,21.975007,0.663826,212112.610573,0.957590,19.856468,1.315699,5.241255,0.087722,0.070563,186.659142,32.000000,197.913573,179.128761,181.859201,169.140574,32.000000,163.174228,68.366101,59.116216,92.597768,28.196013,41.768290,11.140842,42.120585,18.794398,15.965922,59.538471,34.088869
26.603670,29.766603,139.472203,158.957149,70.133665,52.910014,29.199028,14.190912,137.292935,3.534270,16.673751,26.282988,157.677745,140.338533,154.101382,137.653780,97.813810,137.044190,-0.000759,-1.886522,32.000000,-235.817264,137.560915,-0.594331,21.976468,0.663454,212108.257542,0.958060,19.846570,1.316367,5.236972,0.099683,0.091632,186.659973,32.000000,197.903886,179.168030,181.824282,169.100537,32.000000,163.211627,68.368179,59.118249,92.603893,28.196013,41.804201,11.140842,42.125816,18.794398,15.938153,59.544077,34.172067
26.605044,29.744440,139.263231,158.953936,70.129417,52.910544,29.228488,14.190813,137.293534,3.534468,16.614127,26.284410,157.671537,140.342876,154.096974,137.656063,97.814332,137.047847,-0.000759,-1.887696,32.000000,-235.817418,137.563833,-0.593641,21.977809,0.663868,212162.705065,0.957720,19.826560,1.318327,5.240494,0.094874,0.083792,186.632543,32.000000,197.927569,179.186280,181.687829,169.073128,32.000000,163.244544,68.370555,59.121207,92.610343,28.196013,41.711705,11.140842,42.127258,18.794398,15.896925,59.542041,34.068252
26.608040,29.722728,139.231294,158.949834,70.147280,52.910589,29.194063,14.190742,137.293558,3.534689,16.573256,26.284777,157.664875,140.343095,154.092458,137.657128,97.816347,137.047623,-0.000758,-1.887110,32.000000,-235.817404,137.564579,-0.594139,21.978514,0.663980,212157.667072,0.957929,19.808006,1.321323,5.242593,0.075917,0.081904,186.597955,32.000000,197.963591,179.175222,181.536808,169.080248,32.000000,163.228807,68.374796,59.123897,92.616890,28.196013,41.639512,11.140842,42.129563,18.794398,15.856069,59.548768,34.124012
26.612424,29.704358,139.114237,158.945536,70.153546,52.910581,29.191521,14.190611,137.292838,3.534968,16.552787,26.284688,157.659346,140.343923,154.089575,137.656421,97.817973,137.046557,-0.000757,-1.885363,32.000000,-235.817483,137.564224,-0.593864,21.978832,0.663265,212144.507433,0.956867,19.783536,1.322559,5.234467,0.089168,0.083269,186.579589,32.000000,197.976821,179.139733,181.487366,169.110800,32.000000,163.183945,68.379874,59.126434,92.623150,28.196013,41.621429,11.140842,42.127753,18.794398,15.818299,59.540124,33.981679
26.611893,29.690042,139.058806,158.941303,70.185374,52.918607,29.196245,14.190508,137.288737,3.535118,16.576956,26.285022,157.656419,140.342913,154.089396,137.654578,97.820024,137.044610,-0.000759,-1.884791,32.000000,-235.817589,137.562961,-0.594096,21.978778,0.663058,212127.364644,0.957830,19.756789,1.320436,5.232678,0.077478,0.073990,186.596520,32.000000,197.956658,179.107316,181.564328,169.144499,32.000000,163.136241,68.385614,59.128413,92.629505,28.196013,41.591820,11.140842,42.130220,18.794398,15.786349,59.544687,33.978451
26.609886,29.680494,138.962959,158.937394,70.193649,52.918376,29.194553,14.190408,137.284803,3.535026,16.638813,26.284479,157.653951,140.338282,154.086847,137.650032,97.819579,137.041477,-0.000760,-1.883013,32.000000,-235.817791,137.560432,-0.593947,21.978567,0.662587,212111.376698,0.957701,19.731055,1.318297,5.227417,0.092083,0.077489,186.632591,32.000000,197.915935,179.089723,181.723827,169.147005,32.000000,163.117368,68.390630,59.129492,92.635912,28.196013,41.505436,11.140842,42.134483,18.794398,15.767042,59.551099,34.063190
26.604136,29.679674,139.028370,158.934013,70.193421,52.918578,29.212336,14.190160,137.278284,3.535104,16.671302,26.286154,157.652189,140.336507,154.081792,137.644435,97.819791,137.038509,-0.000761,-1.884140,32.000000,-235.817988,137.556753,-0.594638,21.977733,0.662513,212132.915711,0.957677,19.717630,1.315311,5.225438,0.091405,0.080489,186.674703,32.000000,197.878215,179.107556,181.842331,169.119377,32.000000,163.141821,68.395659,59.130987,92.642515,28.196013,41.538527,11.140842,42.145661,18.794398,15.758042,59.544441,34.028927
26.608619,29.678230,138.841704,158.931046,70.273964,52.918643,29.212575,14.190121,137.271494,3.535263,16.740419,26.283675,157.648733,140.331855,154.074955,137.637952,97.820848,137.030270,-0.000761,-1.884091,32.000000,-235.818005,137.549338,-0.594649,21.976091,0.662248,212127.359722,0.957782,19.711454,1.314249,5.222230,0.092086,0.089912,186.680500,32.000000,197.874867,179.138314,181.835191,169.082280,32.000000,163.183658,68.401134,59.131820,92.650065,28.196013,41.481902,11.140842,42.146774,18.794398,15.753660,59.536003,33.977277
26.601006,29.679441,138.919085,158.928479,70.304386,52.918725,29.195445,14.190140,137.262536,3.535817,16.885216,26.275309,157.642705,140.324060,154.069161,137.626194,97.823067,137.021264,-0.000762,-1.884113,32.000000,-235.817907,137.541275,-0.595471,21.974260,0.662571,212130.488076,0.957420,19.720294,1.312609,5.225818,0.093401,0.092362,186.660193,32.000000,197.897519,179.164752,181.706636,169.053958,32.000000,163.211159,68.406523,59.132797,92.657374,28.196013,41.397275,11.140842,42.154133,18.794398,15.748155,59.536770,33.907505
26.595210,29.686585,138.969478,158.926298,70.298681,52.918491,29.202047,14.190116,137.252794,3.536381,17.007470,26.271136,157.637819,140.311484,154.063922,137.615595,97.826219,137.012820,-0.000763,-1.884138,32.000000,-235.817962,137.532210,-0.595927,21.974378,0.661987,212126.266080,0.957239,19.711319,1.307591,5.217922,0.094692,0.085208,186.627460,32.000000,197.932256,179.165014,181.546363,169.053372,32.000000,163.200925,68.411130,59.134454,92.663455,28.196013,41.525520,11.140842,42.164828,18.794398,15.758523,59.542572,33.998260
26.594225,29.700226,138.934738,158.925560,70.286708,52.918350,29.191752,14.190250,137.245569,3.536485,17.008309,26.272791,157.634278,140.302735,154.060144,137.607139,97.828723,137.005600,-0.000764,-1.885878,32.000000,-235.817825,137.528172,-0.596206,21.974208,0.662410,212129.465958,0.958096,19.725319,1.301041,5.222324,0.080528,0.079964,186.606957,32.000000,197.947437,179.136651,181.480038,169.072198,32.000000,163.161710,68.416630,59.135560,92.668536,28.196013,41.474897,11.140842,42.173083,18.794398,15.776669,59.533111,34.179697
26.593145,29.704779,138.878493,158.925196,70.298393,52.918318,29.204801,14.190260,137.234793,3.536477,16.978027,26.269922,157.630994,140.294771,154.057998,137.597714,97.829028,137.000519,-0.000764,-1.887642,32.000000,-235.817818,137.523005,-0.596110,21.974080,0.662670,212133.474734,0.958114,19.742205,1.293826,5.225357,0.085603,0.071622,186.626026,32.000000,197.934172,179.103044,181.535738,169.110579,32.000000,163.117204,68.423031,59.135652,92.673257,28.196013,41.470977,11.140842,42.177768,18.794398,15.790670,59.538471,34.006184
26.590111,29.704828,138.993769,158.924900,70.341467,52.918428,29.203679,14.190154,137.224818,3.536664,17.003623,26.267520,157.631890,140.283336,154.056210,137.587228,97.829661,136.993286,-0.000764,-1.889372,32.000000,-235.817996,137.513325,-0.596133,21.973658,0.662612,212139.681945,0.958520,19.757500,1.287850,5.224245,0.097290,0.088025,186.661868,32.000000,197.902372,179.081991,181.690522,169.123340,32.000000,163.105354,68.429885,59.134533,92.678456,28.196013,41.573851,11.140842,42.186622,18.794398,15.788505,59.542769,33.978744
26.587017,29.704959,138.888757,158.924363,70.371275,52.918365,29.200087,14.189933,137.214661,3.536410,17.042997,26.267328,157.635502,140.271929,154.050565,137.577487,97.829882,136.981677,-0.000765,-1.891159,32.000000,-235.818250,137.504623,-0.596258,21.973637,0.662478,212142.709329,0.958143,19.763869,1.285100,5.222342,0.091645,0.074685,186.704321,32.000000,197.869954,179.096955,181.812169,169.106927,32.000000,163.120026,68.435334,59.133527,92.683330,28.196013,41.462746,11.140842,42.193532,18.794398,15.786559,59.544205,34.010366
26.584393,29.707518,138.993330,158.923919,70.382904,52.914206,29.198238,14.189887,137.207089,3.536427,17.081868,26.269613,157.636512,140.262561,154.043647,137.566842,97.830575,136.974705,-0.000764,-1.892903,32.000000,-235.818376,137.495176,-0.597425,21.974094,0.662889,212144.160293,0.958298,19.769017,1.280990,5.227273,0.092196,0.084148,186.711823,32.000000,197.858837,179.138065,181.810120,169.067690,32.000000,163.153318,68.441622,59.132845,92.689139,28.196013,41.540125,11.140842,42.203450,18.794398,15.787502,59.546605,33.960476
26.584933,29.709700,138.901912,158.923933,70.366045,52.909999,29.215190,14.189920,137.200080,3.536193,17.090549,26.269384,157.635370,140.256654,154.037991,137.555870,97.833054,136.969287,-0.000764,-1.894681,32.000000,-235.818272,137.488686,-0.598320,21.974049,0.662632,212145.357873,0.958533,19.774350,1.275184,5.223932,0.080346,0.075644,186.688874,32.000000,197.872409,179.176011,181.692026,169.024740,32.000000,163.180095,68.447164,59.132038,92.696148,28.196013,41.485842,11.140842,42.208673,18.794398,15.789568,59.537852,33.993491
26.582723,29.710258,139.065662,158.924039,70.390746,52.909996,29.207848,14.189822,137.190366,3.536244,17.118522,26.265075,157.632034,140.247152,154.033987,137.545638,97.836374,136.958706,-0.000764,-1.895872,32.000000,-235.818338,137.479444,-0.598500,21.972465,0.662929,212131.065856,0.958625,19.781320,1.271137,5.228381,0.087174,0.073592,186.653939,32.000000,197.909072,179.179330,181.536226,169.020227,32.000000,163.185297,68.451122,59.130400,92.702539,28.196013,41.564250,11.140842,42.215918,18.794398,15.790978,59.547588,33.867666
26.579441,29.707945,139.006296,158.923871,70.443239,52.909988,29.248688,14.189846,137.180468,3.536218,17.225674,26.261539,157.629885,140.233012,154.033741,137.534048,97.839985,136.946976,-0.000764,-1.895918,32.000000,-235.818471,137.468958,-0.599016,21.971386,0.662602,212113.158383,0.957977,19.782594,1.266051,5.224836,0.092705,0.082748,186.630202,32.000000,197.935453,179.149133,181.456480,169.047647,32.000000,163.168529,68.455778,59.129009,92.709053,28.196013,41.553487,11.140842,42.224143,18.794398,15.784715,59.541166,33.988502
26.572961,29.714269,139.066073,158.923762,70.450541,52.901446,29.194564,14.189796,137.169536,3.536236,17.310139,26.260154,157.629537,140.220461,154.034702,137.520794,97.841147,136.934981,-0.000763,-1.894151,32.000000,-235.818521,137.458276,-0.599051,21.969347,0.663177,212111.533153,0.958304,19.786867,1.257641,5.231430,0.078356,0.070339,186.636379,32.000000,197.932707,179.106358,181.487288,169.094511,32.000000,163.131051,68.459817,59.126019,92.715735,28.196013,41.552726,11.140842,42.237020,18.794398,15.788707,59.538894,34.123718
26.568387,29.720319,139.130327,158.924106,70.467232,52.901065,29.202710,14.189920,137.158746,3.535878,17.287171,26.256792,157.631390,140.207645,154.037134,137.509324,97.841670,136.926260,-0.000763,-1.892370,32.000000,-235.818407,137.447374,-0.598037,21.967369,0.663084,212108.291273,0.957086,19.790071,1.248386,5.229843,0.091506,0.086142,186.665546,32.000000,197.900753,179.082978,181.617869,169.108556,32.000000,163.096305,68.464018,59.122258,92.722509,28.196013,41.603887,11.140842,42.248680,18.794398,15.797626,59.547608,34.106183
26.564834,29.723833,138.904810,158.924573,70.440254,52.901249,29.236361,14.189914,137.149480,3.535627,17.270309,26.257634,157.635968,140.198458,154.037226,137.499557,97.842459,136.918721,-0.000761,-1.891204,32.000000,-235.818494,137.436607,-0.597362,21.965812,0.663343,212080.269196,0.958968,19.807292,1.241453,5.233368,0.088105,0.086425,186.706640,32.000000,197.859400,179.095863,181.758323,169.087987,32.000000,163.095773,68.468491,59.118505,92.730274,28.196013,41.508276,11.140842,42.260834,18.794398,15.806102,59.540251,33.921811
26.565359,29.722545,139.024166,158.924833,70.473894,52.901349,29.235661,14.189802,137.141866,3.535641,17.234503,26.258782,157.639453,140.189589,154.032642,137.489729,97.843447,136.911979,-0.000762,-1.891201,32.000000,-235.818607,137.426267,-0.597493,21.963652,0.663683,212084.800089,0.958884,19.821036,1.236734,5.236687,0.091537,0.080377,186.724221,32.000000,197.841585,179.128702,181.788546,169.044603,32.000000,163.138441,68.473414,59.114516,92.738103,28.196013,41.502022,11.140842,42.268360,18.794398,15.801768,59.539416,33.895546
26.566296,29.711300,139.024324,158.924296,70.512625,52.901349,29.207683,14.189719,137.134449,3.535662,17.220414,26.258414,157.638779,140.182761,154.029951,137.480096,97.846194,136.901232,-0.000762,-1.891203,32.000000,-235.818736,137.415589,-0.596916,21.960964,0.663135,212089.047291,0.957928,19.830525,1.232316,5.228898,0.083966,0.079571,186.711256,32.000000,197.858435,179.160409,181.686675,169.013690,32.000000,163.182968,68.478711,59.110700,92.745700,28.196013,41.574431,11.140842,42.273040,18.794398,15.785583,59.537901,33.855047
26.563178,29.702274,138.929170,158.923412,70.592911,52.901364,29.192632,14.189842,137.122836,3.535816,17.267895,26.254641,157.636940,140.173375,154.028370,137.469426,97.849215,136.892068,-0.000763,-1.891182,32.000000,-235.818610,137.404897,-0.596817,21.957019,0.663544,212087.263813,0.957929,19.828354,1.228084,5.233288,0.081983,0.074718,186.677754,32.000000,197.897939,179.157168,181.522122,169.006949,32.000000,163.194038,68.484105,59.106830,92.751884,28.196013,41.517103,11.140842,42.283125,18.794398,15.765386,59.535108,33.973975
26.563380,29.700112,138.724067,158.922649,70.682784,52.895631,29.180025,14.189759,137.110498,3.535905,17.359037,26.250970,157.634607,140.161358,154.028493,137.455741,97.852560,136.879773,-0.000763,-1.891178,32.000000,-235.818784,137.391919,-0.596339,21.953129,0.663588,212076.713973,0.958784,19.815534,1.220164,5.233109,0.091100,0.088743,186.656319,32.000000,197.929640,179.130179,181.414591,169.027857,32.000000,163.160222,68.489423,59.102691,92.755585,28.196013,41.369621,11.140842,42.290064,18.794398,15.749079,59.540527,33.925626
26.557727,29.709455,138.794029,158.922473,70.787905,52.883613,29.199063,14.189922,137.095707,3.535845,17.472170,26.245511,157.634655,140.145828,154.031005,137.441353,97.855033,136.864096,-0.000763,-1.891203,32.000000,-235.818645,137.377602,-0.595954,21.949923,0.663467,212069.899277,0.959376,19.811752,1.212734,5.230141,0.088234,0.078912,186.661345,32.000000,197.926303,179.089864,181.430686,169.061507,32.000000,163.114115,68.495852,59.098514,92.758962,28.196013,41.394675,11.140842,42.302911,18.794398,15.763518,59.535668,33.985567
26.555317,29.730824,138.577085,158.923731,70.806349,52.871402,29.209425,14.189902,137.081229,3.535622,17.582779,26.240804,157.635456,140.130674,154.034781,137.427203,97.855976,136.848609,-0.000762,-1.891190,32.000000,-235.818710,137.361945,-0.596099,21.944794,0.662893,212042.221019,0.959674,19.809251,1.203470,5.222380,0.086928,0.079982,186.696514,32.000000,197.891939,179.061569,181.567810,169.082364,32.000000,163.083105,68.501537,59.093939,92.760246,28.196013,41.293049,11.140842,42.315108,18.794398,15.792327,59.542110,33.900388
26.552521,29.752723,138.421909,158.925711,70.771141,52.859368,29.206017,14.190003,137.066323,3.535715,17.647383,26.239371,157.639636,140.113277,154.034764,137.413634,97.857211,136.833955,-0.000762,-1.892357,32.000000,-235.818567,137.347947,-0.595989,21.940996,0.663170,212000.669330,0.959069,19.828103,1.193452,5.226126,0.089577,0.083229,186.745703,32.000000,197.852685,179.057413,181.722296,169.076531,32.000000,163.093383,68.507379,59.089480,92.761161,28.196013,41.221107,11.140842,42.325565,18.794398,15.828903,59.539239,33.971628
