OSU 80 Ton Compressor Load Stand
26.551954,29.770953,138.349580,158.928149,70.746796,52.851169,29.236517,14.189961,137.054029,3.535611,17.647486,26.240375,157.642960,140.100659,154.031313,137.398232,97.859148,136.821674,-0.000763,-1.893540,32.000000,-235.818703,137.333428,-0.595264,21.938124,0.662604,211965.634262,0.958651,19.853528,1.185055,5.218431,0.088477,0.079779,186.773358,32.000000,197.830120,179.079868,181.772567,169.042988,32.000000,163.125439,68.513102,59.085388,92.762083,28.196013,41.106332,11.140842,42.337172,18.794398,15.866586,59.545867,33.991437
26.551648,29.781314,138.474158,158.930783,70.733572,52.851243,29.187594,14.190007,137.042564,3.535641,17.625841,26.239524,157.643588,140.088532,154.029373,137.387099,97.861548,136.809059,-0.000763,-1.893524,32.000000,-235.818598,137.322394,-0.595200,21.934775,0.662197,211931.860995,0.958705,19.880132,1.176764,5.213136,0.090850,0.076943,186.767946,32.000000,197.845890,179.113034,181.685257,169.010536,32.000000,163.172909,68.517898,59.082204,92.763314,28.196013,41.170210,11.140842,42.343398,18.794398,15.883362,59.541707,33.910292
26.547710,29.779944,138.434848,158.932285,70.779631,52.847277,29.210995,14.189987,137.030639,3.535691,17.658570,26.237363,157.642160,140.074388,154.027625,137.373946,97.864797,136.799615,-0.000763,-1.893458,32.000000,-235.818725,137.308022,-0.595470,21.929994,0.662005,211908.806741,0.957622,19.899315,1.168914,5.210523,0.095421,0.079090,186.742296,32.000000,197.879894,179.121367,181.521031,168.997701,32.000000,163.184069,68.522530,59.079809,92.765322,28.196013,41.164351,11.140842,42.353452,18.794398,15.886265,59.544648,33.964584
26.540012,29.785169,138.527192,158.933535,70.842239,52.835197,29.198205,14.189889,137.016514,3.535972,17.738961,26.234523,157.641668,140.057987,154.028316,137.357862,97.869041,136.785826,-0.000763,-1.893392,32.000000,-235.818877,137.289973,-0.595687,21.925829,0.662502,211913.751969,0.959265,19.910192,1.160440,5.215276,0.092296,0.090701,186.712949,32.000000,197.911189,179.100076,181.402304,169.016133,32.000000,163.164511,68.526655,59.077486,92.766063,28.196013,41.186955,11.140842,42.371703,18.794398,15.888077,59.534842,33.982339
26.538339,29.797156,138.489614,158.934983,70.881321,52.823145,29.242923,14.189924,137.001192,3.536032,17.828791,26.235402,157.642941,140.044082,154.031191,137.342573,97.872012,136.771579,-0.000762,-1.894235,32.000000,-235.818684,137.276031,-0.595346,21.922391,0.662550,211895.967269,0.958572,19.915447,1.152643,5.214568,0.091851,0.077831,186.710939,32.000000,197.910566,179.061920,181.406167,169.052281,32.000000,163.129203,68.530566,59.075441,92.768139,28.196013,41.216826,11.140842,42.385391,18.794398,15.901682,59.546261,33.886375
26.537657,29.816072,138.314115,158.937080,70.959079,52.811114,29.181368,14.189914,136.987252,3.535947,17.900280,26.232392,157.644762,140.030973,154.033906,137.326290,97.872035,136.755919,-0.000761,-1.894788,32.000000,-235.818606,137.263541,-0.595894,21.919373,0.662950,211850.883306,0.959080,19.933629,1.141759,5.219560,0.088503,0.074742,186.742003,32.000000,197.886054,179.024557,181.524565,169.081405,32.000000,163.101138,68.533251,59.072687,92.770853,28.196013,41.110284,11.140842,42.395094,18.794398,15.933901,59.539691,33.941547
26.536362,29.834158,138.474512,158.939790,70.947093,52.810983,29.191497,14.189917,136.974089,3.535651,17.962351,26.230218,157.649074,140.016296,154.033629,137.312055,97.873069,136.742830,-0.000761,-1.894791,32.000000,-235.818551,137.249871,-0.596552,21.917340,0.662839,211808.294828,0.957488,19.948433,1.131928,5.218473,0.086159,0.076813,186.787352,32.000000,197.850925,179.019416,181.679750,169.079696,32.000000,163.109314,68.534826,59.068091,92.772755,28.196013,41.147891,11.140842,42.406110,18.794398,15.965274,59.536131,33.959595
26.535745,29.850330,138.425139,158.942589,70.955287,52.810831,29.205210,14.189867,136.960254,3.535364,18.009685,26.229814,157.653713,140.004457,154.032134,137.300264,97.874216,136.730936,-0.000761,-1.894720,32.000000,-235.818551,137.237424,-0.596554,21.915896,0.662301,211772.496017,0.959361,19.968497,1.124363,5.211994,0.087293,0.082455,186.814625,32.000000,197.825921,179.044441,181.743630,169.051150,32.000000,163.143023,68.535118,59.065125,92.773683,28.196013,41.146708,11.140842,42.416735,18.794398,15.994582,59.536701,34.010072
26.534305,29.863380,138.501809,158.945382,70.942886,52.810912,29.192690,14.189897,136.949901,3.535116,18.012703,26.229067,157.655165,139.995290,154.030680,137.288993,97.875879,136.722906,-0.000760,-1.894753,32.000000,-235.818508,137.225746,-0.596271,21.915125,0.662896,211783.160801,0.959119,19.988763,1.117023,5.218293,0.084409,0.087598,186.807806,32.000000,197.832383,179.083240,181.680500,169.007640,32.000000,163.186331,68.532902,59.061959,92.773573,28.196013,41.132463,11.140842,42.427159,18.794398,16.020598,59.533249,34.007211
26.535023,29.872099,138.551110,158.948075,70.949921,52.811030,29.196855,14.190006,136.941467,3.535039,18.007704,26.230095,157.652969,139.985839,154.028941,137.281119,97.876983,136.711537,-0.000761,-1.893584,32.000000,-235.818272,137.215272,-0.596448,21.913401,0.662829,211791.785302,0.958729,20.005974,1.110147,5.216554,0.084620,0.076762,186.774526,32.000000,197.859769,179.095022,181.523759,168.979742,32.000000,163.203613,68.529637,59.059015,92.772445,28.196013,41.188980,11.140842,42.437964,18.794398,16.035130,59.543369,33.986668
26.531792,29.874830,138.499385,158.949585,70.972172,52.798923,29.193116,14.190036,136.934108,3.535189,18.014206,26.224929,157.650710,139.978744,154.030516,137.271686,97.879835,136.701455,-0.000759,-1.894748,32.000000,-235.818224,137.205039,-0.596104,21.912507,0.663133,211799.814550,0.959228,20.021448,1.104615,5.219726,0.091476,0.080557,186.735376,32.000000,197.901559,179.075885,181.400820,169.000562,32.000000,163.194826,68.526328,59.056871,92.768784,28.196013,41.136555,11.140842,42.448723,18.794398,16.042607,59.539258,33.914181
26.532540,29.879859,138.488106,158.950698,70.984379,52.786775,29.229960,14.190177,136.928553,3.535281,18.041927,26.224211,157.648399,139.970977,154.033640,137.262453,97.882423,136.691620,-0.000758,-1.894748,32.000000,-235.818074,137.195714,-0.595384,21.913297,0.663334,211804.029914,0.959087,20.028960,1.098034,5.221443,0.091626,0.088992,186.716533,32.000000,197.912660,179.036946,181.390059,169.042712,32.000000,163.169606,68.521985,59.053950,92.764420,28.196013,41.148510,11.140842,42.461094,18.794398,16.048599,59.548857,33.984687
26.533057,29.886541,138.452255,158.951649,70.926601,52.785791,29.195725,14.190320,136.922487,3.535298,17.981438,26.226699,157.649444,139.965172,154.038535,137.258407,97.882352,136.686301,-0.000758,-1.894719,32.000000,-235.817946,137.189368,-0.595502,21.914902,0.663116,211756.526295,0.959120,20.037131,1.090326,5.220129,0.086519,0.086178,186.729106,32.000000,197.896242,178.999421,181.487583,169.084404,32.000000,163.137628,68.517026,59.051230,92.759341,28.196013,41.086215,11.140842,42.468193,18.794398,16.058722,59.536839,34.140446
26.540637,29.894235,138.529339,158.952672,70.900696,52.785668,29.204657,14.190198,136.918471,3.535060,17.857035,26.230996,157.652980,139.961833,154.041363,137.257761,97.882346,136.684067,-0.000757,-1.894738,32.000000,-235.818145,137.184693,-0.595120,21.916741,0.662902,211708.106916,0.957674,20.040899,1.082998,5.219557,0.078975,0.080592,186.759578,32.000000,197.858971,178.997408,181.638889,169.082256,32.000000,163.122994,68.512324,59.048678,92.753179,28.196013,41.137684,11.140842,42.475556,18.794398,16.071598,59.540743,33.867152
26.545553,29.888444,138.397771,158.953058,70.936012,52.785862,29.204156,14.190097,136.917127,3.535014,17.760768,26.234936,157.656186,139.959445,154.042322,137.255764,97.882884,136.682241,-0.000757,-1.893599,32.000000,-235.818199,137.181235,-0.595122,21.917882,0.662738,211708.135162,0.958776,20.046712,1.080506,5.218104,0.091060,0.087867,186.780837,32.000000,197.832266,179.022647,181.736451,169.050164,32.000000,163.148862,68.506476,59.045955,92.746405,28.196013,41.050333,11.140842,42.476887,18.794398,16.068496,59.535777,33.920564
26.549618,29.878273,138.354229,158.952471,71.029381,52.786066,29.197456,14.190117,136.913771,3.534818,17.776599,26.231834,157.656638,139.957491,154.043748,137.253074,97.883972,136.678942,-0.000756,-1.892446,32.000000,-235.818190,137.177028,-0.595676,21.918034,0.662787,211708.334651,0.958209,20.041644,1.079436,5.219518,0.087595,0.083929,186.768238,32.000000,197.840209,179.056943,181.708460,169.014487,32.000000,163.201825,68.500509,59.044373,92.739037,28.196013,41.048816,11.140842,42.480415,18.794398,16.053447,59.550912,33.879038
26.547761,29.871960,138.402258,158.951308,71.063110,52.786095,29.198852,14.190043,136.910992,3.534812,17.895018,26.231828,157.655735,139.951264,154.045563,137.247409,97.885406,136.673959,-0.000757,-1.890698,32.000000,-235.818138,137.171672,-0.595820,21.917887,0.662267,211701.980916,0.958026,20.027578,1.078018,5.213595,0.093629,0.091883,186.730991,32.000000,197.872267,179.074023,181.567818,168.998772,32.000000,163.239109,68.494804,59.043551,92.730912,28.196013,41.023835,11.140842,42.489024,18.794398,16.030515,59.532266,33.988502
26.547471,29.877743,138.324661,158.949965,71.042715,52.786255,29.180801,14.190041,136.907530,3.534665,17.986777,26.232028,157.653851,139.947765,154.048306,137.243770,97.888647,136.670188,-0.000757,-1.888890,32.000000,-235.818082,137.168429,-0.595829,21.918767,0.662044,211692.995652,0.958070,20.010567,1.075340,5.211157,0.080130,0.069966,186.686372,32.000000,197.915800,179.059266,181.430646,169.015301,32.000000,163.230784,68.488791,59.043574,92.720993,28.196013,41.031687,11.140842,42.499040,18.794398,16.039877,59.541461,33.894665
26.552636,29.888799,138.424337,158.949638,71.069294,52.786143,29.196049,14.190093,136.905512,3.534556,18.044498,26.229391,157.652495,139.948024,154.053300,137.240222,97.891743,136.668375,-0.000756,-1.887092,32.000000,-235.818055,137.165566,-0.595812,21.918752,0.662210,211688.698974,0.958080,20.007379,1.071506,5.213331,0.086663,0.081626,186.664309,32.000000,197.927043,179.030222,181.392736,169.049703,32.000000,163.191518,68.483542,59.043789,92.709476,28.196013,41.017080,11.140842,42.503686,18.794398,16.055553,59.543536,33.996939
26.556768,29.898079,138.453048,158.949708,71.106664,52.786282,29.195903,14.190081,136.904991,3.534762,18.089112,26.230021,157.652637,139.947113,154.057823,137.237386,97.891356,136.661521,-0.000756,-1.885347,32.000000,-235.817944,137.165016,-0.595560,21.918709,0.661970,211690.347422,0.958701,20.013649,1.066448,5.210465,0.082416,0.086633,186.674615,32.000000,197.911058,178.996841,181.487535,169.088700,32.000000,163.156018,68.477584,59.042977,92.696775,28.196013,41.063236,11.140842,42.506999,18.794398,16.072857,59.537331,33.986374
26.559875,29.906501,138.446451,158.949929,71.160368,52.794549,29.185606,14.190113,136.904137,3.534769,18.152516,26.229372,157.652889,139.946499,154.059917,137.233680,97.890435,136.657473,-0.000757,-1.883577,32.000000,-235.818034,137.163643,-0.594337,21.918735,0.662195,211690.881563,0.958027,20.016014,1.062479,5.213205,0.087758,0.083648,186.709960,32.000000,197.876461,178.986604,181.656487,169.100408,32.000000,163.152236,68.472279,59.041884,92.683679,28.196013,41.053288,11.140842,42.511497,18.794398,16.087062,59.549349,33.993271
26.564425,29.914982,138.381991,158.950055,71.253252,52.794633,29.210195,14.190260,136.903718,3.534571,18.255913,26.229748,157.655853,139.944140,154.058115,137.230611,97.889225,136.655624,-0.000756,-1.882945,32.000000,-235.817805,137.160881,-0.594901,21.917584,0.662224,211695.414680,0.957899,20.018340,1.059563,5.213475,0.092396,0.097906,186.737371,32.000000,197.849937,179.008201,181.765813,169.083447,32.000000,163.182735,68.466609,59.040951,92.669013,28.196013,41.015874,11.140842,42.514652,18.794398,16.101490,59.543841,33.934650
26.563430,29.932471,138.278261,158.950617,71.362195,52.790593,29.189199,14.190313,136.902743,3.534426,18.387505,26.231227,157.656531,139.943312,154.056588,137.224649,97.888613,136.653254,-0.000757,-1.881214,32.000000,-235.817704,137.157517,-0.594472,21.917027,0.662264,211733.278781,0.958288,20.021535,1.058533,5.212617,0.095928,0.077331,186.731035,32.000000,197.852246,179.045401,181.743057,169.044348,32.000000,163.226252,68.460954,59.041151,92.654065,28.196013,40.917620,11.140842,42.520478,18.794398,16.126692,59.550332,33.962603
26.564731,29.955117,138.391007,158.951928,71.465897,52.786470,29.203645,14.190308,136.898158,3.534395,18.538529,26.230147,157.654415,139.942026,154.054740,137.220728,97.889805,136.650664,-0.000757,-1.881789,32.000000,-235.817563,137.155685,-0.594077,21.915990,0.662044,211737.561719,0.957330,20.022363,1.058852,5.209297,0.088903,0.087639,186.700021,32.000000,197.880974,179.074028,181.604678,169.017883,32.000000,163.246464,68.455297,59.041285,92.639193,28.196013,40.958834,11.140842,42.528295,18.794398,16.161963,59.543035,33.894372
26.566359,29.981808,138.184922,158.953981,71.494583,52.779224,29.202944,14.190197,136.896708,3.534623,18.721507,26.232978,157.654206,139.938130,154.052713,137.218425,97.891439,136.646215,-0.000758,-1.883574,32.000000,-235.817663,137.151722,-0.594479,21.915808,0.661751,211733.421087,0.958025,20.041526,1.058321,5.205588,0.090619,0.080751,186.661884,32.000000,197.920605,179.074321,181.472381,169.021819,32.000000,163.246022,68.450522,59.042267,92.623913,28.196013,40.857920,11.140842,42.533869,18.794398,16.206595,59.541589,34.106917
26.568779,30.011429,138.445539,158.956766,71.511660,52.779006,29.182357,14.190118,136.895176,3.534481,18.867868,26.236062,157.652772,139.934541,154.052034,137.215682,97.893100,136.643628,-0.000757,-1.885292,32.000000,-235.817766,137.151315,-0.594748,21.916490,0.662082,211729.533825,0.957481,20.061983,1.055881,5.209577,0.091907,0.085351,186.635180,32.000000,197.941228,179.046998,181.431508,169.055428,32.000000,163.213361,68.444439,59.043043,92.606982,28.196013,40.919600,11.140842,42.537819,18.794398,16.259260,59.543064,34.041620
26.572460,30.039080,138.197869,158.960071,71.506572,52.779085,29.193869,14.190096,136.893833,3.534067,18.944443,26.235898,157.653260,139.934980,154.055450,137.215026,97.893807,136.640489,-0.000758,-1.885417,32.000000,-235.817774,137.151456,-0.594740,21.917173,0.661398,211715.156288,0.957375,20.085934,1.052103,5.201500,0.101720,0.090365,186.642027,32.000000,197.930799,179.013385,181.511617,169.100581,32.000000,163.183666,68.439768,59.043810,92.590975,28.196013,40.865143,11.140842,42.539922,18.794398,16.309800,59.541255,33.934724
26.572418,30.061716,138.285258,158.963287,71.492587,52.779121,29.209148,14.190107,136.894047,3.533721,18.996398,26.238078,157.656644,139.937257,154.057576,137.215530,97.891628,136.640156,-0.000759,-1.885449,32.000000,-235.817751,137.152443,-0.594726,21.917943,0.662158,211730.050130,0.958025,20.111485,1.049195,5.210836,0.088978,0.075984,186.671999,32.000000,197.903428,178.998595,181.667108,169.115142,32.000000,163.176542,68.434886,59.043795,92.574335,28.196013,40.846243,11.140842,42.546551,18.794398,16.354907,59.546811,34.076763
26.579265,30.079884,138.178081,158.966209,71.473695,52.779200,29.210631,14.190101,136.898444,3.533194,19.023617,26.241623,157.660788,139.937385,154.056448,137.216002,97.890691,136.638160,-0.000758,-1.885478,32.000000,-235.817850,137.157035,-0.595051,21.919862,0.661385,211745.240455,0.957575,20.132946,1.046976,5.200793,0.081287,0.083336,186.705015,32.000000,197.875439,179.020381,181.797197,169.100671,32.000000,163.201571,68.429990,59.044233,92.558698,28.196013,40.757172,11.140842,42.548998,18.794398,16.391242,59.542553,33.856074
26.583393,30.094132,138.415884,158.968633,71.424132,52.780989,29.199965,14.190084,136.903598,3.532922,19.022143,26.248311,157.662459,139.940709,154.053889,137.219233,97.889361,136.638638,-0.000757,-1.885472,32.000000,-235.817839,137.160637,-0.595260,21.922726,0.661663,211761.969763,0.957130,20.155652,1.048993,5.204090,0.084782,0.075941,186.704344,32.000000,197.872291,179.068450,181.799860,169.069212,32.000000,163.243459,68.424578,59.044406,92.544569,28.196013,40.895420,11.140842,42.547785,18.794398,16.417228,59.535993,33.962457
26.591224,30.097635,138.297948,158.970286,71.327341,52.793172,29.188513,14.189937,136.914035,3.532447,18.965778,26.256181,157.659891,139.950206,154.051981,137.230054,97.888467,136.646550,-0.000756,-1.884860,32.000000,-235.818068,137.169457,-0.595441,21.926529,0.661196,211770.779852,0.956865,20.162308,1.048969,5.198717,0.081954,0.083363,186.672407,32.000000,197.898062,179.104394,181.684795,169.037291,32.000000,163.277237,68.418600,59.044978,92.530835,28.196013,40.866277,11.140842,42.546561,18.794398,16.430542,59.545454,34.081165
26.602242,30.091053,138.463134,158.970926,71.241559,52.805417,29.191102,14.189964,136.927710,3.532342,18.858943,26.264916,157.658939,139.962634,154.052173,137.239906,97.889794,136.655087,-0.000757,-1.883133,32.000000,-235.818015,137.180527,-0.596099,21.930330,0.661793,211786.171420,0.957124,20.169615,1.050530,5.206855,0.092410,0.082639,186.629859,32.000000,197.943972,179.112084,181.531732,169.038944,32.000000,163.288015,68.414470,59.046022,92.517867,28.196013,40.900586,11.140842,42.541838,18.794398,16.428518,59.546880,34.100461
26.609214,30.076621,138.490786,158.970417,71.254506,52.817640,29.194293,14.189950,136.940030,3.532300,18.762256,26.272301,157.658935,139.976970,154.055977,137.250757,97.890899,136.667470,-0.000757,-1.881369,32.000000,-235.818103,137.193787,-0.595794,21.933127,0.661344,211834.010697,0.957430,20.159954,1.055236,5.200887,0.080029,0.084086,186.598500,32.000000,197.977897,179.088933,181.464133,169.072345,32.000000,163.274018,68.411099,59.047548,92.505631,28.196013,40.905008,11.140842,42.537387,18.794398,16.408471,59.543999,34.129441
26.617393,30.056572,138.478516,158.968622,71.329203,52.829909,29.218272,14.189857,136.952497,3.532326,18.745200,26.277223,157.659346,139.989214,154.061876,137.262824,97.889897,136.679306,-0.000756,-1.879596,32.000000,-235.818161,137.206832,-0.595395,21.935585,0.661664,211871.420277,0.957131,20.134856,1.058024,5.204942,0.116146,0.100937,186.599307,32.000000,197.978853,179.061804,181.519809,169.116596,32.000000,163.245114,68.407087,59.047309,92.493321,28.196013,40.980572,11.140842,42.530616,18.794398,16.373300,59.538167,33.881899
26.618890,30.050871,138.493701,158.965971,71.378477,52.829954,29.205205,14.189820,136.963214,3.532625,18.792851,26.280460,157.661318,139.999586,154.068054,137.271857,97.889018,136.689277,-0.000757,-1.877861,32.000000,-235.818179,137.216819,-0.594873,21.937027,0.661663,211906.673999,0.956947,20.108711,1.062885,5.204618,0.076013,0.067662,186.625040,32.000000,197.952797,179.051975,181.673653,169.133204,32.000000,163.228575,68.403213,59.046670,92.482011,28.196013,40.906534,11.140842,42.528318,18.794398,16.355043,59.540222,33.957835
26.618120,30.056627,138.413107,158.964008,71.384963,52.829836,29.192578,14.189902,136.971703,3.532629,18.865884,26.286142,157.663616,140.011209,154.069589,137.279655,97.887336,136.698978,-0.000758,-1.876146,32.000000,-235.818206,137.227414,-0.593181,21.940098,0.661527,211939.279732,0.956024,20.074923,1.069591,5.202557,0.081139,0.085311,186.655434,32.000000,197.919130,179.073341,181.813652,169.111724,32.000000,163.237045,68.399661,59.045491,92.469775,28.196013,40.942589,11.140842,42.532666,18.794398,16.355467,59.542995,34.074122
26.627558,30.068117,138.480470,158.962876,71.342839,52.841856,29.184322,14.189931,136.982204,3.532450,18.891950,26.290048,157.664597,140.024692,154.067617,137.290817,97.887302,136.709831,-0.000757,-1.875019,32.000000,-235.818141,137.241773,-0.592643,21.942759,0.661488,211936.054313,0.956381,20.066707,1.075275,5.202835,0.090644,0.075728,186.659652,32.000000,197.915188,179.114576,181.835842,169.077062,32.000000,163.282912,68.396651,59.044402,92.458483,28.196013,40.878318,11.140842,42.528139,18.794398,16.376356,59.545572,33.868180
26.632304,30.079618,138.309229,158.962716,71.352813,52.853876,29.196885,14.189874,136.993089,3.532515,18.905644,26.293701,157.662436,140.036515,154.066715,137.303495,97.887458,136.721837,-0.000756,-1.875025,32.000000,-235.818282,137.254273,-0.593175,21.946452,0.661180,211941.459352,0.956836,20.073755,1.081632,5.199958,0.081422,0.094178,186.637205,32.000000,197.944032,179.151204,181.732526,169.049938,32.000000,163.335159,68.395171,59.044203,92.447464,28.196013,40.896523,11.140842,42.522819,18.794398,16.397359,59.538983,33.953066
26.634935,30.082998,138.483039,158.962481,71.356406,52.866130,29.189840,14.189853,137.004523,3.532610,18.946448,26.295621,157.660748,140.048511,154.068341,137.315061,97.888940,136.732187,-0.000757,-1.874998,32.000000,-235.818374,137.265393,-0.592454,21.949040,0.661300,211991.780821,0.956992,20.069398,1.086895,5.200645,0.083770,0.078519,186.596222,32.000000,197.994550,179.159066,181.579143,169.057660,32.000000,163.342395,68.394503,59.043923,92.436465,28.196013,40.858598,11.140842,42.521649,18.794398,16.408790,59.541904,34.139125
26.637350,30.089538,138.359935,158.962213,71.392963,52.870190,29.200531,14.189904,137.016455,3.532845,18.996269,26.299296,157.659035,140.059631,154.071633,137.326893,97.890783,136.743115,-0.000758,-1.874972,32.000000,-235.818252,137.275406,-0.592189,21.950196,0.660764,212044.714838,0.956645,20.072929,1.092522,5.193288,0.090354,0.080635,186.563801,32.000000,198.027742,179.142540,181.489431,169.084163,32.000000,163.315210,68.394340,59.045024,92.425850,28.196013,40.901055,11.140842,42.519672,18.794398,16.418244,59.546988,34.031936
26.642676,30.098187,138.426840,158.962132,71.395987,52.870313,29.209541,14.189976,137.028452,3.532796,19.034323,26.305771,157.658260,140.070214,154.075277,137.337613,97.890746,136.755300,-0.000758,-1.874951,32.000000,-235.818126,137.285142,-0.591641,21.951297,0.661320,212093.153266,0.957006,20.071893,1.096026,5.199301,0.089281,0.085983,186.564319,32.000000,198.028971,179.115191,181.525135,169.125146,32.000000,163.265886,68.394981,59.044298,92.415170,28.196013,40.845304,11.140842,42.516048,18.794398,16.433381,59.545090,34.091877
26.646970,30.107891,138.399512,158.962459,71.424148,52.870358,29.178090,14.189882,137.040444,3.532897,19.091892,26.311567,157.660488,140.079062,154.079755,137.348376,97.889037,136.765534,-0.000758,-1.875616,32.000000,-235.818239,137.295037,-0.591595,21.952106,0.660933,212110.857781,0.956652,20.074380,1.099447,5.194208,0.091944,0.072636,186.591111,32.000000,198.004981,179.100540,181.674156,169.148099,32.000000,163.252478,68.396677,59.043848,92.405767,28.196013,40.863339,11.140842,42.511532,18.794398,16.451403,59.541255,33.988429
26.646366,30.119506,138.445173,158.963046,71.430157,52.870332,29.194339,14.189879,137.048814,3.532715,19.169489,26.312246,157.664908,140.086567,154.081641,137.357287,97.887719,136.776968,-0.000758,-1.875639,32.000000,-235.818381,137.305324,-0.591129,21.953337,0.661021,212113.919769,0.956178,20.074090,1.105353,5.195681,0.085529,0.078665,186.632925,32.000000,197.976952,179.117180,181.829815,169.148779,32.000000,163.274910,68.398786,59.043475,92.396749,28.196013,40.921869,11.140842,42.511076,18.794398,16.471769,59.544244,34.000608
26.652632,30.134752,138.323675,158.964193,71.411144,52.878499,29.204172,14.189916,137.058205,3.533030,19.222064,26.320359,157.667961,140.095723,154.080754,137.368933,97.886613,136.788096,-0.000757,-1.874458,32.000000,-235.818365,137.314865,-0.590844,21.955906,0.660853,212119.695500,0.957069,20.076587,1.111991,5.193818,0.093822,0.078875,186.647472,32.000000,197.968030,179.153645,181.872628,169.120830,32.000000,163.317421,68.400384,59.043195,92.389540,28.196013,40.791524,11.140842,42.507894,18.794398,16.496591,59.532993,34.045655
26.660833,30.148850,138.506228,158.965781,71.418595,52.890755,29.200495,14.189930,137.069582,3.532776,19.222570,26.328585,157.670816,140.105104,154.079892,137.382285,97.885833,136.801582,-0.000758,-1.875056,32.000000,-235.818290,137.328055,-0.590738,21.958140,0.660988,212128.410038,0.956587,20.089217,1.118816,5.195649,0.090606,0.085797,186.636125,32.000000,197.987399,179.199340,181.779306,169.086691,32.000000,163.353440,68.402875,59.043314,92.383646,28.196013,40.921528,11.140842,42.496207,18.794398,16.527999,59.545189,34.031275
26.664497,30.157020,138.484386,158.967693,71.436952,52.895710,29.211554,14.189887,137.081891,3.532491,19.214794,26.334011,157.669825,140.114799,154.080437,137.393586,97.887083,136.817552,-0.000756,-1.874544,32.000000,-235.818226,137.343044,-0.590324,21.959814,0.660565,212168.868012,0.956210,20.093949,1.125281,5.189869,0.090802,0.092701,186.603845,32.000000,198.025887,179.217622,181.629232,169.075027,32.000000,163.355341,68.405632,59.043445,92.378630,28.196013,40.855270,11.140842,42.491943,18.794398,16.543661,59.540488,34.124452
26.669739,30.158882,138.602070,158.968935,71.394329,52.907832,29.185699,14.189930,137.095343,3.532291,19.172269,26.343443,157.669804,140.129090,154.081635,137.406924,97.889605,136.830020,-0.000757,-1.874537,32.000000,-235.818200,137.359187,-0.590792,21.962589,0.661073,212223.217347,0.956274,20.094288,1.132555,5.195120,0.087938,0.084383,186.581754,32.000000,198.059753,179.205104,181.537986,169.092941,32.000000,163.335016,68.407501,59.044237,92.374167,28.196013,40.951382,11.140842,42.483948,18.794398,16.551882,59.546084,34.153725
26.673953,30.159197,138.565936,158.969729,71.296769,52.919923,29.208703,14.189963,137.111912,3.531911,19.094444,26.352111,157.669757,140.145461,154.083901,137.419083,97.890290,136.844742,-0.000757,-1.874544,32.000000,-235.818298,137.375970,-0.591782,21.965232,0.660967,212245.219845,0.955882,20.096313,1.138995,5.193587,0.095818,0.086689,186.585537,32.000000,198.064945,179.171434,181.560395,169.136972,32.000000,163.308239,68.409353,59.044555,92.370968,28.196013,40.906173,11.140842,42.479134,18.794398,16.554995,59.545808,34.127900
26.680634,30.156433,138.695491,158.970098,71.205858,52.931868,29.241674,14.189899,137.127561,3.531754,18.979789,26.362555,157.669872,140.162033,154.087473,137.435895,97.888709,136.862242,-0.000756,-1.874568,32.000000,-235.818313,137.394997,-0.591103,21.967828,0.661292,212290.009326,0.956753,20.089382,1.142476,5.196979,0.083541,0.077341,186.618413,32.000000,198.041504,179.151474,181.684028,169.168049,32.000000,163.284542,68.412137,59.044251,92.368613,28.196013,40.990341,11.140842,42.469884,18.794398,16.555352,59.545385,34.063117
26.685606,30.149059,138.572925,158.970065,71.166600,52.943969,29.206993,14.189874,137.146083,3.531953,18.878774,26.369160,157.671433,140.181668,154.089366,137.453859,97.888222,136.880210,-0.000756,-1.874553,32.000000,-235.818410,137.414028,-0.591348,21.970132,0.661183,212335.676052,0.956059,20.082632,1.148877,5.194803,0.093075,0.087732,186.664238,32.000000,198.011591,179.159341,181.831582,169.162923,32.000000,163.290208,68.414390,59.043935,92.367568,28.196013,40.932745,11.140842,42.461300,18.794398,16.543363,59.537970,34.135163
26.690897,30.135066,138.573335,158.968815,71.230030,52.956031,29.200243,14.189999,137.164882,3.532395,18.828243,26.373952,157.673221,140.197888,154.087810,137.469518,97.885899,136.896020,-0.000756,-1.874595,32.000000,-235.818348,137.433341,-0.591864,21.970897,0.661513,212379.907629,0.954936,20.068666,1.158882,5.198358,0.080740,0.074048,186.692560,32.000000,197.990316,179.197914,181.887568,169.124914,32.000000,163.317031,68.416232,59.044554,92.366710,28.196013,40.889675,11.140842,42.452950,18.794398,16.523449,59.544225,34.069500
26.695044,30.126574,138.784343,158.967207,71.207600,52.968083,29.219188,14.189884,137.182478,3.532663,18.818010,26.378283,157.671606,140.212023,154.087397,137.487866,97.884007,136.912607,-0.000756,-1.874628,32.000000,-235.818390,137.452406,-0.592001,21.972864,0.661130,212421.343653,0.956082,20.052959,1.168019,5.192797,0.090011,0.074734,186.684732,32.000000,198.007116,179.241392,181.818620,169.087332,32.000000,163.358584,68.418933,59.045343,92.367167,28.196013,40.959138,11.140842,42.444014,18.794398,16.504406,59.546113,34.081165
26.698784,30.122511,138.536579,158.965479,71.180810,52.980316,29.192600,14.189860,137.199570,3.532282,18.786182,26.386562,157.666973,140.229648,154.088110,137.504839,97.884778,136.928260,-0.000755,-1.874655,32.000000,-235.818355,137.468448,-0.591557,21.975037,0.661139,212460.344546,0.956286,20.030099,1.177952,5.191783,0.083693,0.079529,186.660170,32.000000,198.041279,179.255435,181.667593,169.072297,32.000000,163.371778,68.420373,59.046109,92.367701,28.196013,40.924852,11.140842,42.436864,18.794398,16.495106,59.542759,34.046536
26.706894,30.121805,138.476888,158.963868,71.128973,52.992423,29.180298,14.189833,137.217010,3.532145,18.704321,26.395352,157.664717,140.246199,154.092212,137.524279,97.885535,136.946823,-0.000755,-1.874672,32.000000,-235.818251,137.488198,-0.591215,21.977575,0.661765,212502.742300,0.955705,20.014655,1.187827,5.198881,0.084608,0.073833,186.633649,32.000000,198.081859,179.235356,181.546851,169.085704,32.000000,163.356495,68.421815,59.048114,92.367860,28.196013,40.813713,11.140842,42.425395,18.794398,16.494753,59.543310,34.124232
26.710261,30.112520,138.477594,158.962048,71.067191,53.004417,29.207951,14.189760,137.235389,3.532535,18.603352,26.399007,157.662660,140.264643,154.097646,137.543172,97.884848,136.964080,-0.000754,-1.875304,32.000000,-235.818299,137.509665,-0.590842,21.980248,0.661042,212546.785143,0.956645,20.004326,1.194587,5.188872,0.090840,0.080824,186.636502,32.000000,198.091400,179.197198,181.542949,169.125936,32.000000,163.312875,68.423770,59.048846,92.368316,28.196013,40.832230,11.140842,42.413928,18.794398,16.484192,59.539288,34.038098
26.714933,30.099898,138.769646,158.959752,70.983293,53.008521,29.204851,14.189660,137.255026,3.533021,18.499569,26.406725,157.662194,140.282397,154.103538,137.562762,97.884674,136.982452,-0.000754,-1.874687,32.000000,-235.818421,137.533099,-0.590362,21.984049,0.660793,212589.689563,0.956957,19.990034,1.202763,5.185062,0.077730,0.079938,186.669362,32.000000,198.066175,179.171305,181.659204,169.154746,32.000000,163.265461,68.425771,59.049214,92.369763,28.196013,40.893721,11.140842,42.405381,18.794398,16.465498,59.539622,34.006404
26.721807,30.084487,138.606517,158.956920,70.951893,53.020652,29.258863,14.189593,137.275771,3.533285,18.400527,26.411153,157.665836,140.302166,154.107418,137.581521,97.882500,137.004769,-0.000754,-1.874088,32.000000,-235.818450,137.553045,-0.590915,21.988196,0.660787,212630.703076,0.956117,19.975107,1.211753,5.184434,0.090628,0.087172,186.718441,32.000000,198.027063,179.178529,181.828358,169.145839,32.000000,163.261029,68.427983,59.050736,92.372139,28.196013,40.931000,11.140842,42.392523,18.794398,16.440764,59.533033,34.139492
26.724819,30.066833,138.771519,158.953489,70.961345,53.032871,29.200274,14.189528,137.296246,3.533777,18.333401,26.413889,157.667264,140.318580,154.109087,137.599058,97.881310,137.024746,-0.000752,-1.873515,32.000000,-235.818563,137.573430,-0.590406,21.991137,0.661490,212636.846692,0.956084,19.954661,1.220764,5.194460,0.094443,0.092241,186.747089,32.000000,198.004026,179.203692,181.913661,169.113025,32.000000,163.289993,68.428775,59.052773,92.374390,28.196013,40.910518,11.140842,42.381175,18.794398,16.409921,59.539180,34.042207
26.728814,30.052248,138.689769,158.949647,70.973793,53.037036,29.176058,14.189616,137.314641,3.534046,18.280325,26.419155,157.664576,140.338243,154.108879,137.615785,97.881589,137.042918,-0.000751,-1.873537,32.000000,-235.818452,137.590335,-0.591145,21.994412,0.660881,212673.954157,0.954240,19.927737,1.233674,5.187019,0.097628,0.094570,186.746075,32.000000,198.015650,179.238872,181.860303,169.073504,32.000000,163.336161,68.429911,59.055221,92.378399,28.196013,40.925043,11.140842,42.372805,18.794398,16.382595,59.539681,34.065171
26.732900,30.040916,138.910187,158.946219,70.934472,53.049285,29.188344,14.189640,137.331923,3.534236,18.222292,26.424694,157.661318,140.356747,154.108641,137.629984,97.881834,137.060253,-0.000752,-1.874591,32.000000,-235.818486,137.606912,-0.591895,21.996574,0.661352,212711.411278,0.956218,19.905042,1.244472,5.192608,0.098920,0.090978,186.723157,32.000000,198.051061,179.250307,181.708479,169.054183,32.000000,163.348640,68.430930,59.057747,92.382567,28.196013,40.996203,11.140842,42.359571,18.794398,16.359883,59.533003,34.021151
26.738260,30.032951,138.813422,158.943104,70.932773,53.061279,29.192970,14.189669,137.349117,3.534695,18.179836,26.430435,157.656417,140.371869,154.110488,137.648113,97.884780,137.076751,-0.000751,-1.875767,32.000000,-235.818446,137.626720,-0.591527,21.999877,0.660961,212716.550158,0.956900,19.883767,1.252931,5.188774,0.096504,0.078607,186.696625,32.000000,198.088910,179.239319,181.580531,169.068344,32.000000,163.313888,68.431857,59.060387,92.386171,28.196013,40.985272,11.140842,42.347864,18.794398,16.342887,59.541933,34.111833
26.744835,30.028464,138.924597,158.940201,70.939566,53.073456,29.221837,14.189626,137.366662,3.535131,18.151083,26.434098,157.653624,140.389893,154.114093,137.666121,97.885694,137.095071,-0.000751,-1.876948,32.000000,-235.818533,137.642972,-0.591424,22.001978,0.661611,212755.783645,0.956536,19.865598,1.261023,5.196226,0.096336,0.099116,186.690856,32.000000,198.096438,179.209385,181.564252,169.095130,32.000000,163.260810,68.433006,59.063142,92.390714,28.196013,41.041367,11.140842,42.333711,18.794398,16.335133,59.531823,34.144995
26.744969,30.027931,138.728605,158.937592,70.973953,53.077375,29.192184,14.189866,137.382276,3.535530,18.144752,26.437091,157.653754,140.406824,154.117786,137.683444,97.884674,137.112539,-0.000752,-1.876964,32.000000,-235.818308,137.656769,-0.591176,22.003229,0.661262,212793.302978,0.956378,19.848660,1.266009,5.191565,0.084169,0.072826,186.714552,32.000000,198.072490,179.172277,181.671030,169.124252,32.000000,163.218576,68.435082,59.065410,92.395400,28.196013,40.919333,11.140842,42.323403,18.794398,16.332047,59.534587,34.134136
26.746397,30.031051,138.866540,158.934994,71.013135,53.081372,29.192052,14.189866,137.397258,3.535782,18.171590,26.440984,157.657501,140.422640,154.120087,137.696492,97.884682,137.126643,-0.000754,-1.877022,32.000000,-235.818228,137.671745,-0.591482,22.002854,0.661556,212834.894408,0.955393,19.833171,1.273902,5.194446,0.080685,0.076888,186.760253,32.000000,198.033127,179.164633,181.835536,169.128138,32.000000,163.215917,68.437521,59.067456,92.400118,28.196013,41.001259,11.140842,42.313921,18.794398,16.334558,59.540438,34.127093
26.748368,30.037816,138.927511,158.932553,71.110315,53.081209,29.177932,14.190051,137.410411,3.536068,18.221727,26.442791,157.660408,140.436834,154.117066,137.708856,97.883655,137.141691,-0.000754,-1.877629,32.000000,-235.818080,137.684451,-0.590964,22.001537,0.660984,212851.262116,0.956427,19.832413,1.283322,5.187092,0.095922,0.089768,186.794913,32.000000,198.007587,179.179875,181.932691,169.104991,32.000000,163.236681,68.439588,59.069525,92.405785,28.196013,41.107087,11.140842,42.302509,18.794398,16.343605,59.541422,34.092023
26.749724,30.048218,138.738544,158.930414,71.164591,53.081010,29.191841,14.190077,137.421021,3.536367,18.291550,26.443785,157.658982,140.448900,154.112942,137.721972,97.882686,137.153074,-0.000754,-1.878254,32.000000,-235.818007,137.695330,-0.591116,22.002601,0.661433,212868.500948,0.956457,19.833143,1.290093,5.191972,0.096307,0.083490,186.795390,32.000000,198.011485,179.218173,181.890668,169.060392,32.000000,163.261531,68.440646,59.070827,92.411173,28.196013,40.987637,11.140842,42.294118,18.794398,16.362425,59.539494,34.169353
26.751616,30.063615,138.939691,158.929022,71.142439,53.093033,29.210265,14.190007,137.432836,3.536456,18.322266,26.450258,157.653859,140.463358,154.109760,137.734958,97.883376,137.164395,-0.000753,-1.878272,32.000000,-235.818036,137.706734,-0.592404,22.004665,0.661631,212872.164112,0.956858,19.836610,1.298353,5.193869,0.093284,0.073658,186.769033,32.000000,198.039979,179.239032,181.742292,169.031046,32.000000,163.272631,68.441754,59.072506,92.416283,28.196013,41.026972,11.140842,42.283774,18.794398,16.387262,59.542395,34.155486
26.753856,30.072723,139.000241,158.928004,71.160038,53.105218,29.246499,14.190080,137.443349,3.536361,18.320756,26.452858,157.650734,140.477919,154.108296,137.747292,97.884856,137.177733,-0.000752,-1.878283,32.000000,-235.817899,137.718893,-0.593313,22.007485,0.661027,212878.356167,0.956372,19.844745,1.304793,5.186541,0.079891,0.075538,186.736280,32.000000,198.075026,179.229417,181.604492,169.034721,32.000000,163.249551,68.443027,59.075374,92.419890,28.196013,41.112495,11.140842,42.272061,18.794398,16.409572,59.542927,34.033623
26.756397,30.077098,138.871858,158.927101,71.199823,53.113260,29.212793,14.189999,137.455031,3.536170,18.319355,26.454918,157.648594,140.488828,154.108411,137.761621,97.886181,137.189054,-0.000751,-1.878272,32.000000,-235.817986,137.727347,-0.593854,22.011832,0.661708,212934.687076,0.955951,19.856976,1.309542,5.193693,0.083998,0.081968,186.723439,32.000000,198.087774,179.196101,181.569804,169.070762,32.000000,163.215592,68.444695,59.078096,92.422461,28.196013,41.010658,11.140842,42.261520,18.794398,16.420739,59.536986,34.026066
26.763130,30.078296,138.964038,158.926052,71.199805,53.113270,29.192687,14.189970,137.468242,3.536013,18.294832,26.462436,157.647519,140.500135,154.111648,137.775667,97.883546,137.199742,-0.000750,-1.878774,32.000000,-235.817967,137.736254,-0.594457,22.018684,0.661932,212987.085603,0.954923,19.862335,1.314472,5.195522,0.087022,0.083539,186.739574,32.000000,198.073470,179.155516,181.654009,169.112272,32.000000,163.180808,68.445843,59.080198,92.424527,28.196013,41.070147,11.140842,42.246312,18.794398,16.423443,59.542769,34.134210
26.768458,30.077787,138.838292,158.924786,71.151044,53.125550,29.200591,14.189943,137.484302,3.536120,18.122150,26.471868,157.648340,140.515085,154.112858,137.789431,97.880755,137.211840,-0.000750,-1.876998,32.000000,-235.817995,137.751674,-0.595175,22.024877,0.661479,213019.663102,0.956084,19.862460,1.318587,5.190230,0.098799,0.087182,186.771869,32.000000,198.038427,179.139169,181.814425,169.118823,32.000000,163.156046,68.444960,59.080861,92.425887,28.196013,41.014491,11.140842,42.229316,18.794398,16.424127,59.537724,34.165684
26.774002,30.070858,139.019898,158.923060,71.145639,53.137715,29.216904,14.189916,137.501621,3.536044,17.950279,26.480438,157.651049,140.532837,154.109953,137.805220,97.878523,137.227079,-0.000750,-1.875259,32.000000,-235.817985,137.766858,-0.595294,22.030081,0.661428,213019.232867,0.956490,19.852397,1.326359,5.192369,0.082596,0.081918,186.799193,32.000000,198.001910,179.159429,181.923841,169.087626,32.000000,163.166972,68.443237,59.081628,92.426649,28.196013,41.064372,11.140842,42.214369,18.794398,16.418073,59.542710,34.145141
26.782591,30.059440,138.898459,158.920745,71.155820,53.149913,29.190621,14.189900,137.518985,3.536012,17.840319,26.488743,157.650918,140.549194,154.107678,137.822102,97.877002,137.241217,-0.000749,-1.873562,32.000000,-235.817986,137.785057,-0.595677,22.035393,0.660924,213067.700171,0.956249,19.842979,1.334962,5.186638,0.085647,0.080370,186.795900,32.000000,197.994888,179.199008,181.908038,169.042824,32.000000,163.195565,68.440877,59.083197,92.427115,28.196013,41.039441,11.140842,42.195139,18.794398,16.400523,59.541520,34.110145
26.788677,30.045462,139.088934,158.917708,71.209378,53.162033,29.207706,14.189867,137.533671,3.536143,17.792937,26.488141,157.646693,140.566846,154.106567,137.838315,97.877902,137.254364,-0.000750,-1.871894,32.000000,-235.818171,137.800211,-0.596451,22.038949,0.661351,213111.458361,0.955707,19.826780,1.344514,5.192347,0.082562,0.073023,186.764531,32.000000,198.019723,179.218086,181.779014,169.017240,32.000000,163.226719,68.438560,59.085932,92.428623,28.196013,41.110394,11.140842,42.175723,18.794398,16.376047,59.543192,34.104716
26.793056,30.038358,139.118167,158.914151,71.230853,53.174088,29.194730,14.189963,137.546928,3.536263,17.775281,26.490890,157.643391,140.581029,154.106595,137.854020,97.879821,137.267349,-0.000748,-1.870370,32.000000,-235.818157,137.812292,-0.596738,22.041813,0.660810,213149.702628,0.956434,19.801004,1.352827,5.186147,0.082579,0.083474,186.721622,32.000000,198.060172,179.207909,181.635266,169.022965,32.000000,163.221250,68.436325,59.089145,92.429228,28.196013,41.153302,11.140842,42.158890,18.794398,16.359642,59.537803,34.137144
26.799867,30.035985,139.203951,158.911042,71.219150,53.186163,29.173907,14.189990,137.560192,3.536619,17.744841,26.499105,157.640933,140.595839,154.106792,137.865397,97.881219,137.281500,-0.000745,-1.869981,32.000000,-235.818068,137.827115,-0.597667,22.044940,0.661284,213185.228478,0.955828,19.776855,1.358243,5.192079,0.093675,0.079302,186.690271,32.000000,198.081454,179.171413,181.577631,169.051197,32.000000,163.177880,68.434412,59.092584,92.430109,28.196013,41.228563,11.140842,42.140835,18.794398,16.351479,59.545562,34.123718
26.802242,30.034063,139.332784,158.908316,71.219106,53.198377,29.182434,14.189836,137.574818,3.536285,17.701641,26.502653,157.641807,140.610299,154.110236,137.877475,97.882152,137.293853,-0.000744,-1.869969,32.000000,-235.818232,137.839671,-0.598899,22.046109,0.661343,213224.778116,0.956287,19.762434,1.362561,5.192322,0.072839,0.075618,186.696501,32.000000,198.067952,179.133238,181.637524,169.083696,32.000000,163.120294,68.433467,59.095244,92.431776,28.196013,41.301453,11.140842,42.123075,18.794398,16.351730,59.536977,34.132596
26.803749,30.028312,139.281193,158.905908,71.221920,53.210387,29.189532,14.189957,137.585787,3.536722,17.697689,26.506317,157.643539,140.621851,154.111467,137.888100,97.882375,137.304004,-0.000745,-1.868790,32.000000,-235.818186,137.847810,-0.599344,22.046252,0.661529,213266.812458,0.956923,19.748679,1.367960,5.194203,0.092298,0.081602,186.726585,32.000000,198.031645,179.116476,181.790457,169.086457,32.000000,163.091863,68.432247,59.097822,92.432712,28.196013,41.323886,11.140842,42.108392,18.794398,16.341731,59.544038,34.145802
26.805984,30.024957,139.312468,158.903299,71.272272,53.222261,29.207508,14.189819,137.593318,3.537127,17.764944,26.505237,157.646259,140.631917,154.108562,137.898623,97.880754,137.311730,-0.000745,-1.868790,32.000000,-235.818370,137.855532,-0.599547,22.047412,0.661981,213312.518048,0.956768,19.742792,1.372958,5.198550,0.087034,0.083424,186.758914,32.000000,197.999054,179.126202,181.913757,169.063294,32.000000,163.107380,68.430020,59.100237,92.432297,28.196013,41.275393,11.140842,42.091429,18.794398,16.334539,59.543418,34.153138
26.803082,30.028137,139.385964,158.901009,71.330782,53.226287,29.205411,14.189812,137.601707,3.537386,17.905607,26.503745,157.646740,140.639750,154.105714,137.905562,97.880021,137.318047,-0.000746,-1.868756,32.000000,-235.818427,137.859036,-0.599256,22.049020,0.661937,213355.777958,0.956681,19.734523,1.377611,5.196332,0.080306,0.080784,186.758183,32.000000,197.992587,179.153558,181.912666,169.029409,32.000000,163.146474,68.428797,59.102956,92.432102,28.196013,41.375168,11.140842,42.081223,18.794398,16.334567,59.551247,34.163043
26.805672,30.037261,139.388883,158.899290,71.440585,53.226444,29.212497,14.189814,137.605286,3.537522,18.066606,26.504812,157.644958,140.642272,154.102152,137.910944,97.879405,137.320113,-0.000745,-1.868771,32.000000,-235.818412,137.862666,-0.598390,22.051174,0.662095,213401.775713,0.956213,19.727435,1.382942,5.197066,0.077671,0.080151,186.730275,32.000000,198.017046,179.177839,181.779538,168.996254,32.000000,163.170159,68.427871,59.105349,92.431433,28.196013,41.350999,11.140842,42.067632,18.794398,16.346267,59.538206,34.029588
26.805801,30.051739,139.332651,158.898392,71.540474,53.226502,29.229720,14.189846,137.607975,3.537832,18.231415,26.502418,157.642669,140.643285,154.099457,137.915340,97.881118,137.323135,-0.000745,-1.869939,32.000000,-235.818356,137.864677,-0.597621,22.053430,0.662374,213422.294912,0.956471,19.735462,1.386708,5.200371,0.087228,0.084801,186.688983,32.000000,198.060715,179.169951,181.615620,168.994670,32.000000,163.157035,68.427094,59.107939,92.430853,28.196013,41.389590,11.140842,42.052479,18.794398,16.372348,59.541471,34.135457
26.808424,30.070514,139.483181,158.898602,71.642141,53.226410,29.199228,14.189916,137.610406,3.537872,18.386241,26.503527,157.641841,140.641826,154.098610,137.918245,97.884067,137.321973,-0.000745,-1.871714,32.000000,-235.818255,137.863361,-0.597447,22.054015,0.662286,213427.713970,0.956166,19.740259,1.388316,5.199977,0.076345,0.081077,186.660691,32.000000,198.087514,179.139946,181.540602,169.015589,32.000000,163.117309,68.426600,59.111341,92.431003,28.196013,41.417771,11.140842,42.037407,18.794398,16.403646,59.535560,34.141033
26.809366,30.092510,139.454930,158.899706,71.660409,53.226292,29.193563,14.189839,137.611609,3.537576,18.513140,26.507066,157.639967,140.641585,154.098902,137.918162,97.884533,137.319096,-0.000744,-1.873480,32.000000,-235.818304,137.861067,-0.597005,22.053539,0.662079,213435.754412,0.955634,19.754522,1.388054,5.197854,0.096546,0.085939,186.665480,32.000000,198.082284,179.097678,181.588794,169.055367,32.000000,163.073966,68.425714,59.112303,92.431209,28.196013,41.474239,11.140842,42.022630,18.794398,16.440504,59.533318,34.154092
26.811812,30.113552,139.535319,158.901454,71.626263,53.226297,29.211790,14.189826,137.612142,3.537209,18.524263,26.513720,157.641802,140.644934,154.097769,137.919009,97.883450,137.320345,-0.000746,-1.875201,32.000000,-235.818427,137.860762,-0.596833,22.052970,0.662492,213443.141859,0.956576,19.768914,1.384546,5.202961,0.089579,0.080899,186.696674,32.000000,198.051337,179.068736,181.735613,169.073629,32.000000,163.056780,68.425094,59.112907,92.432973,28.196013,41.524780,11.140842,42.006941,18.794398,16.483265,59.544677,34.098333
26.816810,30.129466,139.442629,158.903593,71.588985,53.226239,29.185870,14.189854,137.617541,3.537036,18.389264,26.520382,157.645216,140.649085,154.093613,137.923122,97.883033,137.323431,-0.000746,-1.877000,32.000000,-235.818381,137.867110,-0.596995,22.051860,0.662445,213455.939268,0.956777,19.789339,1.382700,5.201724,0.094797,0.093700,186.733130,32.000000,198.021626,179.074661,181.867852,169.058406,32.000000,163.074963,68.424771,59.113859,92.436620,28.196013,41.476881,11.140842,41.989173,18.794398,16.512469,59.535629,34.104496
26.823183,30.124265,139.604592,158.904440,71.509635,53.238501,29.179502,14.189902,137.623325,3.537381,18.234902,26.529069,157.647614,140.658562,154.087098,137.931144,97.883319,137.329861,-0.000746,-1.876974,32.000000,-235.818404,137.873587,-0.597653,22.052010,0.662691,213469.211802,0.956138,19.806296,1.384382,5.204248,0.081295,0.069405,186.737989,32.000000,198.012526,179.102306,181.886282,169.026297,32.000000,163.108215,68.424863,59.114742,92.441011,28.196013,41.585884,11.140842,41.967059,18.794398,16.516683,59.544687,34.156073
26.832228,30.109561,139.656678,158.903498,71.422705,53.250726,29.186987,14.189964,137.631393,3.537171,18.081076,26.539455,157.645788,140.668864,154.081832,137.943477,97.885415,137.337998,-0.000746,-1.875802,32.000000,-235.818339,137.878980,-0.597536,22.054090,0.662389,213476.799020,0.956835,19.813864,1.386281,5.199822,0.101085,0.098398,186.715021,32.000000,198.028715,179.137735,181.781895,168.988227,32.000000,163.139704,68.424687,59.115574,92.447025,28.196013,41.582861,11.140842,41.945307,18.794398,16.499861,59.545847,34.161576
26.841484,30.086950,139.561613,158.900886,71.365919,53.266759,29.200336,14.189990,137.641270,3.536989,17.918538,26.548176,157.643797,140.680772,154.078076,137.957064,97.888081,137.350266,-0.000746,-1.875813,32.000000,-235.818407,137.884475,-0.597582,22.057154,0.662891,213518.727401,0.957010,19.798022,1.389082,5.204624,0.093895,0.079388,186.678231,32.000000,198.065195,179.139037,181.629232,168.977723,32.000000,163.149679,68.424121,59.117363,92.453310,28.196013,41.632428,11.140842,41.919680,18.794398,16.465990,59.537773,34.158054
