OSU 80 Ton Compressor Load Stand
26.850841,30.058030,139.501647,158.896726,71.325111,53.291306,29.192541,14.189966,137.650569,3.536958,17.781219,26.555755,157.638574,140.692588,154.076096,137.969956,97.890896,137.358989,-0.000746,-1.875872,32.000000,-235.818456,137.892174,-0.597451,22.059490,0.662949,213551.469604,0.956607,19.768220,1.390894,5.204811,0.075505,0.084191,186.645718,32.000000,198.096667,179.106653,181.526916,169.004768,32.000000,163.125963,68.423252,59.118532,92.458556,28.196013,41.519717,11.140842,41.892053,18.794398,16.415081,59.542100,34.092904
26.858606,30.028378,139.592198,158.891156,71.273896,53.315506,29.180576,14.189937,137.661788,3.536896,17.683715,26.563699,157.634009,140.705338,154.077710,137.983114,97.892654,137.366799,-0.000746,-1.875278,32.000000,-235.818465,137.902986,-0.598607,22.062023,0.662569,213593.548442,0.956053,19.730161,1.394117,5.199475,0.086323,0.082014,186.645466,32.000000,198.095930,179.063998,181.543414,169.052119,32.000000,163.088790,68.423748,59.118378,92.464837,28.196013,41.581393,11.140842,41.866318,18.794398,16.363090,59.549978,34.097746
26.866403,30.003998,139.608215,158.885239,71.227863,53.339801,29.183566,14.189892,137.672402,3.536696,17.588310,26.572835,157.631324,140.719266,154.081011,137.996659,97.892901,137.374550,-0.000747,-1.873555,32.000000,-235.818550,137.914039,-0.598721,22.063808,0.662408,213665.628026,0.956325,19.685631,1.395489,5.195429,0.075417,0.076330,186.669136,32.000000,198.068325,179.036129,181.666981,169.077401,32.000000,163.056325,68.424351,59.117634,92.471630,28.196013,41.626162,11.140842,41.839921,18.794398,16.315145,59.540704,34.138612
26.872423,29.983311,139.491721,158.879040,71.228304,53.351714,29.191934,14.189829,137.682599,3.537047,17.501179,26.577967,157.630794,140.729655,154.081838,138.009164,97.893370,137.385122,-0.000748,-1.871836,32.000000,-235.818580,137.926498,-0.598390,22.064863,0.662707,213737.427787,0.956787,19.643027,1.397481,5.197299,0.093269,0.093616,186.705240,32.000000,198.030999,179.048366,181.807519,169.062304,32.000000,163.053281,68.425005,59.117745,92.478173,28.196013,41.555920,11.140842,41.813779,18.794398,16.276414,59.532856,34.103689
26.874268,29.964741,139.632310,158.872623,71.269749,53.363936,29.186839,14.189766,137.692438,3.537271,17.464163,26.583053,157.630404,140.739861,154.079110,138.019416,97.894216,137.395642,-0.000748,-1.870083,32.000000,-235.818656,137.933982,-0.598826,22.065021,0.662824,213814.760841,0.956771,19.605645,1.400954,5.196386,0.084562,0.086836,186.711788,32.000000,198.014774,179.081728,181.848764,169.026049,32.000000,163.088722,68.425481,59.117927,92.485767,28.196013,41.616105,11.140842,41.791276,18.794398,16.243190,59.538609,34.130101
26.874628,29.952454,139.467185,158.866566,71.265270,53.376017,29.205240,14.189782,137.698608,3.537195,17.466146,26.587944,157.625929,140.747925,154.074508,138.027566,97.896623,137.402945,-0.000747,-1.869459,32.000000,-235.818568,137.941408,-0.599457,22.064583,0.662451,213845.458687,0.956433,19.574921,1.405561,5.190887,0.089589,0.081520,186.689305,32.000000,198.028591,179.110855,181.760517,168.990190,32.000000,163.131197,68.425441,59.118038,92.492091,28.196013,41.507816,11.140842,41.772239,18.794398,16.217300,59.539976,34.089749
26.876999,29.944683,139.739316,158.861069,71.260832,53.388118,29.196469,14.189807,137.705943,3.536954,17.471827,26.593231,157.619511,140.751706,154.071782,138.033118,97.899887,137.408253,-0.000746,-1.868870,32.000000,-235.818467,137.950404,-0.600080,22.064827,0.662946,213880.720733,0.956705,19.553277,1.409764,5.195762,0.087558,0.079741,186.651909,32.000000,198.066930,179.112141,181.593005,168.983282,32.000000,163.137386,68.426090,59.118639,92.497502,28.196013,41.686755,11.140842,41.751033,18.794398,16.199073,59.544579,34.107651
26.878394,29.938909,139.760770,158.856162,71.248935,53.392157,29.196183,14.189795,137.710863,3.537248,17.457195,26.598447,157.612506,140.754975,154.070545,138.037535,97.903804,137.413353,-0.000745,-1.868845,32.000000,-235.818531,137.956412,-0.600093,22.066578,0.662594,213918.853860,0.956275,19.540388,1.410861,5.189548,0.088646,0.086678,186.618504,32.000000,198.102960,179.087696,181.479971,169.000573,32.000000,163.108637,68.426074,59.118725,92.501436,28.196013,41.753796,11.140842,41.728713,18.794398,16.188839,59.542877,34.040960
26.881507,29.932608,139.552890,158.851875,71.215200,53.404553,29.191332,14.189622,137.714295,3.537346,17.430945,26.598854,157.606130,140.760887,154.071012,138.044755,97.906655,137.417284,-0.000743,-1.869981,32.000000,-235.818774,137.962664,-0.599991,22.070191,0.663487,213957.783369,0.956671,19.528665,1.410145,5.199216,0.083499,0.081094,186.612802,32.000000,198.101709,179.054830,181.488055,169.029782,32.000000,163.059965,68.425481,59.118415,92.504321,28.196013,41.721955,11.140842,41.708481,18.794398,16.177158,59.547873,34.083293
26.883821,29.925439,139.741368,158.847958,71.176575,53.416874,29.180786,14.189589,137.720012,3.537383,17.393367,26.604399,157.603501,140.767714,154.071810,138.052436,97.909451,137.423544,-0.000743,-1.870572,32.000000,-235.818774,137.965793,-0.599605,22.075650,0.663512,213965.870079,0.956686,19.520567,1.408676,5.199744,0.090508,0.076385,186.633973,32.000000,198.071028,179.026621,181.615679,169.051603,32.000000,163.023692,68.425489,59.118212,92.507535,28.196013,41.757211,11.140842,41.684443,18.794398,16.164397,59.547588,34.141033
26.887258,29.917312,139.638004,158.844208,71.129855,53.421066,29.194164,14.189723,137.725004,3.536936,17.318880,26.610115,157.602473,140.771135,154.069623,138.058785,97.911556,137.431303,-0.000744,-1.872339,32.000000,-235.818715,137.969693,-0.599014,22.080906,0.662874,214006.863200,0.956934,19.509077,1.407711,5.191409,0.086967,0.077399,186.673261,32.000000,198.030576,179.027421,181.775852,169.045710,32.000000,163.022832,68.426363,59.118735,92.511585,28.196013,41.770991,11.140842,41.662242,18.794398,16.150213,59.542228,34.122471
26.895161,29.907096,139.792656,158.840327,71.050683,53.425076,29.207666,14.189713,137.731564,3.537085,17.162320,26.616742,157.602166,140.777823,154.064972,138.066096,97.913606,137.434808,-0.000745,-1.872303,32.000000,-235.818814,137.976040,-0.598777,22.085005,0.663371,214047.803094,0.957396,19.498050,1.407919,5.197973,0.085694,0.084150,186.690992,32.000000,198.010311,179.049644,181.837159,169.016592,32.000000,163.046480,68.427084,59.119019,92.515835,28.196013,41.833418,11.140842,41.634143,18.794398,16.134264,59.541717,34.009192
26.903930,29.893660,139.855275,158.836015,70.953236,53.437295,29.184496,14.189689,137.738156,3.537107,17.012419,26.625613,157.596975,140.783949,154.059984,138.073024,97.915368,137.440277,-0.000745,-1.872301,32.000000,-235.818841,137.985965,-0.598455,22.086034,0.662884,214055.635240,0.956883,19.484197,1.409538,5.193464,0.084657,0.071212,186.678937,32.000000,198.021170,179.082208,181.765012,168.976813,32.000000,163.078454,68.427120,59.119353,92.520879,28.196013,41.868722,11.140842,41.604766,18.794398,16.109628,59.543133,34.026800
26.910153,29.871250,139.838281,158.830018,70.945289,53.449544,29.189968,14.189719,137.745084,3.537418,16.922955,26.628753,157.590076,140.789918,154.055291,138.079666,97.919405,137.451655,-0.000746,-1.873792,32.000000,-235.818860,137.995354,-0.599015,22.082850,0.663233,214092.489179,0.956804,19.432770,1.410032,5.198322,0.082813,0.080292,186.644721,32.000000,198.054632,179.093661,181.602408,168.955791,32.000000,163.079330,68.427770,59.120377,92.526591,28.196013,41.924271,11.140842,41.573099,18.794398,16.074222,59.536455,34.154532
26.909390,29.852426,139.929437,158.823114,71.015742,53.453394,29.176270,14.189836,137.746854,3.537696,16.987856,26.625886,157.583337,140.794141,154.053463,138.083970,97.925080,137.458380,-0.000747,-1.874110,32.000000,-235.818838,138.001279,-0.598081,22.077596,0.663233,214092.489179,0.956804,19.432770,1.410032,5.198322,0.084048,0.072363,186.613333,32.000000,198.085950,179.077785,181.478983,168.965840,32.000000,163.044870,68.428955,59.122487,92.533006,28.196013,41.917235,11.140842,41.551069,18.794398,16.036522,59.532767,34.116161
26.910366,29.842407,139.978196,158.816003,71.051454,53.453365,29.214704,14.189733,137.746841,3.537908,17.132071,26.621914,157.577773,140.792675,154.054358,138.084785,97.928440,137.458124,-0.000747,-1.874714,32.000000,-235.818792,138.001518,-0.597797,22.074782,0.663278,214119.648154,0.956555,19.399995,1.411454,5.196488,0.079510,0.078651,186.609976,32.000000,198.088699,179.039982,181.472673,168.997941,32.000000,162.999507,68.430611,59.124914,92.539568,28.196013,42.051439,11.140842,41.528921,18.794398,16.005077,59.543890,34.144775
26.907939,29.846411,139.898568,158.809385,71.043759,53.453494,29.187623,14.189655,137.745156,3.537923,17.259695,26.615202,157.572165,140.790495,154.055848,138.084222,97.931014,137.458888,-0.000747,-1.876458,32.000000,-235.818862,137.999016,-0.597100,22.073314,0.663732,214117.934070,0.957056,19.382442,1.409006,5.200023,0.080473,0.076632,186.635085,32.000000,198.070756,178.999299,181.586462,169.027492,32.000000,162.968419,68.432655,59.126119,92.547158,28.196013,41.977276,11.140842,41.507367,18.794398,16.011049,59.545090,34.081165
26.905351,29.858772,139.881976,158.804561,71.049894,53.453528,29.214765,14.189555,137.742992,3.537822,17.359817,26.613536,157.571156,140.785247,154.053454,138.080729,97.933030,137.457843,-0.000747,-1.878179,32.000000,-235.818774,137.997216,-0.596869,22.075164,0.663930,214107.559512,0.955736,19.370798,1.405525,5.201646,0.086869,0.088368,186.672345,32.000000,198.036158,178.992121,181.742093,169.022900,32.000000,162.959114,68.434042,59.127462,92.554801,28.196013,41.970298,11.140842,41.489354,18.794398,16.026990,59.547018,34.154312
26.899791,29.871725,139.817361,158.800538,71.090109,53.453373,29.202024,14.189532,137.737803,3.538264,17.445794,26.614819,157.569115,140.779351,154.046660,138.075703,97.933925,137.453711,-0.000748,-1.879936,32.000000,-235.818785,137.994664,-0.596450,22.077261,0.663787,214109.858523,0.956726,19.378844,1.403316,5.199156,0.089422,0.085219,186.698114,32.000000,198.009845,179.018635,181.813946,168.985886,32.000000,162.972428,68.434979,59.128650,92.562432,28.196013,41.981787,11.140842,41.471542,18.794398,16.048508,59.536839,34.168472
26.898460,29.887507,139.787249,158.795907,71.140760,53.453274,29.234078,14.189456,137.729735,3.538065,17.550570,26.609110,157.563661,140.774630,154.039156,138.071536,97.937373,137.446864,-0.000750,-1.882278,32.000000,-235.818907,137.985977,-0.595030,22.079043,0.663754,214117.268449,0.955965,19.395515,1.400799,5.199039,0.096941,0.085869,186.690077,32.000000,198.017614,179.065153,181.719261,168.927597,32.000000,162.992997,68.436164,59.129612,92.573690,28.196013,41.947188,11.140842,41.448674,18.794398,16.077076,59.548385,34.171774
26.897900,29.894458,139.736260,158.793693,71.143047,53.453326,29.188291,14.189473,137.725800,3.538437,17.592612,26.607942,157.558981,140.772641,154.034895,138.068196,97.939601,137.440701,-0.000751,-1.883461,32.000000,-235.818883,137.982734,-0.594635,22.080239,0.663620,214127.400831,0.956621,19.417728,1.397921,5.197712,0.099677,0.094972,186.665956,32.000000,198.039887,179.076002,181.611694,168.907998,32.000000,163.003169,68.436383,59.130733,92.579417,28.196013,41.951167,11.140842,41.433751,18.794398,16.088903,59.544412,34.097086
26.896290,29.904291,139.746370,158.789778,71.208523,53.453520,29.205265,14.189418,137.717720,3.538060,17.620206,26.603646,157.550270,140.765499,154.028921,138.063558,97.944825,137.434726,-0.000750,-1.885796,32.000000,-235.818860,137.978877,-0.594361,22.080310,0.663523,214134.347921,0.955658,19.435729,1.391188,5.196849,0.084630,0.069322,186.624827,32.000000,198.086303,179.047848,181.463312,168.927992,32.000000,162.979483,68.436299,59.131902,92.591472,28.196013,41.929518,11.140842,41.407749,18.794398,16.107214,59.541058,34.147049
26.894693,29.904365,139.772126,158.786985,71.211544,53.453662,29.191167,14.189519,137.713305,3.537709,17.634965,26.599701,157.545179,140.758731,154.028031,138.058382,97.949088,137.428819,-0.000749,-1.887539,32.000000,-235.818773,137.973970,-0.594415,22.076886,0.663359,214137.203405,0.957196,19.443612,1.386002,5.195062,0.086258,0.079583,186.616602,32.000000,198.087943,179.009132,181.472327,168.962228,32.000000,162.930761,68.437767,59.132494,92.601953,28.196013,42.026914,11.140842,41.387135,18.794398,16.110971,59.543408,34.132082
26.892160,29.903569,139.679708,158.783939,71.220352,53.453667,29.196760,14.189506,137.706639,3.537901,17.674391,26.594742,157.541797,140.749761,154.026225,138.052176,97.950880,137.421458,-0.000747,-1.889335,32.000000,-235.818768,137.968912,-0.594766,22.072970,0.663437,214140.196414,0.956728,19.456127,1.377911,5.195749,0.089136,0.079822,186.644069,32.000000,198.058974,178.981053,181.592986,168.979580,32.000000,162.886317,68.438315,59.132309,92.612839,28.196013,41.953377,11.140842,41.369875,18.794398,16.109621,59.550204,33.935164
26.885251,29.903933,139.593595,158.781017,71.209273,53.441377,29.232139,14.189433,137.699777,3.538373,17.732602,26.588088,157.540549,140.743672,154.022811,138.044757,97.953111,137.414944,-0.000747,-1.891063,32.000000,-235.818820,137.963071,-0.594853,22.068331,0.663648,214137.745056,0.957253,19.458861,1.370813,5.197015,0.090317,0.091374,186.680795,32.000000,198.017640,178.979744,181.758856,168.965596,32.000000,162.876238,68.438819,59.133024,92.624279,28.196013,41.903828,11.140842,41.355980,18.794398,16.106716,59.543408,34.094004
26.882847,29.906301,139.627227,158.779401,71.202307,53.437353,29.217713,14.189411,137.695281,3.538455,17.761194,26.587227,157.540294,140.738912,154.018344,138.040127,97.953635,137.408188,-0.000747,-1.891644,32.000000,-235.818851,137.959276,-0.595003,22.066740,0.663533,214136.866371,0.957164,19.462286,1.365489,5.194068,0.077213,0.070675,186.700556,32.000000,197.993725,178.999254,181.826967,168.937306,32.000000,162.894836,68.438837,59.133497,92.631766,28.196013,41.913082,11.140842,41.345809,18.794398,16.110461,59.542327,34.145068
26.879068,29.910060,139.610269,158.776798,71.138872,53.437503,29.196830,14.189453,137.684368,3.538221,17.772655,26.586941,157.535288,140.730490,154.009241,138.030699,97.955487,137.397061,-0.000745,-1.891605,32.000000,-235.818808,137.951636,-0.595232,22.067199,0.663394,214089.561879,0.956047,19.474161,1.360132,5.192200,0.075683,0.091197,186.692709,32.000000,197.991237,179.038464,181.767617,168.887037,32.000000,162.944461,68.438669,59.134873,92.647003,28.196013,41.906184,11.140842,41.323914,18.794398,16.116825,59.534380,34.066125
26.878630,29.905768,139.636284,158.774835,71.111653,53.437500,29.197295,14.189461,137.677544,3.538347,17.733167,26.583628,157.531197,140.726241,154.003820,138.027390,97.959774,137.391990,-0.000744,-1.891583,32.000000,-235.818712,137.947548,-0.595279,22.068290,0.663535,214075.596858,0.956543,19.480536,1.356366,5.193915,0.080883,0.072932,186.656415,32.000000,198.022434,179.049248,181.618685,168.864735,32.000000,162.955598,68.438511,59.137661,92.658470,28.196013,41.971648,11.140842,41.305796,18.794398,16.114631,59.535285,34.135824
26.873671,29.896723,139.556305,158.772539,71.158375,53.437553,29.200939,14.189461,137.671157,3.538636,17.767369,26.575815,157.526057,140.719462,154.000113,138.023022,97.965137,137.387031,-0.000744,-1.891564,32.000000,-235.818606,137.942909,-0.594901,22.066518,0.663548,214078.933992,0.957382,19.490595,1.349173,5.194015,0.089066,0.081894,186.620719,32.000000,198.056204,179.032232,181.487875,168.875161,32.000000,162.924248,68.436998,59.140620,92.668644,28.196013,41.921818,11.140842,41.289346,18.794398,16.100162,59.546939,34.111686
26.865586,29.885042,139.708571,158.769746,71.209425,53.429501,29.200672,14.189578,137.660320,3.538755,17.946470,26.566793,157.522647,140.707200,153.999971,138.013804,97.968985,137.379126,-0.000744,-1.891554,32.000000,-235.818605,137.931427,-0.594670,22.064122,0.663592,214072.438796,0.957373,19.487031,1.342453,5.195067,0.088080,0.083006,186.603455,32.000000,198.060825,178.995801,181.477638,168.903733,32.000000,162.874924,68.435703,59.143737,92.678214,28.196013,41.985742,11.140842,41.278354,18.794398,16.078578,59.542927,34.022545
26.853912,29.890734,139.581592,158.767783,71.281426,53.405101,29.188375,14.189559,137.647133,3.538841,18.159486,26.555006,157.521583,140.692607,154.001425,138.000307,97.972141,137.366625,-0.000745,-1.893317,32.000000,-235.818635,137.917540,-0.594522,22.058864,0.663482,214064.536180,0.957420,19.486252,1.334710,5.193050,0.078045,0.084718,186.627889,32.000000,198.034645,178.973167,181.588404,168.926404,32.000000,162.840556,68.434559,59.146788,92.688288,28.196013,41.908561,11.140842,41.270762,18.794398,16.077568,59.544244,33.872728
26.839663,29.906964,139.589856,158.767889,71.377357,53.380706,29.183645,14.189399,137.632723,3.539349,18.366544,26.544455,157.522726,140.674377,153.999892,137.981235,97.974102,137.351184,-0.000744,-1.895050,32.000000,-235.818816,137.900653,-0.594358,22.051916,0.664032,214025.293157,0.957562,19.488051,1.327068,5.200280,0.092926,0.085969,186.658763,32.000000,197.998961,178.965223,181.743052,168.923347,32.000000,162.837645,68.433183,59.150256,92.697139,28.196013,42.004918,11.140842,41.269252,18.794398,16.096300,59.531784,34.156367
26.830814,29.930890,139.656611,158.769933,71.441335,53.356498,29.212353,14.189288,137.616156,3.539317,18.558602,26.533949,157.522939,140.657017,153.995559,137.961701,97.975518,137.331776,-0.000745,-1.896825,32.000000,-235.818885,137.886462,-0.594302,22.046676,0.663729,213934.509114,0.957984,19.513213,1.317910,5.197812,0.083984,0.089294,186.673325,32.000000,197.979035,178.987435,181.821890,168.896183,32.000000,162.867616,68.431859,59.153322,92.705491,28.196013,41.977410,11.140842,41.263233,18.794398,16.133933,59.533023,34.146902
26.820187,29.959671,139.776294,158.773784,71.440918,53.332017,29.203743,14.189321,137.601412,3.539244,18.699927,26.526242,157.522894,140.639197,153.989918,137.944102,97.978537,137.317053,-0.000745,-1.898539,32.000000,-235.818895,137.872694,-0.594245,22.043077,0.663941,213853.415148,0.958280,19.553215,1.308537,5.200880,0.083889,0.082065,186.658713,32.000000,197.987683,179.022820,181.769000,168.859971,32.000000,162.908709,68.430451,59.156303,92.713872,28.196013,42.106083,11.140842,41.260498,18.794398,16.184725,59.537714,34.126433
26.811230,29.983023,139.710579,158.778590,71.449641,53.307711,29.194346,14.189403,137.583762,3.539124,18.757991,26.521629,157.520617,140.623652,153.983847,137.927794,97.982617,137.299720,-0.000746,-1.900354,32.000000,-235.818848,137.857838,-0.593679,22.040492,0.664198,213775.365303,0.957297,19.591910,1.297802,5.205083,0.088431,0.069844,186.618322,32.000000,198.018205,179.046186,181.627588,168.828363,32.000000,162.918868,68.428286,59.159831,92.720705,28.196013,42.113853,11.140842,41.256529,18.794398,16.229272,59.536613,34.084320
26.803130,29.996690,139.696242,158.783195,71.436097,53.291463,29.192069,14.189425,137.568437,3.539223,18.745353,26.513263,157.519111,140.608386,153.977886,137.912040,97.986342,137.288434,-0.000747,-1.902113,32.000000,-235.818705,137.844256,-0.593537,22.038544,0.664596,213698.529860,0.957612,19.638430,1.287715,5.211608,0.098583,0.092642,186.580426,32.000000,198.048148,179.038905,181.500207,168.832419,32.000000,162.903164,68.426621,59.163558,92.725370,28.196013,42.085058,11.140842,41.251679,18.794398,16.262140,59.544667,34.159228
26.796319,30.001620,139.831003,158.787387,71.427956,53.279422,29.211805,14.189495,137.556907,3.539500,18.704878,26.507101,157.517890,140.593614,153.975430,137.896252,97.990002,137.273450,-0.000746,-1.903281,32.000000,-235.818627,137.829178,-0.593060,22.037031,0.664379,213617.234734,0.957880,19.676740,1.275312,5.210898,0.087351,0.067900,186.559291,32.000000,198.058668,179.002209,181.468039,168.867177,32.000000,162.879487,68.425221,59.166904,92.730030,28.196013,42.180340,11.140842,41.247842,18.794398,16.277847,59.552073,34.048296
26.792816,29.998758,139.698860,158.790952,71.442429,53.267265,29.232306,14.189599,137.543595,3.539189,18.660471,26.498984,157.517248,140.578486,153.975327,137.882389,97.992401,137.258921,-0.000746,-1.903299,32.000000,-235.818544,137.816428,-0.593196,22.035485,0.664366,213561.856194,0.958002,19.703934,1.266167,5.211938,0.080365,0.079573,186.581983,32.000000,198.038129,178.967347,181.560546,168.900253,32.000000,162.855077,68.424189,59.169997,92.735103,28.196013,42.165454,11.140842,41.239216,18.794398,16.272757,59.542809,34.178890
26.789577,29.991212,139.845724,158.793393,71.380185,53.255122,29.221903,14.189620,137.532393,3.539309,18.618528,26.491525,157.520112,140.565574,153.975400,137.869549,97.993791,137.245617,-0.000745,-1.903305,32.000000,-235.818501,137.804624,-0.592673,22.033963,0.664787,213516.988308,0.957409,19.720242,1.255311,5.218291,0.086972,0.087068,186.620803,32.000000,198.003310,178.961641,181.712896,168.909502,32.000000,162.847618,68.423858,59.172979,92.742208,28.196013,42.241216,11.140842,41.230371,18.794398,16.262076,59.545759,34.167518
26.783784,29.981785,139.716718,158.795644,71.325982,53.251324,29.198497,14.189529,137.518686,3.539597,18.563241,26.483927,157.523016,140.554240,153.973042,137.856458,97.995878,137.232537,-0.000745,-1.904503,32.000000,-235.818627,137.789352,-0.592341,22.032409,0.664352,213465.870634,0.956645,19.723235,1.245933,5.214042,0.101388,0.083096,186.647679,32.000000,197.971510,178.993260,181.820559,168.877499,32.000000,162.874851,68.422478,59.175955,92.750431,28.196013,42.191311,11.140842,41.223941,18.794398,16.246884,59.546290,34.062310
26.779970,29.969470,139.701824,158.797624,71.275231,53.251374,29.199980,14.189411,137.505945,3.539696,18.501327,26.474738,157.523889,140.543130,153.969954,137.843852,97.997540,137.218851,-0.000744,-1.906243,32.000000,-235.818874,137.777467,-0.592262,22.028837,0.664723,213412.720140,0.956872,19.721100,1.238153,5.220154,0.096347,0.095667,186.643374,32.000000,197.963836,179.035999,181.786041,168.835860,32.000000,162.914944,68.421645,59.180064,92.760724,28.196013,42.132454,11.140842,41.218806,18.794398,16.228270,59.543005,34.189749
26.774114,29.953262,139.716598,158.799251,71.264850,53.251187,29.201852,14.189475,137.493939,3.539980,18.444334,26.470423,157.524038,140.529342,153.968991,137.826686,98.000798,137.206618,-0.000745,-1.906831,32.000000,-235.818773,137.762671,-0.592818,22.024899,0.664426,213392.869874,0.957768,19.721355,1.229782,5.216467,0.090818,0.086986,186.612348,32.000000,197.992996,179.060726,181.649037,168.812501,32.000000,162.947975,68.421252,59.184392,92.771975,28.196013,42.197558,11.140842,41.211396,18.794398,16.199153,59.538393,34.081165
26.766477,29.935970,139.687947,158.800459,71.228099,53.251075,29.198338,14.189376,137.481418,3.539996,18.374513,26.464661,157.522060,140.514804,153.968281,137.811441,98.003856,137.193126,-0.000745,-1.906813,32.000000,-235.818906,137.750797,-0.592569,22.019627,0.664541,213385.479207,0.957835,19.715416,1.221545,5.216654,0.106971,0.086915,186.580339,32.000000,198.027771,179.054364,181.508405,168.823230,32.000000,162.949706,68.419848,59.188610,92.782764,28.196013,42.141025,11.140842,41.211307,18.794398,16.168629,59.533997,33.952405
26.760252,29.918466,139.671893,158.801583,71.226017,53.250957,29.211177,14.189265,137.468233,3.540415,18.311857,26.454779,157.521730,140.501825,153.969339,137.796348,98.006637,137.179974,-0.000742,-1.906769,32.000000,-235.819091,137.739491,-0.592407,22.015050,0.664778,213374.341246,0.957953,19.708998,1.212410,5.218346,0.102852,0.095831,186.559702,32.000000,198.045823,179.022464,181.458219,168.860763,32.000000,162.916289,68.417269,59.192000,92.793390,28.196013,42.208679,11.140842,41.206362,18.794398,16.137145,59.543084,33.850865
26.750550,29.902498,139.594361,158.802645,71.232207,53.246886,29.200001,14.189219,137.453485,3.540073,18.336470,26.447315,157.521591,140.486692,153.971676,137.780862,98.008282,137.163628,-0.000741,-1.908543,32.000000,-235.819125,137.724706,-0.592555,22.012155,0.664956,213364.152322,0.958315,19.704474,1.202870,5.218765,0.092869,0.082922,186.576585,32.000000,198.028075,178.994793,181.539199,168.893189,32.000000,162.882836,68.415886,59.195385,92.805503,28.196013,42.139279,11.140842,41.206548,18.794398,16.105151,59.531548,34.149323
26.744931,29.889817,139.620316,158.803669,71.248473,53.234763,29.203211,14.189469,137.438947,3.540023,18.365270,26.437193,157.525194,140.471498,153.973298,137.763836,98.009756,137.149893,-0.000741,-1.910266,32.000000,-235.818831,137.706558,-0.592873,22.011388,0.665126,213353.020056,0.958086,19.697380,1.193767,5.219379,0.086935,0.074577,186.612532,32.000000,197.990467,178.986183,181.688948,168.899930,32.000000,162.868496,68.414702,59.198589,92.818038,28.196013,42.172165,11.140842,41.207018,18.794398,16.081828,59.548995,33.855487
26.733172,29.884863,139.678254,158.805456,71.252198,53.222625,29.208215,14.189438,137.423010,3.539696,18.385900,26.427331,157.529473,140.455885,153.972740,137.746312,98.010796,137.128897,-0.000740,-1.910282,32.000000,-235.818820,137.688429,-0.592968,22.011908,0.665080,213330.057362,0.958709,19.697643,1.184269,5.218374,0.092347,0.074758,186.644730,32.000000,197.955358,179.010747,181.814730,168.874729,32.000000,162.894105,68.413067,59.201513,92.829789,28.196013,42.239148,11.140842,41.207476,18.794398,16.067599,59.542897,33.870674
26.722438,29.882063,139.504988,158.807841,71.223667,53.210744,29.202347,14.189385,137.408028,3.539421,18.398566,26.418818,157.531004,140.439846,153.969180,137.729373,98.011609,137.110079,-0.000740,-1.911461,32.000000,-235.818755,137.668308,-0.593173,22.012805,0.665106,213275.034588,0.958569,19.694362,1.176195,5.220440,0.086121,0.069579,186.647065,32.000000,197.947905,179.047740,181.807358,168.839116,32.000000,162.947112,68.411820,59.204106,92.840516,28.196013,42.172865,11.140842,41.214491,18.794398,16.059839,59.534242,34.145948
26.715500,29.879712,139.588311,158.810771,71.168843,53.198571,29.200605,14.189451,137.388627,3.539445,18.386461,26.414387,157.528898,140.423618,153.965575,137.711651,98.014669,137.093723,-0.000740,-1.912631,32.000000,-235.818794,137.650626,-0.593902,22.010582,0.665312,213228.704035,0.958621,19.709087,1.165062,5.224904,0.088376,0.087571,186.618509,32.000000,197.977455,179.077153,181.677225,168.814342,32.000000,162.984708,68.410218,59.206388,92.850695,28.196013,42.226911,11.140842,41.216912,18.794398,16.055897,59.541166,33.930909
26.710401,29.876102,139.538105,158.814193,71.156004,53.186257,29.187604,14.189505,137.371702,3.539439,18.345607,26.411661,157.528294,140.407425,153.961890,137.695789,98.018409,137.076941,-0.000740,-1.912631,32.000000,-235.818799,137.632422,-0.594053,22.006066,0.664814,213184.216903,0.959002,19.724259,1.155203,5.220519,0.095214,0.087521,186.582293,32.000000,198.010428,179.081174,181.518935,168.814644,32.000000,162.983492,68.408038,59.209514,92.858801,28.196013,42.166526,11.140842,41.217436,18.794398,16.048576,59.536858,33.892684
26.704980,29.868761,139.577869,158.817507,71.092852,53.174043,29.201776,14.189652,137.353673,3.539413,18.287315,26.408827,157.526932,140.392563,153.961640,137.678819,98.020271,137.059386,-0.000739,-1.912645,32.000000,-235.818814,137.617467,-0.594364,21.998248,0.665093,213134.946075,0.959098,19.733526,1.144279,5.224993,0.085117,0.079543,186.563311,32.000000,198.029807,179.057785,181.449283,168.845242,32.000000,162.954095,68.405315,59.211296,92.865124,28.196013,42.266535,11.140842,41.217318,18.794398,16.036789,59.542730,33.949397
26.699459,29.859696,139.653680,158.820373,71.047515,53.161955,29.197835,14.189740,137.338707,3.539208,18.226021,26.401708,157.528118,140.378066,153.964863,137.661959,98.022621,137.045984,-0.000739,-1.912643,32.000000,-235.818731,137.600192,-0.595065,21.990882,0.665013,213082.201738,0.959489,19.738456,1.132472,5.224111,0.089929,0.086041,186.574956,32.000000,198.015389,179.026143,181.513232,168.883890,32.000000,162.920146,68.402477,59.211974,92.870705,28.196013,42.206845,11.140842,41.219498,18.794398,16.021199,59.543261,33.946242
26.692237,29.850298,139.484249,158.822822,71.058599,53.149934,29.182863,14.189618,137.322859,3.539182,18.180061,26.394688,157.529502,140.360494,153.966564,137.645907,98.024011,137.029353,-0.000739,-1.912619,32.000000,-235.818742,137.587411,-0.595881,21.984325,0.665301,213029.785629,0.958992,19.740195,1.122170,5.226661,0.079250,0.069804,186.608427,32.000000,197.981267,179.006930,181.661352,168.904752,32.000000,162.920654,68.398906,59.212878,92.874920,28.196013,42.236097,11.140842,41.221132,18.794398,16.002470,59.541205,33.954826
26.686157,29.841956,139.538884,158.824886,71.102216,53.137636,29.208142,14.189720,137.304267,3.538769,18.174460,26.388765,157.532618,140.340710,153.964607,137.630083,98.025098,137.014674,-0.000739,-1.912609,32.000000,-235.818636,137.568907,-0.596342,21.978836,0.665680,212976.109194,0.959092,19.740379,1.113374,5.230581,0.078904,0.081504,186.643831,32.000000,197.951045,179.021827,181.784588,168.893740,32.000000,162.951509,68.395581,59.213497,92.876649,28.196013,42.161584,11.140842,41.226621,18.794398,15.986494,59.548080,33.961650
26.674691,29.843670,139.440550,158.826538,71.112602,53.125493,29.207384,14.189682,137.286064,3.538633,18.213591,26.381010,157.535047,140.320285,153.961136,137.609866,98.026242,136.997724,-0.000740,-1.912621,32.000000,-235.818797,137.551233,-0.596371,21.975016,0.665336,212924.516683,0.959619,19.743085,1.103987,5.225649,0.082267,0.068902,186.652592,32.000000,197.935234,179.058387,181.784287,168.858094,32.000000,162.994573,68.393429,59.214465,92.877355,28.196013,42.207778,11.140842,41.234050,18.794398,15.982416,59.544028,33.974562
26.665128,29.852101,139.397597,158.828275,71.159980,53.113312,29.193571,14.189683,137.266332,3.538320,18.265000,26.372724,157.534021,140.298605,153.957417,137.588591,98.028544,136.979997,-0.000741,-1.912642,32.000000,-235.818870,137.531288,-0.596603,21.973411,0.665610,212872.211919,0.958778,19.744932,1.095840,5.228886,0.080564,0.074334,186.634136,32.000000,197.956900,179.093140,181.664061,168.827693,32.000000,163.027133,68.390922,59.216116,92.877012,28.196013,42.133568,11.140842,41.242590,18.794398,15.990304,59.539484,33.983440
26.660277,29.864977,139.426865,158.830143,71.196051,53.101022,29.196801,14.189538,137.247612,3.537997,18.306001,26.367379,157.532432,140.279439,153.953774,137.567167,98.032969,136.962081,-0.000741,-1.912615,32.000000,-235.818986,137.512485,-0.596129,21.973835,0.665486,212829.987829,0.959026,19.765868,1.086544,5.227448,0.086063,0.080120,186.601600,32.000000,197.989239,179.100451,181.520579,168.821426,32.000000,163.034259,68.389120,59.218893,92.875520,28.196013,42.142098,11.140842,41.247346,18.794398,16.010224,59.536642,33.946903
26.654007,29.880030,139.456575,158.832190,71.248389,53.096857,29.195794,14.189536,137.225198,3.537497,18.338143,26.359842,157.531113,140.256561,153.954126,137.545173,98.036225,136.943023,-0.000741,-1.912621,32.000000,-235.818876,137.490936,-0.596087,21.972301,0.665444,212789.434492,0.959645,19.790333,1.075713,5.227711,0.084552,0.084140,186.578055,32.000000,198.017328,179.076789,181.434607,168.855656,32.000000,163.015404,68.388268,59.221151,92.873057,28.196013,42.199932,11.140842,41.253773,18.794398,16.036059,59.536426,33.955340
26.646187,29.893065,139.352647,158.833817,71.326981,53.092857,29.205874,14.189573,137.202323,3.537326,18.394672,26.348919,157.530510,140.233194,153.955990,137.521265,98.038844,136.921676,-0.000742,-1.912599,32.000000,-235.818852,137.465717,-0.596094,21.968594,0.665478,212746.875709,0.959533,19.811347,1.062670,5.229761,0.093507,0.086142,186.583665,32.000000,198.010579,179.040467,181.477008,168.896718,32.000000,162.988146,68.387039,59.222892,92.870616,28.196013,42.134600,11.140842,41.262415,18.794398,16.059605,59.543330,33.889016
26.636497,29.911006,139.287658,158.835422,71.415697,53.072460,29.196761,14.189431,137.179579,3.537512,18.483061,26.333253,157.533051,140.207850,153.956466,137.494935,98.040129,136.900113,-0.000743,-1.912589,32.000000,-235.818965,137.439317,-0.595997,21.963330,0.665698,212740.127587,0.959766,19.836920,1.050245,5.232105,0.087891,0.071073,186.618057,32.000000,197.978953,179.018017,181.611086,168.921373,32.000000,162.967700,68.385524,59.223626,92.868309,28.196013,42.131171,11.140842,41.270853,18.794398,16.086422,59.546556,33.947050
26.627324,29.934500,139.110007,158.837326,71.491965,53.048055,29.208328,14.189217,137.154290,3.537675,18.607713,26.321002,157.538431,140.179608,153.953962,137.467281,98.040989,136.878715,-0.000745,-1.912587,32.000000,-235.819279,137.413326,-0.596109,21.958362,0.665614,212734.324625,0.959693,19.863075,1.037354,5.229741,0.086430,0.073856,186.653905,32.000000,197.945089,179.032343,181.754079,168.910415,32.000000,162.982524,68.384143,59.224643,92.866520,28.196013,41.972826,11.140842,41.282022,18.794398,16.122116,59.549299,33.842721
26.614337,29.964196,139.083835,158.839851,71.525398,53.023697,29.213376,14.189224,137.126565,3.537278,18.721271,26.310847,157.541219,140.151596,153.949794,137.437360,98.042149,136.856960,-0.000746,-1.912600,32.000000,-235.819303,137.384968,-0.596222,21.955619,0.665534,212668.073911,0.960038,19.897280,1.025691,5.229203,0.096972,0.090100,186.666965,32.000000,197.922280,179.067573,181.787092,168.876729,32.000000,163.021656,68.382606,59.225039,92.864672,28.196013,42.018460,11.140842,41.297487,18.794398,16.174565,59.548847,33.916602
26.609674,29.995615,139.034025,158.843701,71.507985,53.003365,29.195819,14.189091,137.100639,3.537395,18.764667,26.306687,157.542498,140.122737,153.945755,137.411157,98.044465,136.832234,-0.000746,-1.912605,32.000000,-235.819431,137.359141,-0.596993,21.955553,0.665057,212589.378608,0.959623,19.936172,1.014533,5.224333,0.085381,0.077641,186.655120,32.000000,197.935384,179.104571,181.688459,168.846820,32.000000,163.065174,68.381991,59.225981,92.863203,28.196013,41.952063,11.140842,41.310236,18.794398,16.229282,59.542917,33.916529
26.606949,30.016932,139.207926,158.847837,71.496380,52.991032,29.198900,14.189207,137.074755,3.536944,18.740176,26.302562,157.540725,140.096468,153.941268,137.387709,98.046872,136.810397,-0.000746,-1.912586,32.000000,-235.819251,137.334969,-0.596720,21.955570,0.665040,212516.954572,0.959585,19.987679,1.002901,5.225899,0.086400,0.076699,186.619818,32.000000,197.966507,179.104914,181.544439,168.841113,32.000000,163.084663,68.380756,59.226733,92.861261,28.196013,42.028475,11.140842,41.315549,18.794398,16.276250,59.536672,33.965025
26.607258,30.029111,138.867905,158.851553,71.557614,52.987064,29.194963,14.189348,137.052229,3.536387,18.710943,26.296956,157.541463,140.073612,153.940430,137.365061,98.049110,136.789775,-0.000747,-1.912548,32.000000,-235.818990,137.315250,-0.597321,21.954377,0.664780,212455.684685,0.960048,20.026931,0.988682,5.224943,0.088543,0.080841,186.596248,32.000000,197.994494,179.076120,181.444773,168.876412,32.000000,163.069183,68.379637,59.228035,92.858975,28.196013,41.927921,11.140842,41.320705,18.794398,16.305370,59.540566,33.948810
26.602391,30.033114,138.871514,158.854145,71.638760,52.974766,29.198779,14.189231,137.026320,3.536103,18.719448,26.286209,157.543337,140.048197,153.942296,137.341493,98.051325,136.766895,-0.000747,-1.912533,32.000000,-235.819224,137.293277,-0.597828,21.949636,0.665232,212418.920732,0.959879,20.052827,0.975761,5.232014,0.085747,0.085715,186.604210,32.000000,197.986986,179.045147,181.467701,168.916442,32.000000,163.037569,68.379104,59.229283,92.857793,28.196013,41.843922,11.140842,41.326433,18.794398,16.312721,59.543920,33.716603
26.592756,30.039340,138.715742,158.855815,71.724416,52.962428,29.200180,14.189378,136.997480,3.535886,18.774735,26.274422,157.546693,140.020057,153.945878,137.316198,98.051483,136.740663,-0.000747,-1.912509,32.000000,-235.819019,137.266240,-0.597690,21.941911,0.664218,212408.498449,0.959954,20.064486,0.963592,5.219174,0.081784,0.074264,186.643945,32.000000,197.947134,179.024526,181.597598,168.938202,32.000000,163.010925,68.379017,59.230607,92.857738,28.196013,41.798068,11.140842,41.340548,18.794398,16.322744,59.538108,33.967739
26.584578,30.054447,138.794956,158.858094,71.771395,52.950259,29.250144,14.189368,136.970153,3.535348,18.846718,26.263832,157.551055,139.992512,153.945616,137.291309,98.050581,136.714373,-0.000749,-1.912456,32.000000,-235.819077,137.237852,-0.597254,21.934143,0.664317,212361.975845,0.959802,20.076666,0.950357,5.220264,0.100263,0.088924,186.691212,32.000000,197.908219,179.028774,181.747994,168.930159,32.000000,163.030355,68.378376,59.231514,92.858212,28.196013,41.788765,11.140842,41.354878,18.794398,16.342047,59.546044,33.866199
26.576631,30.075160,138.568658,158.861127,71.829089,52.934044,29.192544,14.189358,136.943801,3.534763,18.967562,26.253863,157.556490,139.962277,153.944500,137.263365,98.051714,136.688305,-0.000749,-1.912438,32.000000,-235.819161,137.209457,-0.597596,21.925017,0.664116,212321.511046,0.959916,20.099083,0.937565,5.216298,0.105230,0.094733,186.720090,32.000000,197.884811,179.058222,181.788929,168.904201,32.000000,163.081924,68.376988,59.233330,92.860774,28.196013,41.655959,11.140842,41.367737,18.794398,16.377293,59.540586,33.872802
26.565525,30.098202,138.574862,158.865062,71.941725,52.909658,29.195072,14.189331,136.911213,3.534210,19.192694,26.241457,157.559064,139.930889,153.942920,137.234722,98.052372,136.660065,-0.000750,-1.912405,32.000000,-235.819288,137.179554,-0.597557,21.916483,0.664608,212287.650607,0.958405,20.127937,0.925803,5.220882,0.093410,0.081866,186.714028,32.000000,197.896528,179.089767,181.706139,168.880821,32.000000,163.126908,68.375149,59.234409,92.863784,28.196013,41.693384,11.140842,41.386316,18.794398,16.418921,59.542504,33.814915
26.552940,30.132416,138.419752,158.869877,71.993218,52.885436,29.203744,14.189392,136.878243,3.533921,19.438909,26.228879,157.561320,139.897220,153.942160,137.204128,98.054226,136.629638,-0.000751,-1.914106,32.000000,-235.819184,137.145753,-0.598040,21.910142,0.664185,212238.888351,0.960357,20.162012,0.912111,5.213929,0.094667,0.090365,186.682179,32.000000,197.926808,179.100934,181.558575,168.872569,32.000000,163.143230,68.372968,59.235655,92.866567,28.196013,41.513599,11.140842,41.408154,18.794398,16.474002,59.542346,33.710146
26.545678,30.173240,138.505849,158.875950,72.045498,52.861168,29.199442,14.189471,136.844533,3.533769,19.631656,26.217796,157.563966,139.860326,153.943488,137.171166,98.056320,136.597632,-0.000752,-1.915847,32.000000,-235.819010,137.111066,-0.597870,21.907282,0.664395,212161.304557,0.960313,20.203732,0.897845,5.216342,0.097347,0.084569,186.653006,32.000000,197.953337,179.081203,181.437779,168.896758,32.000000,163.124369,68.370230,59.237654,92.868136,28.196013,41.634724,11.140842,41.425229,18.794398,16.541856,59.540842,33.975149
26.533783,30.215876,138.416514,158.883072,72.082548,52.836744,29.196794,14.189378,136.813001,3.533170,19.777685,26.208276,157.567001,139.827621,153.945861,137.140857,98.056755,136.568590,-0.000754,-1.916986,32.000000,-235.819213,137.080374,-0.597858,21.905578,0.664108,212090.901074,0.960153,20.259117,0.881327,5.212973,0.086001,0.073344,186.646083,32.000000,197.951605,179.046780,181.443301,168.939222,32.000000,163.097206,68.366725,59.238981,92.868170,28.196013,41.520556,11.140842,41.446801,18.794398,16.621798,59.541058,33.905597
26.529466,30.255521,138.382243,158.891033,72.094387,52.812384,29.198925,14.189408,136.785927,3.532573,19.866420,26.201782,157.573864,139.796588,153.948477,137.114042,98.056019,136.540575,-0.000754,-1.916970,32.000000,-235.819093,137.052318,-0.597512,21.905677,0.664355,212021.544092,0.960231,20.312164,0.863805,5.217642,0.087979,0.077425,186.676542,32.000000,197.924063,179.019455,181.565321,168.976520,32.000000,163.080845,68.363113,59.239129,92.866690,28.196013,41.570778,11.140842,41.463169,18.794398,16.694058,59.545159,33.762824
26.525924,30.285010,138.445898,158.898985,72.085968,52.787926,29.195380,14.189399,136.757845,3.531764,19.877621,26.198638,157.581009,139.768834,153.947545,137.091115,98.053899,136.516505,-0.000755,-1.916943,32.000000,-235.819082,137.028095,-0.597971,21.905459,0.664123,211956.694076,0.960433,20.374823,0.849370,5.216614,0.079721,0.071827,186.716812,32.000000,197.884361,179.018599,181.724114,168.984663,32.000000,163.092744,68.359166,59.239048,92.864182,28.196013,41.495666,11.140842,41.477783,18.794398,16.754535,59.539779,33.945362
26.525848,30.304612,138.361700,158.906250,72.114394,52.763626,29.204302,14.189395,136.731012,3.531491,19.878678,26.190675,157.588214,139.741312,153.945178,137.068154,98.052740,136.491698,-0.000755,-1.916923,32.000000,-235.819079,137.005397,-0.598898,21.902489,0.663856,211887.366921,0.960182,20.421738,0.836597,5.216172,0.091524,0.080083,186.739491,32.000000,197.858560,179.047006,181.793184,168.962688,32.000000,163.138295,68.355565,59.238833,92.861209,28.196013,41.572061,11.140842,41.489149,18.794398,16.800391,59.535206,33.928488
26.519496,30.320474,138.372062,158.912835,72.154965,52.739389,29.234016,14.189268,136.702584,3.531394,19.983853,26.181763,157.594089,139.714590,153.944955,137.040310,98.051951,136.464373,-0.000757,-1.916923,32.000000,-235.819072,136.977709,-0.599445,21.895937,0.663864,211811.782973,0.960060,20.457191,0.827108,5.219268,0.082687,0.074291,186.731242,32.000000,197.863363,179.083682,181.718383,168.929072,32.000000,163.191415,68.353765,59.239392,92.857555,28.196013,41.462208,11.140842,41.503740,18.794398,16.828768,59.536062,34.005597
26.511352,30.338741,138.314654,158.918749,72.211862,52.715157,29.206519,14.189265,136.675990,3.531249,20.138781,26.171533,157.597405,139.687216,153.945535,137.014293,98.053092,136.440451,-0.000759,-1.916892,32.000000,-235.818983,136.951399,-0.599235,21.887488,0.663433,211727.520795,0.959375,20.476921,0.816303,5.216108,0.086360,0.078232,186.697450,32.000000,197.889727,179.099298,181.570462,168.914413,32.000000,163.224271,68.350507,59.239898,92.851551,28.196013,41.505961,11.140842,41.523386,18.794398,16.863696,59.536190,33.854827
26.502272,30.371159,138.273362,158.925393,72.272155,52.690733,29.202174,14.189177,136.649729,3.531299,20.288007,26.162801,157.601081,139.658352,153.947171,136.988790,98.054221,136.412291,-0.000759,-1.916885,32.000000,-235.819075,136.926474,-0.598866,21.878762,0.663500,211644.598766,0.958241,20.503481,0.803910,5.217749,0.079883,0.074730,186.668383,32.000000,197.917642,179.082860,181.449429,168.941304,32.000000,163.216693,68.347401,59.240802,92.843474,28.196013,41.398552,11.140842,41.543668,18.794398,16.915584,59.546556,33.744776
26.491737,30.406694,138.297057,158.933155,72.315950,52.674545,29.192389,14.189075,136.622879,3.531320,20.400527,26.155551,157.605189,139.631808,153.951080,136.964421,98.055429,136.385768,-0.000760,-1.916865,32.000000,-235.819222,136.903165,-0.598939,21.870081,0.663455,211562.085446,0.959059,20.535466,0.791227,5.217186,0.085406,0.084085,186.660341,32.000000,197.922072,179.047133,181.448650,168.983952,32.000000,163.194949,68.344672,59.241993,92.834724,28.196013,41.445146,11.140842,41.568860,18.794398,16.978887,59.539602,33.720418
26.490345,30.441169,138.403501,158.941778,72.385100,52.662370,29.205967,14.189178,136.599020,3.531052,20.477114,26.149335,157.613443,139.606244,153.956717,136.941265,98.053583,136.364236,-0.000759,-1.916296,32.000000,-235.819031,136.880778,-0.599122,21.864293,0.663515,211488.666435,0.959184,20.583184,0.776512,5.217415,0.083393,0.076597,186.691727,32.000000,197.895966,179.018784,181.555105,169.022961,32.000000,163.178754,68.341441,59.242589,92.825407,28.196013,41.491095,11.140842,41.586558,18.794398,17.048009,59.540006,34.020490
26.486127,30.470406,138.273959,158.951006,72.439258,52.650027,29.208119,14.189162,136.577495,3.530558,20.542280,26.144908,157.624830,139.580879,153.961125,136.921426,98.052885,136.343954,-0.000758,-1.914529,32.000000,-235.819112,136.857404,-0.598123,21.860438,0.663893,211450.721268,0.959700,20.636474,0.762505,5.220385,0.091179,0.076070,186.734913,32.000000,197.857691,179.013776,181.706624,169.031667,32.000000,163.191844,68.339375,59.244212,92.815423,28.196013,41.444651,11.140842,41.603340,18.794398,17.103380,59.542671,33.959669
26.479740,30.492834,138.408656,158.959655,72.441485,52.637978,29.241206,14.189232,136.559359,3.530311,20.581926,26.141826,157.635546,139.559605,153.963040,136.900822,98.051366,136.322777,-0.000759,-1.914533,32.000000,-235.818988,136.839367,-0.597890,21.861288,0.664323,211425.958754,0.959169,20.673296,0.753957,5.224677,0.091765,0.078372,186.765000,32.000000,197.828521,179.044724,181.805432,169.013593,32.000000,163.231460,68.338086,59.245936,92.805901,28.196013,41.435746,11.140842,41.624433,18.794398,17.150871,59.537812,33.990190
26.477801,30.509333,138.338820,158.967918,72.457796,52.625892,29.195173,14.189225,136.544491,3.529815,20.560309,26.140227,157.643949,139.543015,153.964462,136.882433,98.051320,136.305469,-0.000759,-1.914505,32.000000,-235.818987,136.821863,-0.597258,21.862592,0.664023,211398.039863,0.959106,20.709645,0.744865,5.220618,0.081481,0.077676,186.762792,32.000000,197.825021,179.088745,181.763083,168.984753,32.000000,163.279075,68.337627,59.247808,92.797069,28.196013,41.469698,11.140842,41.642762,18.794398,17.189203,59.537596,33.960402
26.477905,30.519256,138.283252,158.975616,72.459611,52.613702,29.194243,14.189101,136.531011,3.529342,20.507605,26.137676,157.648871,139.526906,153.966942,136.870626,98.051751,136.291581,-0.000760,-1.912800,32.000000,-235.819134,136.811130,-0.597095,21.865439,0.664406,211368.517178,0.958100,20.742843,0.736160,5.226964,0.090561,0.078266,186.731530,32.000000,197.854640,179.112829,181.629182,168.969447,32.000000,163.319092,68.336638,59.251041,92.788831,28.196013,41.398871,11.140842,41.657693,18.794398,17.217090,59.542976,33.992757
26.476906,30.521955,138.266982,158.982570,72.443140,52.601448,29.211474,14.189177,136.519557,3.529057,20.472735,26.134815,157.655389,139.512824,153.970765,136.858182,98.052156,136.276374,-0.000761,-1.911069,32.000000,-235.819153,136.797572,-0.597205,21.868042,0.664067,211331.544732,0.959505,20.762611,0.727851,5.224709,0.085220,0.077414,186.702666,32.000000,197.886401,179.106039,181.495085,168.991401,32.000000,163.324267,68.336845,59.255050,92.781374,28.196013,41.364152,11.140842,41.672457,18.794398,17.225734,59.544421,33.822912
26.475714,30.525540,138.331033,158.988853,72.388806,52.589278,29.201449,14.189165,136.511797,3.529225,20.433486,26.134105,157.661515,139.503214,153.978616,136.847963,98.051726,136.265228,-0.000761,-1.909309,32.000000,-235.819204,136.787254,-0.596722,21.869323,0.663678,211288.483760,0.959333,20.772359,0.720713,5.222590,0.089805,0.081144,186.688789,32.000000,197.894620,179.077541,181.469001,169.034943,32.000000,163.304292,68.337617,59.258431,92.774912,28.196013,41.461971,11.140842,41.687286,18.794398,17.235452,59.542110,33.880946
26.476535,30.527839,138.230883,158.995002,72.334115,52.576972,29.191340,14.189195,136.503713,3.529228,20.377346,26.133904,157.667991,139.494321,153.988333,136.841818,98.050008,136.253780,-0.000762,-1.907541,32.000000,-235.819155,136.778964,-0.596079,21.870724,0.663417,211240.835398,0.958588,20.776743,0.712963,5.222173,0.079735,0.071840,186.712112,32.000000,197.874063,179.053537,181.570224,169.079904,32.000000,163.281437,68.338613,59.261965,92.769873,28.196013,41.322832,11.140842,41.704361,18.794398,17.244576,59.536701,33.989969
26.476422,30.527757,138.296523,159.000975,72.268299,52.564881,29.186342,14.189188,136.498719,3.529466,20.282414,26.137185,157.676892,139.489632,153.996082,136.837689,98.047806,136.245683,-0.000764,-1.905957,32.000000,-235.819226,136.774864,-0.596221,21.871081,0.663441,211195.252996,0.958750,20.782338,0.708011,5.224827,0.091036,0.082521,186.746538,32.000000,197.834557,179.051352,181.732092,169.096059,32.000000,163.284810,68.339306,59.265632,92.766340,28.196013,41.370999,11.140842,41.718029,18.794398,17.251427,59.545100,33.850718
26.477002,30.524197,138.405877,159.006729,72.208641,52.552696,29.211545,14.189237,136.495092,3.529286,20.160624,26.138514,157.687016,139.487491,154.002101,136.837358,98.044845,136.239218,-0.000764,-1.904345,32.000000,-235.819136,136.771354,-0.596771,21.868907,0.662934,211148.252668,0.958832,20.783254,0.704200,5.220883,0.098016,0.089034,186.773540,32.000000,197.804115,179.081540,181.836812,169.081061,32.000000,163.331006,68.340644,59.269020,92.763065,28.196013,41.371214,11.140842,41.732390,18.794398,17.248977,59.536032,34.003469
26.474409,30.512597,138.211771,159.011989,72.111501,52.540864,29.197158,14.189128,136.491885,3.529015,20.057678,26.140085,157.693819,139.486900,154.006206,136.838881,98.042000,136.236387,-0.000766,-1.902591,32.000000,-235.819227,136.769730,-0.597063,21.866198,0.663190,211053.132916,0.957699,20.778823,0.702330,5.227400,0.091279,0.091254,186.770926,32.000000,197.796400,179.122192,181.805826,169.058659,32.000000,163.392917,68.341722,59.272005,92.760279,28.196013,41.285280,11.140842,41.749320,18.794398,17.236941,59.539691,33.876397
26.476349,30.500894,138.384196,159.016762,71.988300,52.528650,29.196118,14.189030,136.490456,3.528709,19.937851,26.140256,157.698341,139.488175,154.011969,136.841131,98.040896,136.237098,-0.000767,-1.900844,32.000000,-235.819461,136.771695,-0.596972,21.864112,0.663190,211053.132916,0.957699,20.778823,0.702330,5.227400,0.094232,0.092820,186.740177,32.000000,197.825210,179.155787,181.669790,169.047098,32.000000,163.435406,68.343486,59.275583,92.758170,28.196013,41.327838,11.140842,41.763712,18.794398,17.219957,59.543900,33.992391
26.478655,30.486237,138.208798,159.021121,71.857003,52.520530,29.208739,14.189171,136.495454,3.528436,19.746661,26.149916,157.700538,139.493559,154.018719,136.847532,98.040057,136.243344,-0.000766,-1.899675,32.000000,-235.819323,136.778079,-0.597667,21.863179,0.662574,211002.164220,0.958027,20.771597,0.703807,5.220580,0.081201,0.082229,186.702095,32.000000,197.859644,179.158937,181.537136,169.060195,32.000000,163.437756,68.345073,59.279524,92.754165,28.196013,41.272892,11.140842,41.776542,18.794398,17.202702,59.545169,33.874342
26.484924,30.465778,138.464366,159.025140,71.709565,52.520619,29.191766,14.189375,136.501598,3.528031,19.502110,26.158281,157.704011,139.503394,154.028089,136.857983,98.038455,136.248988,-0.000767,-1.899661,32.000000,-235.819149,136.788193,-0.596951,21.862981,0.662942,210945.674604,0.957736,20.756621,0.705255,5.226710,0.093938,0.080152,186.680144,32.000000,197.874321,179.139350,181.486943,169.100753,32.000000,163.412772,68.346632,59.282235,92.749413,28.196013,41.327033,11.140842,41.784948,18.794398,17.169824,59.546123,33.947783
26.492383,30.433129,138.336324,159.027681,71.625093,52.530113,29.247949,14.189398,136.512597,3.528098,19.292781,26.164652,157.708686,139.516550,154.039526,136.872294,98.035772,136.255106,-0.000767,-1.898484,32.000000,-235.819142,136.798652,-0.596452,21.863458,0.662275,210903.200751,0.957051,20.738075,0.709111,5.219630,0.082684,0.083118,186.691324,32.000000,197.856745,179.118785,181.568796,169.139113,32.000000,163.397435,68.349013,59.284638,92.745404,28.196013,41.312923,11.140842,41.790890,18.794398,17.122299,59.550667,33.958935
26.496884,30.402613,138.450874,159.029273,71.623370,52.531603,29.226875,14.189412,136.523088,3.528215,19.173348,26.163367,157.715338,139.529711,154.050007,136.882261,98.031596,136.265293,-0.000766,-1.898476,32.000000,-235.819134,136.808723,-0.595938,21.865190,0.662898,210888.882912,0.957319,20.707046,0.713438,5.228045,0.084048,0.079063,186.719032,32.000000,197.822107,179.113540,181.725041,169.159818,32.000000,163.395036,68.350977,59.287241,92.741594,28.196013,41.354288,11.140842,41.797873,18.794398,17.069202,59.535777,33.991070
26.488626,30.378167,138.316314,159.030570,71.614799,52.531808,29.178977,14.189458,136.537663,3.528419,19.161522,26.159589,157.722365,139.545130,154.060296,136.894586,98.026287,136.277236,-0.000767,-1.897284,32.000000,-235.819112,136.819700,-0.596367,21.867512,0.662430,210904.645620,0.955290,20.661822,0.719077,5.221740,0.085505,0.085813,186.746136,32.000000,197.786858,179.162282,181.852376,169.132374,32.000000,163.437333,68.354052,59.290846,92.735323,28.196013,41.278189,11.140842,41.821318,18.794398,17.016334,59.543595,33.933403
26.483748,30.375176,138.482346,159.031851,71.491572,52.523593,29.201953,14.189438,136.546498,3.528520,19.115186,26.160939,157.724448,139.554165,154.066469,136.902990,98.023582,136.286087,-0.000768,-1.897311,32.000000,-235.819089,136.826768,-0.595882,21.870568,0.662600,210892.664328,0.955760,20.623719,0.728172,5.225176,0.082030,0.071479,186.733335,32.000000,197.791431,179.207491,181.800178,169.099726,32.000000,163.480211,68.356848,59.293752,92.731591,28.196013,41.385171,11.140842,41.840907,18.794398,17.006258,59.545454,33.923792
26.483422,30.380639,138.530160,159.034032,71.365665,52.523562,29.205397,14.189525,136.559993,3.528514,18.996152,26.166150,157.723796,139.565842,154.071711,136.914963,98.021589,136.297793,-0.000769,-1.897307,32.000000,-235.818868,136.835698,-0.595029,21.874338,0.662241,210887.839311,0.957590,20.613193,0.739248,5.221725,0.093054,0.080500,186.693468,32.000000,197.826128,179.233654,181.665262,169.086135,32.000000,163.506482,68.359820,59.297076,92.727246,28.196013,41.390216,11.140842,41.857437,18.794398,17.018766,59.540045,33.998920
26.487741,30.375865,138.474461,159.036473,71.301231,52.523630,29.219291,14.189408,136.575179,3.528720,18.860311,26.170898,157.722662,139.583840,154.077149,136.929640,98.020042,136.310058,-0.000770,-1.897324,32.000000,-235.818989,136.849689,-0.595356,21.876351,0.662620,210858.132850,0.956867,20.618427,0.746228,5.228956,0.087420,0.084706,186.654405,32.000000,197.860614,179.230348,181.554003,169.100623,32.000000,163.497440,68.362315,59.299998,92.722153,28.196013,41.425034,11.140842,41.867702,18.794398,17.019141,59.543605,33.891437
26.485415,30.365802,138.445715,159.038159,71.322672,52.523667,29.211980,14.189257,136.589824,3.528679,18.775925,26.171112,157.723441,139.596930,154.084568,136.943121,98.017673,136.324417,-0.000769,-1.897360,32.000000,-235.818952,136.863496,-0.595623,21.876483,0.662660,210863.771061,0.956779,20.624439,0.753873,5.230826,0.085588,0.079164,186.636054,32.000000,197.872418,179.208336,181.543265,169.143192,32.000000,163.467026,68.365037,59.303182,92.716715,28.196013,41.321304,11.140842,41.880661,18.794398,17.008693,59.545100,33.996939
26.482958,30.357807,138.572430,159.039384,71.357128,52.523727,29.187667,14.189366,136.600642,3.528969,18.770904,26.168129,157.724458,139.610046,154.093697,136.956178,98.013659,136.335355,-0.000768,-1.895591,32.000000,-235.818841,136.874654,-0.595633,21.877232,0.662352,210860.040228,0.956149,20.612382,0.761342,5.227870,0.083185,0.063270,186.645899,32.000000,197.858772,179.186568,181.646653,169.179047,32.000000,163.441589,68.369142,59.305820,92.711888,28.196013,41.457732,11.140842,41.900026,18.794398,16.988744,59.543045,33.829662
26.481764,30.359234,138.543722,159.040441,71.326889,52.523409,29.212039,14.189402,136.615309,3.528968,18.781895,26.170345,157.726552,139.622814,154.099514,136.967821,98.008976,136.345937,-0.000767,-1.894978,32.000000,-235.818807,136.886869,-0.596009,21.878158,0.662287,210857.563932,0.956454,20.606242,0.770644,5.227244,0.097353,0.082320,186.675344,32.000000,197.830186,179.186527,181.792607,169.188327,32.000000,163.437263,68.372669,59.307704,92.706854,28.196013,41.375509,11.140842,41.913862,18.794398,16.993930,59.546811,33.938832
26.480137,30.370555,138.698957,159.043050,71.242388,52.523409,29.209182,14.189261,136.630594,3.528717,18.737038,26.174692,157.729875,139.636997,154.102018,136.982689,98.004250,136.357479,-0.000767,-1.894374,32.000000,-235.819030,136.900952,-0.596046,21.880265,0.662672,210857.976687,0.957326,20.602388,0.779940,5.232513,0.086378,0.078606,186.694038,32.000000,197.809138,179.218471,181.880443,169.166504,32.000000,163.461530,68.376592,59.310677,92.702114,28.196013,41.542497,11.140842,41.929497,18.794398,17.010892,59.539661,33.953359
26.479087,30.373744,138.634357,159.045989,71.172302,52.523179,29.212675,14.189081,136.645511,3.528439,18.628601,26.179273,157.731899,139.655444,154.102373,136.997808,97.999833,136.373785,-0.000767,-1.892610,32.000000,-235.819243,136.916148,-0.596067,21.881495,0.662580,210862.505098,0.956571,20.605830,0.789731,5.231665,0.071867,0.077169,186.683497,32.000000,197.813182,179.259988,181.846646,169.132311,32.000000,163.498679,68.381093,59.313723,92.698309,28.196013,41.424144,11.140842,41.946625,18.794398,17.026559,59.543035,33.914621
26.481631,30.368827,138.654465,159.048681,71.144369,52.523105,29.185176,14.188995,136.662269,3.528580,18.501151,26.181694,157.731880,139.672922,154.103981,137.014085,97.996653,136.390518,-0.000766,-1.890898,32.000000,-235.819272,136.930101,-0.595776,21.883912,0.663025,210875.174102,0.956754,20.619894,0.800029,5.237849,0.085911,0.079287,186.649857,32.000000,197.846890,179.285461,181.712988,169.115015,32.000000,163.520979,68.386689,59.318152,92.696476,28.196013,41.449581,11.140842,41.959140,18.794398,17.027754,59.533092,33.979918
26.482680,30.355832,138.701651,159.050552,71.115959,52.523053,29.191134,14.189095,136.677046,3.528930,18.388858,26.185002,157.730559,139.690987,154.107550,137.031735,97.994526,136.408465,-0.000768,-1.889172,32.000000,-235.819117,136.945414,-0.595771,21.886239,0.662816,210881.086890,0.956683,20.624854,0.812317,5.235617,0.089980,0.094723,186.610071,32.000000,197.887010,179.276393,181.584553,169.130078,32.000000,163.518754,68.392262,59.323715,92.696029,28.196013,41.452408,11.140842,41.971426,18.794398,17.007314,59.543153,34.094224
26.479187,30.342354,138.441973,159.051332,71.031041,52.526195,29.206292,14.189075,136.696527,3.529254,18.273919,26.187551,157.730875,139.708507,154.113251,137.050587,97.992917,136.423847,-0.000767,-1.887412,32.000000,-235.819176,136.961346,-0.595135,21.889864,0.662750,210879.444997,0.957474,20.615648,0.823571,5.235873,0.081864,0.072204,186.589431,32.000000,197.906592,179.245724,181.544026,169.170218,32.000000,163.490141,68.398265,59.329267,92.696419,28.196013,41.318986,11.140842,41.988670,18.794398,16.986204,59.539120,33.946389
26.478813,30.330665,138.687827,159.051995,70.915258,52.537268,29.211378,14.189132,136.716239,3.529402,18.131713,26.193271,157.732852,139.728028,154.120149,137.070671,97.989292,136.440510,-0.000767,-1.885658,32.000000,-235.819116,136.979169,-0.594407,21.894682,0.662773,210872.530339,0.957206,20.600884,0.834361,5.237448,0.096115,0.085074,186.596673,32.000000,197.897286,179.219127,181.625216,169.210526,32.000000,163.452716,68.403737,59.334432,92.698219,28.196013,41.369799,11.140842,42.004557,18.794398,16.966302,59.537744,34.153065
26.482020,30.316969,138.633821,159.052515,70.830198,52.549483,29.205930,14.189067,136.740415,3.529122,17.935648,26.200410,157.736538,139.746967,154.125202,137.095217,97.984729,136.461813,-0.000768,-1.883915,32.000000,-235.819173,137.001272,-0.593837,21.900518,0.661974,210880.294466,0.956868,20.593296,0.843393,5.228332,0.090245,0.083187,186.627259,32.000000,197.865572,179.214404,181.776197,169.223743,32.000000,163.432303,68.408687,59.339285,92.700789,28.196013,41.421014,11.140842,42.016644,18.794398,16.949501,59.537045,33.990043
26.486384,30.297472,138.796988,159.052867,70.740942,52.561545,29.196772,14.189098,136.762484,3.529290,17.711330,26.205939,157.739600,139.770283,154.127388,137.119475,97.979148,136.484979,-0.000767,-1.882189,32.000000,-235.819120,137.023090,-0.593893,21.906919,0.662684,210921.075108,0.956889,20.582236,0.855056,5.237690,0.078829,0.071460,186.648987,32.000000,197.839953,179.240065,181.885283,169.204539,32.000000,163.450737,68.413731,59.344569,92.704298,28.196013,41.454376,11.140842,42.026573,18.794398,16.917087,59.540163,33.970307
