OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, May 13, 2019
6:21:35 PM
40-100
1
Test Comments:
40-100
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.608201,60.340289,138.147303,145.351295,114.148712,98.247046,29.211069,14.193318,134.351769,0.798207,60.430088,50.437604,144.501105,138.831603,142.238834,134.334468,96.635610,132.726647,-0.000716,-0.001026,32.000000,-235.815155,134.867360,-0.665100,24.342543,0.690493,415096.768350,0.984641,20.522232,0.378995,2.787834,0.065839,0.066654,169.000474,32.000000,184.341336,169.599878,171.644559,151.779202,32.000000,147.284503,72.317774,63.992270,90.939576,21.772152,54.804868,51.869607,81.063472,31.735441,30.608103,59.586927,36.949095
49.616293,60.330141,138.022298,145.346117,114.189276,98.259270,29.203364,14.193248,134.365607,0.799197,60.396670,50.451799,144.497698,138.847632,142.236775,134.351449,96.633188,132.738937,-0.000716,-0.001030,32.000000,-235.815334,134.881493,-0.664549,24.348952,0.690253,415155.194447,0.985163,20.503486,0.389696,2.787242,0.070711,0.075757,168.995777,32.000000,184.346294,169.592504,171.601043,151.772318,32.000000,147.292885,72.318815,63.992440,90.922567,21.772152,54.763006,51.869607,81.066912,31.735441,30.589876,59.594657,37.007642
49.622085,60.317199,138.053988,145.340587,114.203678,98.282424,29.146970,14.193351,134.382451,0.800301,60.355749,50.461913,144.497057,138.866243,142.234454,134.368373,96.629356,132.753214,-0.000715,-0.001046,32.000000,-235.815304,134.899403,-0.663809,24.353030,0.689507,415190.869527,0.982626,20.478406,0.398248,2.784767,0.058988,0.068407,168.981079,32.000000,184.351014,169.599489,171.560219,151.767756,32.000000,147.280862,72.318509,63.992679,90.907508,21.772152,54.744343,51.869607,81.072316,31.735441,30.570788,59.603991,36.972499
49.627301,60.299030,138.238345,145.334227,114.244454,98.306900,29.171612,14.193438,134.399508,0.801367,60.332301,50.467872,144.495516,138.882369,142.234013,134.384600,96.624336,132.769852,-0.000716,-0.001050,32.000000,-235.815318,134.913205,-0.662923,24.356875,0.688654,415228.624613,0.982805,20.459857,0.406723,2.781794,0.066565,0.066756,168.974346,32.000000,184.350720,169.589757,171.522971,151.773415,32.000000,147.269522,72.318777,63.992515,90.892017,21.772152,54.763330,51.869607,81.082839,31.735441,30.534888,59.600962,36.925544
49.630034,60.283178,138.134099,145.327096,114.137701,98.327148,29.151479,14.193501,134.411907,0.802238,60.313989,50.475943,144.487892,138.897296,142.236996,134.401234,96.619188,132.783562,-0.000716,-0.001051,32.000000,-235.815387,134.926482,-0.661820,24.360574,0.688737,415313.998627,0.984778,20.440901,0.417587,2.782108,0.064336,0.066425,168.971935,32.000000,184.346514,169.575596,171.537856,151.774862,32.000000,147.265015,72.318338,63.992740,90.877191,21.772152,54.768895,51.869607,81.093593,31.735441,30.502120,59.606469,37.003460
49.632970,60.272360,138.076005,145.320478,114.077535,98.332672,29.146620,14.193563,134.423368,0.803382,60.308294,50.480792,144.478991,138.911619,142.236251,134.415890,96.615347,132.797020,-0.000716,-0.001082,32.000000,-235.815422,134.940617,-0.660855,24.363852,0.689596,415400.784248,0.984031,20.417318,0.430801,2.785530,0.074900,0.078388,168.982094,32.000000,184.346265,169.575827,171.578504,151.770156,32.000000,147.257044,72.317761,63.992800,90.861487,21.772152,54.715284,51.869607,81.099420,31.735441,30.476215,59.594933,37.001699
49.634638,60.265958,137.979202,145.314547,113.998169,98.344939,29.162069,14.193572,134.436262,0.804288,60.307959,50.484941,144.477162,138.923971,142.233413,134.427599,96.611994,132.810487,-0.000715,-0.001069,32.000000,-235.815435,134.950593,-0.659777,24.366513,0.689048,415474.243677,0.984812,20.398631,0.442701,2.783276,0.060269,0.064920,168.988432,32.000000,184.339088,169.595950,171.584727,151.743721,32.000000,147.266749,72.316115,63.993107,90.846367,21.772152,54.624986,51.869607,81.109994,31.735441,30.460937,59.599388,36.997371
49.644827,60.263353,137.951832,145.309475,114.017001,98.349054,29.160723,14.193615,134.446778,0.804899,60.305551,50.495173,144.471189,138.938903,142.231555,134.437722,96.602179,132.822377,-0.000714,-0.001058,32.000000,-235.815325,134.963038,-0.659753,24.369736,0.688640,415488.950511,0.984940,20.384765,0.453168,2.781941,0.071344,0.063484,168.971552,32.000000,184.356014,169.595237,171.530314,151.733190,32.000000,147.272604,72.314452,63.992618,90.834060,21.772152,54.615788,51.869607,81.117058,31.735441,30.457735,59.596005,36.981597
49.659684,60.261671,138.011766,145.304822,114.155854,98.361158,29.167227,14.193642,134.462621,0.805814,60.287032,50.507494,144.464466,138.955114,142.231595,134.451733,96.598729,132.835193,-0.000714,-0.001045,32.000000,-235.815291,134.977890,-0.659139,24.372812,0.688131,415537.884546,0.984488,20.376632,0.463152,2.779897,0.057123,0.068982,168.956071,32.000000,184.363844,169.587589,171.502276,151.736702,32.000000,147.266359,72.314508,63.991864,90.821624,21.772152,54.568150,51.869607,81.107271,31.735441,30.455822,59.590428,37.029652
49.666142,60.255609,138.118020,145.299722,114.201923,98.373435,29.182815,14.193680,134.478047,0.806470,60.272610,50.517243,144.459876,138.971829,142.229587,134.466974,96.592663,132.847922,-0.000713,-0.001054,32.000000,-235.815210,134.992958,-0.659248,24.375020,0.687777,415564.378078,0.984346,20.363453,0.478821,2.778776,0.061830,0.066807,168.952553,32.000000,184.366152,169.576479,171.511965,151.746953,32.000000,147.242046,72.313836,63.990291,90.808730,21.772152,54.671162,51.869607,81.112872,31.735441,30.449884,59.597755,36.946234
49.665292,60.248253,138.233085,145.294355,114.268332,98.381451,29.156403,14.193620,134.489705,0.807034,60.270292,50.521398,144.454666,138.987033,142.228198,134.480516,96.588683,132.861827,-0.000714,-0.001063,32.000000,-235.815198,135.003483,-0.658827,24.375494,0.687832,415610.130563,0.983919,20.346355,0.488580,2.779151,0.059360,0.067032,168.966654,32.000000,184.359034,169.571548,171.558253,151.753001,32.000000,147.235228,72.312643,63.990829,90.794522,21.772152,54.726945,51.869607,81.120702,31.735441,30.434562,59.601581,36.892529
49.669781,60.242688,138.174268,145.288898,114.210620,98.381377,29.155640,14.193766,134.503318,0.807560,60.277451,50.525749,144.450297,139.000367,142.223931,134.492513,96.585569,132.869836,-0.000714,-0.001063,32.000000,-235.815023,135.013726,-0.660046,24.375096,0.688267,415661.380106,0.983360,20.333595,0.500914,2.780929,0.061866,0.064270,168.966837,32.000000,184.350821,169.563573,171.570233,151.747797,32.000000,147.224863,72.310605,63.987926,90.780521,21.772152,54.707768,51.869607,81.127530,31.735441,30.424900,59.607059,36.963182
49.674763,60.246892,138.335798,145.284972,114.103353,98.393631,29.160865,14.193792,134.513871,0.807878,60.297103,50.531933,144.446593,139.014379,142.219393,134.502272,96.581441,132.880655,-0.000715,-0.001064,32.000000,-235.814999,135.023931,-0.659933,24.374676,0.688875,415694.164501,0.984331,20.327120,0.511737,2.783293,0.068903,0.069151,168.966396,32.000000,184.345821,169.575969,171.555811,151.738423,32.000000,147.220392,72.309912,63.987361,90.768655,21.772152,54.735495,51.869607,81.129969,31.735441,30.429070,59.598404,37.004341
49.679855,60.253581,138.368693,145.281739,114.075132,98.397738,29.154974,14.193735,134.524681,0.808365,60.305911,50.540295,144.443685,139.027434,142.215113,134.514742,96.579026,132.892949,-0.000714,-0.001065,32.000000,-235.814969,135.031952,-0.661610,24.374260,0.688516,415690.205147,0.984243,20.316899,0.518793,2.781858,0.067832,0.070444,168.952213,32.000000,184.353863,169.580089,171.512372,151.732298,32.000000,147.219716,72.309581,63.985467,90.755972,21.772152,54.794337,51.869607,81.134984,31.735441,30.442848,59.600332,36.986806
49.685729,60.259673,138.247370,145.278840,114.075560,98.408767,29.165455,14.193685,134.538227,0.809421,60.303915,50.551037,144.441864,139.043216,142.211755,134.529746,96.575445,132.905168,-0.000715,-0.001071,32.000000,-235.814883,135.044100,-0.661024,24.373012,0.689339,415751.866462,0.984092,20.315936,0.528245,2.784831,0.066597,0.070717,168.948389,32.000000,184.358497,169.563241,171.461828,151.737012,32.000000,147.204642,72.309132,63.983814,90.743296,21.772152,54.745347,51.869607,81.136652,31.735441,30.461977,59.591923,36.963255
49.695882,60.262088,138.155456,145.275920,114.100274,98.421039,29.164243,14.193632,134.552604,0.809878,60.298206,50.558463,144.435429,139.059007,142.210375,134.545980,96.568038,132.920277,-0.000716,-0.001047,32.000000,-235.814839,135.057765,-0.660176,24.371704,0.689474,415778.684137,0.984239,20.317343,0.536712,2.785207,0.073539,0.070614,168.941622,32.000000,184.353780,169.552786,171.483875,151.734451,32.000000,147.185346,72.308313,63.983087,90.734061,21.772152,54.644075,51.869607,81.136092,31.735441,30.469412,59.594844,37.028112
49.696324,60.259434,138.047008,145.272003,114.041807,98.441528,29.146249,14.193622,134.565287,0.810055,60.300028,50.563079,144.434063,139.071524,142.206361,134.557957,96.565227,132.931945,-0.000715,-0.001069,32.000000,-235.814775,135.070614,-0.659691,24.370951,0.688915,415836.302571,0.983883,20.317344,0.546305,2.782436,0.074500,0.070917,168.964337,32.000000,184.341172,169.550803,171.531827,151.735072,32.000000,147.173259,72.310024,63.981497,90.725322,21.772152,54.523919,51.869607,81.141358,31.735441,30.469665,59.600076,37.002947
49.703322,60.258900,138.025351,145.268147,114.063802,98.447110,29.161223,14.193645,134.578509,0.810235,60.306345,50.568846,144.431143,139.085199,142.201908,134.571006,96.563733,132.942389,-0.000715,-0.001118,32.000000,-235.814797,135.083642,-0.660327,24.372295,0.688430,415898.768466,0.983832,20.309231,0.561148,2.780018,0.069154,0.073703,168.966944,32.000000,184.344677,169.552069,171.547774,151.724031,32.000000,147.180630,72.310615,63.982407,90.716524,21.772152,54.557502,51.869607,81.140104,31.735441,30.468559,59.593969,37.015419
49.709004,60.259934,138.224349,145.264509,114.131404,98.446860,29.155831,14.193646,134.592013,0.810619,60.306856,50.577551,144.427689,139.100451,142.200319,134.583114,96.559475,132.956012,-0.000715,-0.001102,32.000000,-235.814754,135.096564,-0.659710,24.375401,0.688043,415987.319137,0.984628,20.306117,0.569699,2.777811,0.063731,0.070501,168.962856,32.000000,184.348057,169.553143,171.485566,151.713801,32.000000,147.184615,72.311253,63.982149,90.708442,21.772152,54.641909,51.869607,81.139287,31.735441,30.471967,59.598237,37.011677
49.721889,60.261978,138.370481,145.261245,114.303693,98.446816,29.142112,14.193717,134.604967,0.810992,60.300155,50.587287,144.422529,139.115009,142.199521,134.596709,96.557094,132.969704,-0.000715,-0.001118,32.000000,-235.814681,135.113531,-0.660344,24.379889,0.687831,416008.524025,0.984025,20.298328,0.576332,2.776984,0.060805,0.069274,168.949477,32.000000,184.350077,169.548751,171.454463,151.713350,32.000000,147.182180,72.311893,63.983088,90.701679,21.772152,54.674158,51.869607,81.136380,31.735441,30.478615,59.602860,36.913145
49.735392,60.260033,138.312684,145.257814,114.462996,98.454894,29.161838,14.193689,134.623160,0.811502,60.278341,50.598026,144.415318,139.136380,142.197482,134.613397,96.554302,132.985103,-0.000714,-0.001102,32.000000,-235.814689,135.131699,-0.659710,24.385875,0.688636,416013.576384,0.984083,20.293472,0.587292,2.780670,0.065230,0.068933,168.947146,32.000000,184.358148,169.529947,171.448099,151.730678,32.000000,147.161688,72.312150,63.984095,90.693566,21.772152,54.696200,51.869607,81.125873,31.735441,30.479611,59.596752,36.930606
49.750123,60.252245,138.272955,145.253590,114.636614,98.479428,29.154762,14.193536,134.642193,0.811830,60.250506,50.608713,144.412760,139.157734,142.192089,134.634000,96.550019,133.003157,-0.000713,-0.001125,32.000000,-235.814869,135.150674,-0.659664,24.392714,0.689033,416011.908598,0.984271,20.282161,0.596408,2.782889,0.064575,0.067584,168.950064,32.000000,184.356993,169.523311,171.495844,151.740019,32.000000,147.149559,72.312127,63.983345,90.688205,21.772152,54.643510,51.869607,81.113044,31.735441,30.471539,59.595956,36.997151
49.753072,60.240524,138.354986,145.248476,114.751354,98.510424,29.149880,14.193655,134.660269,0.812269,60.227580,50.618164,144.412504,139.180760,142.187816,134.652848,96.548809,133.023153,-0.000713,-0.001163,32.000000,-235.814733,135.169377,-0.659507,24.398382,0.688425,416040.492552,0.983388,20.266222,0.606775,2.780971,0.066225,0.065851,168.951189,32.000000,184.349913,169.516249,171.516793,151.737742,32.000000,147.135726,72.312221,63.981255,90.684358,21.772152,54.672822,51.869607,81.108692,31.735441,30.450955,59.591048,37.022169
49.763914,60.226781,138.490838,145.242375,114.881337,98.534889,29.167254,14.193682,134.677331,0.813084,60.204424,50.628101,144.410761,139.202700,142.186437,134.671484,96.547543,133.044266,-0.000712,-0.001167,32.000000,-235.814625,135.188656,-0.660828,24.402909,0.687964,416133.183206,0.983531,20.243170,0.619937,2.779349,0.067885,0.065280,168.948264,32.000000,184.347155,169.522492,171.508222,151.716808,32.000000,147.137874,72.311729,63.982283,90.678931,21.772152,54.719455,51.869607,81.102853,31.735441,30.423805,59.597096,37.008156
49.772389,60.214209,138.427725,145.235922,114.993388,98.559171,29.152929,14.193777,134.698005,0.813415,60.176476,50.643669,144.407152,139.227503,142.184315,134.693215,96.546662,133.061996,-0.000713,-0.001173,32.000000,-235.814620,135.212333,-0.660591,24.406619,0.688351,416249.415290,0.983911,20.228395,0.630982,2.780833,0.078185,0.079989,168.932409,32.000000,184.357277,169.519205,171.454280,151.712908,32.000000,147.144716,72.312562,63.980759,90.674541,21.772152,54.670603,51.869607,81.095742,31.735441,30.398198,59.589474,36.981597
49.785327,60.200153,138.305195,145.229050,115.102407,98.583500,29.168210,14.193827,134.719565,0.813753,60.147823,50.660656,144.402585,139.248857,142.181878,134.714398,96.546721,133.081519,-0.000713,-0.001209,32.000000,-235.814594,135.234805,-0.661771,24.409589,0.688870,416331.072087,0.983298,20.203420,0.642629,2.782957,0.075341,0.081368,168.922689,32.000000,184.364068,169.510029,171.420901,151.715281,32.000000,147.137885,72.313042,63.979651,90.671364,21.772152,54.686185,51.869607,81.080502,31.735441,30.371729,59.608760,37.117987
49.791871,60.184682,138.348815,145.221694,115.181872,98.607771,29.158952,14.193839,134.740048,0.814274,60.120805,50.672542,144.392877,139.272837,142.182642,134.735214,96.546789,133.100008,-0.000713,-0.001230,32.000000,-235.814662,135.256679,-0.661693,24.412666,0.688473,416414.264342,0.983806,20.182071,0.652229,2.781215,0.070201,0.079464,168.917532,32.000000,184.358478,169.503240,171.435748,151.722177,32.000000,147.124163,72.313039,63.981190,90.665798,21.772152,54.694217,51.869607,81.074396,31.735441,30.341976,59.603233,36.991135
49.803684,60.167864,138.464814,145.213785,115.222079,98.631864,29.147904,14.193823,134.759616,0.814517,60.100492,50.682071,144.382877,139.296880,142.180327,134.754470,96.545803,133.117637,-0.000712,-0.001223,32.000000,-235.814848,135.277813,-0.661791,24.415625,0.687720,416490.747579,0.983216,20.154617,0.661767,2.778031,0.065815,0.069231,168.930908,32.000000,184.339888,169.498132,171.482556,151.721635,32.000000,147.126459,72.313875,63.980413,90.661662,21.772152,54.649911,51.869607,81.058605,31.735441,30.307785,59.611593,36.993923
49.808503,60.153313,138.503518,145.205700,115.184587,98.656298,29.145803,14.193863,134.780237,0.814716,60.085478,50.688902,144.377948,139.317184,142.178565,134.773088,96.543065,133.136290,-0.000713,-0.001242,32.000000,-235.814746,135.298891,-0.661643,24.418579,0.687890,416569.297151,0.983588,20.132369,0.670788,2.778542,0.061851,0.069081,168.932119,32.000000,184.330991,169.496380,171.485913,151.714009,32.000000,147.126455,72.315783,63.980309,90.659594,21.772152,54.676259,51.869607,81.048995,31.735441,30.276666,59.607502,36.974407
49.808663,60.141752,138.634281,145.198050,115.130964,98.672738,29.169737,14.193822,134.798231,0.815307,60.091316,50.694558,144.369821,139.338036,142.175727,134.788281,96.539312,133.154629,-0.000713,-0.001281,32.000000,-235.814666,135.314979,-0.662886,24.421024,0.688326,416644.073996,0.983901,20.103324,0.680439,2.780212,0.069807,0.068365,168.919133,32.000000,184.326250,169.496127,171.457726,151.694865,32.000000,147.127583,72.315474,63.979826,90.660801,21.772152,54.782558,51.869607,81.044374,31.735441,30.250210,59.600824,37.046527
49.808650,60.135218,138.596964,145.191184,115.047286,98.684874,29.153775,14.193819,134.810449,0.815240,60.111954,50.697812,144.362086,139.351941,142.170316,134.799756,96.533521,133.169122,-0.000714,-0.001302,32.000000,-235.814683,135.328634,-0.662294,24.422641,0.688504,416731.225099,0.984073,20.083785,0.692344,2.780720,0.066125,0.071902,168.896054,32.000000,184.333122,169.499002,171.415352,151.686366,32.000000,147.135456,72.315937,63.977501,90.659879,21.772152,54.809715,51.869607,81.038607,31.735441,30.230021,59.592907,36.884238
49.811295,60.135745,138.566354,145.185451,115.007173,98.688936,29.158832,14.193799,134.820263,0.815534,60.133281,50.699366,144.357943,139.366864,142.161794,134.811570,96.531869,133.179765,-0.000715,-0.001300,32.000000,-235.814672,135.338386,-0.662229,24.423935,0.689171,416793.551167,0.983396,20.072059,0.705110,2.783337,0.062498,0.065676,168.889624,32.000000,184.335013,169.491657,171.380468,151.693387,32.000000,147.115459,72.316374,63.975782,90.660699,21.772152,54.737779,51.869607,81.040549,31.735441,30.232338,59.601178,36.992455
49.817455,60.144690,138.476195,145.182053,114.922530,98.692986,29.160034,14.193772,134.833567,0.815958,60.146350,50.707519,144.355340,139.381730,142.155958,134.825106,96.530629,133.191920,-0.000715,-0.001272,32.000000,-235.814699,135.353017,-0.662141,24.425161,0.689008,416847.060783,0.984039,20.065537,0.718022,2.782588,0.075047,0.074775,168.886540,32.000000,184.330163,169.486357,171.393479,151.685957,32.000000,147.102249,72.318501,63.975243,90.661043,21.772152,54.643668,51.869607,81.031813,31.735441,30.246619,59.595887,36.982771
49.825191,60.150908,138.453709,145.179358,114.937742,98.705166,29.146882,14.193806,134.847332,0.816346,60.144685,50.718573,144.352388,139.398302,142.151043,134.837572,96.531155,133.204673,-0.000715,-0.001267,32.000000,-235.814714,135.366515,-0.662467,24.425158,0.688815,416866.717166,0.983853,20.063327,0.724903,2.781826,0.064470,0.073096,168.893745,32.000000,184.320136,169.480492,171.433179,151.686651,32.000000,147.096764,72.319135,63.973756,90.662707,21.772152,54.695820,51.869607,81.018496,31.735441,30.264044,59.599870,37.102066
49.835470,60.152593,138.574055,145.176594,114.914473,98.729658,29.165250,14.193990,134.864218,0.816819,60.134440,50.724870,144.349485,139.416329,142.145584,134.852046,96.527398,133.221744,-0.000715,-0.001277,32.000000,-235.814537,135.381405,-0.661385,24.424493,0.688279,416893.397916,0.983742,20.065895,0.732115,2.779672,0.066369,0.075431,168.887118,32.000000,184.313435,169.491849,171.468050,151.672478,32.000000,147.100804,72.319932,63.971777,90.664539,21.772152,54.738250,51.869607,81.003531,31.735441,30.275717,59.601453,36.955111
49.842885,60.147935,138.780611,145.172986,114.970485,98.747278,29.205565,14.193989,134.879797,0.817134,60.135400,50.727836,144.343521,139.429074,142.138723,134.865360,96.530361,133.236740,-0.000715,-0.001277,32.000000,-235.814486,135.395221,-0.661708,24.423895,0.688147,416947.090466,0.984156,20.064109,0.737855,2.778789,0.064539,0.065865,168.876492,32.000000,184.318762,169.490200,171.427492,151.661789,32.000000,147.099699,72.320004,63.968143,90.667081,21.772152,54.789009,51.869607,80.991078,31.735441,30.267143,59.608062,37.065382
49.848949,60.144127,138.780146,145.168659,114.964710,98.759345,29.144426,14.193850,134.891014,0.817530,60.141686,50.733692,144.336189,139.444720,142.137706,134.878452,96.530984,133.249143,-0.000714,-0.001273,32.000000,-235.814550,135.408387,-0.661238,24.424185,0.688775,417053.830041,0.983561,20.055158,0.749998,2.780631,0.078408,0.073450,168.861180,32.000000,184.325504,169.485452,171.397738,151.656765,32.000000,147.088845,72.321102,63.969239,90.667899,21.772152,54.883565,51.869607,80.976203,31.735441,30.259735,59.602299,37.083357
49.854877,60.143341,138.665199,145.164740,115.051477,98.771560,29.161100,14.193697,134.905662,0.818111,60.140816,50.742034,144.334471,139.459771,142.133555,134.891680,96.528874,133.260895,-0.000715,-0.001266,32.000000,-235.814669,135.424576,-0.663330,24.426326,0.689809,417111.853396,0.982206,20.042829,0.754400,2.784361,0.067503,0.071759,168.855463,32.000000,184.325929,169.475055,171.403977,151.670851,32.000000,147.071239,72.322424,63.967657,90.670514,21.772152,54.798545,51.869607,80.967064,31.735441,30.256113,59.593841,37.153937
49.869725,60.141489,138.847566,145.160926,115.157808,98.791207,29.151512,14.193760,134.925801,0.818380,60.112469,50.755056,144.333455,139.479849,142.132287,134.909053,96.524905,133.278351,-0.000716,-0.001250,32.000000,-235.814557,135.444107,-0.664348,24.430774,0.689783,417153.324196,0.984245,20.032747,0.759868,2.784013,0.073607,0.070663,168.859361,32.000000,184.306844,169.466018,171.457186,151.667487,32.000000,147.060217,72.321981,63.967946,90.671549,21.772152,54.904491,51.869607,80.945649,31.735441,30.258923,59.604168,37.125030
49.888581,60.134483,139.095374,145.156918,115.282881,98.826906,29.136826,14.193655,134.947891,0.818492,60.065244,50.774560,144.327463,139.503974,142.125919,134.928696,96.522910,133.297464,-0.000717,-0.001269,32.000000,-235.814607,135.467708,-0.665257,24.436769,0.689145,417204.318555,0.983674,20.025829,0.767751,2.781377,0.081636,0.075291,168.851725,32.000000,184.292006,169.458370,171.495055,151.667320,32.000000,147.049093,72.322661,63.967939,90.671962,21.772152,54.953198,51.869607,80.920913,31.735441,30.245248,59.594992,37.119381
49.903452,60.110858,139.108345,145.149620,115.436157,98.867533,29.157633,14.193749,134.974429,0.818516,60.015504,50.787180,144.324296,139.530426,142.123655,134.953432,96.523128,133.318886,-0.000719,-0.001277,32.000000,-235.814506,135.495256,-0.665314,24.443988,0.689817,417282.403242,0.983866,20.008621,0.780292,2.784206,0.068824,0.074442,168.850163,32.000000,184.279094,169.468388,171.503247,151.653531,32.000000,147.055422,72.322277,63.966486,90.673077,21.772152,55.004786,51.869607,80.891156,31.735441,30.207898,59.605318,37.079689
49.911295,60.083035,139.128744,145.140369,115.403561,98.908066,29.158457,14.193680,134.999899,0.818720,59.975088,50.795963,144.317539,139.555183,142.120119,134.977426,96.526686,133.341500,-0.000719,-0.001312,32.000000,-235.814617,135.520699,-0.664755,24.451320,0.690806,417416.261493,0.984290,19.982119,0.791672,2.788120,0.055315,0.058580,168.836123,32.000000,184.287916,169.468355,171.457417,151.646225,32.000000,147.052544,72.323069,63.963364,90.675164,21.772152,55.077463,51.869607,80.870585,31.735441,30.154085,59.588265,37.128625
49.917373,60.055129,139.026785,145.129883,115.376439,98.940551,29.147998,14.193737,135.020064,0.818911,59.945179,50.799168,144.311302,139.576190,142.119265,134.999578,96.531255,133.363979,-0.000719,-0.001318,32.000000,-235.814622,135.540217,-0.664085,24.457394,0.690671,417547.969030,0.983608,19.943122,0.801971,2.787550,0.062594,0.068513,168.826188,32.000000,184.286298,169.460877,171.435674,151.644710,32.000000,147.039356,72.322911,63.964601,90.676305,21.772152,55.005464,51.869607,80.850472,31.735441,30.091084,59.595552,37.207568
49.928023,60.031257,138.912108,145.118877,115.341007,98.964938,29.175289,14.193700,135.039644,0.819385,59.928444,50.805579,144.302340,139.595364,142.120384,135.016652,96.529765,133.380263,-0.000718,-0.001318,32.000000,-235.814728,135.559844,-0.664693,24.463459,0.690677,417672.037896,0.983741,19.907194,0.809515,2.787520,0.064988,0.074896,168.817956,32.000000,184.281336,169.442812,171.428026,151.642798,32.000000,147.023789,72.323280,63.964380,90.677499,21.772152,54.970682,51.869607,80.832928,31.735441,30.040724,59.599408,37.130973
49.934698,60.014193,138.963917,145.108717,115.297278,98.989380,29.166489,14.193695,135.056661,0.819710,59.920292,50.809388,144.293893,139.612949,142.120667,135.034919,96.528357,133.397651,-0.000719,-0.001303,32.000000,-235.814771,135.575609,-0.662871,24.468451,0.690076,417761.003054,0.984213,19.873007,0.815981,2.785138,0.070360,0.069192,168.825321,32.000000,184.267477,169.441357,171.477957,151.641052,32.000000,147.015283,72.324752,63.964312,90.680772,21.772152,54.991850,51.869607,80.808843,31.735441,29.999828,59.598827,37.049021
49.940984,60.000410,138.874504,145.099371,115.318000,99.005529,29.157829,14.193729,135.070278,0.819836,59.913933,50.816040,144.286536,139.630651,142.118164,135.051043,96.525946,133.414899,-0.000719,-0.001303,32.000000,-235.814660,135.591277,-0.662646,24.473193,0.689307,417829.994650,0.983242,19.838132,0.825463,2.782247,0.074479,0.069503,168.823854,32.000000,184.263372,169.445958,171.503852,151.633045,32.000000,147.015229,72.324607,63.963435,90.682893,21.772152,54.930990,51.869607,80.789983,31.735441,29.967102,59.602181,37.154670
49.949668,59.989564,138.856046,145.090843,115.297131,99.009589,29.166389,14.193642,135.086275,0.820237,59.908225,50.822328,144.277076,139.645536,142.112335,135.067620,96.525833,133.432254,-0.000719,-0.001257,32.000000,-235.814698,135.607896,-0.661793,24.477633,0.689449,417909.803497,0.983592,19.814172,0.835403,2.782913,0.067141,0.072193,168.817449,32.000000,184.259262,169.443124,171.461331,151.615674,32.000000,147.012655,72.323738,63.963280,90.685186,21.772152,54.877981,51.869607,80.766336,31.735441,29.941243,59.594893,37.148141
49.961047,59.981312,138.911542,145.083135,115.327196,99.022996,29.153142,14.193656,135.104838,0.820081,59.887422,50.832003,144.268302,139.665076,142.103663,135.084993,96.528495,133.450422,-0.000720,-0.001229,32.000000,-235.814743,135.626163,-0.661423,24.481425,0.688865,417961.177008,0.983873,19.793895,0.846277,2.780772,0.072491,0.076811,168.804150,32.000000,184.275969,169.436466,171.425652,151.610320,32.000000,147.002013,72.324045,63.961425,90.689417,21.772152,54.932926,51.869607,80.742290,31.735441,29.923575,59.606154,37.136035
49.972041,59.970489,139.021574,145.075812,115.424695,99.039281,29.162685,14.193673,135.123546,0.820333,59.855659,50.843381,144.263908,139.687962,142.096930,135.105058,96.531889,133.466447,-0.000720,-0.001242,32.000000,-235.814809,135.646443,-0.662000,24.484915,0.688530,417958.771125,0.983408,19.774080,0.854906,2.779919,0.068698,0.068485,168.794405,32.000000,184.278257,169.421289,171.390725,151.614445,32.000000,146.983912,72.325391,63.961262,90.693377,21.772152,54.969770,51.869607,80.713263,31.735441,29.902179,59.601109,37.162447
49.984798,59.954433,139.244003,145.067809,115.564317,99.062375,29.165764,14.193689,135.145174,0.820625,59.822094,50.854179,144.255883,139.712021,142.097238,135.127590,96.531583,133.487782,-0.000720,-0.001234,32.000000,-235.814943,135.665592,-0.662866,24.486803,0.688594,417993.149544,0.983720,19.754076,0.861158,2.780397,0.072931,0.073900,168.795299,32.000000,184.271242,169.411957,171.419262,151.608608,32.000000,146.967158,72.324920,63.962363,90.695438,21.772152,55.090219,51.869607,80.684646,31.735441,29.873293,59.601040,37.151809
49.989238,59.935039,139.368253,145.059080,115.536293,99.086785,29.202403,14.193598,135.163618,0.820708,59.798804,50.857925,144.249593,139.733485,142.092426,135.149150,96.528215,133.510715,-0.000720,-0.001217,32.000000,-235.815031,135.685038,-0.662622,24.486272,0.688952,418034.484323,0.983294,19.731901,0.865624,2.781987,0.066713,0.073577,168.796786,32.000000,184.259235,169.407254,171.465402,151.603624,32.000000,146.968705,72.323800,63.960104,90.700286,21.772152,55.164435,51.869607,80.659920,31.735441,29.833122,59.607610,37.167877
49.994427,59.914199,139.343871,145.049581,115.487774,99.111227,29.152914,14.193495,135.182597,0.820814,59.785475,50.862487,144.241245,139.752322,142.086554,135.167055,96.526824,133.529067,-0.000721,-0.001207,32.000000,-235.815232,135.702533,-0.662942,24.485087,0.689922,418103.778749,0.983101,19.702675,0.876396,2.785727,0.069475,0.073877,168.794661,32.000000,184.251846,169.415842,171.484034,151.586434,32.000000,146.975156,72.321950,63.957771,90.704415,21.772152,55.249122,51.869607,80.635336,31.735441,29.788162,59.588107,37.179248
50.003088,59.898372,139.300967,145.040500,115.422317,99.135784,29.169055,14.193399,135.202723,0.820923,59.765502,50.871756,144.232697,139.772519,142.077122,135.186692,96.529809,133.544690,-0.000721,-0.001198,32.000000,-235.815206,135.720426,-0.661563,24.484303,0.690608,418186.107602,0.981963,19.678698,0.891012,2.787965,0.070580,0.071507,168.782680,32.000000,184.253585,169.417193,171.455497,151.575688,32.000000,146.972449,72.321555,63.957042,90.707882,21.772152,55.242865,51.869607,80.606136,31.735441,29.750140,59.602152,37.187025
50.007933,59.882462,139.218504,145.031475,115.389571,99.160137,29.176254,14.193389,135.219847,0.821238,59.744266,50.879590,144.226563,139.791340,142.071152,135.205888,96.527029,133.563693,-0.000721,-0.001213,32.000000,-235.815196,135.737748,-0.661981,24.482982,0.690571,418261.957896,0.983706,19.652502,0.901401,2.787188,0.066068,0.067978,168.773200,32.000000,184.260834,169.409889,171.424240,151.570900,32.000000,146.959515,72.320935,63.957857,90.711539,21.772152,55.152030,51.869607,80.584258,31.735441,29.715443,59.588265,37.143005
50.010945,59.866862,139.240669,145.022490,115.302219,99.172162,29.160304,14.193486,135.235585,0.821232,59.728853,50.884682,144.220602,139.807647,142.067014,135.221160,96.525724,133.582445,-0.000722,-0.001207,32.000000,-235.815188,135.754916,-0.662352,24.481316,0.690394,418333.953077,0.983177,19.627737,0.906077,2.785847,0.066313,0.068996,168.771234,32.000000,184.254120,169.400601,171.412032,151.577150,32.000000,146.938849,72.320563,63.956959,90.716892,21.772152,55.136210,51.869607,80.559977,31.735441,29.680430,59.604443,37.149535
50.017513,59.851966,139.219406,145.013526,115.232634,99.184146,29.163890,14.193462,135.251499,0.821386,59.713518,50.889039,144.209926,139.822988,142.065418,135.236457,96.525495,133.596822,-0.000723,-0.001192,32.000000,-235.815219,135.769461,-0.663133,24.480790,0.690088,418418.797101,0.983029,19.606827,0.918174,2.783928,0.061633,0.069838,168.785844,32.000000,184.242244,169.386756,171.439894,151.563852,32.000000,146.929989,72.319485,63.956644,90.722117,21.772152,55.184783,51.869607,80.535468,31.735441,29.647528,59.603794,37.088200
50.020776,59.840309,139.286178,145.005224,115.188282,99.196547,29.158807,14.193287,135.266703,0.821453,59.713710,50.887265,144.201851,139.836673,142.059210,135.249349,96.527773,133.607126,-0.000725,-0.001217,32.000000,-235.815478,135.780621,-0.661382,24.481518,0.690254,418450.366130,0.983580,19.588118,0.928671,2.784204,0.064508,0.068304,168.784823,32.000000,184.234323,169.383131,171.462457,151.555949,32.000000,146.934871,72.317491,63.956694,90.729526,21.772152,55.248595,51.869607,80.508183,31.735441,29.619098,59.601955,36.886880
50.021490,59.832401,139.381732,144.997787,115.120625,99.208653,29.141906,14.193267,135.279908,0.821581,59.722972,50.883863,144.192988,139.847095,142.056574,135.260855,96.528948,133.617860,-0.000725,-0.001259,32.000000,-235.815467,135.789458,-0.661178,24.483772,0.690113,418478.220342,0.983397,19.566445,0.935949,2.783413,0.065604,0.070252,168.785578,32.000000,184.230845,169.388152,171.450670,151.533432,32.000000,146.935396,72.316469,63.957953,90.736603,21.772152,55.222380,51.869607,80.487871,31.735441,29.596853,59.593458,37.038090
50.023880,59.827768,139.333848,144.991203,115.097363,99.220870,29.162912,14.193295,135.290148,0.821696,59.732071,50.887902,144.184727,139.856922,142.049002,135.272841,96.528152,133.627981,-0.000725,-0.001254,32.000000,-235.815525,135.799186,-0.661390,24.487642,0.690432,418509.170820,0.983591,19.551423,0.938722,2.784566,0.058800,0.061932,168.774549,32.000000,184.236160,169.387782,171.386978,151.518196,32.000000,146.926962,72.314758,63.960876,90.742987,21.772152,55.215503,51.869607,80.467758,31.735441,29.582521,59.599260,37.122756
50.035858,59.825938,139.290065,144.985462,115.120740,99.233161,29.185051,14.193264,135.300247,0.821419,59.725465,50.894873,144.180295,139.869499,142.041830,135.284595,96.529601,133.639412,-0.000725,-0.001237,32.000000,-235.815538,135.809886,-0.661727,24.491281,0.690897,418547.484044,0.984245,19.542778,0.942808,2.786437,0.065696,0.067019,168.772509,32.000000,184.233319,169.380757,171.357417,151.517727,32.000000,146.900398,72.313435,63.963565,90.750225,21.772152,55.260066,51.869607,80.435059,31.735441,29.577104,59.595926,37.127084
50.039851,59.820613,139.270352,144.980197,115.165522,99.245367,29.207003,14.193294,135.313672,0.821508,59.704855,50.901040,144.176598,139.882452,142.036832,135.296416,96.535169,133.654440,-0.000726,-0.001244,32.000000,-235.815451,135.821731,-0.661579,24.494603,0.690592,418592.933858,0.983594,19.535679,0.948563,2.785347,0.065710,0.067798,168.765788,32.000000,184.228678,169.364328,171.353411,151.517529,32.000000,146.868685,72.312226,63.965064,90.757926,21.772152,55.249505,51.869607,80.405915,31.735441,29.566704,59.596172,37.077415
50.042366,59.811292,139.396133,144.974202,115.159751,99.257526,29.164817,14.193425,135.326153,0.821628,59.688762,50.902377,144.168037,139.895813,142.033809,135.310592,96.538822,133.668839,-0.000727,-0.001248,32.000000,-235.815253,135.831509,-0.662605,24.495937,0.690170,418632.512389,0.982706,19.521492,0.952716,2.783805,0.062459,0.065916,168.775951,32.000000,184.222424,169.352273,171.399237,151.508731,32.000000,146.853284,72.311109,63.966832,90.764418,21.772152,55.255487,51.869607,80.379957,31.735441,29.549524,59.610786,37.128185
50.042443,59.800059,139.272267,144.967641,115.137502,99.269555,29.175890,14.193314,135.336900,0.821041,59.675274,50.903302,144.161937,139.907394,142.023890,135.322150,96.544965,133.678878,-0.000728,-0.001243,32.000000,-235.815528,135.842079,-0.662095,24.495928,0.689998,418663.903489,0.981988,19.512050,0.954513,2.783189,0.065291,0.070608,168.772992,32.000000,184.215579,169.359617,171.440947,151.496681,32.000000,146.850562,72.309416,63.970038,90.770988,21.772152,55.233582,51.869607,80.357482,31.735441,29.523752,59.594087,37.171325
50.044340,59.788996,139.429299,144.960678,115.123148,99.281866,29.175170,14.193469,135.347045,0.820977,59.669396,50.904013,144.157047,139.918307,142.017185,135.332873,96.548662,133.689703,-0.000727,-0.001242,32.000000,-235.815421,135.852509,-0.662708,24.496672,0.690597,418695.169809,0.983450,19.500134,0.957915,2.785562,0.061938,0.069889,168.768521,32.000000,184.212069,169.362215,171.410589,151.489623,32.000000,146.837912,72.308434,63.972539,90.779761,21.772152,55.293830,51.869607,80.333411,31.735441,29.498425,59.605731,37.169050
50.049935,59.780579,139.394704,144.954074,115.142132,99.281858,29.164169,14.193405,135.357282,0.820939,59.661274,50.906809,144.151977,139.926263,142.009415,135.344134,96.554824,133.699714,-0.000727,-0.001237,32.000000,-235.815430,135.863233,-0.662637,24.497289,0.690050,418720.028834,0.983165,19.488822,0.956691,2.783083,0.062075,0.066124,168.758948,32.000000,184.218487,169.358478,171.373410,151.478382,32.000000,146.830330,72.308316,63.975191,90.787394,21.772152,55.294484,51.869607,80.302207,31.735441,29.476760,59.601050,37.097737
50.051018,59.772234,139.473557,144.947644,115.221041,99.289965,29.189427,14.193436,135.365415,0.821097,59.654135,50.909636,144.142405,139.934870,142.000844,135.351729,96.556902,133.710078,-0.000727,-0.001239,32.000000,-235.815412,135.873429,-0.664122,24.498187,0.690833,418749.377471,0.983241,19.475802,0.958299,2.786115,0.069404,0.075041,168.750157,32.000000,184.209210,169.346115,171.346364,151.494033,32.000000,146.809721,72.306700,63.979418,90.796506,21.772152,55.373114,51.869607,80.281250,31.735441,29.456973,59.601237,37.129065
50.045250,59.764900,139.620037,144.941364,115.210940,99.290742,29.161427,14.193495,135.372230,0.820855,59.657861,50.906334,144.134643,139.940053,141.994926,135.359461,96.559442,133.716175,-0.000727,-0.001250,32.000000,-235.815378,135.880254,-0.664247,24.500313,0.690546,418723.498018,0.983469,19.461617,0.957040,2.785113,0.070665,0.072767,168.752955,32.000000,184.199075,169.335610,171.388970,151.490638,32.000000,146.795413,72.306319,63.980521,90.805908,21.772152,55.438008,51.869607,80.263157,31.735441,29.437264,59.603715,37.161053
50.036028,59.759517,139.598949,144.935213,115.181930,99.291324,29.158177,14.193406,135.375322,0.820606,59.686744,50.898752,144.127987,139.942631,141.991997,135.363942,96.561855,133.718335,-0.000727,-0.001254,32.000000,-235.815517,135.885329,-0.664306,24.503251,0.690927,418742.684845,0.982653,19.452153,0.960040,2.786628,0.060927,0.073175,168.757082,32.000000,184.187491,169.326711,171.412997,151.488430,32.000000,146.793764,72.304385,63.983617,90.813752,21.772152,55.504628,51.869607,80.245840,31.735441,29.423724,59.605112,37.040584
50.033406,59.766243,139.508006,144.930886,115.136676,99.291316,29.147929,14.193366,135.374463,0.820366,59.721497,50.891482,144.123966,139.940058,141.986754,135.364671,96.563383,133.719793,-0.000727,-0.001237,32.000000,-235.815465,135.885890,-0.663228,24.506920,0.691662,418735.297089,0.983710,19.450768,0.960486,2.789876,0.062479,0.071559,168.759971,32.000000,184.173320,169.338237,171.422710,151.470063,32.000000,146.799304,72.303247,63.986387,90.823042,21.772152,55.511049,51.869607,80.227512,31.735441,29.427344,59.602751,37.128992
50.030053,59.778603,139.385354,144.928172,115.121695,99.291250,29.160891,14.193421,135.375866,0.820369,59.753480,50.886515,144.121769,139.936186,141.975717,135.363308,96.565010,133.720696,-0.000727,-0.001243,32.000000,-235.815414,135.886489,-0.663565,24.510777,0.691616,418732.557295,0.984011,19.454896,0.959132,2.789969,0.069485,0.069039,168.750690,32.000000,184.176375,169.332386,171.364365,151.455250,32.000000,146.801788,72.302006,63.988628,90.831999,21.772152,55.367343,51.869607,80.214251,31.735441,29.445608,59.597608,36.968537
50.029905,59.792872,139.403452,144.926638,115.087779,99.287327,29.155669,14.193513,135.374393,0.820061,59.775401,50.882430,144.116727,139.931872,141.965638,135.362382,96.569347,133.720489,-0.000726,-0.001243,32.000000,-235.815297,135.886151,-0.664496,24.513496,0.691121,418740.043277,0.984431,19.464328,0.958318,2.788297,0.072372,0.070762,168.737863,32.000000,184.173188,169.321791,171.328333,151.457260,32.000000,146.796872,72.300565,63.991164,90.839496,21.772152,55.323527,51.869607,80.191322,31.735441,29.475979,59.607974,36.904488
50.019294,59.805328,139.252689,144.925851,115.040582,99.275146,29.162674,14.193422,135.371595,0.819736,59.807521,50.877791,144.111738,139.925316,141.955712,135.359688,96.574628,133.716453,-0.000725,-0.001247,32.000000,-235.815429,135.884112,-0.663755,24.515037,0.690484,418755.017490,0.984097,19.480146,0.957132,2.786033,0.066633,0.072722,168.724490,32.000000,184.166322,169.308828,171.298300,151.459059,32.000000,146.776156,72.301351,63.992053,90.850008,21.772152,55.381105,51.869607,80.178103,31.735441,29.500681,59.601443,37.167656
50.014359,59.820132,139.255105,144.925734,115.055002,99.254954,29.163829,14.193389,135.367480,0.819563,59.853314,50.866595,144.112176,139.915956,141.949556,135.357595,96.578695,133.710379,-0.000724,-0.001274,32.000000,-235.815333,135.875820,-0.663468,24.515242,0.690507,418748.401689,0.984275,19.494568,0.952694,2.786403,0.062079,0.062988,168.733987,32.000000,184.149989,169.302676,171.332295,151.456861,32.000000,146.772967,72.301291,63.993238,90.860801,21.772152,55.386695,51.869607,80.161951,31.735441,29.528831,59.601060,37.120775
50.004581,59.841378,139.399541,144.927268,114.997474,99.234692,29.175503,14.193262,135.356530,0.819741,59.906803,50.857105,144.108285,139.904779,141.943800,135.350981,96.583678,133.705020,-0.000723,-0.001273,32.000000,-235.815405,135.866993,-0.663666,24.514157,0.689825,418710.017209,0.984180,19.517969,0.945436,2.783979,0.067659,0.074006,168.738982,32.000000,184.144618,169.300931,171.350297,151.440299,32.000000,146.772211,72.300621,63.996394,90.870925,21.772152,55.323301,51.869607,80.156595,31.735441,29.565637,59.597352,37.002433
49.999327,59.866706,139.283531,144.930309,115.028837,99.218455,29.164356,14.193319,135.347738,0.819888,59.954357,50.852866,144.108765,139.895205,141.938272,135.344400,96.588963,133.701140,-0.000723,-0.001278,32.000000,-235.815339,135.859093,-0.665225,24.512886,0.689796,418639.289533,0.984087,19.537866,0.938394,2.784302,0.065913,0.077192,168.737104,32.000000,184.136205,169.311745,171.332920,151.419335,32.000000,146.778455,72.300619,64.000329,90.880542,21.772152,55.305798,51.869607,80.144441,31.735441,29.616347,59.604777,37.068610
49.992064,59.893760,139.225623,144.934711,115.123038,99.194155,29.163539,14.193419,135.340647,0.819730,59.990297,50.851866,144.107604,139.887135,141.931014,135.338123,96.592008,133.694674,-0.000723,-0.001265,32.000000,-235.815114,135.851092,-0.665592,24.511829,0.690583,418578.287332,0.983759,19.569202,0.930785,2.787735,0.062832,0.074491,168.719364,32.000000,184.146519,169.314853,171.288507,151.398247,32.000000,146.785432,72.301303,64.003698,90.890740,21.772152,55.346955,51.869607,80.131453,31.735441,29.672794,59.598493,37.187172
49.988878,59.916156,139.313228,144.939423,115.167898,99.181835,29.160607,14.193378,135.333723,0.819464,60.012762,50.848030,144.107195,139.878425,141.924369,135.328907,96.596374,133.689194,-0.000724,-0.001257,32.000000,-235.815208,135.844917,-0.667015,24.511018,0.690070,418535.845321,0.984154,19.599952,0.923600,2.785708,0.063508,0.061074,168.708106,32.000000,184.148967,169.299825,167.047249,151.397105,32.000000,146.784022,72.301034,64.006511,90.902590,21.772152,55.377648,51.869607,80.115714,31.735441,29.722863,59.593772,37.024517
49.982635,59.934800,139.429312,144.943615,115.225615,99.175926,29.169781,14.193469,135.328240,0.819291,60.027982,50.844353,144.109387,139.870484,141.920082,135.320838,96.600146,133.683927,-0.000724,-0.001254,32.000000,-235.815054,135.839482,-0.668147,24.510846,0.689811,418467.167935,0.984168,19.634501,0.917388,2.784954,0.067231,0.066585,168.707549,32.000000,184.144711,169.283782,162.806849,151.396004,32.000000,146.776047,72.300593,64.009296,90.914199,21.772152,55.408691,51.869607,80.108129,31.735441,29.765830,59.602368,36.955258
49.980265,59.949838,139.577701,144.947323,115.350211,99.163811,29.177755,14.193461,135.323067,0.825462,60.034991,50.843220,144.109918,139.861796,141.918392,135.315204,96.601840,133.679249,-0.000724,-0.001246,32.000000,-235.815107,135.831910,-0.668390,24.510765,0.690274,418437.540520,0.984272,19.660188,0.910337,2.786884,0.070689,0.063204,168.714714,32.000000,184.124151,169.277176,162.846843,151.385416,32.000000,146.771700,72.300535,64.012280,90.924834,21.772152,55.488480,51.869607,80.091968,31.735441,29.800967,59.595346,36.979469
49.980190,59.961420,139.626468,144.950578,115.477996,99.159744,29.153958,14.193435,135.320903,0.842833,60.032681,50.839140,144.112821,139.854914,141.915251,135.310709,96.608932,133.674262,-0.000724,-0.001260,32.000000,-235.815131,135.825988,-0.667298,24.510702,0.690934,418433.533801,0.984088,19.685274,0.903986,2.789555,0.070855,0.070485,168.710082,32.000000,184.119386,169.280235,162.869073,151.368860,32.000000,146.792894,72.300297,64.017222,90.935189,21.772152,55.599251,51.869607,80.079068,31.735441,29.825193,59.597391,37.134714
49.970519,59.964817,139.508525,144.952436,115.489232,99.155822,29.172066,14.193509,135.314422,0.869010,60.041642,50.832431,144.111270,139.846333,141.911921,135.303402,96.613406,133.667691,-0.000723,-0.001267,32.000000,-235.815149,135.817491,-0.667072,24.509379,0.691641,418399.740116,0.983790,19.702760,0.899998,2.792656,0.068803,0.071698,168.697978,32.000000,184.116679,169.282013,162.814280,151.354407,32.000000,146.799494,72.299040,64.023470,90.944707,21.772152,55.506670,51.869607,80.067909,31.735441,29.837891,59.598719,37.115859
49.962685,59.969972,139.549755,144.953814,115.408261,99.143650,29.167621,14.193375,135.305241,0.897813,60.069625,50.822326,144.107674,139.832675,141.915172,135.293184,96.617550,133.660137,-0.000722,-0.001283,32.000000,-235.815286,135.806257,-0.666274,24.506593,0.691883,418384.025482,0.984584,19.714420,0.890464,2.793636,0.068621,0.069866,168.681271,32.000000,184.116451,169.283991,162.783230,151.343134,32.000000,146.801867,72.297891,64.026594,90.955532,21.772152,55.556301,51.869607,80.061351,31.735441,29.846687,59.598444,36.996931
49.954754,59.979534,139.597918,144.955449,115.319021,99.119735,29.164623,14.193342,135.290481,0.926881,60.104265,50.812935,144.107878,139.816004,141.913690,135.278609,96.622885,133.651216,-0.000722,-0.001274,32.000000,-235.815232,135.790746,-0.666899,24.504594,0.691475,418369.610286,0.984152,19.727801,0.882769,2.791817,0.065288,0.067918,168.666870,32.000000,184.115472,169.265470,162.751019,151.358670,32.000000,146.791829,72.298107,64.029403,90.967260,21.772152,55.628547,51.869607,80.053078,31.735441,29.859275,59.600391,36.906322
49.944919,59.996153,139.547166,144.958077,115.282871,99.104041,29.171753,14.193368,135.277506,0.955961,60.130610,50.809223,144.109379,139.800108,141.908975,135.262358,96.630026,133.638569,-0.000722,-0.001266,32.000000,-235.815247,135.774144,-0.666866,24.502812,0.691801,418322.158494,0.984365,19.741045,0.874924,2.793080,0.065272,0.066573,168.672856,32.000000,184.103418,169.254098,162.774305,151.359279,32.000000,146.783365,72.298052,64.033142,90.978978,21.772152,55.579987,51.869607,80.049432,31.735441,29.894491,59.598168,37.000305
49.942871,60.015591,139.389683,144.962278,115.280287,99.090801,29.165804,14.193452,135.265531,0.984838,60.147460,50.807849,144.111422,139.786098,141.903956,135.249256,96.636595,133.626515,-0.000721,-0.001272,32.000000,-235.815045,135.758863,-0.666211,24.500799,0.692067,418228.755279,0.984425,19.758797,0.865217,2.794487,0.066588,0.072834,168.674010,32.000000,184.085598,169.248080,162.793043,151.355205,32.000000,146.784166,72.297731,64.037896,90.987931,21.772152,55.447968,51.869607,80.040968,31.735441,29.933860,59.590753,37.015786
49.935149,60.031962,139.482201,144.966307,115.302117,99.077440,29.164033,14.193568,135.252869,1.013908,60.170990,50.800840,144.116298,139.774655,141.900294,135.236957,96.641354,133.615380,-0.000720,-0.001250,32.000000,-235.814894,135.743670,-0.665494,24.499312,0.691942,418176.078465,0.984285,19.785573,0.851879,2.794021,0.064087,0.070588,168.671984,32.000000,184.078835,169.260038,162.797334,151.345110,32.000000,146.800973,72.297639,64.040790,91.000379,21.772152,55.551634,51.869607,80.031462,31.735441,29.972134,59.603224,36.954231
49.928403,60.046878,139.610478,144.970204,115.285268,99.065147,29.172813,14.193570,135.240590,1.043058,60.193605,50.789385,144.115288,139.759979,141.898649,135.224771,96.647032,133.602998,-0.000721,-0.001259,32.000000,-235.814868,135.726804,-0.666798,24.497474,0.691207,418134.448618,0.984449,19.807126,0.839403,2.790983,0.068436,0.073827,168.660903,32.000000,184.080743,169.259077,162.724351,151.336011,32.000000,146.815916,72.298225,64.042682,91.012569,21.772152,55.689026,51.869607,80.029940,31.735441,30.004021,59.598709,37.051002
49.925655,60.061947,139.657455,144.974012,115.250831,99.053027,29.156564,14.193648,135.227290,1.072357,60.211554,50.786245,144.114483,139.745665,141.900264,135.211019,96.651044,133.590752,-0.000722,-0.001275,32.000000,-235.814722,135.710664,-0.667195,24.497444,0.691755,418094.885153,0.984587,19.831474,0.829185,2.793267,0.069570,0.075150,168.650163,32.000000,184.084730,169.248581,162.678222,151.336185,32.000000,146.813990,72.298575,64.044824,91.023025,21.772152,55.647336,51.869607,80.018704,31.735441,30.036531,59.606548,36.943519
