OSU 80 Ton Compressor Load Stand
50.099956,61.120133,138.837088,143.924347,115.292588,98.991213,29.161446,14.192871,135.048427,6.665574,59.300711,51.165222,143.154166,139.836806,141.128817,135.187635,96.673408,133.555174,-0.000714,-0.001163,32.000000,-235.815131,135.165321,-0.682260,24.570853,0.684628,418891.817344,0.983433,20.778156,0.751476,2.766788,0.062723,0.062589,168.001283,32.000000,184.136226,168.086858,162.096892,150.621078,32.000000,145.453400,72.225303,64.214515,91.069366,21.772152,55.534737,51.869607,78.956352,31.735441,32.870434,59.596526,37.156431
50.112290,61.104614,138.811997,143.914161,115.352600,99.003131,29.176319,14.192848,135.072454,6.665605,59.246560,51.176070,143.145003,139.862520,141.120483,135.212173,96.675909,133.577785,-0.000716,-0.001160,32.000000,-235.815301,135.186958,-0.682616,24.575855,0.685199,418928.423893,0.982413,20.771101,0.758428,2.769378,0.066026,0.065016,167.978347,32.000000,184.135928,168.060193,162.069220,150.627959,32.000000,145.439927,72.225048,64.214320,91.064684,21.772152,55.655719,51.869607,78.917562,31.735441,32.852822,59.610698,37.048141
50.116484,61.085882,138.964878,143.902595,115.376835,99.027487,29.161359,14.192848,135.095399,6.665894,59.195722,51.182728,143.133524,139.886656,141.112614,135.233723,96.675912,133.601038,-0.000716,-0.001149,32.000000,-235.815298,135.212370,-0.682989,24.581238,0.685552,418959.785630,0.983087,20.749606,0.767619,2.771202,0.067027,0.067163,167.963320,32.000000,184.122359,168.036549,162.095677,150.620797,32.000000,145.417905,72.225391,64.214862,91.057853,21.772152,55.775189,51.869607,78.884997,31.735441,32.823951,59.606567,37.087246
50.122206,61.065946,138.965202,143.889784,115.390741,99.051821,29.170025,14.192764,135.116312,6.666567,59.151347,51.188266,143.123402,139.909041,141.104915,135.256050,96.679027,133.624883,-0.000717,-0.001133,32.000000,-235.815333,135.235084,-0.682781,24.585639,0.685155,418977.401503,0.982398,20.721378,0.776202,2.770019,0.070125,0.068648,167.961801,32.000000,184.115536,168.020062,162.113092,150.606518,32.000000,145.407696,72.225399,64.217177,91.049873,21.772152,55.659596,51.869607,78.845425,31.735441,32.791069,59.600076,37.151882
50.127054,61.047478,138.797331,143.876354,115.444686,99.076150,29.153343,14.192663,135.138108,6.666935,59.120403,51.189820,143.111772,139.930829,141.094352,135.279071,96.682285,133.648220,-0.000717,-0.001116,32.000000,-235.815525,135.258878,-0.683565,24.588618,0.685813,419054.434154,0.983005,20.698327,0.787598,2.772838,0.070703,0.077874,167.955798,32.000000,184.113511,168.017341,162.122468,150.582703,32.000000,145.414701,72.226341,64.219043,91.043058,21.772152,55.583520,51.869607,78.809442,31.735441,32.760097,59.593723,37.163254
50.131446,61.032885,138.758240,143.863226,115.439378,99.092416,29.164500,14.192740,135.157869,6.667766,59.100813,51.190649,143.098571,139.952845,141.080586,135.304017,96.683446,133.666512,-0.000718,-0.001118,32.000000,-235.815449,135.279850,-0.684523,24.591244,0.685738,419122.449763,0.982779,20.672496,0.796171,2.772528,0.065161,0.059103,167.929012,32.000000,184.125402,168.004327,162.058958,150.563810,32.000000,145.407285,72.226714,64.220589,91.036837,21.772152,55.590356,51.869607,78.778891,31.735441,32.734128,59.591589,37.140290
50.135983,61.023076,138.781932,143.850792,115.380743,99.100379,29.156129,14.192647,135.175166,6.668377,59.091394,51.194480,143.088269,139.972328,141.069657,135.324073,96.683330,133.686749,-0.000718,-0.001105,32.000000,-235.815603,135.297052,-0.685382,24.592013,0.684891,419192.869923,0.983430,20.649034,0.804350,2.768911,0.072901,0.066748,167.911981,32.000000,184.130755,167.981442,162.007668,150.555918,32.000000,145.395629,72.226023,64.221709,91.028934,21.772152,55.579526,51.869607,78.741848,31.735441,32.716284,59.605082,37.335448
50.140198,61.018962,138.618158,143.839446,115.387384,99.100363,29.144269,14.192587,135.191290,6.668619,59.074568,51.194908,143.077877,139.991911,141.057397,135.341877,96.679401,133.703718,-0.000719,-0.001105,32.000000,-235.815605,135.316476,-0.685674,24.591252,0.684647,419237.986374,0.983083,20.629918,0.812152,2.767888,0.070656,0.067498,167.892229,32.000000,184.125791,167.954644,161.983805,150.556458,32.000000,145.374768,72.226449,64.223264,91.023060,21.772152,55.534831,51.869607,78.708427,31.735441,32.716547,59.608318,37.313584
50.146937,61.016282,138.895291,143.829564,115.394203,99.112549,29.163145,14.192620,135.210072,6.669223,59.044065,51.201987,143.065999,140.011565,141.044747,135.360488,96.673987,133.724063,-0.000720,-0.001101,32.000000,-235.815587,135.337530,-0.685366,24.590927,0.684702,419256.854821,0.983321,20.615436,0.822183,2.768110,0.068408,0.068332,167.895179,32.000000,184.108643,167.931450,162.006099,150.546616,32.000000,145.366954,72.226312,64.223025,91.017488,21.772152,55.656397,51.869607,78.671163,31.735441,32.718812,59.608161,37.192968
50.150121,61.008359,139.063144,143.819453,115.397859,99.132718,29.166340,14.192574,135.232113,6.670269,58.998408,51.208848,143.053338,140.032276,141.031210,135.381005,96.672877,133.744747,-0.000720,-0.001096,32.000000,-235.815720,135.357005,-0.684060,24.590591,0.683845,419256.591559,0.983620,20.606980,0.834425,2.764611,0.068553,0.068008,167.886648,32.000000,184.095812,167.922653,162.023756,150.531595,32.000000,145.357841,72.226728,64.224669,91.013309,21.772152,55.694275,51.869607,78.634043,31.735441,32.716486,59.592484,37.304193
50.161915,60.994925,139.073529,143.808570,115.482310,99.156984,29.155689,14.192630,135.255459,6.671117,58.950672,51.217685,143.041051,140.057857,141.020158,135.404717,96.671657,133.762685,-0.000720,-0.001084,32.000000,-235.815777,135.381004,-0.683663,24.591902,0.685193,419311.002517,0.982952,20.597362,0.849806,2.769766,0.061305,0.054553,167.872684,32.000000,184.092152,167.916793,161.992424,150.510059,32.000000,145.347962,72.227647,64.225175,91.009457,21.772152,55.771804,51.869607,78.591922,31.735441,32.702921,59.598995,37.289446
50.167803,60.975715,139.062719,143.796370,115.575574,99.181324,29.175225,14.192557,135.279947,6.671833,58.898970,51.225702,143.025866,140.084521,141.008694,135.432518,96.672032,133.784907,-0.000721,-0.001096,32.000000,-235.815825,135.408354,-0.683348,24.594341,0.686102,419386.220881,0.982955,20.586159,0.861046,2.772937,0.069757,0.064883,167.847521,32.000000,184.105802,167.894123,161.943900,150.503350,32.000000,145.345088,72.226992,64.225808,91.006113,21.772152,55.750444,51.869607,78.552095,31.735441,32.670783,59.599368,37.292821
50.177555,60.952631,139.084385,143.782263,115.573321,99.201682,29.156391,14.192660,135.304857,6.672666,58.845358,51.231318,143.011119,140.113163,141.000912,135.457508,96.670980,133.810361,-0.000723,-0.001087,32.000000,-235.815711,135.435299,-0.682247,24.596939,0.686072,419466.841009,0.983265,20.560584,0.871050,2.772492,0.072803,0.062496,167.827920,32.000000,184.111486,167.871959,161.904025,150.505413,32.000000,145.327191,72.227797,64.225777,91.002762,21.772152,55.750076,51.869607,78.509857,31.735441,32.632969,59.605545,37.153130
50.184720,60.929886,139.148706,143.767743,115.596032,99.213909,29.177573,14.192731,135.328751,6.673523,58.795286,51.235947,142.994849,140.139695,140.990297,135.483767,96.670414,133.834449,-0.000724,-0.001100,32.000000,-235.815651,135.459851,-0.681546,24.601348,0.685997,419540.590174,0.982672,20.535312,0.881558,2.771952,0.063672,0.063487,167.810766,32.000000,184.101917,167.855182,161.920948,150.490657,32.000000,145.298517,72.228542,64.227583,91.000184,21.772152,55.801897,51.869607,78.467198,31.735441,32.592567,59.595149,37.357458
50.191648,60.907755,139.236568,143.753103,115.566035,99.238330,29.164812,14.192727,135.354027,6.674547,58.747249,51.242830,142.982180,140.169005,140.982074,135.506690,96.670641,133.859743,-0.000724,-0.001100,32.000000,-235.815626,135.482260,-0.680307,24.607082,0.685978,419593.559758,0.983238,20.502189,0.895073,2.771845,0.070176,0.073744,167.815812,32.000000,184.089423,167.832872,160.585956,150.476485,32.000000,145.285223,72.228892,64.228312,90.998655,21.772152,55.847311,51.869607,78.425269,31.735441,32.552690,59.600657,37.240657
50.193901,60.886509,139.267665,143.738636,115.604871,99.254825,29.166502,14.192741,135.381319,6.675873,58.697942,51.247494,142.970086,140.197334,140.972092,135.532843,96.667940,133.886274,-0.000726,-0.001075,32.000000,-235.815667,135.509154,-0.680378,24.613345,0.686092,419612.816102,0.982432,20.472072,0.907431,2.772731,0.058776,0.055660,167.808668,32.000000,184.089782,167.820708,156.518473,150.458304,32.000000,145.291301,72.228520,64.228417,90.996937,21.772152,55.894193,51.869607,78.385537,31.735441,32.515445,59.604650,37.332953
50.205100,60.863367,139.381837,143.723951,115.641802,99.279104,29.157776,14.192824,135.406210,6.676713,58.651737,51.251923,142.956378,140.222114,140.960350,135.560604,96.669018,133.912330,-0.000726,-0.001074,32.000000,-235.815621,135.534959,-0.679794,24.619825,0.686389,419683.147320,0.982897,20.442811,0.919586,2.774098,0.069325,0.068414,167.791665,32.000000,184.093600,167.808164,153.764214,150.433142,32.000000,145.278570,72.228343,64.229346,90.993787,21.772152,55.960370,51.869607,78.340554,31.735441,32.475319,59.607531,37.059953
50.215621,60.840587,139.368553,143.709217,115.625706,99.303425,29.172879,14.192970,135.432579,6.677718,58.604641,51.258261,142.939453,140.246680,140.949594,135.585277,96.674913,133.939210,-0.000727,-0.001059,32.000000,-235.815380,135.563206,-0.680301,24.625842,0.686400,419729.078489,0.982900,20.419246,0.935270,2.774593,0.064713,0.063542,167.769874,32.000000,184.101100,167.794790,153.721187,150.412087,32.000000,145.262822,72.229011,64.229527,90.991144,21.772152,55.975432,51.869607,78.294766,31.735441,32.434030,59.600303,37.349607
50.220559,60.817917,139.377717,143.694474,115.658866,99.327872,29.167025,14.193067,135.457157,6.678492,58.555195,51.265287,142.925096,140.273652,140.938245,135.609398,96.675951,133.967262,-0.000728,-0.001062,32.000000,-235.815291,135.588631,-0.680995,24.630700,0.686730,419793.299405,0.983133,20.384582,0.946944,2.776249,0.071939,0.068864,167.753636,32.000000,184.100273,167.763965,153.695111,150.412408,32.000000,145.241980,72.228204,64.228574,90.989071,21.772152,56.058892,51.869607,78.251710,31.735441,32.393313,59.596270,37.335227
50.226527,60.795105,139.284130,143.679764,115.726873,99.344068,29.188328,14.193150,135.481607,6.679411,58.505688,51.276107,142.910550,140.300268,140.929416,135.633740,96.678025,133.992205,-0.000728,-0.001038,32.000000,-235.815240,135.614170,-0.681121,24.633708,0.686462,419849.337230,0.982579,20.350979,0.954199,2.775402,0.066661,0.065876,167.749062,32.000000,184.083641,167.746376,153.714732,150.398106,32.000000,145.215026,72.229408,64.229083,90.988090,21.772152,55.920971,51.869607,78.205202,31.735441,32.351939,59.605928,37.225837
50.234128,60.772036,139.284157,143.665280,115.810406,99.360253,29.163591,14.193177,135.507544,6.679895,58.448715,51.288567,142.900932,140.329331,140.916332,135.661743,96.682298,134.018926,-0.000729,-0.000988,32.000000,-235.815309,135.642262,-0.682020,24.634156,0.686416,419918.880033,0.982853,20.323230,0.966885,2.775312,0.064444,0.063728,167.743067,32.000000,184.066359,167.737004,157.816659,150.382103,32.000000,145.195218,72.229259,64.229694,90.988694,21.772152,55.925461,51.869607,78.160517,31.735441,32.310000,59.608957,37.276240
50.246306,60.745406,139.152141,143.650373,115.837062,99.384449,29.152134,14.193207,135.534918,6.680678,58.385442,51.302346,142.887893,140.359504,140.902501,135.690589,96.683150,134.048988,-0.000729,-0.000980,32.000000,-235.815337,135.669564,-0.682402,24.633300,0.685851,419950.542597,0.982108,20.294279,0.977011,2.773119,0.071656,0.064918,167.731768,32.000000,184.057909,167.730667,161.887852,150.360892,32.000000,145.192282,72.228635,64.229966,90.989524,21.772152,55.909401,51.869607,78.110830,31.735441,32.263883,59.593772,37.363914
50.255280,60.715684,139.227020,143.634824,115.862904,99.404836,29.169524,14.193189,135.563983,6.681482,58.322593,51.308399,142.871776,140.386962,140.889902,135.718937,96.681093,134.076436,-0.000730,-0.000971,32.000000,-235.815357,135.697705,-0.683187,24.632181,0.685786,419976.488879,0.982878,20.263394,0.985806,2.772700,0.071908,0.069784,167.703267,32.000000,184.064630,167.713906,161.834609,150.342551,32.000000,145.177772,72.226856,64.228341,90.988915,21.772152,55.992932,51.869607,78.059840,31.735441,32.209945,59.608475,37.308155
50.257820,60.683340,139.366725,143.618415,115.885226,99.425139,29.160479,14.193141,135.593318,6.682377,58.265713,51.316185,142.854871,140.414963,140.877440,135.747008,96.680096,134.101244,-0.000731,-0.000959,32.000000,-235.815484,135.722055,-0.684982,24.630800,0.685097,420035.841733,0.983172,20.224242,0.999653,2.769400,0.072256,0.073114,167.679655,32.000000,184.058680,167.696964,161.798692,150.324935,32.000000,145.150673,72.227762,64.228725,90.989964,21.772152,55.921469,51.869607,78.012599,31.735441,32.147370,59.596683,37.170224
50.261888,60.651426,139.517828,143.600987,115.872603,99.449583,29.162237,14.193159,135.619475,6.683145,58.210223,51.318937,142.839892,140.442573,140.865622,135.772805,96.683767,134.126054,-0.000731,-0.000954,32.000000,-235.815380,135.746874,-0.685269,24.630062,0.685440,420082.149577,0.982517,20.185293,1.015130,2.770396,0.070004,0.067475,167.659765,32.000000,184.045102,167.678570,161.807837,150.324303,32.000000,145.119986,72.228796,64.226903,90.991643,21.772152,56.027677,51.869607,77.970232,31.735441,32.085119,59.607521,37.341610
50.266008,60.622546,139.537001,143.583636,115.807608,99.473828,29.176591,14.193161,135.643725,6.684076,58.176235,51.320074,142.827399,140.467676,140.854993,135.796792,96.685201,134.149443,-0.000732,-0.000954,32.000000,-235.815372,135.769378,-0.685934,24.630456,0.686195,420126.733303,0.982884,20.150340,1.028254,2.773036,0.065355,0.065827,167.664578,32.000000,184.022280,167.667601,161.846249,150.310304,32.000000,145.098591,72.229967,64.223364,90.994629,21.772152,56.154219,51.869607,77.923515,31.735441,32.026121,59.608328,37.336108
50.260091,60.598568,139.742100,143.566891,115.737734,99.481851,29.162842,14.193100,135.662700,6.684859,58.156012,51.315981,142.813772,140.486267,140.841689,135.816577,96.688118,134.170085,-0.000732,-0.000954,32.000000,-235.815275,135.787617,-0.684912,24.632042,0.687006,420179.813590,0.982896,20.114242,1.036708,2.775817,0.066913,0.064969,167.656097,32.000000,184.004738,167.666926,161.872923,150.288221,32.000000,145.080033,72.229908,64.221136,90.998370,21.772152,56.250115,51.869607,77.886220,31.735441,31.973331,59.610659,37.334787
50.255462,60.581362,139.780370,143.551278,115.700230,99.481770,29.169366,14.193155,135.678215,6.685833,58.150147,51.311567,142.795110,140.502505,140.828130,135.833196,96.687362,134.189369,-0.000731,-0.000926,32.000000,-235.815201,135.801427,-0.684339,24.635138,0.687134,420239.470351,0.982488,20.081128,1.046704,2.775971,0.070348,0.062919,167.643589,32.000000,183.990206,167.661088,161.852142,150.260784,32.000000,145.077282,72.229637,64.218564,91.001793,21.772152,56.286777,51.869607,77.850122,31.735441,31.941964,59.601965,37.087393
50.248385,60.574552,139.752403,143.538049,115.635820,99.481725,29.143946,14.192934,135.690832,6.686696,58.155979,51.304679,142.780663,140.512818,140.811128,135.845413,96.687942,134.200702,-0.000730,-0.000934,32.000000,-235.815455,135.811227,-0.684072,24.639602,0.688185,420241.271612,0.983095,20.063233,1.053874,2.780379,0.061973,0.062402,167.617768,32.000000,183.995310,167.646347,161.811198,150.241448,32.000000,145.070934,72.229738,64.216139,91.006272,21.772152,56.300846,51.869607,77.816743,31.735441,31.925217,59.610826,37.065602
50.245674,60.571859,139.685503,143.526344,115.608013,99.481744,29.179861,14.192870,135.702791,6.687261,58.164007,51.301522,142.766139,140.523390,140.793716,135.858514,96.692103,134.212502,-0.000729,-0.000928,32.000000,-235.815608,135.822198,-0.684934,24.644486,0.688327,420223.153190,0.982929,20.050786,1.064051,2.781397,0.070485,0.068806,167.598385,32.000000,183.981135,167.629231,161.784919,150.238291,32.000000,145.036843,72.228965,64.215220,91.009091,21.772152,56.279128,51.869607,77.782365,31.735441,31.920166,59.602751,37.270371
50.241272,60.571697,139.730706,143.515957,115.600189,99.473820,29.147673,14.192863,135.711420,6.687932,58.174553,51.295609,142.752463,140.533764,140.778618,135.867978,96.696066,134.221511,-0.000730,-0.000952,32.000000,-235.815697,135.830878,-0.686451,24.649916,0.688155,420218.054427,0.983921,20.051250,1.069008,2.781232,0.073839,0.064614,167.588559,32.000000,183.962357,167.611034,161.818549,150.230291,32.000000,145.007813,72.229435,64.211713,91.013655,21.772152,56.318389,51.869607,77.747340,31.735441,31.923859,59.604266,37.268903
50.233874,60.572480,139.870207,143.506686,115.622559,99.473750,29.168666,14.192908,135.721844,6.688200,58.192155,51.293289,142.739697,140.538638,140.762475,135.875213,96.699980,134.231065,-0.000731,-0.000983,32.000000,-235.815625,135.842537,-0.687532,24.655478,0.687731,420208.575249,0.982761,20.051345,1.070612,2.780050,0.066184,0.068691,167.583882,32.000000,183.936426,167.592690,161.851965,150.225196,32.000000,144.991268,72.229118,64.209868,91.018466,21.772152,56.351690,51.869607,77.712813,31.735441,31.930571,59.600440,37.094142
50.227616,60.576149,139.750142,143.499139,115.615546,99.473708,29.177803,14.192935,135.726480,6.688456,58.207559,51.286491,142.731137,140.545117,140.744704,135.880986,96.703788,134.237452,-0.000729,-0.000969,32.000000,-235.815686,135.849040,-0.688711,24.659084,0.687815,420170.627468,0.983863,20.055708,1.071049,2.781194,0.068790,0.063987,167.573163,32.000000,183.918213,167.593507,161.844668,150.202639,32.000000,144.990072,72.229258,64.207787,91.024474,21.772152,56.365967,51.869607,77.684272,31.735441,31.941390,59.599604,37.293995
50.222682,60.580582,139.619421,143.492446,115.656876,99.473566,29.154045,14.192973,135.728858,6.688992,58.221430,51.282652,142.721073,140.548983,140.728079,135.883172,96.707398,134.243973,-0.000730,-0.000970,32.000000,-235.815731,135.851663,-0.687892,24.661811,0.688457,420169.010461,0.983315,20.064100,1.071802,2.784380,0.064523,0.064562,167.559141,32.000000,183.903018,167.591189,161.783363,150.179083,32.000000,144.978529,72.230387,64.204480,91.031266,21.772152,56.305081,51.869607,77.649950,31.735441,31.955101,59.592877,37.283430
50.220551,60.585597,139.420255,143.486485,115.674960,99.473626,29.160547,14.193015,135.731877,6.690199,58.235557,51.279875,142.709891,140.553918,140.714091,135.887980,96.711275,134.247472,-0.000728,-0.000968,32.000000,-235.815661,135.855527,-0.688000,24.663170,0.687874,420170.502358,0.983151,20.074203,1.071114,2.782337,0.071239,0.070745,167.549610,32.000000,183.901081,167.574292,161.731428,150.168167,32.000000,144.961149,72.230873,64.203572,91.035712,21.772152,56.146186,51.869607,77.612853,31.735441,31.970478,59.604325,37.208449
50.216193,60.591014,139.241768,143.481139,115.624715,99.465577,29.162068,14.193015,135.734160,6.691159,58.239943,51.279098,142.702184,140.560771,140.704108,135.893081,96.714688,134.252368,-0.000728,-0.000954,32.000000,-235.815672,135.858745,-0.686363,24.663267,0.687247,420172.409124,0.984069,20.083710,1.070688,2.780007,0.077364,0.075748,167.541833,32.000000,183.894055,167.548397,161.683202,150.166766,32.000000,144.931231,72.231334,64.202328,91.041188,21.772152,56.131471,51.869607,77.583907,31.735441,31.987181,59.606321,37.158706
50.216363,60.594237,139.274303,143.476060,115.586343,99.453467,29.149910,14.193041,135.740261,6.692054,58.232737,51.280225,142.691379,140.566449,140.695325,135.899536,96.716996,134.254078,-0.000727,-0.000962,32.000000,-235.815623,135.863936,-0.686628,24.663133,0.686281,420172.681879,0.983909,20.090918,1.068521,2.776159,0.075543,0.070660,167.541166,32.000000,183.868999,167.532253,161.722119,150.150860,32.000000,144.907482,72.232721,64.199952,91.049302,21.772152,56.071653,51.869607,77.549374,31.735441,32.000816,59.592100,37.323782
50.217915,60.593146,139.257794,143.470574,115.508803,99.441306,29.169806,14.193140,135.748657,6.693202,58.208252,51.285860,142.683968,140.574219,140.684606,135.908206,96.717552,134.259367,-0.000727,-0.000963,32.000000,-235.815633,135.868698,-0.686845,24.662909,0.685426,420142.081295,0.983886,20.100817,1.067498,2.772846,0.072007,0.066870,167.527571,32.000000,183.848228,167.513074,161.735495,150.141380,32.000000,144.898289,72.234235,64.196813,91.056462,21.772152,56.103813,51.869607,77.507878,31.735441,32.008330,59.604384,37.237502
50.218967,60.586034,139.231308,143.464243,115.482397,99.437243,29.163588,14.193107,135.757497,6.693707,58.173192,51.286595,142.673377,140.584997,140.674265,135.914857,96.719167,134.268380,-0.000726,-0.000971,32.000000,-235.815704,135.875309,-0.687460,24.663096,0.685506,420090.705518,0.984181,20.103866,1.066026,2.773484,0.069580,0.069771,167.519498,32.000000,183.833674,167.508162,161.708940,150.122805,32.000000,144.905170,72.233736,64.196576,91.063740,21.772152,56.074884,51.869607,77.468583,31.735441,32.006644,59.596644,37.129359
50.212940,60.571194,139.411180,143.456629,115.487265,99.441269,29.150639,14.193229,135.764816,6.694578,58.130139,51.287006,142.664086,140.596442,140.661367,135.921855,96.722064,134.277081,-0.000724,-0.000947,32.000000,-235.815524,135.884780,-0.687789,24.664538,0.685323,420036.209305,0.983353,20.101178,1.068052,2.773070,0.080042,0.071502,167.495508,32.000000,183.829480,167.500826,161.645844,150.105751,32.000000,144.889613,72.234903,64.193890,91.071507,21.772152,56.139160,51.869607,77.436387,31.735441,31.980207,59.599398,37.189960
50.215758,60.551944,139.338056,143.447074,115.436603,99.453583,29.164015,14.193204,135.776831,6.695225,58.090603,51.284035,142.653221,140.605930,140.651795,135.931755,96.728849,134.288601,-0.000724,-0.000957,32.000000,-235.815613,135.892748,-0.688797,24.666314,0.685136,420006.343595,0.983482,20.092984,1.070839,2.772485,0.074590,0.073223,167.476880,32.000000,183.815701,167.483179,161.608382,150.100102,32.000000,144.878152,72.237148,64.192400,91.079970,21.772152,56.106925,51.869607,77.399478,31.735441,31.947370,59.590389,37.339703
50.209884,60.533687,139.214122,143.436905,115.422214,99.457556,29.171784,14.193141,135.784866,6.695479,58.066769,51.278409,142.643352,140.614023,140.645541,135.937921,96.734316,134.297188,-0.000723,-0.000941,32.000000,-235.815651,135.899908,-0.689610,24.668479,0.686060,420002.423178,0.984049,20.084344,1.072192,2.776400,0.063235,0.060611,167.464140,32.000000,183.810466,167.455360,161.602772,150.104101,32.000000,144.854537,72.238624,64.190046,91.087700,21.772152,56.148228,51.869607,77.365049,31.735441,31.912296,59.602791,37.284311
50.203575,60.519229,139.155978,143.426751,115.416769,99.453423,29.162167,14.193179,135.789819,6.695745,58.066140,51.268136,142.636505,140.616352,140.637652,135.944041,96.737749,134.299612,-0.000724,-0.000916,32.000000,-235.815631,135.902989,-0.690590,24.670578,0.685661,420015.665683,0.983609,20.062195,1.071031,2.774787,0.074839,0.064847,167.468114,32.000000,183.784575,167.441626,161.629847,150.095169,32.000000,144.838550,72.239457,64.185995,91.095189,21.772152,56.104378,51.869607,77.337776,31.735441,31.879179,59.607836,37.151809
50.189689,60.511372,139.118087,143.417237,115.325669,99.441232,29.167861,14.193152,135.790052,6.696042,58.072569,51.258236,142.629038,140.616860,140.626297,135.946144,96.740819,134.302029,-0.000725,-0.000930,32.000000,-235.815732,135.904847,-0.691147,24.671894,0.685077,420002.025007,0.983465,20.049981,1.069756,2.772644,0.071439,0.071338,167.459341,32.000000,183.766459,167.433688,161.630328,150.074423,32.000000,144.843849,72.240324,64.183067,91.101963,21.772152,56.025571,51.869607,77.311018,31.735441,31.867025,59.604492,37.268830
50.183140,60.513442,139.173052,143.410351,115.218888,99.429057,29.164012,14.193144,135.786327,6.696999,58.091285,51.247946,142.620668,140.616023,140.616287,135.940946,96.746553,134.299594,-0.000724,-0.000943,32.000000,-235.815839,135.901688,-0.692042,24.673056,0.684778,419963.602919,0.983847,20.042012,1.067508,2.771834,0.074348,0.073374,167.447254,32.000000,183.751056,167.424142,161.572231,150.061769,32.000000,144.851921,72.242995,64.179769,91.109388,21.772152,56.032104,51.869607,77.289813,31.735441,31.868906,59.597185,37.163254
50.174324,60.518666,139.157222,143.405139,115.204035,99.416772,29.156057,14.193101,135.783744,6.697602,58.106235,51.240293,142.613149,140.612626,140.606217,135.939723,96.753060,134.295105,-0.000722,-0.000964,32.000000,-235.815891,135.898070,-0.693811,24.673809,0.684673,419905.306909,0.983813,20.048444,1.065617,2.771846,0.076381,0.069065,167.426275,32.000000,183.747574,167.417739,161.507221,150.049170,32.000000,144.835760,72.244639,64.180221,91.114849,21.772152,56.095124,51.869607,77.261038,31.735441,31.881203,59.600686,37.112558
50.166164,60.524132,139.154040,143.401067,115.221099,99.404348,29.169155,14.193047,135.780524,6.698255,58.112144,51.234550,142.606133,140.610490,140.594705,135.935363,96.760153,134.293789,-0.000721,-0.000952,32.000000,-235.815983,135.894599,-0.695001,24.672734,0.684929,419850.131351,0.983969,20.057252,1.058695,2.773303,0.073088,0.066489,167.406903,32.000000,183.733099,167.390649,161.470300,150.064321,32.000000,144.813635,72.246196,64.176562,91.120982,21.772152,56.140157,51.869607,77.241014,31.735441,31.900266,59.597598,37.175947
50.158444,60.526926,139.143294,143.397603,115.219803,99.383966,29.169864,14.192995,135.776042,6.698224,58.122212,51.219175,142.600835,140.605079,140.583916,135.932642,96.763994,134.289860,-0.000721,-0.000930,32.000000,-235.816082,135.891193,-0.696361,24.670305,0.684890,419798.604403,0.984320,20.071550,1.049996,2.773475,0.080376,0.078405,167.397796,32.000000,183.717059,167.366275,161.497923,150.065448,32.000000,144.807782,72.248488,64.173323,91.125063,21.772152,56.038207,51.869607,77.212499,31.735441,31.910843,59.601237,37.181303
50.147539,60.530315,139.065118,143.394139,115.194934,99.359477,29.167845,14.193100,135.766708,6.697574,58.150563,51.206594,142.601380,140.595650,140.572715,135.923355,96.773113,134.282271,-0.000721,-0.000915,32.000000,-235.815896,135.882448,-0.697323,24.666881,0.684952,419744.958199,0.983945,20.085417,1.042260,2.773862,0.073269,0.064266,167.394272,32.000000,183.692016,167.358032,165.598722,150.055560,32.000000,144.796752,72.250348,64.171586,91.128792,21.772152,55.946750,51.869607,77.191932,31.735441,31.922287,59.609095,37.342197
50.133329,60.539859,138.994542,143.391953,115.156473,99.334993,29.178982,14.193061,135.755963,6.696976,58.186108,51.196548,142.598193,140.584652,140.562528,135.910429,96.778213,134.274940,-0.000720,-0.000911,32.000000,-235.815882,135.871491,-0.697247,24.663335,0.684954,419659.675604,0.983893,20.096158,1.036502,2.774075,0.070282,0.063632,167.383332,32.000000,183.668262,167.369017,169.653370,150.038045,32.000000,144.798314,72.252142,64.168664,91.134108,21.772152,56.044938,51.869607,77.175264,31.735441,31.940739,59.594490,37.296196
50.122611,60.553822,139.211077,143.390915,115.112898,99.310816,29.161617,14.193091,135.745619,6.696598,58.216955,51.188776,142.593327,140.570466,140.550263,135.900101,96.782990,134.265721,-0.000720,-0.000914,32.000000,-235.815923,135.858716,-0.696716,24.660570,0.684670,419550.628640,0.983963,20.110775,1.023677,2.773120,0.064671,0.067211,167.355417,32.000000,183.659772,167.357959,169.598620,150.031702,32.000000,144.812576,72.252481,64.167285,91.138408,21.772152,56.126891,51.869607,77.158180,31.735441,31.972386,59.606026,37.090254
50.117956,60.570467,139.129701,143.390898,115.113401,99.286251,29.164178,14.193067,135.733329,6.696384,58.233546,51.182028,142.592937,140.557716,140.539213,135.891177,96.790828,134.252546,-0.000719,-0.000917,32.000000,-235.815975,135.846696,-0.695445,24.658420,0.684494,419458.794609,0.983676,20.134951,1.014997,2.772498,0.066143,0.063205,167.335690,32.000000,183.652770,167.340779,169.548067,150.032347,32.000000,144.804541,72.253297,64.165811,91.141950,21.772152,56.094348,51.869607,77.138043,31.735441,32.012725,59.601493,37.097737
50.108005,60.582479,139.213783,143.391041,115.097835,99.265859,29.169325,14.192891,135.724833,6.695929,58.242525,51.172503,142.590856,140.545990,140.529904,135.879541,96.796478,134.241122,-0.000717,-0.000906,32.000000,-235.816068,135.836312,-0.695624,24.658200,0.685649,419372.384765,0.984290,20.159954,1.005717,2.777411,0.066209,0.063438,167.321504,32.000000,183.636674,167.324446,169.553477,150.043126,32.000000,144.789928,72.253505,64.164906,91.144686,21.772152,56.116689,51.869607,77.118574,31.735441,32.046628,59.605731,37.176534
50.096917,60.591249,139.312355,143.390497,115.069658,99.253818,29.172208,14.192818,135.713818,6.695639,58.252340,51.160316,142.585345,140.532134,140.524613,135.867704,96.800310,134.229497,-0.000717,-0.000908,32.000000,-235.816112,135.823018,-0.695554,24.659505,0.685251,419278.165605,0.984104,20.181395,0.991446,2.776045,0.076117,0.072293,167.321464,32.000000,183.606467,167.304204,169.593911,150.043590,32.000000,144.792038,72.252965,64.162308,91.146884,21.772152,56.169716,51.869607,77.099898,31.735441,32.073898,59.595562,37.149168
50.085300,60.599562,139.477268,143.389624,115.020303,99.229510,29.155649,14.192831,135.703568,6.695824,58.278101,51.146944,142.580984,140.516979,140.517269,135.855060,96.804841,134.218633,-0.000717,-0.000942,32.000000,-235.816118,135.807290,-0.695170,24.660864,0.685699,419203.298564,0.983974,20.203659,0.980217,2.778274,0.073949,0.067371,167.308430,32.000000,183.583573,167.292295,169.592831,150.032426,32.000000,144.802570,72.254334,64.159997,91.149890,21.772152,56.269046,51.869607,77.081579,31.735441,32.094339,59.598827,37.062448
50.072529,60.610205,139.261256,143.388779,114.992123,99.205259,29.152298,14.192834,135.691011,6.695544,58.308248,51.131577,142.577367,140.501319,140.508731,135.839687,96.813670,134.206035,-0.000716,-0.000924,32.000000,-235.816093,135.791453,-0.695387,24.661905,0.686247,419163.809432,0.984020,20.223853,0.970705,2.780857,0.068859,0.063669,167.303329,32.000000,183.566594,167.299592,169.567388,150.016423,32.000000,144.808969,72.256226,64.158887,91.152502,21.772152,56.259022,51.869607,77.076224,31.735441,32.122298,59.600145,37.104194
50.058312,60.625160,139.409927,143.388946,114.927781,99.180807,29.160009,14.192761,135.673601,6.695117,58.340532,51.116511,142.576108,140.481550,140.501408,135.822741,96.824085,134.192323,-0.000716,-0.000925,32.000000,-235.816154,135.776711,-0.694897,24.662190,0.687045,419070.849088,0.984610,20.244138,0.960868,2.784794,0.065632,0.065092,167.281974,32.000000,183.567285,167.294998,169.505463,150.007548,32.000000,144.814262,72.256166,64.158704,91.155772,21.772152,56.339438,51.869607,77.065723,31.735441,32.156478,59.610019,37.103020
50.048838,60.643050,139.471340,143.390056,114.893580,99.156397,29.158528,14.192660,135.653962,6.694784,58.376079,51.101826,142.572683,140.463071,140.496903,135.805376,96.828734,134.175237,-0.000717,-0.000941,32.000000,-235.816158,135.760664,-0.695173,24.661135,0.686006,418973.345980,0.984787,20.267947,0.945885,2.781191,0.073082,0.071888,167.269207,32.000000,183.560678,167.273831,169.467946,150.011190,32.000000,144.819495,72.256067,64.159089,91.157141,21.772152,56.269627,51.869607,77.052879,31.735441,32.196972,59.606243,37.155991
50.032555,60.663047,139.164112,143.392131,114.919105,99.119835,29.159487,14.192711,135.635213,6.694600,58.403200,51.088163,142.568526,140.444736,140.489346,135.785738,96.836118,134.156813,-0.000717,-0.000931,32.000000,-235.816089,135.745276,-0.694424,24.659446,0.686808,418878.630460,0.984630,20.297559,0.928772,2.784951,0.069434,0.062713,167.253042,32.000000,183.550750,167.248610,169.463308,150.011111,32.000000,144.807207,72.255413,64.159365,91.158517,21.772152,56.098808,51.869607,77.048197,31.735441,32.243875,59.596251,37.167656
50.025200,60.684326,138.994383,143.395193,114.967863,99.083378,29.162140,14.192654,135.619416,6.694575,58.426404,51.078033,142.568535,140.426923,140.485214,135.770163,96.841121,134.139834,-0.000716,-0.000925,32.000000,-235.816128,135.729449,-0.694798,24.656453,0.687141,418795.435721,0.984689,20.325217,0.915774,2.786705,0.070961,0.064876,167.255024,32.000000,183.527695,167.232784,169.498556,150.007546,32.000000,144.804138,72.256752,64.158143,91.160156,21.772152,56.115601,51.869607,77.035421,31.735441,32.295047,59.608023,37.104487
50.024592,60.699776,139.049960,143.398733,114.986849,99.071389,29.154909,14.192746,135.604971,6.694230,58.435268,51.072726,142.571882,140.412108,140.475577,135.752997,96.848689,134.127694,-0.000717,-0.000917,32.000000,-235.816038,135.716819,-0.694994,24.651683,0.685727,418663.057472,0.984698,20.362009,0.899389,2.781471,0.078183,0.071653,167.247730,32.000000,183.517942,167.230970,169.508909,149.997355,32.000000,144.820883,72.256141,64.159118,91.162499,21.772152,56.098315,51.869607,77.014389,31.735441,32.338124,59.605348,37.149681
50.022919,60.709208,139.047562,143.401865,115.061412,99.059228,29.175573,14.192860,135.592978,6.693636,58.430985,51.069398,142.574269,140.400797,140.469356,135.739719,96.855383,134.114783,-0.000718,-0.000890,32.000000,-235.815887,135.704832,-0.695732,24.646466,0.684893,418531.938688,0.984460,20.390875,0.886090,2.778487,0.077880,0.076904,167.233427,32.000000,183.516228,167.223521,169.450256,149.987738,32.000000,144.827367,72.257127,64.160536,91.164404,21.772152,56.070596,51.869607,76.999438,31.735441,32.370796,59.597028,37.187466
50.014865,60.713401,139.081241,143.404241,115.172118,99.042972,29.161860,14.192867,135.581574,6.693241,58.418078,51.063308,142.576879,140.388553,140.462915,135.728667,96.860984,134.104232,-0.000718,-0.000888,32.000000,-235.815871,135.692530,-0.696080,24.640542,0.685252,418486.634646,0.984639,20.406953,0.872589,2.779632,0.069393,0.077120,167.216204,32.000000,183.526349,167.214137,169.409626,149.988138,32.000000,144.829753,72.259527,64.161346,91.167253,21.772152,56.104085,51.869607,76.984360,31.735441,32.390732,59.603243,37.171472
50.006121,60.713137,139.086489,143.405513,115.160874,99.034683,29.163923,14.192813,135.570481,6.692825,58.406489,51.057458,142.577138,140.376065,140.463681,135.714893,96.864978,134.093998,-0.000717,-0.000877,32.000000,-235.815888,135.683610,-0.695298,24.634054,0.685346,418435.688102,0.983881,20.418111,0.859584,2.779677,0.065356,0.064846,167.212367,32.000000,183.518491,167.188085,169.366311,150.003839,32.000000,144.827544,72.260348,64.163282,91.168489,21.772152,56.105995,51.869607,76.973050,31.735441,32.396464,59.609695,37.159513
50.003121,60.711711,139.122332,143.405270,115.140922,99.010271,29.163751,14.192764,135.562450,6.692691,58.390550,51.049753,142.580497,140.365410,140.464846,135.705703,96.866497,134.082597,-0.000717,-0.000866,32.000000,-235.816000,135.669473,-0.693657,24.628023,0.685686,418366.980051,0.984368,20.430613,0.848826,2.780798,0.072965,0.068554,167.216935,32.000000,183.505273,167.171143,169.380045,150.003938,32.000000,144.829468,72.260591,64.164137,91.171280,21.772152,56.134251,51.869607,76.959915,31.735441,32.400542,59.606931,37.092015
49.998148,60.709988,139.133275,143.404436,115.088044,98.993889,29.171375,14.192770,135.551871,6.692769,58.375505,51.043377,142.584644,140.354082,140.463573,135.695055,96.869253,134.072055,-0.000718,-0.000853,32.000000,-235.815990,135.655572,-0.692161,24.621418,0.685974,418329.486893,0.984404,20.439373,0.839829,2.781389,0.072734,0.069868,167.222436,32.000000,183.487481,167.163703,169.418390,149.999582,32.000000,144.834169,72.260949,64.164636,91.174354,21.772152,56.139363,51.869607,76.944648,31.735441,32.403467,59.604109,37.145133
49.986638,60.708361,139.204747,143.403178,115.007089,98.969371,29.153834,14.192854,135.542993,6.692646,58.365338,51.033632,142.583155,140.342940,140.464936,135.685492,96.873935,134.065421,-0.000718,-0.000819,32.000000,-235.815864,135.646156,-0.691669,24.615274,0.686194,418223.641817,0.984228,20.441040,0.832738,2.782273,0.067963,0.068185,167.217029,32.000000,183.477275,167.166010,169.433532,149.989112,32.000000,144.860157,72.261946,64.164963,91.179590,21.772152,56.197903,51.869607,76.937370,31.735441,32.405744,59.606774,37.180716
49.975004,60.707223,139.242388,143.401664,114.981422,98.953209,29.163191,14.192801,135.532804,6.692416,58.360816,51.021859,142.580003,140.333096,140.465269,135.673201,96.876685,134.054698,-0.000717,-0.000806,32.000000,-235.815880,135.635757,-0.691557,24.610051,0.686389,418149.779341,0.983911,20.444451,0.824829,2.782769,0.068202,0.062092,167.194484,32.000000,183.482769,167.156549,169.358570,149.982079,32.000000,144.877631,72.262239,64.165655,91.183589,21.772152,56.202787,51.869607,76.931904,31.735441,32.409570,59.595611,37.185631
49.971823,60.707372,139.151290,143.400618,114.969950,98.941021,29.160955,14.192723,135.523545,6.691826,58.359665,51.013216,142.579406,140.317538,140.460767,135.661670,96.884064,134.045220,-0.000717,-0.000817,32.000000,-235.815851,135.623794,-0.691807,24.605947,0.686914,418043.068050,0.984504,20.454704,0.816903,2.784839,0.064108,0.062775,167.178789,32.000000,183.484626,167.149832,169.333668,149.984057,32.000000,144.873768,72.262115,64.167464,91.187203,21.772152,56.166864,51.869607,76.920899,31.735441,32.415214,59.592858,37.187172
49.963561,60.709559,139.323238,143.400230,114.922913,98.928408,29.161773,14.192754,135.511147,6.690720,58.366070,51.003483,142.579428,140.305467,140.457005,135.648029,96.888489,134.036472,-0.000717,-0.000837,32.000000,-235.815900,135.613987,-0.692348,24.602222,0.687309,417975.197156,0.984276,20.465576,0.808909,2.786241,0.065267,0.066500,167.164468,32.000000,183.477182,167.139764,169.346549,150.005789,32.000000,144.869553,72.262896,64.168081,91.190929,21.772152,56.224192,51.869607,76.912463,31.735441,32.423942,59.601139,37.109770
49.949861,60.713973,139.241758,143.400551,114.890223,98.916228,29.152685,14.192753,135.500684,6.689555,58.378579,50.991248,142.579352,140.289202,140.454821,135.636129,96.895462,134.024387,-0.000717,-0.000820,32.000000,-235.815869,135.601161,-0.691842,24.599183,0.686936,417912.506576,0.984300,20.469009,0.796898,2.784595,0.069489,0.064559,167.180801,32.000000,183.457886,167.135142,169.393910,150.008775,32.000000,144.876140,72.262454,64.170033,91.193945,21.772152,56.173199,51.869607,76.910556,31.735441,32.437033,59.608347,37.102066
49.938209,60.720799,139.284382,143.401630,114.919939,98.903990,29.163680,14.192723,135.487296,6.688605,58.401382,50.982260,142.582066,140.273571,140.449393,135.622058,96.901604,134.012363,-0.000717,-0.000813,32.000000,-235.815866,135.587021,-0.691239,24.596374,0.687924,417858.879156,0.984331,20.479727,0.788196,2.788497,0.066937,0.067972,167.177979,32.000000,183.443202,167.138717,169.411844,150.000493,32.000000,144.884723,72.262577,64.168516,91.197006,21.772152,56.279919,51.869607,76.909657,31.735441,32.457872,59.600991,37.165822
49.930325,60.733660,139.449512,143.404416,114.939547,98.871661,29.147055,14.192716,135.476303,6.687690,58.421238,50.979085,142.583642,140.256155,140.446767,135.608746,96.906706,133.997842,-0.000719,-0.000825,32.000000,-235.815872,135.574997,-0.690584,24.594417,0.687749,417808.492227,0.984825,20.498288,0.775313,2.787631,0.069232,0.069713,167.170412,32.000000,183.438305,167.148204,169.388545,149.987365,32.000000,144.902333,72.263210,64.170491,91.201275,21.772152,56.427737,51.869607,76.906238,31.735441,32.487345,59.600952,37.155698
49.925636,60.745334,139.576223,143.407548,114.934742,98.847343,29.167765,14.192740,135.463634,6.686639,58.429947,50.976169,142.585227,140.240858,140.446463,135.596553,96.912095,133.983862,-0.000719,-0.000810,32.000000,-235.815892,135.563260,-0.689861,24.593950,0.688144,417761.047934,0.984602,20.517151,0.763291,2.789135,0.066245,0.072850,167.155779,32.000000,183.451548,167.151953,169.342511,149.985895,32.000000,144.911827,72.262944,64.169484,91.203936,21.772152,56.388490,51.869607,76.899999,31.735441,32.519947,59.609223,37.121949
49.920854,60.754227,139.441103,143.410622,114.922926,98.835152,29.166451,14.192847,135.454349,6.686125,58.418013,50.977647,142.585569,140.227587,140.443812,135.587613,96.920093,133.973188,-0.000721,-0.000811,32.000000,-235.815826,135.552042,-0.689651,24.593839,0.688918,417636.868015,0.985046,20.538156,0.751088,2.792882,0.070843,0.067800,167.141375,32.000000,183.445738,167.148875,169.325341,149.997035,32.000000,144.906090,72.262139,64.170610,91.204566,21.772152,56.359270,51.869607,76.893624,31.735441,32.550123,59.596280,37.154230
49.916478,60.758745,139.532881,143.413232,114.870589,98.823029,29.152593,14.192924,135.445389,6.685902,58.398091,50.978683,142.583849,140.218002,140.444118,135.580035,96.925354,133.965475,-0.000722,-0.000838,32.000000,-235.815813,135.541610,-0.689469,24.594424,0.689473,417541.516674,0.984237,20.554675,0.738860,2.795682,0.066417,0.065961,167.139433,32.000000,183.439194,167.141335,169.352024,150.003476,32.000000,144.901657,72.262258,64.171607,91.208178,21.772152,56.431512,51.869607,76.884747,31.735441,32.566400,59.603863,37.096050
49.914592,60.754647,139.565817,143.413759,114.892166,98.810967,29.178718,14.192913,135.438314,6.685300,58.378364,50.978571,142.584213,140.209291,140.442023,135.570653,96.933618,133.959465,-0.000721,-0.000843,32.000000,-235.815796,135.532489,-0.688259,24.595872,0.688832,417488.933913,0.984286,20.568509,0.725643,2.793244,0.079957,0.076100,167.145787,32.000000,183.427301,167.135472,169.400609,150.005612,32.000000,144.911035,72.262238,64.173045,91.210218,21.772152,56.428722,51.869607,76.875324,31.735441,32.570475,59.601748,37.113071
49.912719,60.749692,139.513382,143.413137,114.937412,98.798768,29.184693,14.192880,135.431554,6.684397,58.354171,50.975013,142.583703,140.201411,140.439270,135.563504,96.941360,133.957367,-0.000721,-0.000852,32.000000,-235.815768,135.526180,-0.687993,24.596834,0.689255,417436.438241,0.984740,20.577548,0.716609,2.795327,0.069406,0.065151,167.141990,32.000000,183.423561,167.147346,169.423139,149.988642,32.000000,144.923937,72.260751,64.175129,91.211608,21.772152,56.495509,51.869607,76.867909,31.735441,32.567492,59.596890,37.183650
49.905344,60.744512,139.472421,143.411615,114.945301,98.786635,29.168905,14.192666,135.425984,6.683249,58.336425,50.976727,142.586381,140.195017,140.439728,135.554631,96.947128,133.950991,-0.000722,-0.000812,32.000000,-235.815969,135.519586,-0.687899,24.598337,0.689304,417365.900778,0.983768,20.575399,0.705403,2.796093,0.067483,0.064103,167.131240,32.000000,183.422283,167.148619,169.375497,149.979869,32.000000,144.929610,72.259627,64.175632,91.215063,21.772152,56.491513,51.869607,76.865837,31.735441,32.562640,59.599250,37.124736
49.906976,60.739739,139.303753,143.409439,114.893307,98.774513,29.168509,14.192724,135.420935,6.682071,58.316621,50.971797,142.587670,140.186042,140.437999,135.548726,96.950296,133.947100,-0.000722,-0.000806,32.000000,-235.815780,135.511089,-0.687206,24.599551,0.688964,417295.097639,0.983473,20.572381,0.696635,2.795147,0.073336,0.067467,167.124174,32.000000,183.434532,167.145525,169.332072,149.972324,32.000000,144.928805,72.259464,64.179520,91.216892,21.772152,56.373134,51.869607,76.852695,31.735441,32.559041,59.601434,37.175874
49.901162,60.735312,139.221217,143.406862,114.799419,98.774502,29.171910,14.192837,135.417763,6.681499,58.294310,50.975994,142.586142,140.180687,140.440540,135.539608,96.953823,133.942180,-0.000723,-0.000815,32.000000,-235.815700,135.505233,-0.686285,24.600428,0.688741,417230.671969,0.984031,20.574822,0.687748,2.794739,0.075275,0.070495,167.115895,32.000000,183.437769,167.137799,167.919316,149.989721,32.000000,144.914474,72.257664,64.182136,91.218232,21.772152,56.330443,51.869607,76.848333,31.735441,32.555892,59.597628,37.202726
49.900039,60.728324,139.245830,143.404023,114.773126,98.774670,29.150548,14.192673,135.416272,6.681050,58.252698,50.977977,142.583112,140.174223,140.439522,135.536738,96.956938,133.938560,-0.000723,-0.000835,32.000000,-235.815769,135.502302,-0.685356,24.600669,0.687765,417166.652824,0.983876,20.568362,0.682677,2.791268,0.065844,0.064278,167.114377,32.000000,183.426285,167.131328,163.796485,149.990069,32.000000,144.911643,72.256528,64.182882,91.220757,21.772152,56.302817,51.869607,76.838278,31.735441,32.550222,59.600637,37.112778
49.902154,60.717683,139.149429,143.400403,114.776231,98.774731,29.183795,14.192699,135.416842,6.680832,58.209938,50.980148,142.582798,140.172294,140.437744,135.538760,96.959936,133.935121,-0.000723,-0.000845,32.000000,-235.815804,135.500329,-0.685935,24.599306,0.687417,417157.628919,0.983875,20.569945,0.676744,2.789939,0.072604,0.071985,167.119917,32.000000,183.420890,167.128148,161.090096,149.982610,32.000000,144.915116,72.255709,64.184988,91.220953,21.772152,56.201449,51.869607,76.824439,31.735441,32.539036,59.598955,37.303386
49.900749,60.702300,138.964559,143.395484,114.809708,98.774602,29.169864,14.192746,135.415635,6.680264,58.173261,50.976695,142.581286,140.170605,140.435963,135.537854,96.964014,133.931300,-0.000723,-0.000839,32.000000,-235.815771,135.498792,-0.685928,24.596589,0.687543,417144.462342,0.984604,20.564116,0.671858,2.790495,0.071003,0.065785,167.124744,32.000000,183.419518,167.141962,161.095711,149.972959,32.000000,144.926161,72.255717,64.185870,91.222363,21.772152,56.251913,51.869607,76.817796,31.735441,32.512601,59.603214,37.151956
49.891923,60.684920,139.104181,143.389334,114.727520,98.774647,29.148209,14.192597,135.411999,6.678965,58.151788,50.970592,142.576660,140.167775,140.435509,135.534053,96.968114,133.930240,-0.000724,-0.000807,32.000000,-235.815775,135.494319,-0.686721,24.592719,0.687058,417124.076967,0.983410,20.551290,0.667176,2.788445,0.067557,0.069749,167.111899,32.000000,183.429092,167.150125,161.053060,149.965479,32.000000,144.930312,72.255633,64.188125,91.224106,21.772152,56.294840,51.869607,76.814107,31.735441,32.483195,59.613304,37.094803
49.883741,60.672499,139.164429,143.383447,114.577638,98.774780,29.175077,14.192570,135.408621,6.678248,58.137445,50.964151,142.573767,140.161001,140.431853,135.532877,96.973294,133.927122,-0.000725,-0.000769,32.000000,-235.815881,135.490093,-0.685905,24.587475,0.686223,417096.974772,0.983869,20.537359,0.661228,2.784819,0.066755,0.063927,167.104553,32.000000,183.434069,167.136283,161.002012,149.966400,32.000000,144.920893,72.255378,64.188875,91.225552,21.772152,56.247048,51.869607,76.813466,31.735441,32.457501,59.605810,37.165822
49.882472,60.664081,138.997752,143.378206,114.489116,98.774723,29.171574,14.192654,135.405373,6.677339,58.128724,50.956016,142.572200,140.155474,140.429130,135.529195,96.977891,133.924049,-0.000725,-0.000764,32.000000,-235.815853,135.486134,-0.685238,24.581767,0.687115,417072.851655,0.984746,20.529102,0.656610,2.788110,0.077637,0.069550,167.104893,32.000000,183.439411,167.126845,160.980681,149.977642,32.000000,144.909782,72.255551,64.192187,91.227467,21.772152,56.170880,51.869607,76.807732,31.735441,32.442257,59.592307,37.197590
49.876710,60.658714,138.786462,143.373998,114.457047,98.774822,29.156455,14.192582,135.397604,6.676001,58.118368,50.949196,142.572873,140.146886,140.427627,135.523592,96.982245,133.918299,-0.000724,-0.000778,32.000000,-235.815896,135.481336,-0.685100,24.576599,0.687656,417052.911252,0.983986,20.525139,0.649905,2.789775,0.064987,0.060585,167.126129,32.000000,183.435365,167.124095,161.042174,149.982336,32.000000,144.894016,72.255454,64.195365,91.227123,21.772152,56.137840,51.869607,76.804151,31.735441,32.436684,59.596329,37.139924
49.880611,60.655070,138.830093,143.370509,114.436398,98.774741,29.175855,14.192660,135.390460,6.674895,58.108708,50.948529,142.573779,140.141708,140.422451,135.519846,96.986177,133.914870,-0.000725,-0.000788,32.000000,-235.815837,135.476095,-0.685495,24.572504,0.687006,417034.229746,0.984109,20.518034,0.643806,2.786505,0.071628,0.070991,167.127847,32.000000,183.431648,167.125952,161.065291,149.968608,32.000000,144.901599,72.255188,64.196329,91.228324,21.772152,56.091211,51.869607,76.793332,31.735441,32.433512,59.601257,37.061054
