OSU 80 Ton Compressor Load Stand
49.883213,60.649953,138.654629,143.367154,114.483905,98.766697,29.197115,14.192696,135.388510,6.674285,58.086743,50.952679,142.569668,140.140044,140.420602,135.519303,96.986307,133.912791,-0.000726,-0.000786,32.000000,-235.815841,135.471840,-0.685093,24.570592,0.686203,417023.025657,0.984731,20.518623,0.636636,2.782591,0.074026,0.068426,167.134641,32.000000,183.426291,167.132316,161.022016,149.958720,32.000000,144.908919,72.255247,64.198373,91.229613,21.772152,56.034253,51.869607,76.784292,31.735441,32.429961,59.598168,37.083284
49.888069,60.640986,138.585660,143.363512,114.532107,98.766571,29.158734,14.192704,135.389808,6.674256,58.047728,50.960186,142.567783,140.138128,140.413941,135.520428,96.991740,133.914582,-0.000725,-0.000751,32.000000,-235.815822,135.470134,-0.684741,24.571474,0.686457,417008.424980,0.983981,20.510947,0.631027,2.783248,0.062921,0.067547,167.122787,32.000000,183.438840,167.127493,160.969517,149.958109,32.000000,144.903633,72.256024,64.197983,91.232229,21.772152,55.986902,51.869607,76.771515,31.735441,32.423227,59.603558,37.160540
49.893019,60.625792,138.667247,143.359161,114.543883,98.774796,29.174779,14.192640,135.392390,6.673673,58.004645,50.963981,142.562666,140.138876,140.413341,135.524404,96.992030,133.918299,-0.000725,-0.000739,32.000000,-235.815906,135.469702,-0.684960,24.573495,0.685549,416966.233838,0.983115,20.503141,0.629879,2.779585,0.072108,0.070017,167.122720,32.000000,183.441667,167.114978,160.944206,149.968694,32.000000,144.895583,72.257003,64.199377,91.231953,21.772152,55.931565,51.869607,76.755055,31.735441,32.396520,59.608338,37.145646
49.890903,60.604769,138.739016,143.352459,114.543101,98.787134,29.173422,14.192676,135.394957,6.672690,57.969297,50.967283,142.562396,140.139683,140.407961,135.524974,96.993796,133.921250,-0.000725,-0.000733,32.000000,-235.815956,135.470737,-0.685229,24.577445,0.685090,416940.484104,0.984279,20.489152,0.625323,2.777932,0.072932,0.064740,167.129089,32.000000,183.437687,167.110681,160.988539,149.965381,32.000000,144.886412,72.256177,64.202634,91.232554,21.772152,55.942946,51.869607,76.745160,31.735441,32.361395,59.598700,37.144179
49.887746,60.586148,138.878409,143.345010,114.602035,98.782916,29.163309,14.192706,135.397846,6.671933,57.938848,50.968007,142.559000,140.140586,140.406551,135.528127,96.992892,133.921894,-0.000726,-0.000751,32.000000,-235.816080,135.470548,-0.685294,24.581702,0.685390,416951.851908,0.983673,20.468842,0.626852,2.779292,0.065804,0.067751,167.147970,32.000000,183.424492,167.106488,161.018903,149.959385,32.000000,144.872750,72.256756,64.206527,91.234311,21.772152,56.099295,51.869607,76.739626,31.735441,32.324511,59.597991,37.163621
49.885725,60.569926,138.906767,143.337212,114.602757,98.782767,29.167091,14.192850,135.401251,6.671470,57.915678,50.966164,142.553732,140.142458,140.404122,135.531442,96.995519,133.924748,-0.000725,-0.000768,32.000000,-235.816026,135.474763,-0.685148,24.585384,0.685711,416975.563767,0.983833,20.450004,0.626531,2.780848,0.075574,0.073925,167.161834,32.000000,183.416423,167.119665,161.030811,149.946895,32.000000,144.883702,72.256381,64.208121,91.235989,21.772152,56.132410,51.869607,76.732097,31.735441,32.292578,59.592956,37.146747
49.888225,60.556100,138.876946,143.329464,114.598893,98.782754,29.174321,14.192684,135.403398,6.670976,57.892036,50.964727,142.546183,140.144140,140.402638,135.535094,97.001138,133.928565,-0.000725,-0.000794,32.000000,-235.816174,135.476962,-0.684507,24.589045,0.686255,416937.385071,0.984152,20.434648,0.627749,2.783818,0.068207,0.063265,167.154968,32.000000,183.415808,167.117897,160.954495,149.927434,32.000000,144.891028,72.255124,64.209647,91.236395,21.772152,56.104243,51.869607,76.724259,31.735441,32.268158,59.595434,37.179175
49.885005,60.543651,138.731805,143.322077,114.600703,98.791034,29.143034,14.192853,135.407054,6.670563,57.866991,50.965949,142.537061,140.145049,140.401952,135.539244,97.003522,133.933371,-0.000726,-0.000808,32.000000,-235.815817,135.479365,-0.684150,24.591690,0.686291,416912.349015,0.984025,20.420514,0.626518,2.784499,0.062655,0.059336,167.138439,32.000000,183.425448,167.112465,160.899831,149.914731,32.000000,144.881759,72.254248,64.211018,91.238063,21.772152,56.055738,51.869607,76.716771,31.735441,32.245572,59.600499,37.062741
49.879901,60.530658,138.660954,143.314828,114.646717,98.799220,29.176926,14.192740,135.409017,6.670279,57.842825,50.966602,142.528473,140.148232,140.398274,135.542135,97.007217,133.936995,-0.000726,-0.000809,32.000000,-235.815954,135.483080,-0.684560,24.592842,0.685970,416883.078895,0.983691,20.404105,0.622767,2.783762,0.070573,0.067784,167.133262,32.000000,183.425681,167.100521,160.883320,149.928486,32.000000,144.860482,72.255422,64.213733,91.240098,21.772152,55.967672,51.869607,76.710162,31.735441,32.223273,59.602840,37.070445
49.880715,60.517997,138.463500,143.307730,114.668466,98.807329,29.169932,14.192861,135.413136,6.669653,57.824127,50.965383,142.516689,140.149683,140.397379,135.546342,97.008696,133.939908,-0.000726,-0.000837,32.000000,-235.815874,135.487266,-0.686630,24.592869,0.685271,416899.225410,0.984867,20.394984,0.622733,2.781032,0.070616,0.068917,167.146776,32.000000,183.414677,167.092224,159.563246,149.929088,32.000000,144.841110,72.256461,64.213670,91.240712,21.772152,55.814459,51.869607,76.703950,31.735441,32.199701,59.607777,37.060320
49.881542,60.506546,138.398142,143.300794,114.678668,98.815644,29.148953,14.192857,135.416436,6.668844,57.809672,50.961813,142.511463,140.150766,140.393157,135.550802,97.006917,133.940341,-0.000727,-0.000853,32.000000,-235.815821,135.488816,-0.687327,24.592226,0.685004,416914.071389,0.983881,20.387269,0.620812,2.779896,0.070775,0.067480,167.148808,32.000000,183.406101,167.086281,155.498960,149.918318,32.000000,144.829963,72.255418,64.214636,91.241270,21.772152,55.831296,51.869607,76.694468,31.735441,32.179880,59.590714,37.156871
49.880947,60.496636,138.413150,143.294235,114.686301,98.823761,29.169163,14.192823,135.417646,6.667403,57.804307,50.958345,142.506980,140.149768,140.387392,135.549781,97.009781,133.942912,-0.000728,-0.000858,32.000000,-235.815889,135.488642,-0.688289,24.590735,0.684064,416928.730682,0.984147,20.373766,0.620759,2.775892,0.066835,0.067379,167.156809,32.000000,183.402430,167.098648,152.803305,149.908675,32.000000,144.835920,72.255163,64.217415,91.241821,21.772152,55.841323,51.869607,76.683630,31.735441,32.162148,59.600253,37.195463
49.873974,60.490304,138.547466,143.287949,114.706727,98.823800,29.176363,14.192866,135.418815,6.665692,57.806083,50.953732,142.496573,140.148214,140.381330,135.551452,97.011852,133.941143,-0.000729,-0.000868,32.000000,-235.815819,135.487856,-0.687915,24.588618,0.683781,416951.445294,0.984891,20.361459,0.622749,2.774536,0.067860,0.061310,167.147993,32.000000,183.403057,167.101757,152.751009,149.902604,32.000000,144.832198,72.255204,64.217599,91.240846,21.772152,55.810667,51.869607,76.682648,31.735441,32.149233,59.600617,37.045720
49.869737,60.487188,138.555103,143.282078,114.741967,98.811799,29.135186,14.192863,135.419235,6.664559,57.802881,50.949634,142.488779,140.144345,140.376786,135.551715,97.011828,133.941419,-0.000729,-0.000876,32.000000,-235.815777,135.484722,-0.689328,24.587290,0.683943,416968.442250,0.984276,20.352165,0.621144,2.774870,0.058181,0.061058,167.141725,32.000000,183.397124,167.093160,152.702653,149.904977,32.000000,144.817335,72.256396,64.218849,91.242862,21.772152,55.825014,51.869607,76.680831,31.735441,32.143883,59.602968,37.081376
49.868624,60.486924,138.716930,143.276765,114.787713,98.799791,29.200988,14.192736,135.419182,6.663686,57.791713,50.952303,142.485054,140.144397,140.371236,135.551547,97.013019,133.944474,-0.000730,-0.000896,32.000000,-235.815863,135.483441,-0.691333,24.587465,0.684751,416960.772968,0.984168,20.353044,0.618207,2.777951,0.066178,0.070637,167.139064,32.000000,183.390136,167.082540,152.683698,149.905793,32.000000,144.803398,72.257299,64.220780,91.243858,21.772152,55.937782,51.869607,76.675338,31.735441,32.147619,59.605781,37.184824
49.868873,60.482307,138.565794,143.271645,114.780789,98.787493,29.173266,14.192784,135.422141,6.662556,57.769153,50.948411,142.476316,140.146553,140.369822,135.554469,97.010099,133.944863,-0.000731,-0.000888,32.000000,-235.815823,135.486698,-0.691820,24.588886,0.684808,416908.886145,0.985523,20.354307,0.618366,2.778340,0.064642,0.067002,167.149780,32.000000,183.369821,167.079319,152.726611,149.895369,32.000000,144.787717,72.258577,64.222529,91.243761,21.772152,55.853385,51.869607,76.667296,31.735441,32.145168,59.605859,37.184164
49.873932,60.474019,138.360541,143.265816,114.776724,98.791440,29.186501,14.192811,135.426151,6.661441,57.746019,50.945332,142.471349,140.147556,140.366454,135.557311,97.011173,133.950736,-0.000731,-0.000890,32.000000,-235.815771,135.489443,-0.693332,24.590539,0.685520,416856.488543,0.983206,20.355195,0.618669,2.781647,0.061250,0.062643,167.155903,32.000000,183.354102,167.084865,152.756316,149.883601,32.000000,144.796537,72.259697,64.222729,91.243279,21.772152,55.808864,51.869607,76.657394,31.735441,32.135679,59.602211,37.122095
49.872469,60.463958,138.312997,143.259373,114.792275,98.803629,29.183775,14.192918,135.428432,6.660061,57.733611,50.941675,142.464246,140.148425,140.361071,135.561725,97.012162,133.953204,-0.000731,-0.000889,32.000000,-235.815600,135.490405,-0.693470,24.591772,0.684649,416804.184558,0.984001,20.350321,0.621780,2.778603,0.067173,0.069286,167.155282,32.000000,183.345278,167.084818,152.720135,149.868492,32.000000,144.796949,72.260888,64.224825,91.244599,21.772152,55.733159,51.869607,76.644630,31.735441,32.118298,59.601512,37.162154
49.866597,60.454024,138.467794,143.252412,114.794208,98.799639,29.152353,14.192793,135.427685,6.659332,57.736891,50.935041,142.460872,140.149009,140.354023,135.564154,97.013604,133.953003,-0.000731,-0.000908,32.000000,-235.815645,135.489767,-0.693580,24.592064,0.683531,416804.832378,0.983463,20.336802,0.623579,2.774206,0.071644,0.072906,167.138673,32.000000,183.357366,167.072924,152.657187,149.860409,32.000000,144.786654,72.262390,64.228301,91.249058,21.772152,55.724673,51.869607,76.645395,31.735441,32.101231,59.594638,37.179835
49.861499,60.451773,138.352734,143.246296,114.796272,98.787629,29.158974,14.192857,135.426857,6.658067,57.751292,50.927381,142.456611,140.148476,140.349973,135.563382,97.014733,133.951252,-0.000731,-0.000908,32.000000,-235.815540,135.488544,-0.693624,24.590707,0.683356,416842.909757,0.983682,20.328253,0.623798,2.773334,0.057413,0.061898,167.133986,32.000000,183.354762,167.052873,152.600831,149.854553,32.000000,144.773906,72.262803,64.232612,91.249972,21.772152,55.712395,51.869607,76.645940,31.735441,32.094995,59.598296,37.182990
49.854155,60.454189,138.330769,143.241446,114.842331,98.775515,29.155901,14.192768,135.424892,6.656587,57.762831,50.923188,142.451803,140.145154,140.346465,135.563530,97.012851,133.951180,-0.000734,-0.000908,32.000000,-235.815630,135.489795,-0.694190,24.588095,0.684141,416814.337018,0.984804,20.324390,0.622257,2.776764,0.068750,0.063664,167.138375,32.000000,183.340247,167.043243,152.615988,149.844207,32.000000,144.755338,72.262838,64.235362,91.251766,21.772152,55.693120,51.869607,76.641812,31.735441,32.099157,59.593812,37.153497
49.857889,60.457797,138.194102,143.237469,114.891261,98.767494,29.160513,14.192707,135.427271,6.655013,57.765392,50.920510,142.448471,140.142251,140.339508,135.564903,97.011852,133.950725,-0.000733,-0.000889,32.000000,-235.815729,135.490540,-0.694820,24.585057,0.683611,416761.966922,0.984565,20.327412,0.620271,2.774741,0.072125,0.068424,167.152356,32.000000,183.311670,167.037773,152.647448,149.839337,32.000000,144.742303,72.263416,64.237400,91.254108,21.772152,55.569611,51.869607,76.633310,31.735441,32.113278,59.606243,37.063621
49.854269,60.459124,138.068574,143.233972,114.901805,98.759511,29.157241,14.192788,135.426860,6.653581,57.770172,50.912412,142.441995,140.139866,140.333572,135.564469,97.008459,133.952098,-0.000733,-0.000889,32.000000,-235.815614,135.488686,-0.695270,24.580285,0.683607,416722.238462,0.984714,20.337423,0.622118,2.774709,0.065691,0.062231,167.165549,32.000000,183.294537,167.052985,152.662788,149.811673,32.000000,144.753776,72.263544,64.238958,91.256683,21.772152,55.559694,51.869607,76.632046,31.735441,32.120144,59.608102,37.181596
49.848441,60.459355,138.277408,143.230333,114.896932,98.747467,29.174783,14.192758,135.423843,6.652431,57.782066,50.905204,142.433658,140.136840,140.326580,135.562627,97.008147,133.948331,-0.000735,-0.000894,32.000000,-235.815721,135.484954,-0.695404,24.574913,0.682920,416692.723646,0.984406,20.337169,0.622894,2.771760,0.071276,0.065114,167.157320,32.000000,183.288574,167.055618,152.617224,149.804448,32.000000,144.748894,72.265437,64.239771,91.260695,21.772152,55.631994,51.869607,76.632422,31.735441,32.125463,59.598444,37.148067
49.843518,60.463395,138.497975,143.226916,114.932282,98.735423,29.161585,14.192886,135.421943,6.651132,57.797716,50.898855,142.431003,140.132499,140.319665,135.563311,97.011377,133.945463,-0.000735,-0.000896,32.000000,-235.815625,135.482106,-0.696230,24.570537,0.682442,416669.444417,0.984519,20.342242,0.626959,2.769443,0.067760,0.059822,167.148175,32.000000,183.283257,167.046338,152.584808,149.800586,32.000000,144.745192,72.267157,64.242033,91.264473,21.772152,55.676085,51.869607,76.630175,31.735441,32.134064,59.607738,37.264061
49.840456,60.469872,138.567553,143.223840,114.917497,98.723130,29.167521,14.193047,135.417224,6.649545,57.815443,50.895979,142.426517,140.129781,140.317221,135.562028,97.010686,133.944826,-0.000734,-0.000877,32.000000,-235.815487,135.481408,-0.697059,24.567692,0.683618,416622.695758,0.983934,20.348501,0.625428,2.773957,0.070106,0.066723,167.151862,32.000000,183.269462,167.028859,156.761587,149.814963,32.000000,144.724759,72.268052,64.246648,91.266426,21.772152,55.736813,51.869607,76.632480,31.735441,32.150813,59.597480,37.169270
49.839147,60.477415,138.592186,143.221221,114.947950,98.710800,29.182798,14.192934,135.414957,6.648120,57.820682,50.894433,142.422734,140.127229,140.311012,135.557199,97.010617,133.943079,-0.000734,-0.000861,32.000000,-235.815593,135.481137,-0.698246,24.567273,0.684819,416574.584557,0.984377,20.357633,0.620796,2.778656,0.078077,0.071098,167.167351,32.000000,183.245555,167.015039,160.908346,149.822165,32.000000,144.713600,72.269446,64.248970,91.270449,21.772152,55.807693,51.869607,76.625323,31.735441,32.171025,59.604355,37.132293
49.838660,60.482576,138.592725,143.218711,114.946322,98.710755,29.172065,14.192898,135.414266,6.647380,57.827894,50.892370,142.422146,140.125298,140.306968,135.556141,97.008569,133.944153,-0.000733,-0.000876,32.000000,-235.815622,135.481835,-0.699167,24.568691,0.685217,416534.398909,0.984137,20.367278,0.621175,2.780222,0.069353,0.069091,167.174943,32.000000,183.223440,167.007847,160.938423,149.813835,32.000000,144.713274,72.270504,64.251061,91.275094,21.772152,55.798181,51.869607,76.618224,31.735441,32.187918,59.606744,37.108302
49.837982,60.486973,138.448572,143.216213,114.985965,98.702669,29.173009,14.192854,135.417009,6.646746,57.830776,50.894054,142.417421,140.124184,140.305225,135.556281,97.006000,133.944142,-0.000732,-0.000902,32.000000,-235.815741,135.485723,-0.699315,24.571639,0.685300,416492.869769,0.983547,20.376175,0.620389,2.780790,0.061126,0.058642,167.181258,32.000000,183.204254,167.012321,160.916172,149.800946,32.000000,144.713726,72.269738,64.254859,91.277641,21.772152,55.734494,51.869607,76.619688,31.735441,32.202354,59.600263,37.109183
49.840096,60.489174,138.438241,143.213563,115.091617,98.694240,29.154390,14.192914,135.421307,6.645897,57.818245,50.899119,142.411984,140.128255,140.304443,135.559104,97.004665,133.949192,-0.000732,-0.000943,32.000000,-235.815619,135.487922,-0.701003,24.576929,0.685280,416503.128601,0.983933,20.381840,0.622963,2.780828,0.066129,0.062909,167.165731,32.000000,183.206656,167.014025,160.860489,149.800740,32.000000,144.715734,72.269995,64.257980,91.281589,21.772152,55.711852,51.869607,76.611523,31.735441,32.215201,59.594913,37.337942
49.841274,60.487747,138.522295,143.210602,115.221245,98.694061,29.155063,14.192961,135.429798,6.645061,57.782908,50.906052,142.405442,140.134949,140.301708,135.563670,97.006418,133.956498,-0.000733,-0.000935,32.000000,-235.815575,135.494970,-0.701874,24.581871,0.684455,416480.015799,0.983846,20.386938,0.625526,2.777973,0.070127,0.068171,167.157240,32.000000,183.195802,167.006233,160.840611,149.811286,32.000000,144.700260,72.271413,64.260084,91.286021,21.772152,55.686824,51.869607,76.604703,31.735441,32.216479,59.605053,37.152543
49.842185,60.475728,138.491469,143.205807,115.211132,98.693938,29.152822,14.192970,135.439066,6.644240,57.742249,50.908164,142.398657,140.144148,140.299876,135.570367,97.005924,133.963779,-0.000732,-0.000924,32.000000,-235.815536,135.503732,-0.702887,24.585732,0.684166,416448.720247,0.984351,20.386952,0.629330,2.777648,0.067953,0.065900,167.153237,32.000000,183.170188,166.993119,160.844507,149.821939,32.000000,144.687067,72.272489,64.260292,91.289677,21.772152,55.628125,51.869607,76.597663,31.735441,32.202692,59.603863,37.225910
49.843569,60.460224,138.509707,143.199647,115.189531,98.693873,29.164631,14.192881,135.450773,6.644028,57.711770,50.910991,142.391546,140.152921,140.300010,135.578460,97.003342,133.971192,-0.000732,-0.000905,32.000000,-235.815567,135.513536,-0.703047,24.588276,0.684416,416441.849640,0.984297,20.384308,0.631152,2.779269,0.069246,0.064615,167.168197,32.000000,183.138621,166.989364,160.886552,149.829540,32.000000,144.673728,72.273225,64.259929,91.293324,21.772152,55.737167,51.869607,76.592540,31.735441,32.177577,59.604246,37.100965
49.838775,60.445437,138.506289,143.192639,115.079436,98.697841,29.152274,14.192870,135.456431,6.643036,57.703307,50.905667,142.387840,140.158792,140.298898,135.586813,97.001780,133.978546,-0.000734,-0.000909,32.000000,-235.815591,135.520183,-0.702448,24.587565,0.684118,416426.783574,0.984320,20.371345,0.635209,2.778599,0.073402,0.070392,167.174191,32.000000,183.120406,166.992957,160.934545,149.820769,32.000000,144.685038,72.273992,64.259057,91.295192,21.772152,55.703643,51.869607,76.589250,31.735441,32.144903,59.600932,37.174333
49.831112,60.435569,138.507603,143.185301,114.991132,98.701993,29.200530,14.192958,135.459021,6.641631,57.717223,50.896631,142.380435,140.161158,140.296073,135.589023,96.999401,133.983175,-0.000734,-0.000942,32.000000,-235.815546,135.524238,-0.702361,24.584837,0.684093,416410.732307,0.983851,20.354410,0.641416,2.778888,0.069462,0.058823,167.166303,32.000000,183.112853,166.993085,160.880723,149.805675,32.000000,144.687894,72.275652,64.259488,91.293810,21.772152,55.689797,51.869607,76.591534,31.735441,32.127815,59.591845,37.181009
49.823991,60.439443,138.654765,143.179261,114.901503,98.691780,29.155305,14.193004,135.461550,6.640373,57.740242,50.894009,142.378418,140.159610,140.291597,135.587987,96.997413,133.984081,-0.000735,-0.000957,32.000000,-235.815442,135.526823,-0.701336,24.580945,0.684168,416414.493416,0.984373,20.344582,0.646575,2.779087,0.074225,0.070661,167.152783,32.000000,183.113697,166.994699,160.842515,149.804174,32.000000,144.673751,72.274064,64.262555,91.292966,21.772152,55.766707,51.869607,76.597265,31.735441,32.130167,59.605043,37.083284
49.824511,60.447588,138.705163,143.175038,114.914216,98.679389,29.142255,14.193087,135.464164,6.639061,57.747449,50.895882,142.368952,140.162970,140.291386,135.591916,96.999221,133.986827,-0.000734,-0.000963,32.000000,-235.815378,135.529363,-0.700088,24.576983,0.684372,416428.588752,0.982928,20.342643,0.651219,2.779541,0.067365,0.062832,167.147691,32.000000,183.104102,166.981458,160.800508,149.818583,32.000000,144.657569,72.274742,64.264795,91.292179,21.772152,55.792667,51.869607,76.594446,31.735441,32.146844,59.604266,37.073526
49.828270,60.454651,138.574250,143.171773,114.851201,98.675329,29.155806,14.193134,135.470535,6.638255,57.731080,50.897736,142.361553,140.169167,140.289078,135.596748,96.998080,133.992122,-0.000733,-0.000955,32.000000,-235.815177,135.536535,-0.699420,24.575737,0.685251,416399.299201,0.984515,20.353885,0.653650,2.782892,0.061634,0.061651,167.139266,32.000000,183.082932,166.964415,160.819380,149.823566,32.000000,144.651033,72.274551,64.264798,91.287597,21.772152,55.694743,51.869607,76.587573,31.735441,32.172690,59.598129,37.335227
49.837911,60.455277,138.579332,143.168602,114.797077,98.679416,29.173476,14.192868,135.479208,6.637123,57.701425,50.903825,142.359400,140.176457,140.287210,135.606529,96.996677,133.998975,-0.000733,-0.000947,32.000000,-235.815347,135.545663,-0.698530,24.576724,0.685529,416353.567577,0.984842,20.361492,0.653185,2.783874,0.069171,0.069789,167.142875,32.000000,183.060512,166.962967,160.865126,149.818639,32.000000,144.642903,72.274529,64.266743,91.282715,21.772152,55.729195,51.869607,76.575827,31.735441,32.178035,59.602801,37.145646
49.835779,60.444371,138.863474,143.162670,114.678154,98.683575,29.156989,14.192857,135.488409,6.636082,57.671470,50.910147,142.353716,140.184075,140.283973,135.612228,96.991827,134.007983,-0.000734,-0.000951,32.000000,-235.815370,135.554961,-0.697621,24.579184,0.684856,416345.153287,0.984281,20.364664,0.656915,2.781037,0.069089,0.067469,167.144186,32.000000,183.034711,166.975030,160.888439,149.803544,32.000000,144.654661,72.275235,64.266934,91.278920,21.772152,55.884758,51.869607,76.568612,31.735441,32.166999,59.595307,37.255844
49.843192,60.430837,138.888842,143.155154,114.631951,98.695761,29.162269,14.192831,135.498489,6.634919,57.645074,50.910714,142.350441,140.193614,140.277365,135.620681,96.991558,134.017541,-0.000734,-0.000961,32.000000,-235.815568,135.564565,-0.698108,24.583144,0.684732,416359.785202,0.983518,20.355317,0.661671,2.780601,0.066959,0.068379,167.135829,32.000000,183.025949,166.976871,160.838319,149.800628,32.000000,144.667737,72.277345,64.267197,91.273326,21.772152,55.894016,51.869607,76.560251,31.735441,32.144891,59.586672,37.367142
49.842553,60.417249,138.976984,143.146626,114.520516,98.703844,29.149351,14.192681,135.506061,6.633552,57.626588,50.909695,142.343316,140.200811,140.271608,135.628036,96.991547,134.026546,-0.000735,-0.000959,32.000000,-235.815652,135.572359,-0.698384,24.587995,0.686087,416373.950955,0.984133,20.346616,0.670926,2.786421,0.066428,0.066893,167.126692,32.000000,183.022350,166.975654,160.797749,149.798278,32.000000,144.668988,72.275741,64.267507,91.265602,21.772152,55.910005,51.869607,76.551374,31.735441,32.117069,59.604217,37.055038
49.840925,60.406177,139.119000,143.137657,114.431360,98.703955,29.151963,14.192781,135.512988,6.632159,57.623285,50.907292,142.339564,140.208888,140.267109,135.633904,96.990387,134.035918,-0.000736,-0.000952,32.000000,-235.815591,135.578514,-0.698473,24.593640,0.686043,416403.968025,0.983881,20.325414,0.675869,2.786516,0.068720,0.069417,167.115077,32.000000,183.010251,166.964278,160.791756,149.810130,32.000000,144.660820,72.276851,64.267082,91.258786,21.772152,56.020717,51.869607,76.546950,31.735441,32.097168,59.607757,37.157458
49.837939,60.402212,139.255445,143.129809,114.342985,98.699879,29.162294,14.192704,135.516696,6.630990,57.633410,50.906606,142.335326,140.215602,140.261144,135.636297,96.993180,134.041331,-0.000735,-0.000971,32.000000,-235.815706,135.582007,-0.698316,24.600060,0.686380,416421.110864,0.984376,20.312486,0.680283,2.788320,0.070591,0.065180,167.127648,32.000000,182.985267,166.958981,164.932408,149.816079,32.000000,144.655862,72.276922,64.269301,91.250154,21.772152,56.156507,51.869607,76.546557,31.735441,32.087267,59.590261,37.182623
49.833786,60.402896,139.398212,143.122943,114.275131,98.687693,29.147014,14.192664,135.520320,6.630015,57.642840,50.906512,142.332207,140.220072,140.254880,135.640309,96.992973,134.045448,-0.000735,-0.000986,32.000000,-235.815718,135.586816,-0.698904,24.605317,0.686917,416410.590007,0.984295,20.303099,0.686026,2.791260,0.072094,0.068337,167.123033,32.000000,182.963984,166.961691,169.000465,149.804834,32.000000,144.657773,72.278332,64.269103,91.241281,21.772152,56.162625,51.869607,76.543091,31.735441,32.087322,59.606833,37.168023
49.840054,60.406046,139.447795,143.116939,114.240733,98.675301,29.156807,14.192717,135.524149,6.629619,57.648948,50.910824,142.328481,140.226999,140.250595,135.645826,96.987914,134.049169,-0.000736,-0.000970,32.000000,-235.815760,135.592274,-0.699559,24.610529,0.687408,416385.310060,0.983960,20.302223,0.685878,2.794165,0.073955,0.066197,167.116954,32.000000,182.946637,166.972275,167.622475,149.778188,32.000000,144.661212,72.278183,64.268832,91.232098,21.772152,56.270526,51.869607,76.535120,31.735441,32.097285,59.609911,37.121582
49.842946,60.409475,139.508569,143.111677,114.179210,98.679342,29.170804,14.192830,135.527690,6.629602,57.647861,50.914416,142.324666,140.232922,140.243277,135.650507,96.989398,134.056107,-0.000736,-0.000963,32.000000,-235.815700,135.601617,-0.699638,24.614434,0.687937,416338.173998,0.984447,20.307204,0.688100,2.797263,0.101228,0.056939,167.098355,32.000000,182.954312,166.970765,163.486795,149.763099,32.000000,144.665894,72.278605,64.269680,91.219943,21.772152,56.278208,51.869607,76.526834,31.735441,32.108173,59.597834,37.177047
49.837360,60.407736,139.432596,143.106272,114.129432,98.687476,29.153968,14.192734,135.531207,6.628886,57.657630,50.911791,142.321121,140.237650,140.240790,135.655474,96.989961,134.059356,-0.000736,-0.000953,32.000000,-235.815778,135.607617,-0.698022,24.614899,0.687860,416295.043534,0.983865,20.303868,0.694978,2.797906,0.068878,0.069501,167.088206,32.000000,182.941536,166.955813,160.693973,149.762473,32.000000,144.657529,72.277811,64.270574,91.208310,21.772152,56.236795,51.869607,76.524346,31.735441,32.111745,59.608121,37.167950
49.842037,60.409074,139.545672,143.100956,114.095716,98.695656,29.158591,14.192683,135.533604,6.628507,57.666375,50.912135,142.316936,140.240795,140.237895,135.656391,96.993648,134.061749,-0.000736,-0.000957,32.000000,-235.815893,135.610652,-0.696757,24.614222,0.688035,416311.784603,0.983379,20.304306,0.696886,2.798963,0.073650,0.070763,167.086141,32.000000,182.933428,166.934832,160.717132,149.773099,32.000000,144.646606,72.277389,64.270930,91.197249,21.772152,56.323121,51.869607,76.520314,31.735441,32.114915,59.602751,37.088566
49.842187,60.412644,139.653330,143.095906,114.091367,98.703892,29.159017,14.192494,135.533590,6.626223,57.675859,50.914224,142.316507,140.243539,140.233353,135.659382,96.992590,134.061737,-0.000735,-0.000959,32.000000,-235.815988,135.614373,-0.695372,24.612259,0.687789,416346.779284,0.984145,20.308344,0.697913,2.797752,0.060820,0.065663,167.097923,32.000000,182.906546,166.922524,160.751299,149.767885,32.000000,144.641983,72.276375,64.271427,91.187123,21.772152,56.385514,51.869607,76.510465,31.735441,32.124652,59.604689,37.166629
49.841748,60.417599,139.788624,143.091296,114.081616,98.703661,29.138191,14.192442,135.536043,6.618800,57.675258,50.917618,142.312349,140.249689,140.228605,135.663210,96.989712,134.064772,-0.000734,-0.000960,32.000000,-235.816052,135.620919,-0.694748,24.609386,0.688346,416372.914327,0.983972,20.304844,0.695396,2.799759,0.081559,0.072738,167.095591,32.000000,182.889837,166.928847,160.784930,149.749436,32.000000,144.648701,72.275383,64.271240,91.177350,21.772152,56.487196,51.869607,76.506654,31.735441,32.138846,59.607010,37.052616
49.846501,60.416354,139.715723,143.086393,114.099406,98.707689,29.167638,14.192377,135.541019,6.601796,57.666432,50.914911,142.305987,140.253655,140.223796,135.666762,96.986846,134.070560,-0.000734,-0.000978,32.000000,-235.816210,135.629701,-0.694476,24.606351,0.688986,416414.244965,0.984046,20.308259,0.696446,2.801910,0.077377,0.074212,167.095256,32.000000,182.876992,166.933978,160.736815,149.737649,32.000000,144.652269,72.274281,64.270420,91.165230,21.772152,56.466229,51.869607,76.496991,31.735441,32.144274,59.594638,37.167656
49.846081,60.412559,139.674674,143.080682,114.108762,98.719812,29.163380,14.192363,135.544336,6.573471,57.660740,50.913962,142.298121,140.253711,140.220663,135.668148,96.987315,134.074717,-0.000733,-0.000966,32.000000,-235.816160,135.637094,-0.695335,24.603115,0.689730,416425.544134,0.984770,20.313669,0.700809,2.804649,0.059252,0.060239,167.075067,32.000000,182.874746,166.937083,160.697271,149.738843,32.000000,144.644364,72.273916,64.268898,91.155118,21.772152,56.488848,51.869607,76.489966,31.735441,32.142580,59.602378,37.146893
49.843560,60.409093,139.738064,143.074580,114.019859,98.723854,29.161384,14.192486,135.544082,6.539495,57.666892,50.906067,142.296552,140.252689,140.213895,135.665656,96.990720,134.074131,-0.000731,-0.000976,32.000000,-235.816011,135.640504,-0.695924,24.599749,0.689415,416443.522703,0.983709,20.307507,0.706505,2.802919,0.063202,0.069101,167.065627,32.000000,182.862079,166.917978,160.670693,149.755267,32.000000,144.626511,72.272581,64.266982,91.144445,21.772152,56.525226,51.869607,76.487137,31.735441,32.135421,59.600421,37.134568
49.836041,60.408838,139.756595,143.068506,114.011776,98.727895,29.167114,14.192470,135.542697,6.505820,57.676310,50.903482,142.292304,140.252911,140.213568,135.664050,96.988004,134.069610,-0.000731,-0.000982,32.000000,-235.815938,135.642096,-0.696971,24.598335,0.689398,416488.672263,0.983973,20.304146,0.708068,2.802119,0.066384,0.066747,167.065394,32.000000,182.849020,166.896908,160.702565,149.761327,32.000000,144.626676,72.272079,64.265786,91.135346,21.772152,56.535794,51.869607,76.487007,31.735441,32.138485,59.597588,37.167950
49.842057,60.412721,139.808578,143.063645,114.053874,98.723770,29.159614,14.192489,135.544567,6.472316,57.674969,50.910092,142.289978,140.252652,140.207599,135.665372,96.984858,134.070866,-0.000731,-0.000974,32.000000,-235.815917,135.643653,-0.697354,24.598285,0.689858,416496.563126,0.984126,20.303288,0.704377,2.803533,0.059327,0.065468,167.066456,32.000000,182.825045,166.890223,160.730341,149.764342,32.000000,144.618645,72.271448,64.264994,91.124751,21.772152,56.557613,51.869607,76.480014,31.735441,32.147429,59.595385,37.165969
49.846831,60.409745,139.775144,143.058644,114.106154,98.736052,29.145446,14.192486,135.547616,6.438181,57.659183,50.914540,142.291752,140.254411,140.200892,135.669340,96.982339,134.072198,-0.000731,-0.000977,32.000000,-235.815939,135.649212,-0.698032,24.599199,0.690130,416523.101223,0.984136,20.310811,0.704882,2.804328,0.080636,0.073321,167.059785,32.000000,182.803895,166.904473,160.742984,149.738118,32.000000,144.634535,72.268531,64.262576,91.115226,21.772152,56.608629,51.869607,76.470889,31.735441,32.152036,59.604738,37.079102
49.845103,60.400773,139.838179,143.053131,114.104486,98.748028,29.160057,14.192427,135.550315,6.403726,57.642083,50.912386,142.286923,140.256782,140.193562,135.671589,96.982500,134.073222,-0.000730,-0.000967,32.000000,-235.816008,135.654598,-0.698505,24.600246,0.690266,416513.128431,0.984227,20.308471,0.708642,2.805032,0.075498,0.075070,167.048555,32.000000,182.802162,166.903708,160.660895,149.725803,32.000000,144.646804,72.266504,64.261841,91.103263,21.772152,56.700912,51.869607,76.466510,31.735441,32.142007,59.600165,37.144546
49.844278,60.386667,139.908946,143.046731,114.126906,98.760292,29.165382,14.192288,135.549840,6.369258,57.642076,50.907207,142.281476,140.256418,140.188220,135.668470,96.982750,134.068611,-0.000731,-0.000983,32.000000,-235.816174,135.656098,-0.698761,24.600716,0.690085,416562.993625,0.984717,20.300556,0.711813,2.804093,0.073152,0.065103,167.035266,32.000000,182.798583,166.899191,160.614027,149.722134,32.000000,144.636579,72.265405,64.260347,91.093689,21.772152,56.638627,51.869607,76.459247,31.735441,32.115499,59.609115,37.155477
49.838994,60.378060,139.674994,143.040590,114.162886,98.760373,29.143408,14.192449,135.546467,6.335449,57.649146,50.901880,142.276846,140.252293,140.186669,135.667089,96.982834,134.064172,-0.000731,-0.001002,32.000000,-235.815912,135.651033,-0.699193,24.600104,0.690454,416602.454137,0.984357,20.293371,0.712152,2.805455,0.070178,0.069532,167.019823,32.000000,182.788526,166.881007,160.612743,149.729828,32.000000,144.623755,72.263957,64.259157,91.085163,21.772152,56.517187,51.869607,76.460796,31.735441,32.096680,59.605023,37.132587
49.835309,60.373559,139.508726,143.035497,114.140513,98.752308,29.163466,14.192415,135.544256,6.300831,57.649747,50.902942,142.272237,140.250184,140.182242,135.663574,96.981585,134.061888,-0.000730,-0.000985,32.000000,-235.815935,135.648035,-0.698095,24.600227,0.689804,416628.725481,0.985116,20.276979,0.707393,2.802524,0.067562,0.066763,167.018780,32.000000,182.763161,166.873554,160.651827,149.727021,32.000000,144.630817,72.261979,64.258038,91.076067,21.772152,56.551253,51.869607,76.457857,31.735441,32.086056,59.594589,37.189006
49.843660,60.368069,139.658048,143.030957,114.168320,98.748335,29.159628,14.192353,135.545573,6.266352,57.622678,50.905251,142.271809,140.250618,140.171902,135.662355,96.983614,134.056938,-0.000731,-0.001006,32.000000,-235.815956,135.651455,-0.697822,24.599772,0.689804,416628.725481,0.985116,20.276979,0.707393,2.802524,0.074984,0.074282,167.013294,32.000000,182.739224,166.875238,160.666603,149.712855,32.000000,144.636053,72.260747,64.255532,91.067101,21.772152,56.553118,51.869607,76.447530,31.735441,32.084136,59.601129,37.220994
49.845546,60.356494,139.913515,143.026473,114.143293,98.768769,29.136139,14.192413,135.546598,6.232099,57.597788,50.904074,142.269466,140.252247,140.163421,135.662164,96.981561,134.054515,-0.000732,-0.001022,32.000000,-235.815835,135.656266,-0.696757,24.598690,0.688988,416593.449914,0.984426,20.276290,0.707527,2.799395,0.067347,0.064061,167.005572,32.000000,182.721411,166.881013,160.645234,149.687270,32.000000,144.649859,72.259564,64.253423,91.057399,21.772152,56.679223,51.869607,76.438570,31.735441,32.062731,59.602279,37.195022
49.844890,60.329598,139.827796,143.018028,114.096529,98.769299,29.168549,14.192396,135.539812,6.185349,57.594726,50.897303,142.265014,140.247829,140.157430,135.657838,96.983280,134.049548,-0.000731,-0.001081,32.000000,-235.815750,135.651684,-0.696178,24.598450,0.689556,416560.723272,0.984320,20.262159,0.703077,2.801922,0.064549,0.058139,166.979627,32.000000,182.728898,166.865484,160.555648,149.671720,32.000000,144.651044,72.258822,64.249290,91.043878,21.772152,56.713563,51.869607,76.432208,31.735441,32.015693,59.600057,37.203753
49.840346,60.321596,139.845440,143.013784,114.031604,98.769372,29.166034,14.192372,135.536476,6.162792,57.605862,50.894693,142.263372,140.245417,140.155580,135.654580,96.984689,134.045567,-0.000732,-0.001096,32.000000,-235.815785,135.649049,-0.695367,24.598826,0.690914,416634.423041,0.985247,20.248636,0.703945,2.806941,0.068938,0.070064,166.967903,32.000000,182.727559,166.852895,160.540396,149.668149,32.000000,144.646542,72.258417,64.248087,91.037799,21.772152,56.727314,51.869607,76.430541,31.735441,31.994808,59.595562,37.162961
49.832861,60.313150,139.769551,143.008070,113.955756,98.765409,29.151367,14.192593,135.528568,6.127623,57.625616,50.886568,142.262287,140.237919,140.150204,135.647627,96.987904,134.038944,-0.000732,-0.001115,32.000000,-235.815667,135.641471,-0.694123,24.599695,0.690472,416599.835095,0.984101,20.222416,0.699799,2.805258,0.066247,0.061261,166.962701,32.000000,182.717132,166.838745,160.559926,149.670190,32.000000,144.642588,72.257108,64.247380,91.029429,21.772152,56.687094,51.869607,76.431506,31.735441,31.972080,59.595769,37.176534
49.826398,60.312006,140.061060,143.002844,113.949909,98.749229,29.173049,14.192609,135.518013,6.081196,57.648344,50.878304,142.263079,140.226537,140.139936,135.633959,96.986816,134.024705,-0.000732,-0.001121,32.000000,-235.815576,135.632995,-0.694146,24.602456,0.690598,416590.022643,0.984265,20.219116,0.696441,2.805868,0.065651,0.055115,166.969299,32.000000,182.682862,166.837371,160.619876,149.656597,32.000000,144.637560,72.253900,64.246590,91.017126,21.772152,56.881926,51.869607,76.436379,31.735441,31.971969,59.614770,37.069271
49.825013,60.312391,140.150691,143.001209,113.974488,98.741201,29.153066,14.192626,135.513043,6.058205,57.652914,50.876182,142.263400,140.220417,140.135492,135.628246,96.986665,134.018802,-0.000731,-0.001123,32.000000,-235.815555,135.629938,-0.694640,24.604421,0.690280,416560.986003,0.984861,20.218413,0.689988,2.804767,0.060435,0.065517,166.963240,32.000000,182.671988,166.839154,160.630177,149.654390,32.000000,144.643379,72.252396,64.246225,91.011795,21.772152,56.923374,51.869607,76.435579,31.735441,31.974623,59.600057,37.132367
49.827910,60.306747,140.091449,142.998761,114.021047,98.735305,29.171815,14.192526,135.503796,6.012422,57.635069,50.873090,142.260533,140.213715,140.127327,135.623503,96.990227,134.007783,-0.000730,-0.001121,32.000000,-235.815642,135.625819,-0.695463,24.607646,0.691594,416497.590147,0.984105,20.223958,0.684114,2.810981,0.065961,0.066492,166.945249,32.000000,182.668069,166.834420,160.560563,149.637717,32.000000,144.649171,72.251265,64.243445,91.001695,21.772152,56.941885,51.869607,76.428086,31.735441,31.970824,59.600204,37.102800
49.827084,60.299248,140.035651,142.997065,114.003968,98.739470,29.169105,14.192426,135.499388,5.989373,57.621846,50.869413,142.260633,140.209270,140.122962,135.619367,96.991259,134.003587,-0.000730,-0.001121,32.000000,-235.815734,135.623094,-0.696518,24.608320,0.691942,416465.118277,0.984731,20.225776,0.681378,2.812858,0.076461,0.074525,166.934812,32.000000,182.669083,166.824749,160.531858,149.631946,32.000000,144.637550,72.250396,64.241858,90.995839,21.772152,56.976421,51.869607,76.424974,31.735441,31.964346,59.600745,37.138163
49.815839,60.278261,139.954582,142.992202,113.988145,98.751807,29.148585,14.192363,135.486498,5.943193,57.626044,50.858602,142.255841,140.194917,140.120177,135.607102,96.995784,133.995099,-0.000730,-0.001127,32.000000,-235.815793,135.612103,-0.698541,24.605767,0.691466,416424.084781,0.983962,20.217133,0.672429,2.811506,0.069636,0.062707,166.928728,32.000000,182.656771,166.792004,160.523608,149.646587,32.000000,144.624659,72.250970,64.238293,90.987029,21.772152,56.945089,51.869607,76.427079,31.735441,31.920517,59.600008,37.096710
49.806105,60.265286,139.912147,142.987977,114.019545,98.751852,29.214210,14.192554,135.469869,5.908855,57.650954,50.848418,142.253257,140.181050,140.117414,135.592688,96.998881,133.981113,-0.000729,-0.001133,32.000000,-235.815612,135.597869,-0.699979,24.600495,0.691209,416430.473098,0.984093,20.210490,0.669344,2.810432,0.080270,0.075546,166.927913,32.000000,182.636957,166.778288,160.545918,149.642164,32.000000,144.624783,72.250024,64.234977,90.981414,21.772152,56.889581,51.869607,76.438439,31.735441,31.895335,59.603273,37.089373
49.800293,60.264808,139.779285,142.985944,113.995423,98.743860,29.197438,14.192667,135.453147,5.874068,57.682428,50.836374,142.252329,140.165405,140.112382,135.577446,97.000367,133.965733,-0.000728,-0.001117,32.000000,-235.815432,135.583995,-0.701133,24.593853,0.691101,416454.466759,0.985098,20.201139,0.660667,2.809439,0.062782,0.061799,166.923653,32.000000,182.622758,166.780902,160.556168,149.627448,32.000000,144.624885,72.248124,64.232561,90.973203,21.772152,56.855356,51.869607,76.441889,31.735441,31.887796,59.602820,37.159072
49.791057,60.267748,139.899929,142.985551,113.930417,98.719377,29.217107,14.192604,135.435642,5.839400,57.709947,50.831156,142.250703,140.148135,140.108402,135.562160,96.998776,133.949472,-0.000728,-0.001099,32.000000,-235.815509,135.571256,-0.701993,24.586754,0.691174,416438.710563,0.983063,20.198238,0.650730,2.809136,0.066758,0.065202,166.911655,32.000000,182.622479,166.781744,160.515870,149.613359,32.000000,144.634129,72.247459,64.231944,90.963822,21.772152,56.869653,51.869607,76.449621,31.735441,31.892755,59.604109,37.155991
49.787289,60.270765,139.845355,142.986223,113.907439,98.699081,29.211024,14.192864,135.421374,5.804834,57.726436,50.824296,142.247941,140.133445,140.104842,135.547855,96.999726,133.932625,-0.000727,-0.001096,32.000000,-235.815291,135.559240,-0.702808,24.579715,0.690749,416404.630370,0.983673,20.203778,0.641721,2.806796,0.070976,0.073643,166.895286,32.000000,182.622107,166.770145,160.466527,149.612156,32.000000,144.624662,72.246738,64.230560,90.956655,21.772152,56.948292,51.869607,76.457076,31.735441,31.900927,59.598690,37.188346
49.781170,60.270518,139.807019,142.987386,113.948005,98.686780,29.151683,14.192758,135.404949,5.770594,57.727991,50.819702,142.244972,140.117168,140.103278,135.534829,97.000963,133.917875,-0.000727,-0.001089,32.000000,-235.815234,135.547125,-0.702909,24.573504,0.691508,416313.954422,0.982975,20.216280,0.635356,2.809740,0.065546,0.071150,166.877660,32.000000,182.614519,166.750711,160.441240,149.613510,32.000000,144.606836,72.245714,64.228111,90.951624,21.772152,56.879459,51.869607,76.458883,31.735441,31.902485,59.607836,37.065015
49.777704,60.264659,139.661965,142.987386,113.988255,98.686948,29.146204,14.192776,135.394029,5.747724,57.723147,50.814394,142.243743,140.108230,140.102860,135.526000,96.999336,133.910217,-0.000727,-0.001103,32.000000,-235.815174,135.542349,-0.702886,24.569778,0.691364,416232.544003,0.983067,20.223197,0.626167,2.808857,0.066652,0.070292,166.864342,32.000000,182.606831,166.739389,160.439072,149.614179,32.000000,144.605907,72.245272,64.225304,90.948325,21.772152,56.857191,51.869607,76.464237,31.735441,31.898448,59.607285,37.080129
49.775361,60.249342,139.684021,142.986588,113.936418,98.686922,29.160749,14.192971,135.379633,5.702125,57.701973,50.808492,142.241767,140.087979,140.097035,135.508241,96.999916,133.894121,-0.000724,-0.001102,32.000000,-235.814966,135.527074,-0.702715,24.565312,0.690805,416180.488943,0.985325,20.227017,0.615590,2.805713,0.078940,0.107647,166.871667,32.000000,182.586185,166.717486,160.491662,149.617563,32.000000,144.606062,72.243431,64.223549,90.940389,21.772152,56.846408,51.869607,76.471105,31.735441,31.876945,59.599535,37.084164
49.765482,60.234484,139.592358,142.984957,113.917901,98.687053,29.150447,14.192876,135.366382,5.667815,57.690757,50.798065,142.243167,140.074264,140.091096,135.495194,97.001726,133.884020,-0.000723,-0.001109,32.000000,-235.814953,135.515464,-0.703119,24.563158,0.690805,416180.488943,0.985325,20.227017,0.615590,2.805713,0.072479,0.072154,166.865277,32.000000,182.575771,166.715066,161.837021,149.611139,32.000000,144.613186,72.242635,64.221513,90.936899,21.772152,56.857117,51.869607,76.480083,31.735441,31.853497,59.602860,37.166042
49.762833,60.218284,139.522925,142.982455,113.912891,98.678949,29.143924,14.192818,135.352771,5.633112,57.681210,50.790065,142.240679,140.061227,140.088122,135.481028,97.002856,133.870589,-0.000723,-0.001117,32.000000,-235.815000,135.503651,-0.704125,24.561516,0.691052,416160.903756,0.984844,20.214126,0.607136,2.806288,0.065255,0.070168,166.848169,32.000000,182.577409,166.711049,165.865708,149.602914,32.000000,144.623204,72.242512,64.219722,90.934116,21.772152,56.760816,51.869607,76.483464,31.735441,31.826352,59.611455,37.177854
49.760514,60.202810,139.312388,142.979719,113.923805,98.670850,29.160552,14.192854,135.337848,5.598992,57.668174,50.783326,142.239950,140.048296,140.081205,135.465906,97.003217,133.856501,-0.000722,-0.001129,32.000000,-235.814917,135.490173,-0.705351,24.561276,0.690787,416145.334768,0.985370,20.209499,0.600382,2.805004,0.069383,0.067771,166.827936,32.000000,182.583907,166.692933,168.568311,149.611515,32.000000,144.619408,72.241861,64.217272,90.929927,21.772152,56.694163,51.869607,76.488662,31.735441,31.799951,59.604414,37.193555
49.750091,60.186654,139.295755,142.976827,113.923031,98.662855,29.162738,14.193004,135.323757,5.564964,57.659538,50.774397,142.240050,140.032712,140.075235,135.453217,97.004303,133.845178,-0.000721,-0.001143,32.000000,-235.814805,135.477901,-0.706215,24.560547,0.690446,416090.051388,0.985525,20.196044,0.592680,2.803758,0.072153,0.065517,166.810853,32.000000,182.571112,166.678840,165.772455,149.618431,32.000000,144.610858,72.241137,64.215109,90.924400,21.772152,56.629415,51.869607,76.496074,31.735441,31.773259,59.606823,37.187319
49.743712,60.171507,139.308807,142.973952,113.940048,98.646597,29.167018,14.193051,135.306694,5.532301,57.662293,50.762237,142.236738,140.016766,140.070465,135.436761,97.007214,133.831735,-0.000722,-0.001157,32.000000,-235.814832,135.461933,-0.707072,24.558373,0.689401,415986.494418,0.984923,20.177614,0.578794,2.799910,0.067146,0.065382,166.805276,32.000000,182.552794,166.668565,161.659292,149.624764,32.000000,144.605001,72.241212,64.211746,90.918344,21.772152,56.637024,51.869607,76.505838,31.735441,31.745232,59.601424,37.112998
49.729381,60.159059,139.292741,142.971266,113.871850,98.622412,29.166973,14.193071,135.289038,5.504509,57.681590,50.746395,142.235537,139.997592,140.066331,135.417236,97.008332,133.812179,-0.000722,-0.001164,32.000000,-235.814797,135.441864,-0.708327,24.555716,0.689401,415986.494418,0.984923,20.177614,0.578794,2.799910,0.065138,0.063446,166.805085,32.000000,182.535497,166.661984,160.311389,149.619620,32.000000,144.619325,72.239828,64.210582,90.910978,21.772152,56.673434,51.869607,76.524760,31.735441,31.724310,59.601463,37.070371
49.719301,60.156281,139.374833,142.970321,113.797323,98.597983,29.154541,14.193121,135.269038,5.486740,57.700011,50.740868,142.234676,139.978945,140.060537,135.395767,97.008952,133.791106,-0.000723,-0.001162,32.000000,-235.814689,135.419562,-0.708121,24.552994,0.689473,415897.076198,0.984716,20.169074,0.569303,2.800531,0.069548,0.066013,166.793074,32.000000,182.520176,166.660526,160.299448,149.604770,32.000000,144.636798,72.239179,64.208619,90.903874,21.772152,56.772634,51.869607,76.540639,31.735441,31.714794,59.601483,37.065676
49.719520,60.154514,139.565085,142.970368,113.809816,98.581832,29.145030,14.193167,135.251498,5.480261,57.699139,50.736286,142.233757,139.964368,140.056506,135.378123,97.008107,133.771648,-0.000723,-0.001153,32.000000,-235.814698,135.399441,-0.707931,24.550402,0.689498,415786.383086,0.984755,20.171476,0.558610,2.801015,0.069277,0.057949,166.772392,32.000000,182.510610,166.654519,160.256958,149.600950,32.000000,144.639699,72.239046,64.206973,90.896218,21.772152,56.748885,51.869607,76.552647,31.735441,31.711897,59.601060,37.169491
49.712904,60.149460,139.420002,142.970552,113.873075,98.569707,29.166022,14.193025,135.235096,5.470353,57.688233,50.731224,142.231605,139.949764,140.053319,135.364374,97.008956,133.756469,-0.000722,-0.001177,32.000000,-235.814826,135.384354,-0.707901,24.548787,0.689953,415684.966256,0.985143,20.179145,0.547672,2.803234,0.066193,0.063089,166.750995,32.000000,182.504731,166.645258,160.240113,149.605805,32.000000,144.644714,72.238881,64.206501,90.887994,21.772152,56.702900,51.869607,76.562118,31.735441,31.710790,59.604817,37.026864
49.708452,60.136822,139.479646,142.970017,113.872915,98.565676,29.166560,14.192878,135.218169,5.454155,57.681791,50.723250,142.230763,139.932413,140.050450,135.347879,97.010412,133.742662,-0.000721,-0.001186,32.000000,-235.814983,135.366769,-0.707183,24.546345,0.690835,415615.885199,0.985294,20.177151,0.538991,2.807048,0.072717,0.073324,166.739507,32.000000,182.487176,166.635425,160.262063,149.615947,32.000000,144.641965,72.238409,64.204830,90.878396,21.772152,56.810565,51.869607,76.571200,31.735441,31.689366,59.604177,37.118427
49.694299,60.123450,139.599378,142.968335,113.795805,98.553503,29.176203,14.192935,135.197020,5.433997,57.695373,50.705403,142.228821,139.913624,140.049944,135.327036,97.010853,133.722829,-0.000721,-0.001224,32.000000,-235.814890,135.349365,-0.706894,24.543563,0.690185,415560.485056,0.984594,20.178954,0.530707,2.804503,0.073233,0.067029,166.735231,32.000000,182.467196,166.625227,160.298815,149.618899,32.000000,144.644500,72.237644,64.203313,90.867601,21.772152,56.915746,51.869607,76.590977,31.735441,31.666977,59.604030,37.011824
