OSU 80 Ton Compressor Load Stand
49.677346,60.118795,139.735990,142.967463,113.715243,98.533053,29.163909,14.192948,135.173431,5.413317,57.728159,50.691761,142.226441,139.889242,140.049297,135.302576,97.012820,133.699966,-0.000720,-0.001246,32.000000,-235.814808,135.328200,-0.706092,24.541480,0.690557,415527.418077,0.984600,20.170931,0.522490,2.805954,0.070528,0.067794,166.730425,32.000000,182.451988,166.620603,160.311851,149.615193,32.000000,144.658793,72.237294,64.201260,90.857670,21.772152,56.919940,51.869607,76.613573,31.735441,31.651822,59.598837,37.116079
49.669382,60.121147,139.549964,142.967666,113.670598,98.508724,29.185061,14.192901,135.149350,5.392066,57.758147,50.681950,142.226259,139.866664,140.049364,135.278787,97.014302,133.678701,-0.000721,-0.001244,32.000000,-235.814840,135.309893,-0.706066,24.539266,0.691324,415466.797476,0.984426,20.172235,0.512335,2.809163,0.072162,0.067967,166.709888,32.000000,182.448909,166.617218,160.294217,149.607043,32.000000,144.675522,72.236783,64.198053,90.849249,21.772152,56.830848,51.869607,76.633390,31.735441,31.652170,59.604207,36.900086
49.662307,60.128798,139.353140,142.969214,113.697293,98.484280,29.158904,14.193038,135.126003,5.371155,57.774943,50.673755,142.225655,139.844615,140.047629,135.256917,97.014426,133.661446,-0.000722,-0.001238,32.000000,-235.814800,135.292476,-0.706631,24.537730,0.692156,415382.109142,0.984994,20.185160,0.499169,2.812872,0.066162,0.064991,166.685128,32.000000,182.444003,166.607544,160.256237,149.604635,32.000000,144.681063,72.236569,64.195388,90.838009,21.772152,56.849782,51.869607,76.653752,31.735441,31.666701,59.602220,37.187906
49.655888,60.131906,139.430216,142.971046,113.642610,98.472147,29.162185,14.192860,135.104635,5.349857,57.786252,50.664588,142.225383,139.826361,140.044050,135.234176,97.015881,133.640383,-0.000722,-0.001221,32.000000,-235.815060,135.277346,-0.705755,24.536621,0.691278,415284.182579,0.984216,20.195773,0.487268,2.809577,0.066184,0.061876,166.671537,32.000000,182.429154,166.593043,160.234266,149.607711,32.000000,144.675124,72.235385,64.193942,90.824184,21.772152,56.874850,51.869607,76.670967,31.735441,31.675887,59.605564,37.018060
49.651138,60.132084,139.380188,142.972432,113.540764,98.460066,29.175838,14.192988,135.081995,5.329226,57.804289,50.651403,142.223591,139.807767,140.044858,135.212775,97.016838,133.619587,-0.000723,-0.001230,32.000000,-235.814991,135.260561,-0.706219,24.533378,0.690310,415194.766121,0.985029,20.210761,0.478689,2.806014,0.068861,0.068383,166.670773,32.000000,182.414401,166.571064,160.244798,149.619607,32.000000,144.667344,72.234984,64.191315,90.811815,21.772152,56.788995,51.869607,76.686184,31.735441,31.679790,59.599614,36.969051
49.632162,60.133260,139.272923,142.973684,113.374776,98.443855,29.166693,14.193085,135.054737,5.308018,57.841744,50.635704,142.223436,139.781565,140.045048,135.187814,97.016585,133.596998,-0.000722,-0.001203,32.000000,-235.814922,135.235338,-0.706755,24.529762,0.690738,415148.919831,0.984945,20.220528,0.466913,2.807929,0.063180,0.066042,166.667802,32.000000,182.398550,166.555763,160.272562,149.621456,32.000000,144.675911,72.235516,64.189011,90.800236,21.772152,56.796957,51.869607,76.713739,31.735441,31.678472,59.593192,37.016300
49.618483,60.139361,139.102330,142.975115,113.311417,98.411503,29.165904,14.193122,135.027475,5.286507,57.885395,50.621132,142.222857,139.755828,140.043449,135.160848,97.016823,133.570990,-0.000723,-0.001181,32.000000,-235.815037,135.208654,-0.706761,24.525955,0.690575,415099.179524,0.984467,20.225636,0.455764,2.807190,0.059464,0.067486,166.660806,32.000000,182.384012,166.551219,160.280900,149.616576,32.000000,144.684495,72.236240,64.187293,90.789147,21.772152,56.669309,51.869607,76.743127,31.735441,31.690330,59.603499,36.960981
49.606781,60.152740,139.209367,142.978579,113.258195,98.386990,29.160655,14.193061,135.001022,5.265792,57.927510,50.606649,142.221696,139.730619,140.042620,135.134959,97.013984,133.544254,-0.000723,-0.001161,32.000000,-235.815141,135.184865,-0.706270,24.520338,0.690345,415044.621730,0.985030,20.246504,0.444946,2.806102,0.074711,0.075037,166.646436,32.000000,182.381521,166.547592,160.241802,149.613578,32.000000,144.689434,72.234236,64.186419,90.778795,21.772152,56.682699,51.869607,76.769126,31.735441,31.710888,59.598001,37.198177
49.596839,60.165916,139.244535,142.982745,113.253290,98.362425,29.167449,14.193097,134.973934,5.244563,57.957556,50.595493,142.220775,139.704245,140.042441,135.107877,97.010194,133.517392,-0.000723,-0.001155,32.000000,-235.815092,135.160790,-0.706006,24.514126,0.689620,414924.148095,0.985047,20.266803,0.431958,2.803438,0.072281,0.067349,166.627997,32.000000,182.383285,166.534150,160.185824,149.619635,32.000000,144.692234,72.232144,64.184792,90.768820,21.772152,56.743981,51.869607,76.796731,31.735441,31.735683,59.602053,36.993482
49.588219,60.177066,139.299502,142.987226,113.299769,98.342033,29.168915,14.192963,134.947226,5.223831,57.975574,50.585946,142.221246,139.679821,140.044653,135.082163,97.006590,133.490320,-0.000722,-0.001130,32.000000,-235.815304,135.138183,-0.706404,24.507881,0.690329,414850.344174,0.985269,20.292331,0.421687,2.806257,0.069892,0.063948,166.613228,32.000000,182.374950,166.509323,160.162796,149.624811,32.000000,144.694358,72.232413,64.182669,90.759435,21.772152,56.795813,51.869607,76.823678,31.735441,31.760213,59.595454,37.005221
49.580016,60.184370,139.144968,142.991635,113.370309,98.329792,29.161882,14.193024,134.924647,5.203080,57.984775,50.579378,142.223473,139.657038,140.046947,135.058738,97.006723,133.466170,-0.000722,-0.001110,32.000000,-235.815204,135.115895,-0.706779,24.501419,0.690687,414776.311939,0.985045,20.315829,0.412307,2.807528,0.065705,0.063533,166.606714,32.000000,182.365212,166.487423,160.166852,149.629470,32.000000,144.702481,72.232597,64.179654,90.751712,21.772152,56.729024,51.869607,76.845979,31.735441,31.774539,59.607620,37.098764
49.578235,60.185920,139.019458,142.995024,113.427654,98.317494,29.166000,14.193072,134.900368,5.182316,57.984637,50.572612,142.226307,139.638138,140.044048,135.036070,97.007649,133.442034,-0.000721,-0.001104,32.000000,-235.815228,135.095305,-0.706955,24.495985,0.691140,414716.430265,0.985008,20.335933,0.402633,2.809125,0.066723,0.070229,166.606123,32.000000,182.348547,166.479544,160.186260,149.621703,32.000000,144.716107,72.232523,64.177565,90.744200,21.772152,56.657567,51.869607,76.868980,31.735441,31.782077,59.603017,36.913805
49.564512,60.183469,138.954975,142.997453,113.439309,98.305159,29.153443,14.193115,134.880008,5.160099,57.985635,50.564590,142.228008,139.615124,140.041283,135.011376,97.008539,133.420456,-0.000722,-0.001104,32.000000,-235.815208,135.074971,-0.707826,24.490591,0.690619,414679.414522,0.985321,20.351757,0.390654,2.806473,0.069263,0.068079,166.591407,32.000000,182.337681,166.476717,160.174057,149.611905,32.000000,144.732730,72.232055,64.175355,90.737085,21.772152,56.581649,51.869607,76.893530,31.735441,31.782646,59.603145,36.928846
49.553862,60.179012,138.923638,142.999160,113.478253,98.288782,29.180435,14.193187,134.856556,5.125990,57.994296,50.551408,142.228713,139.594493,140.040270,134.985777,97.007656,133.395499,-0.000722,-0.001119,32.000000,-235.815199,135.057733,-0.707415,24.485467,0.690112,414628.566059,0.985102,20.355157,0.377890,2.804042,0.074344,0.067454,166.568530,32.000000,182.334382,166.468582,160.127146,149.609816,32.000000,144.752238,72.232383,64.172903,90.731760,21.772152,56.509737,51.869607,76.926202,31.735441,31.776066,59.601620,37.195022
49.547151,60.174544,138.869408,143.000381,113.494236,98.264275,29.168537,14.193299,134.834077,5.075812,58.001523,50.539064,142.232590,139.572863,140.037467,134.962109,97.007138,133.369575,-0.000721,-0.001111,32.000000,-235.815083,135.039818,-0.707414,24.481229,0.690070,414580.192636,0.985696,20.366962,0.366412,2.803517,0.062981,0.066564,166.546092,32.000000,182.330919,166.454655,160.100983,149.617406,32.000000,144.753130,72.232040,64.172181,90.725487,21.772152,56.573661,51.869607,76.956212,31.735441,31.769423,59.597431,36.918427
49.542732,60.172739,138.864765,143.001837,113.518610,98.239901,29.151804,14.193341,134.814128,5.019464,57.994857,50.531781,142.235005,139.554575,140.036464,134.941534,97.005785,133.348950,-0.000723,-0.001111,32.000000,-235.815071,135.025663,-0.707238,24.478320,0.690100,414513.749564,0.984841,20.373569,0.355048,2.803488,0.072163,0.072592,166.540095,32.000000,182.318111,166.435127,160.118797,149.631323,32.000000,144.753260,72.232357,64.171473,90.719815,21.772152,56.522872,51.869607,76.978508,31.735441,31.765914,59.607905,37.180569
49.536388,60.165570,138.700810,143.003064,113.563226,98.215438,29.169764,14.193088,134.799269,4.962710,57.965084,50.528567,142.235637,139.540056,140.037670,134.922503,97.004242,133.331521,-0.000724,-0.001113,32.000000,-235.815337,135.016272,-0.707820,24.476455,0.689878,414409.052094,0.985132,20.376076,0.342843,2.802773,0.074988,0.070326,166.542988,32.000000,182.308669,166.416206,160.166310,149.637444,32.000000,144.768009,72.232672,64.170529,90.716750,21.772152,56.479660,51.869607,77.007673,31.735441,31.759191,59.599388,37.205661
49.532564,60.151043,138.833503,143.003499,113.637676,98.215396,29.176930,14.193008,134.786736,4.906030,57.928483,50.522672,142.238386,139.530562,140.035435,134.907348,97.004822,133.315347,-0.000723,-0.001113,32.000000,-235.815299,135.007002,-0.707784,24.474291,0.689841,414308.930378,0.985544,20.378863,0.334073,2.802929,0.072870,0.069949,166.533432,32.000000,182.297088,166.406635,160.187824,149.635022,32.000000,144.779047,72.231840,64.168469,90.716265,21.772152,56.503817,51.869607,77.029246,31.735441,31.742855,59.604187,37.168317
49.524250,60.127162,138.694398,143.002579,113.689283,98.215549,29.162038,14.192927,134.773808,4.849416,57.904300,50.513133,142.239564,139.518159,140.034028,134.892086,97.005056,133.300726,-0.000724,-0.001093,32.000000,-235.815252,134.999743,-0.708469,24.471713,0.689000,414203.560557,0.984812,20.378289,0.327060,2.799978,0.068303,0.066063,166.511379,32.000000,182.294093,166.399912,160.161875,149.625339,32.000000,144.796018,72.230141,64.166750,90.714479,21.772152,56.463543,51.869607,77.062105,31.735441,31.701404,59.600352,37.089007
49.514670,60.102540,138.759903,143.000186,113.685081,98.203468,29.178462,14.192927,134.757271,4.792619,57.892017,50.502364,142.238980,139.505243,140.032109,134.876326,97.002908,133.286405,-0.000724,-0.001085,32.000000,-235.815331,134.990986,-0.707706,24.468340,0.689742,414185.979189,0.984616,20.367736,0.318541,2.802873,0.067759,0.065505,166.494681,32.000000,182.300859,166.383892,160.104595,149.625771,32.000000,144.808422,72.229382,64.165757,90.711579,21.772152,56.491111,51.869607,77.093345,31.735441,31.658895,59.597047,36.909770
49.505936,60.083634,138.667242,142.998306,113.672591,98.183220,29.162841,14.192925,134.741410,4.735523,57.889198,50.492518,142.237783,139.490860,140.030629,134.857899,97.002457,133.266983,-0.000724,-0.001072,32.000000,-235.815470,134.978837,-0.708103,24.463977,0.689223,414160.930520,0.985239,20.352498,0.311128,2.800535,0.072217,0.072605,166.490991,32.000000,182.301566,166.360498,160.083709,149.643743,32.000000,144.807389,72.227591,64.165454,90.708520,21.772152,56.410508,51.869607,77.125502,31.735441,31.620858,59.611898,36.983211
49.496075,60.069455,138.630090,142.997199,113.755230,98.171006,29.173572,14.192800,134.723944,4.678832,57.889984,50.486175,142.239047,139.476895,140.030425,134.842160,97.000615,133.248127,-0.000727,-0.001063,32.000000,-235.815496,134.970074,-0.708362,24.458348,0.689654,414089.098095,0.984709,20.337837,0.306244,2.802400,0.069584,0.069302,166.494490,32.000000,182.288075,166.338518,160.092616,149.653195,32.000000,144.804783,72.226246,64.164481,90.707823,21.772152,56.433032,51.869607,77.158666,31.735441,31.592867,59.603804,36.951076
49.493182,60.059019,138.646519,142.997124,113.767725,98.158749,29.174389,14.192784,134.708104,4.622098,57.881566,50.481143,142.239701,139.465183,140.029676,134.826782,96.998639,133.232479,-0.000727,-0.001043,32.000000,-235.815569,134.962305,-0.708368,24.452311,0.689280,413986.040042,0.985175,20.328011,0.297158,2.801023,0.067713,0.069149,166.497101,32.000000,182.269512,166.327609,160.134613,149.650625,32.000000,144.819005,72.224983,64.164217,90.707526,21.772152,56.344193,51.869607,77.190561,31.735441,31.574778,59.601512,37.190694
49.483427,60.043975,138.734087,142.997609,113.790929,98.146669,29.153959,14.192901,134.695586,4.565368,57.875175,50.473778,142.239254,139.453864,140.029373,134.813120,96.994857,133.217725,-0.000727,-0.001066,32.000000,-235.815442,134.951151,-0.707826,24.446121,0.689299,413925.702514,0.984868,20.324088,0.289739,2.800830,0.072085,0.072019,166.493688,32.000000,182.257520,166.321994,160.139517,149.649520,32.000000,144.835452,72.223246,64.164126,90.706750,21.772152,56.445230,51.869607,77.222058,31.735441,31.551132,59.625273,36.891135
49.476856,60.027617,138.790065,142.997849,113.821734,98.134415,29.168471,14.193020,134.682366,4.508397,57.876370,50.465206,142.238163,139.442167,140.029547,134.800859,96.991020,133.204546,-0.000727,-0.001064,32.000000,-235.815481,134.941115,-0.706671,24.439341,0.689480,413866.146623,0.984754,20.316661,0.284029,2.801326,0.071036,0.079550,166.483767,32.000000,182.250950,166.320934,160.112945,149.643525,32.000000,144.847119,72.221211,64.162756,90.707519,21.772152,56.434085,51.869607,77.255620,31.735441,31.523470,59.580427,37.007789
49.470387,60.011589,138.676979,142.998055,113.760122,98.113928,29.192226,14.192991,134.666049,4.450988,57.881632,50.453167,142.232784,139.431674,140.031630,134.783765,96.986985,133.189693,-0.000728,-0.001029,32.000000,-235.815459,134.931714,-0.705976,24.433337,0.690129,413809.428258,0.985497,20.311763,0.280564,2.803647,0.065216,0.067932,166.472200,32.000000,182.254200,166.307929,161.471852,149.651901,32.000000,144.840319,72.219810,64.162182,90.709980,21.772152,56.391288,51.869607,77.287570,31.735441,31.493346,59.593989,36.888640
49.454637,59.997535,138.594529,142.998440,113.660663,98.093636,29.154189,14.192891,134.649596,4.394160,57.885609,50.445017,142.234031,139.420228,140.033710,134.765680,96.981545,133.171776,-0.000729,-0.001014,32.000000,-235.815518,134.923032,-0.706049,24.428201,0.690576,413747.549863,0.984985,20.302242,0.277927,2.805151,0.069710,0.073870,166.471639,32.000000,182.253259,166.285895,165.646966,149.662118,32.000000,144.829836,72.219829,64.160709,90.713047,21.772152,56.359063,51.869607,77.326878,31.735441,31.468379,59.608505,36.992895
49.450943,59.985029,138.489190,142.999603,113.639329,98.081267,29.172756,14.193035,134.636132,4.337962,57.884428,50.440013,142.239442,139.409489,140.033733,134.752602,96.977803,133.158503,-0.000729,-0.000994,32.000000,-235.815432,134.914801,-0.705578,24.424974,0.690113,413652.721300,0.984077,20.292946,0.274665,2.803232,0.068156,0.067851,166.475472,32.000000,182.240860,166.265400,168.432177,149.669478,32.000000,144.828385,72.219001,64.159702,90.716840,21.772152,56.280767,51.869607,77.365842,31.735441,31.445151,59.598316,37.105221
49.453254,59.969831,138.319394,143.001056,113.706997,98.077333,29.173275,14.193125,134.623435,4.281766,57.865564,50.436011,142.243134,139.404323,140.031667,134.741513,96.974319,133.148526,-0.000728,-0.000974,32.000000,-235.815372,134.909528,-0.705811,24.423845,0.689938,413569.326262,0.985466,20.295281,0.271303,2.802458,0.068269,0.067796,166.473349,32.000000,182.231901,166.261351,168.453233,149.669653,32.000000,144.836533,72.216754,64.157968,90.721508,21.772152,56.201732,51.869607,77.392233,31.735441,31.420350,59.598857,37.015786
49.446522,59.949423,138.289739,143.002364,113.626220,98.073341,29.146473,14.193122,134.616350,4.224823,57.845235,50.432185,142.246770,139.397852,140.030450,134.733071,96.971508,133.138698,-0.000727,-0.000975,32.000000,-235.815299,134.907300,-0.706575,24.422653,0.689452,413510.702904,0.984762,20.286620,0.268522,2.800537,0.071777,0.067865,166.463784,32.000000,182.236360,166.257254,168.427034,149.663252,32.000000,144.848247,72.215033,64.157042,90.726652,21.772152,56.140107,51.869607,77.420685,31.735441,31.390637,59.611121,36.920629
49.443411,59.921289,138.338102,143.003092,113.561379,98.069181,29.171470,14.193265,134.608355,4.171702,57.827353,50.422237,142.245152,139.393608,140.032438,134.723103,96.968482,133.129710,-0.000729,-0.000936,32.000000,-235.815153,134.904189,-0.706724,24.421353,0.688562,413479.638564,0.984615,20.269015,0.267104,2.796973,0.064901,0.062068,166.454355,32.000000,182.244954,166.241211,168.361089,149.665831,32.000000,144.852360,72.214378,64.154282,90.731502,21.772152,56.131027,51.869607,77.459097,31.735441,31.340114,59.607118,37.195903
49.439685,59.894317,138.286907,143.003326,113.470576,98.057003,29.174571,14.193428,134.601314,4.130103,57.810887,50.416498,142.246058,139.392389,140.035078,134.714214,96.967333,133.121865,-0.000729,-0.000943,32.000000,-235.814933,134.898526,-0.707611,24.420823,0.688493,413446.168263,0.985575,20.255615,0.265084,2.796754,0.074841,0.073634,166.446043,32.000000,182.244780,166.218632,168.316870,149.679023,32.000000,144.839897,72.214095,64.151439,90.736562,21.772152,56.138676,51.869607,77.488756,31.735441,31.290767,59.595788,36.986806
49.432181,59.868637,138.084462,143.003739,113.416229,98.052914,29.146948,14.193419,134.593150,4.091137,57.800528,50.409711,142.249718,139.387684,140.034981,134.706503,96.967597,133.111673,-0.000730,-0.000911,32.000000,-235.815039,134.892550,-0.708028,24.419180,0.688727,413400.540867,0.984683,20.230718,0.263694,2.797908,0.063726,0.066163,166.452147,32.000000,182.234073,166.200266,168.327610,149.682858,32.000000,144.829063,72.214114,64.150042,90.743879,21.772152,56.025420,51.869607,77.524768,31.735441,31.243061,59.592336,36.988860
49.429927,59.844399,138.011445,143.004363,113.363421,98.044841,29.173287,14.193361,134.584826,4.054527,57.790674,50.401259,142.251993,139.386877,140.034121,134.697963,96.965109,133.101812,-0.000731,-0.000902,32.000000,-235.815150,134.889537,-0.708287,24.416787,0.688413,413319.489396,0.984468,20.207626,0.260986,2.797083,0.070617,0.070067,166.461224,32.000000,182.225874,166.191156,168.365960,149.688094,32.000000,144.832730,72.214711,64.147941,90.749879,21.772152,55.984129,51.869607,77.559512,31.735441,31.197468,59.608190,36.968464
49.420901,59.821755,138.177189,143.005234,113.349584,98.036831,29.150660,14.193478,134.576743,4.018321,57.786585,50.393685,142.253999,139.382591,140.032926,134.687617,96.960004,133.091885,-0.000732,-0.000899,32.000000,-235.815000,134.882265,-0.708286,24.413764,0.687507,413273.816302,0.985457,20.189758,0.255713,2.793412,0.067065,0.067228,166.463136,32.000000,182.215776,166.190783,168.368126,149.686646,32.000000,144.840853,72.215144,64.146502,90.754790,21.772152,55.926785,51.869607,77.594765,31.735441,31.155956,59.599103,36.943666
49.419576,59.801476,138.020945,143.006706,113.362532,98.024751,29.166342,14.193482,134.568568,3.982278,57.790218,50.388194,142.254076,139.379713,140.029632,134.678442,96.955807,133.080576,-0.000730,-0.000905,32.000000,-235.814920,134.874290,-0.707339,24.409231,0.687143,413214.698283,0.984472,20.167867,0.253355,2.792063,0.059999,0.061864,166.455449,32.000000,182.215136,166.189521,168.334202,149.675310,32.000000,144.849992,72.215178,64.145901,90.760276,21.772152,55.850415,51.869607,77.629807,31.735441,31.117090,59.611111,37.056065
49.416175,59.783560,137.983989,143.008563,113.361103,98.012560,29.166543,14.193392,134.561259,3.945962,57.792437,50.383057,142.255532,139.374509,140.027105,134.666872,96.952357,133.069027,-0.000729,-0.000896,32.000000,-235.815017,134.867429,-0.707764,24.404282,0.688088,413167.157752,0.985295,20.154621,0.253581,2.795926,0.063890,0.061804,166.447102,32.000000,182.222937,166.178537,168.289451,149.678575,32.000000,144.855862,72.215149,64.143725,90.767445,21.772152,55.901293,51.869607,77.664683,31.735441,31.081583,59.582266,37.026791
49.405292,59.767326,138.174774,143.010822,113.422875,98.004251,29.151165,14.193429,134.553832,3.909031,57.792627,50.377159,142.256051,139.367762,140.025687,134.660209,96.949922,133.059668,-0.000730,-0.000855,32.000000,-235.815034,134.859160,-0.707691,24.399410,0.687342,413099.084349,0.984620,20.135720,0.252217,2.792840,0.065830,0.067114,166.442381,32.000000,182.223619,166.165406,168.285143,149.690369,32.000000,144.849814,72.215984,64.141467,90.775391,21.772152,55.961790,51.869607,77.706126,31.735441,31.050156,59.587045,36.973160
49.406568,59.752091,138.347051,143.013500,113.549162,97.996057,29.181058,14.193399,134.543579,3.872620,57.791853,50.373087,142.257720,139.364578,140.025660,134.651602,96.945313,133.048626,-0.000729,-0.000845,32.000000,-235.815101,134.853066,-0.706323,24.394564,0.687234,413033.491603,0.984518,20.121345,0.249990,2.792284,0.069245,0.073730,166.447937,32.000000,182.214246,166.158563,168.317252,149.691758,32.000000,144.844618,72.216025,64.139975,90.783042,21.772152,56.010502,51.869607,77.741205,31.735441,31.021284,59.602506,37.107202
49.403867,59.735967,138.264055,143.016286,113.646072,97.987887,29.172712,14.193351,134.537181,3.836239,57.792803,50.366119,142.263658,139.362063,140.025685,134.643838,96.943496,133.040417,-0.000728,-0.000842,32.000000,-235.815079,134.848023,-0.706804,24.389844,0.688392,412989.130126,0.985150,20.116445,0.247824,2.796761,0.070094,0.071764,166.459660,32.000000,182.200794,166.162248,168.350522,149.683577,32.000000,144.858254,72.216636,64.137629,90.789718,21.772152,55.990375,51.869607,77.770989,31.735441,30.991240,59.589563,37.024076
49.400630,59.721343,138.220943,143.018899,113.710422,97.979702,29.166806,14.193394,134.526611,3.799507,57.804806,50.359674,142.271020,139.355986,140.023824,134.631289,96.942262,133.032430,-0.000728,-0.000843,32.000000,-235.815077,134.839720,-0.707944,24.385325,0.689258,412942.861982,0.983991,20.099883,0.247003,2.800175,0.064794,0.065367,166.458683,32.000000,182.192456,166.166230,168.340406,149.678478,32.000000,144.877986,72.218392,64.136173,90.795657,21.772152,55.982653,51.869607,77.809051,31.735441,30.961887,59.607974,36.912998
49.390156,59.709088,138.056543,143.021634,113.732897,97.963527,29.179080,14.193301,134.513793,3.763261,57.821951,50.350620,142.276069,139.350358,140.021879,134.616963,96.942269,133.022309,-0.000728,-0.000839,32.000000,-235.815155,134.832745,-0.709532,24.381159,0.688943,412893.237607,0.984208,20.086572,0.244784,2.798648,0.067723,0.070079,166.454872,32.000000,182.190210,166.169792,168.303380,149.674211,32.000000,144.887458,72.220939,64.134135,90.800164,21.772152,55.862274,51.869607,77.850257,31.735441,30.935100,59.587252,37.037063
49.388542,59.700069,137.873135,143.024789,113.741030,97.939122,29.174480,14.193279,134.502786,3.727058,57.839164,50.348956,142.279806,139.344756,140.017900,134.606268,96.940729,133.011258,-0.000728,-0.000850,32.000000,-235.815054,134.825708,-0.709775,24.378965,0.688821,412844.395492,0.984358,20.075319,0.242090,2.797959,0.070261,0.069349,166.453155,32.000000,182.196573,166.165653,168.279426,149.683410,32.000000,144.882720,72.221046,64.134046,90.803834,21.772152,55.781087,51.869607,77.888700,31.735441,30.916877,59.596585,36.972646
49.383671,59.694455,137.904176,143.028779,113.689684,97.926795,29.163293,14.193219,134.493547,3.690521,57.846089,50.346159,142.282372,139.340665,140.015912,134.596051,96.935897,133.001439,-0.000728,-0.000863,32.000000,-235.815158,134.817665,-0.710538,24.377732,0.688164,412767.482561,0.983978,20.073974,0.237106,2.795224,0.066749,0.060171,166.457021,32.000000,182.187737,166.156465,168.307570,149.698425,32.000000,144.874167,72.219726,64.135192,90.806918,21.772152,55.758044,51.869607,77.926979,31.735441,30.902635,59.601974,37.014539
49.379351,59.685522,137.856136,143.032854,113.640798,97.914599,29.162891,14.193212,134.486110,3.654200,57.846780,50.345250,142.284653,139.338660,140.019274,134.587899,96.931623,132.994054,-0.000727,-0.000871,32.000000,-235.815193,134.814246,-0.711122,24.376689,0.687156,412657.063749,0.983900,20.066638,0.233212,2.791602,0.074968,0.076883,166.465084,32.000000,182.168728,166.151957,168.353927,149.698896,32.000000,144.879288,72.219244,64.135738,90.810479,21.772152,55.690401,51.869607,77.962923,31.735441,30.887414,59.592140,36.979909
49.378609,59.673868,137.846486,143.036814,113.630485,97.902421,29.157989,14.193348,134.478465,3.618162,57.854022,50.340984,142.287618,139.336882,140.022716,134.581181,96.926987,132.987460,-0.000728,-0.000847,32.000000,-235.815012,134.809355,-0.710877,24.375835,0.687328,412609.564492,0.984246,20.066099,0.233215,2.792506,0.068111,0.071697,166.473353,32.000000,182.157692,166.158339,168.366340,149.695069,32.000000,144.893441,72.219668,64.134920,90.815770,21.772152,55.665121,51.869607,78.000942,31.735441,30.866211,59.606941,36.991795
49.373804,59.660094,137.948657,143.040462,113.555599,97.890212,29.171804,14.193215,134.468802,3.588130,57.876578,50.334656,142.290911,139.332007,140.023300,134.574335,96.921248,132.976887,-0.000728,-0.000842,32.000000,-235.815053,134.800899,-0.711064,24.374861,0.687081,412557.352039,0.984208,20.061667,0.233857,2.791777,0.073090,0.071758,166.473380,32.000000,182.155970,166.167954,168.343815,149.694078,32.000000,144.913986,72.219808,64.135208,90.820991,21.772152,55.681297,51.869607,78.036536,31.735441,30.839250,59.612881,36.993262
49.369584,59.654019,137.964257,143.044637,113.452560,97.878084,29.165748,14.193202,134.455251,3.572132,57.907863,50.328387,142.293709,139.328045,140.026835,134.564826,96.916841,132.966820,-0.000728,-0.000839,32.000000,-235.815072,134.791594,-0.711087,24.374220,0.686959,412500.854049,0.984237,20.050786,0.235249,2.791624,0.074203,0.076612,166.465908,32.000000,182.157318,166.171759,168.307663,149.698734,32.000000,144.931001,72.219476,64.135449,90.824186,21.772152,55.620268,51.869607,78.075632,31.735441,30.821343,59.600617,36.909550
49.363043,59.653362,138.040939,143.049877,113.368641,97.866067,29.171795,14.193078,134.440642,3.555434,57.949699,50.320588,142.296185,139.320060,140.029859,134.550579,96.909215,132.951118,-0.000727,-0.000839,32.000000,-235.815203,134.779326,-0.709968,24.373496,0.687450,412445.569590,0.983717,20.042019,0.235787,2.793965,0.065957,0.062733,166.459609,32.000000,182.154564,166.170711,168.277364,149.712266,32.000000,144.933591,72.218054,64.134168,90.827548,21.772152,55.757201,51.869607,78.118584,31.735441,30.812789,59.589366,37.036402
49.353245,59.658605,138.041182,143.056269,113.293915,97.853944,29.166228,14.193087,134.426067,3.528521,58.002541,50.309803,142.302016,139.309153,140.033836,134.536872,96.901922,132.936488,-0.000726,-0.000854,32.000000,-235.815225,134.767731,-0.709331,24.372072,0.687521,412397.203214,0.983876,20.040341,0.235243,2.794519,0.074884,0.081343,166.462987,32.000000,182.139757,166.171955,168.296981,149.725891,32.000000,144.928055,72.217788,64.132475,90.831478,21.772152,55.715260,51.869607,78.163474,31.735441,30.813888,59.617346,36.985705
49.346856,59.670228,137.984978,143.063899,113.256118,97.833827,29.169544,14.193249,134.409887,3.494845,58.065469,50.300594,142.309555,139.298127,140.036236,134.519853,96.896023,132.919183,-0.000727,-0.000850,32.000000,-235.815192,134.752609,-0.708037,24.371596,0.687929,412363.958799,0.983693,20.046501,0.235145,2.796443,0.062965,0.062607,166.473554,32.000000,182.120485,166.176565,168.332852,149.728006,32.000000,144.939625,72.217867,64.130983,90.834371,21.772152,55.698847,51.869607,78.208277,31.735441,30.832085,59.600775,36.907276
49.349943,59.689343,137.867247,143.073478,113.281328,97.809404,29.169890,14.193287,134.392262,3.460283,58.122795,50.296540,142.315141,139.285990,140.037086,134.502039,96.891395,132.901467,-0.000727,-0.000859,32.000000,-235.815166,134.734299,-0.706833,24.371855,0.688053,412339.146297,0.983987,20.061955,0.235240,2.797003,0.063282,0.065319,166.478159,32.000000,182.111615,166.190837,168.350626,149.722314,32.000000,144.964420,72.218121,64.130768,90.837078,21.772152,55.594151,51.869607,78.245547,31.735441,30.859278,59.608878,36.939777
49.343090,59.707227,137.889985,143.083816,113.352217,97.793100,29.177878,14.193305,134.378472,3.425094,58.162190,50.295981,142.323437,139.276200,140.036505,134.484484,96.885442,132.883208,-0.000727,-0.000855,32.000000,-235.815156,134.718887,-0.706015,24.372688,0.687766,412283.712661,0.983843,20.080238,0.232624,2.796226,0.063792,0.067144,166.471371,32.000000,182.107007,166.214207,168.333771,149.717585,32.000000,144.977529,72.218715,64.130574,90.838988,21.772152,55.580767,51.869607,78.282759,31.735441,30.889960,59.606636,37.018794
49.348248,59.721392,137.931856,143.094283,113.356057,97.793079,29.146365,14.193252,134.366826,3.390550,58.187672,50.295358,142.332782,139.269953,140.037558,134.472082,96.880578,132.868911,-0.000724,-0.000869,32.000000,-235.815117,134.706949,-0.705691,24.374838,0.687000,412211.380083,0.983568,20.096135,0.228535,2.793666,0.057288,0.062847,166.456478,32.000000,182.107339,166.224124,168.306257,149.723770,32.000000,144.986236,72.219594,64.130872,90.840687,21.772152,55.591346,51.869607,78.320669,31.735441,30.918580,59.576788,37.002360
49.354473,59.729346,137.960805,143.104247,113.414980,97.785069,29.192279,14.193336,134.354863,3.355910,58.202044,50.288706,142.340988,139.264026,140.042995,134.459387,96.876762,132.857415,-0.000722,-0.000874,32.000000,-235.815098,134.697581,-0.705736,24.376873,0.687111,412180.914458,0.983331,20.121163,0.225500,2.794515,0.066596,0.065928,166.450118,32.000000,182.099746,166.228150,168.322808,149.738729,32.000000,144.995352,72.221378,64.130232,90.842360,21.772152,55.596048,51.869607,78.351259,31.735441,30.930702,59.622726,36.948508
49.353554,59.728761,137.989313,143.112547,113.435260,97.773277,29.174528,14.193431,134.345434,3.320822,58.215618,50.282779,142.350953,139.260605,140.050781,134.447460,96.873794,132.844996,-0.000721,-0.000893,32.000000,-235.815116,134.689684,-0.705854,24.379668,0.687204,412203.809420,0.984318,20.129951,0.223329,2.795071,0.067575,0.066055,166.456249,32.000000,182.086046,166.235900,168.368575,149.750681,32.000000,145.000492,72.222058,64.131033,90.842944,21.772152,55.602782,51.869607,78.384471,31.735441,30.932727,59.624162,36.982477
49.353786,59.726626,137.881779,143.120060,113.464667,97.769621,29.150608,14.193177,134.335277,3.286118,58.224325,50.278319,142.361849,139.254927,140.057187,134.435938,96.866191,132.833232,-0.000721,-0.000886,32.000000,-235.815422,134.684966,-0.705275,24.382902,0.687151,412183.082536,0.982574,20.131416,0.221487,2.795305,0.070309,0.066148,166.465958,32.000000,182.070742,166.247314,168.399675,149.743807,32.000000,145.016550,72.222730,64.130136,90.844315,21.772152,55.557519,51.869607,78.422897,31.735441,30.928300,59.583416,37.029873
49.356506,59.722444,137.981842,143.126926,113.510982,97.769737,29.189422,14.193088,134.327059,3.251453,58.220476,50.280502,142.367489,139.249904,140.060554,134.427722,96.858611,132.821954,-0.000720,-0.000867,32.000000,-235.815388,134.682133,-0.705352,24.387213,0.687144,412138.822684,0.983072,20.131789,0.218342,2.795935,0.070535,0.073513,166.466423,32.000000,182.069064,166.255054,168.402976,149.742365,32.000000,145.034986,72.223201,64.128396,90.846010,21.772152,55.608697,51.869607,78.457003,31.735441,30.921095,59.595621,36.941098
49.356346,59.715718,138.036494,143.133284,113.553789,97.777956,29.166690,14.193010,134.322797,3.217080,58.211711,50.281950,142.375472,139.247295,140.064339,134.421530,96.854709,132.812210,-0.000720,-0.000886,32.000000,-235.815468,134.679587,-0.704981,24.391009,0.686494,412133.838997,0.983831,20.129413,0.220153,2.793743,0.070333,0.075916,166.459602,32.000000,182.076932,166.256527,168.363354,149.742137,32.000000,145.049037,72.223696,64.128303,90.847795,21.772152,55.552751,51.869607,78.490513,31.735441,30.907057,59.597883,37.015859
49.361064,59.702406,137.971632,143.138522,113.645474,97.782038,29.164209,14.192920,134.319518,3.182108,58.200133,50.280074,142.382614,139.245228,140.069166,134.418016,96.853487,132.806566,-0.000719,-0.000880,32.000000,-235.815477,134.679161,-0.704866,24.395077,0.686813,412141.260668,0.982454,20.122396,0.222182,2.795616,0.078148,0.068600,166.449457,32.000000,182.077632,166.258808,168.330305,149.747997,32.000000,145.051040,72.223622,64.129114,90.848273,21.772152,55.540710,51.869607,78.522059,31.735441,30.885137,59.585462,36.954231
49.361362,59.687291,137.991058,143.142933,113.728142,97.794370,29.173250,14.192883,134.314423,3.147170,58.194499,50.276463,142.383706,139.243850,140.074373,134.411096,96.850415,132.798511,-0.000718,-0.000871,32.000000,-235.815454,134.678246,-0.704610,24.398358,0.687024,412174.491868,0.983288,20.115835,0.221285,2.796732,0.067922,0.071025,166.444168,32.000000,182.073454,166.256513,165.547341,149.771529,32.000000,145.055548,72.223320,64.129558,90.848821,21.772152,55.524317,51.869607,78.557643,31.735441,30.857605,59.592720,36.989447
49.353199,59.673171,138.003186,143.146913,113.726167,97.798469,29.153623,14.192758,134.305741,3.111803,58.203243,50.268358,142.386022,139.238410,140.082690,134.403432,96.846906,132.789252,-0.000718,-0.000851,32.000000,-235.815560,134.674381,-0.705059,24.399418,0.686522,412174.602046,0.983275,20.097607,0.219730,2.795151,0.067975,0.068641,166.453159,32.000000,182.060344,166.260022,161.464171,149.779076,32.000000,145.060297,72.224189,64.129306,90.850484,21.772152,55.473684,51.869607,78.597882,31.735441,30.826749,59.606862,36.939631
49.350922,59.662843,138.005097,143.150854,113.749140,97.786187,29.173511,14.192709,134.294649,3.076583,58.232975,50.262235,142.389167,139.229054,140.087707,134.390070,96.844193,132.775323,-0.000718,-0.000865,32.000000,-235.815717,134.668110,-0.705114,24.400023,0.686577,412212.860751,0.983048,20.082181,0.218834,2.795528,0.070192,0.066758,166.466550,32.000000,182.043525,166.272933,160.125156,149.777602,32.000000,145.072878,72.224782,64.129019,90.851040,21.772152,55.538317,51.869607,78.641671,31.735441,30.805925,59.609655,36.919014
49.346474,59.666915,137.812349,143.156434,113.832663,97.778046,29.160341,14.192637,134.283379,3.041984,58.269773,50.260097,142.393344,139.217800,140.088420,134.377642,96.838736,132.762392,-0.000719,-0.000872,32.000000,-235.815768,134.658091,-0.705243,24.399804,0.686731,412223.833187,0.983893,20.076570,0.217784,2.796236,0.064666,0.070924,166.469581,32.000000,182.040160,166.287744,160.111460,149.770970,32.000000,145.101136,72.224773,64.128546,90.851089,21.772152,55.383965,51.869607,78.677881,31.735441,30.802150,59.604000,36.947187
49.346023,59.673322,137.760659,143.163264,113.951719,97.777962,29.185995,14.192693,134.272498,3.006912,58.299170,50.260978,142.398472,139.207662,140.088954,134.366563,96.834145,132.747798,-0.000719,-0.000857,32.000000,-235.815840,134.649556,-0.704356,24.399096,0.686655,412165.357380,0.983122,20.068614,0.213639,2.796404,0.065025,0.066034,166.463137,32.000000,182.048057,166.297606,160.073712,149.767880,32.000000,145.120405,72.225016,64.130091,90.851808,21.772152,55.348041,51.869607,78.721504,31.735441,30.809030,59.593585,36.989741
49.347524,59.679367,137.903544,143.170744,114.029480,97.778043,29.172685,14.192703,134.265480,2.971772,58.314349,50.266175,142.402729,139.202763,140.092401,134.358046,96.829081,132.735093,-0.000718,-0.000853,32.000000,-235.815775,134.645657,-0.703864,24.399133,0.685733,412148.853501,0.983592,20.077323,0.212727,2.792750,0.064982,0.067714,166.455384,32.000000,182.060979,166.300607,160.056059,149.775108,32.000000,145.124936,72.224585,64.132067,90.851556,21.772152,55.423241,51.869607,78.757091,31.735441,30.820121,59.578351,36.936182
49.349467,59.682351,138.030146,143.178273,114.102110,97.777977,29.160337,14.192787,134.258736,2.936876,58.313392,50.270705,142.410759,139.199603,140.097341,134.350164,96.822384,132.728346,-0.000716,-0.000847,32.000000,-235.815615,134.645402,-0.703686,24.398741,0.685518,412165.284742,0.982753,20.084202,0.210131,2.791728,0.065066,0.074980,166.455498,32.000000,182.060665,166.296550,160.079870,149.789742,32.000000,145.129434,72.223883,64.132708,90.851705,21.772152,55.415644,51.869607,78.789409,31.735441,30.823072,59.590822,37.165015
49.356703,59.676111,137.924569,143.184883,114.158597,97.781912,29.157145,14.192793,134.255273,2.901556,58.301053,50.278519,142.419225,139.200436,140.101533,134.347534,96.816733,132.725318,-0.000716,-0.000845,32.000000,-235.815588,134.646048,-0.704111,24.398764,0.686212,412181.394314,0.983185,20.088680,0.208937,2.794538,0.063073,0.065993,166.465739,32.000000,182.052873,166.297968,160.126787,149.792950,32.000000,145.149391,72.223241,64.134450,90.853289,21.772152,55.379671,51.869607,78.822125,31.735441,30.815077,59.571683,36.931927
49.358409,59.664019,138.071190,143.190366,114.205160,97.794050,29.174032,14.192813,134.253992,2.866288,58.280692,50.282965,142.426111,139.202940,140.107664,134.348387,96.811159,132.723001,-0.000717,-0.000824,32.000000,-235.815534,134.649389,-0.703732,24.399249,0.686816,412195.523786,0.983566,20.089639,0.212311,2.796994,0.079991,0.081539,166.477247,32.000000,182.055847,166.308230,160.137960,149.793844,32.000000,145.175452,72.223272,64.135517,90.856294,21.772152,55.418196,51.869607,78.851165,31.735441,30.796348,59.617209,36.883651
49.362364,59.647253,138.188662,143.194783,114.255958,97.810254,29.158317,14.192917,134.255891,2.831099,58.258024,50.281034,142.430431,139.205232,140.113186,134.349847,96.805826,132.723469,-0.000717,-0.000839,32.000000,-235.815390,134.653559,-0.702808,24.399204,0.686201,412210.027034,0.983539,20.075858,0.216469,2.794445,0.075828,0.071099,166.479812,32.000000,182.064998,166.327073,160.101629,149.793070,32.000000,145.194699,72.223542,64.134423,90.859222,21.772152,55.508445,51.869607,78.884081,31.735441,30.767098,59.601758,37.024957
49.365188,59.626992,138.126135,143.198197,114.335418,97.834583,29.138669,14.193074,134.256499,2.796217,58.234772,50.283642,142.433388,139.211779,140.116562,134.349212,96.802189,132.726990,-0.000716,-0.000857,32.000000,-235.815220,134.660536,-0.701820,24.399682,0.686936,412255.281215,0.983023,20.061987,0.220903,2.797318,0.069680,0.068735,166.469127,32.000000,182.077122,166.327045,160.062726,149.798605,32.000000,145.198838,72.222590,64.134879,90.860476,21.772152,55.492409,51.869607,78.917357,31.735441,30.728379,59.614101,36.995903
49.367321,59.604638,138.001621,143.200556,114.358640,97.838698,29.196715,14.193042,134.262224,2.761104,58.212348,50.286962,142.438380,139.218264,140.124152,134.353499,96.796938,132.726156,-0.000717,-0.000886,32.000000,-235.815206,134.667721,-0.702130,24.400489,0.687536,412309.603726,0.983585,20.041099,0.226466,2.799474,0.067611,0.068714,166.468019,32.000000,182.084511,166.317992,160.057230,149.817208,32.000000,145.205013,72.221675,64.136069,90.861280,21.772152,55.423552,51.869607,78.947859,31.735441,30.687022,59.601168,36.903167
49.370067,59.582334,137.993396,143.202452,114.364389,97.850797,29.156354,14.193054,134.266815,2.725969,58.193806,50.288628,142.441670,139.222270,140.131138,134.355385,96.791225,132.729556,-0.000718,-0.000908,32.000000,-235.815129,134.674551,-0.702641,24.401408,0.687306,412391.676347,0.984379,20.017894,0.231838,2.798047,0.065524,0.071212,166.478527,32.000000,182.081003,166.315200,160.087957,149.837105,32.000000,145.199875,72.220620,64.136621,90.862533,21.772152,55.343692,51.869607,78.982967,31.735441,30.644301,59.595405,37.168317
49.374903,59.560419,137.903628,143.204201,114.314465,97.854870,29.165964,14.193118,134.274477,2.691171,58.170295,50.294411,142.442880,139.227852,140.137021,134.362775,96.784198,132.733256,-0.000717,-0.000871,32.000000,-235.815059,134.685121,-0.702077,24.404101,0.686621,412389.135336,0.982358,19.993318,0.236679,2.795404,0.072560,0.074095,166.486175,32.000000,182.073484,166.328850,160.143918,149.841863,32.000000,145.206325,72.218865,64.137724,90.864586,21.772152,55.248540,51.869607,79.012061,31.735441,30.601504,59.602614,36.989594
49.388685,59.539235,137.870022,143.206117,114.350662,97.867006,29.170313,14.193184,134.287747,2.656388,58.134599,50.305483,142.446231,139.237186,140.140676,134.376422,96.777249,132.738540,-0.000717,-0.000851,32.000000,-235.814956,134.701044,-0.701246,24.407180,0.686559,412420.605780,0.983722,19.968152,0.244066,2.795082,0.073951,0.075117,166.489149,32.000000,182.075197,166.345829,160.153502,149.837861,32.000000,145.231270,72.217334,64.138080,90.867685,21.772152,55.289690,51.869607,79.036728,31.735441,30.560499,59.596369,37.179615
49.399146,59.511457,137.936493,143.207288,114.388110,97.903664,29.160326,14.193175,134.301044,2.621268,58.090399,50.315042,142.448423,139.247618,140.146326,134.389965,96.771560,132.746901,-0.000717,-0.000855,32.000000,-235.814968,134.717852,-0.700373,24.410785,0.685957,412420.190815,0.983276,19.941197,0.252914,2.792990,0.063666,0.063293,166.485267,32.000000,182.086214,166.356690,160.116721,149.843004,32.000000,145.240664,72.217307,64.139064,90.871271,21.772152,55.280754,51.869607,79.053552,31.735441,30.511495,59.573050,37.152323
49.410530,59.478206,137.895218,143.207327,114.454996,97.932339,29.180270,14.193257,134.315196,2.586459,58.044528,50.323976,142.449725,139.259614,140.151899,134.404325,96.768414,132.756285,-0.000716,-0.000852,32.000000,-235.814903,134.734584,-0.700283,24.414967,0.685532,412448.193354,0.982895,19.905655,0.262468,2.791531,0.074897,0.073130,166.480365,32.000000,182.097586,166.357286,157.311787,149.854430,32.000000,145.239338,72.217147,64.137648,90.873603,21.772152,55.254958,51.869607,79.076981,31.735441,30.453497,59.599604,36.948728
49.413271,59.442460,138.062234,143.206371,114.500108,97.956550,29.156445,14.193281,134.326755,2.551372,58.010289,50.324255,142.450930,139.271680,140.155184,134.416705,96.766096,132.765247,-0.000718,-0.000860,32.000000,-235.814872,134.749656,-0.700466,24.418356,0.685798,412571.925547,0.983298,19.866980,0.272274,2.792285,0.073519,0.067320,166.487572,32.000000,182.102072,166.352717,153.154011,149.875894,32.000000,145.242385,72.217521,64.136075,90.876705,21.772152,55.332761,51.869607,79.101817,31.735441,30.385497,59.588186,37.088126
49.413078,59.407199,138.212685,143.204555,114.455490,97.981018,29.157472,14.193105,134.337102,2.516013,57.996251,50.322821,142.455003,139.280431,140.159783,134.424112,96.758984,132.771107,-0.000718,-0.000864,32.000000,-235.815031,134.762196,-0.700857,24.422337,0.685434,412648.854345,0.982579,19.821872,0.280042,2.790806,0.067809,0.066894,166.500242,32.000000,182.095264,166.355421,151.818183,149.892273,32.000000,145.240005,72.216805,64.134951,90.879109,21.772152,55.358167,51.869607,79.130727,31.735441,30.318527,59.606371,36.974554
49.414606,59.383287,138.178563,143.203233,114.425477,97.998300,29.169583,14.193191,134.347683,2.480824,57.993082,50.325288,142.455978,139.288583,140.163326,134.431587,96.750054,132.779717,-0.000719,-0.000877,32.000000,-235.815108,134.773737,-0.701424,24.426915,0.686214,412708.676910,0.983472,19.783271,0.286773,2.794031,0.065933,0.069696,166.514837,32.000000,182.084864,166.372069,151.850183,149.881047,32.000000,145.248695,72.214689,64.132045,90.881028,21.772152,55.374211,51.869607,79.161661,31.735441,30.264794,59.591845,37.013365
49.419587,59.363030,138.205946,143.202915,114.449872,98.014616,29.171593,14.193209,134.359610,2.448255,57.987470,50.331401,142.454702,139.294789,140.165283,134.440697,96.743179,132.786092,-0.000719,-0.000877,32.000000,-235.815094,134.783582,-0.701128,24.431030,0.686944,412779.782161,0.983595,19.748209,0.296771,2.797087,0.069220,0.077507,166.520664,32.000000,182.088302,166.390420,151.839336,149.871849,32.000000,145.262349,72.213020,64.128124,90.882972,21.772152,55.371301,51.869607,79.189209,31.735441,30.220876,59.621103,36.987760
49.421280,59.344709,138.055366,143.203339,114.430717,98.026673,29.148555,14.193265,134.369086,2.425333,57.980496,50.336317,142.455581,139.301456,140.167316,134.450267,96.738488,132.795460,-0.000720,-0.000870,32.000000,-235.815011,134.796648,-0.701570,24.435583,0.686708,412838.082942,0.983264,19.722707,0.309942,2.796310,0.063998,0.066041,166.518603,32.000000,182.104661,166.394318,151.808495,149.875022,32.000000,145.263827,72.212587,64.125322,90.886656,21.772152,55.257810,51.869607,79.217462,31.735441,30.183321,59.551571,37.032660
49.424308,59.326607,138.155354,143.204243,114.436285,98.046924,29.169258,14.193331,134.378988,2.411718,57.975572,50.342565,142.457438,139.310221,140.168641,134.458140,96.735299,132.804238,-0.000720,-0.000874,32.000000,-235.814930,134.807851,-0.701824,24.440325,0.686721,412891.208673,0.983199,19.697263,0.319956,2.796582,0.067055,0.067161,166.515363,32.000000,182.116341,166.393067,151.795057,149.883182,32.000000,145.249821,72.212661,64.124089,90.888714,21.772152,55.303669,51.869607,79.243399,31.735441,30.146217,59.619707,36.940658
49.423426,59.308538,138.204880,143.205339,114.427971,98.059015,29.162512,14.193287,134.386816,2.409346,57.971478,50.348175,142.457545,139.316599,140.169678,134.466867,96.729349,132.809000,-0.000721,-0.000851,32.000000,-235.814917,134.816296,-0.703035,24.444147,0.685884,412926.066005,0.984012,19.677179,0.329260,2.793440,0.073612,0.067841,166.522752,32.000000,182.113080,166.388045,151.821706,149.894255,32.000000,145.241971,72.212066,64.122660,90.890551,21.772152,55.301932,51.869607,79.273994,31.735441,30.109018,59.561947,37.007569
49.429661,59.292079,138.227628,143.206809,114.461805,98.071148,29.152587,14.193378,134.396846,2.408223,57.957613,50.357355,142.459315,139.325067,140.173714,134.477650,96.723157,132.817041,-0.000720,-0.000822,32.000000,-235.814837,134.829608,-0.702984,24.447814,0.686298,412992.746286,0.983403,19.655925,0.336771,2.795292,0.067272,0.079848,166.536997,32.000000,182.106436,166.387702,151.876300,149.902854,32.000000,145.250657,72.212327,64.120492,90.893863,21.772152,55.359029,51.869607,79.300756,31.735441,30.073141,59.624240,37.050709
49.439661,59.274497,138.211515,143.208242,114.456195,98.094493,29.158598,14.193382,134.407626,2.407722,57.936866,50.363801,142.460736,139.335430,140.176146,134.488402,96.717219,132.825093,-0.000720,-0.000832,32.000000,-235.814845,134.843991,-0.702575,24.450247,0.686492,413032.532431,0.983724,19.638774,0.345065,2.796344,0.065311,0.067065,166.548965,32.000000,182.103851,166.395179,151.890798,149.901358,32.000000,145.260238,72.211414,64.117706,90.897960,21.772152,55.365276,51.869607,79.323074,31.735441,30.040012,59.578125,37.129872
49.447593,59.253058,138.273571,143.209229,114.486066,98.110763,29.173202,14.193419,134.420471,2.406452,57.918710,50.368055,142.460431,139.345046,140.180688,134.502017,96.711638,132.837265,-0.000721,-0.000841,32.000000,-235.814819,134.857435,-0.702403,24.451050,0.686453,413070.624516,0.984002,19.615823,0.355216,2.796451,0.062470,0.060847,166.551557,32.000000,182.114871,166.402745,151.858741,149.891329,32.000000,145.271112,72.210471,64.115442,90.902814,21.772152,55.313738,51.869607,79.337516,31.735441,29.996440,59.606056,37.123269
49.449680,59.229064,138.220464,143.208970,114.473694,98.135021,29.162011,14.193312,134.433093,2.405333,57.907961,50.370133,142.460023,139.354741,140.183336,134.515905,96.703963,132.849480,-0.000723,-0.000868,32.000000,-235.814857,134.870319,-0.702447,24.450571,0.686285,413150.666335,0.983768,19.587831,0.365118,2.795560,0.071091,0.067871,166.546533,32.000000,182.126816,166.404235,151.817521,149.890942,32.000000,145.267568,72.209244,64.114458,90.906707,21.772152,55.279034,51.869607,79.362962,31.735441,29.949672,59.635442,36.966703
49.446192,59.208674,138.230649,143.208711,114.382550,98.151196,29.170825,14.193294,134.443793,2.404201,57.908435,50.373391,142.457723,139.359214,140.183898,134.526961,96.699179,132.857653,-0.000724,-0.000852,32.000000,-235.814879,134.878644,-0.701653,24.448114,0.686513,413198.039493,0.983210,19.558135,0.376692,2.796366,0.075604,0.062997,166.550786,32.000000,182.133770,166.399962,151.811923,149.902378,32.000000,145.252017,72.208190,64.112563,90.910568,21.772152,55.317809,51.869607,79.392197,31.735441,29.904423,59.580122,36.995243
