OSU 80 Ton Compressor Load Stand
49.451059,59.193516,138.312179,143.208886,114.376483,98.158267,29.153473,14.193322,134.450573,2.403056,57.916032,50.380175,142.455174,139.361607,140.185991,134.534790,96.694624,132.862657,-0.000723,-0.000852,32.000000,-235.814728,134.883292,-0.702332,24.444127,0.686360,413282.404162,0.983722,19.531968,0.390380,2.795174,0.067297,0.065617,166.566699,32.000000,182.132130,166.396760,151.862741,149.913555,32.000000,145.242948,72.207429,64.108096,90.914114,21.772152,55.320351,51.869607,79.417954,31.735441,29.865449,59.604138,37.007862
49.458304,59.185215,138.173363,143.209932,114.329192,98.166261,29.188928,14.193396,134.458356,2.401871,57.925388,50.386349,142.456664,139.366745,140.185995,134.542739,96.695458,132.867870,-0.000724,-0.000837,32.000000,-235.814570,134.888563,-0.703028,24.440019,0.686609,413336.000416,0.983610,19.515209,0.399188,2.795577,0.067081,0.068216,166.579135,32.000000,182.125028,166.403103,151.914337,149.914841,32.000000,145.252017,72.205952,64.106116,90.916456,21.772152,55.305601,51.869607,79.440932,31.735441,29.844699,59.600312,37.015859
49.464102,59.179907,138.288181,143.211990,114.296462,98.182058,29.155191,14.193555,134.466798,2.400661,57.930952,50.393270,142.459906,139.371075,140.186412,134.547536,96.695702,132.875278,-0.000725,-0.000863,32.000000,-235.814443,134.894975,-0.704090,24.435975,0.687059,413351.781768,0.984120,19.494986,0.406204,2.796951,0.066232,0.070470,166.584650,32.000000,182.120614,166.418244,151.912098,149.909379,32.000000,145.272535,72.205495,64.104205,90.919011,21.772152,55.302541,51.869607,79.463037,31.735441,29.827447,59.594067,36.960834
49.473131,59.173615,138.336414,143.213931,114.249863,98.197782,29.158688,14.193582,134.478079,2.399196,57.926128,50.404819,142.458277,139.378956,140.187543,134.555712,96.688815,132.879956,-0.000725,-0.000879,32.000000,-235.814558,134.901008,-0.704457,24.433375,0.686429,413368.794468,0.982825,19.479145,0.407936,2.793734,0.066872,0.065789,166.585664,32.000000,182.132136,166.431917,151.876074,149.910139,32.000000,145.280589,72.204338,64.101261,90.920379,21.772152,55.319321,51.869607,79.478021,31.735441,29.811053,59.564524,36.997518
49.486924,59.164983,138.411183,143.215516,114.214893,98.210012,29.166908,14.193548,134.490394,2.398307,57.912087,50.416558,142.458279,139.389031,140.190305,134.568181,96.680862,132.890414,-0.000725,-0.000876,32.000000,-235.814568,134.911422,-0.704507,24.432955,0.687107,413424.804531,0.983980,19.467803,0.411338,2.795728,0.071864,0.072550,166.587591,32.000000,182.147309,166.431658,153.233311,149.912787,32.000000,145.274812,72.203554,64.098196,90.923561,21.772152,55.397333,51.869607,79.490108,31.735441,29.792861,59.595661,37.136549
49.495826,59.152653,138.604072,143.216503,114.186984,98.222153,29.150606,14.193548,134.505597,2.397182,57.888572,50.427041,142.460001,139.397313,140.193932,134.580405,96.674959,132.900189,-0.000725,-0.000908,32.000000,-235.814602,134.923751,-0.703377,24.434159,0.687381,413489.793632,0.983806,19.452118,0.420527,2.796193,0.072761,0.068297,166.599753,32.000000,182.151361,166.424586,157.405628,149.921943,32.000000,145.266202,72.203619,64.094371,90.926467,21.772152,55.402444,51.869607,79.504380,31.735441,29.764717,59.587537,37.005881
49.503756,59.132987,138.563661,143.215616,114.270368,98.258497,29.153565,14.193448,134.520334,2.396321,57.859458,50.436901,142.463025,139.410041,140.195503,134.594096,96.669234,132.915726,-0.000725,-0.000916,32.000000,-235.814697,134.937722,-0.702052,24.437159,0.687610,413536.112630,0.983327,19.429136,0.433628,2.796924,0.066530,0.063907,166.620563,32.000000,182.155762,166.420529,160.190529,149.931034,32.000000,145.272064,72.203193,64.090217,90.928838,21.772152,55.384057,51.869607,79.516198,31.735441,29.727760,59.608121,37.004047
49.513222,59.110436,138.616309,143.213457,114.306064,98.287119,29.182708,14.193522,134.534506,2.395098,57.833600,50.445820,142.465844,139.422947,140.198582,134.610755,96.663525,132.931956,-0.000724,-0.000932,32.000000,-235.814562,134.951602,-0.700599,24.442022,0.688441,413577.014191,0.983772,19.407546,0.444341,2.800318,0.066083,0.075629,166.638034,32.000000,182.153552,166.435099,160.223628,149.922061,32.000000,145.282256,72.202750,64.087113,90.932801,21.772152,55.487758,51.869607,79.535491,31.735441,29.683733,59.620434,37.123122
49.518732,59.087280,138.605689,143.210359,114.209865,98.299297,29.154927,14.193511,134.546140,2.394156,57.817758,50.446451,142.467107,139.435780,140.200006,134.623456,96.657814,132.946697,-0.000724,-0.000922,32.000000,-235.814464,134.965324,-0.700521,24.445824,0.688250,413711.121436,0.983811,19.379633,0.457712,2.799054,0.073478,0.073478,166.642306,32.000000,182.157979,166.452952,160.217942,149.914578,32.000000,145.289073,72.201761,64.083882,90.937350,21.772152,55.498216,51.869607,79.546013,31.735441,29.634398,59.620828,36.900086
49.520297,59.065801,138.434198,143.206653,114.170570,98.311459,29.163591,14.193398,134.556888,2.393406,57.814551,50.448220,142.464708,139.443775,140.201709,134.635201,96.649222,132.961911,-0.000724,-0.000928,32.000000,-235.814568,134.977039,-0.700511,24.448893,0.688380,413807.331942,0.982850,19.347237,0.471407,2.799582,0.078122,0.069827,166.641162,32.000000,182.163629,166.453062,160.182563,149.918500,32.000000,145.289000,72.200107,64.078581,90.940335,21.772152,55.387466,51.869607,79.568395,31.735441,29.589372,59.630367,36.947848
49.523381,59.052184,138.489685,143.203557,114.089741,98.323594,29.168492,14.193451,134.566706,2.391888,57.820480,50.450100,142.461729,139.447787,140.202738,134.643620,96.644867,132.970420,-0.000724,-0.000953,32.000000,-235.814637,134.979805,-0.700389,24.450752,0.688174,413836.796945,0.983727,19.318353,0.484370,2.799056,0.070353,0.067183,166.646188,32.000000,182.166167,166.451820,160.172835,149.923407,32.000000,145.276628,72.199573,64.073161,90.943374,21.772152,55.404521,51.869607,79.585954,31.735441,29.553538,59.565114,36.884092
49.520532,59.045294,138.600852,143.201387,114.035932,98.335846,29.169153,14.193328,134.573142,2.390919,57.843606,50.447221,142.459211,139.449029,140.203622,134.649095,96.642799,132.973585,-0.000724,-0.000957,32.000000,-235.814802,134.981651,-0.701036,24.451386,0.687276,413875.809452,0.983467,19.295246,0.500446,2.795504,0.061222,0.065798,166.660661,32.000000,182.161398,166.453554,160.223441,149.924163,32.000000,145.256329,72.199143,64.068757,90.947767,21.772152,55.395756,51.869607,79.609156,31.735441,29.528264,59.597942,37.001039
49.518726,59.045063,138.503428,143.200394,114.022204,98.339816,29.141520,14.193332,134.576828,2.390202,57.878113,50.446741,142.456208,139.446383,140.204201,134.652724,96.636939,132.975220,-0.000723,-0.000962,32.000000,-235.814937,134.982411,-0.702290,24.451217,0.687507,413915.998508,0.983320,19.278424,0.508988,2.796451,0.065019,0.064111,166.671334,32.000000,182.152828,166.456893,160.286117,149.917851,32.000000,145.254262,72.197950,64.064097,90.951587,21.772152,55.399622,51.869607,79.635834,31.735441,29.514927,59.590566,37.000305
49.519633,59.051426,138.357011,143.200829,113.948357,98.351960,29.162875,14.193306,134.577948,2.389639,57.918633,50.450796,142.453874,139.444708,140.203392,134.652262,96.630906,132.974396,-0.000721,-0.000972,32.000000,-235.815086,134.981568,-0.702656,24.450946,0.688149,413964.165643,0.983464,19.274496,0.512613,2.798856,0.067702,0.066877,166.668773,32.000000,182.150471,166.464964,160.293306,149.906968,32.000000,145.259205,72.196189,64.060680,90.953973,21.772152,55.315366,51.869607,79.656080,31.735441,29.519219,59.574122,37.121215
49.525995,59.063180,138.379560,143.202963,113.916923,98.343816,29.159627,14.193249,134.579195,2.388457,57.950563,50.455311,142.453210,139.442219,140.202669,134.654431,96.626848,132.973620,-0.000722,-0.000993,32.000000,-235.815084,134.981690,-0.703139,24.450715,0.687730,413993.015838,0.984475,19.276142,0.519276,2.796991,0.071660,0.071586,166.663060,32.000000,182.159209,166.478443,160.263562,149.894317,32.000000,145.260445,72.195580,64.058314,90.957376,21.772152,55.219183,51.869607,79.672624,31.735441,29.529968,59.623886,36.976681
49.531491,59.073346,138.456299,143.205531,113.890802,98.352065,29.166538,14.193258,134.577014,2.387225,57.976826,50.459057,142.451580,139.438438,140.202796,134.655118,96.622516,132.974001,-0.000723,-0.000985,32.000000,-235.815046,134.979480,-0.704223,24.451361,0.687104,414062.905038,0.983873,19.281562,0.524903,2.793983,0.072891,0.073841,166.661243,32.000000,182.173054,166.483089,160.242569,149.893378,32.000000,145.258833,72.195212,64.054583,90.961907,21.772152,55.336800,51.869607,79.688925,31.735441,29.542587,59.576581,37.030166
49.532811,59.082371,138.543312,143.208318,113.878404,98.364145,29.164318,14.193261,134.577908,2.386390,58.004378,50.459747,142.452193,139.434322,140.202809,134.654679,96.618491,132.972864,-0.000722,-0.000998,32.000000,-235.815012,134.975609,-0.705148,24.452360,0.687085,414046.487873,0.983793,19.286703,0.528580,2.794079,0.072953,0.074597,166.665750,32.000000,182.175633,166.476997,160.260331,149.900347,32.000000,145.251882,72.195130,64.049167,90.965882,21.772152,55.389365,51.869607,79.705980,31.735441,29.552450,59.607138,37.043519
49.533522,59.090704,138.575424,143.211104,113.874693,98.376378,29.150045,14.193281,134.576301,2.385535,58.031479,50.459798,142.452985,139.430683,140.204655,134.652934,96.613122,132.971017,-0.000722,-0.001013,32.000000,-235.815016,134.974921,-0.705490,24.454319,0.687441,414099.030368,0.983549,19.291156,0.533099,2.795319,0.071395,0.074883,166.682300,32.000000,182.172762,166.469001,160.295965,149.901424,32.000000,145.243035,72.195245,64.042961,90.970718,21.772152,55.367702,51.869607,79.727225,31.735441,29.560528,59.567809,37.054084
49.534598,59.099688,138.514289,143.213731,113.924314,98.388551,29.167088,14.193192,134.571831,2.385173,58.059724,50.460095,142.456474,139.425510,140.204399,134.649172,96.609879,132.969097,-0.000722,-0.001011,32.000000,-235.815164,134.970653,-0.705718,24.457000,0.687919,414168.270602,0.983739,19.298808,0.536566,2.797001,0.067415,0.065903,166.696782,32.000000,182.166526,166.474630,160.333547,149.888933,32.000000,145.246696,72.194538,64.038186,90.976216,21.772152,55.296588,51.869607,79.742498,31.735441,29.569443,59.596910,36.971252
49.533851,59.109063,138.571443,143.216453,113.959934,98.392424,29.174411,14.193225,134.567126,2.384454,58.090609,50.454658,142.457799,139.418983,140.203144,134.643927,96.607853,132.965852,-0.000722,-0.001009,32.000000,-235.815144,134.965324,-0.707053,24.458481,0.688111,414239.781278,0.984349,19.306403,0.541026,2.797609,0.063478,0.069013,166.693851,32.000000,182.172960,166.481540,160.329678,149.881690,32.000000,145.263112,72.193487,64.035014,90.980640,21.772152,55.378056,51.869607,79.769671,31.735441,29.579158,59.616363,36.905735
49.533523,59.119871,138.789105,143.219395,113.923579,98.392422,29.164812,14.193164,134.562611,2.383403,58.125737,50.452360,142.460264,139.412022,140.201143,134.635813,96.605175,132.964744,-0.000723,-0.001030,32.000000,-235.815256,134.959441,-0.707268,24.458986,0.687819,414307.413875,0.983896,19.314267,0.543325,2.796314,0.059955,0.065978,166.684876,32.000000,182.188896,166.482416,161.674990,149.880911,32.000000,145.261596,72.192589,64.029987,90.984666,21.772152,55.521928,51.869607,79.788779,31.735441,29.589637,59.608908,37.051369
49.531107,59.133158,138.797067,143.222683,113.919464,98.392367,29.149179,14.193208,134.556796,2.382869,58.165379,50.448478,142.463789,139.401120,140.199667,134.626892,96.601106,132.960092,-0.000722,-0.001027,32.000000,-235.815138,134.951412,-0.707538,24.458749,0.688114,414340.378558,0.983729,19.324419,0.543753,2.797510,0.065467,0.066675,166.673931,32.000000,182.199312,166.483349,165.810923,149.889680,32.000000,145.242908,72.192070,64.026634,90.988000,21.772152,55.489142,51.869607,79.811913,31.735441,29.606822,59.601404,37.003460
49.532145,59.150821,138.708365,143.226691,113.857453,98.392464,29.171675,14.193267,134.548694,2.382210,58.203209,50.445379,142.464672,139.391779,140.200591,134.618614,96.596473,132.954342,-0.000720,-0.001016,32.000000,-235.815093,134.941128,-0.705855,24.456357,0.689192,414359.274217,0.984088,19.335568,0.545888,2.801923,0.070201,0.071618,166.677011,32.000000,182.206152,166.475163,168.606586,149.897838,32.000000,145.233987,72.192479,64.021759,90.992354,21.772152,55.468203,51.869607,79.832781,31.735441,29.629309,59.596201,37.015199
49.529963,59.168660,138.622705,143.231150,113.835508,98.391412,29.162554,14.193267,134.540187,2.381717,58.234800,50.443709,142.467601,139.379884,140.198798,134.609186,96.597255,132.945537,-0.000718,-0.001021,32.000000,-235.814988,134.931083,-0.705479,24.453376,0.689299,414384.578348,0.984702,19.351367,0.547667,2.802220,0.061346,0.072737,166.684797,32.000000,182.208857,166.467054,168.641935,149.902044,32.000000,145.236331,72.192975,64.017166,90.997417,21.772152,55.407540,51.869607,79.855262,31.735441,29.654680,59.617966,37.072939
49.531410,59.186095,138.662583,143.235872,113.823554,98.383216,29.169581,14.193249,134.530458,2.380529,58.266698,50.441980,142.474375,139.367898,140.198138,134.597913,96.596661,132.936063,-0.000716,-0.001034,32.000000,-235.814976,134.920354,-0.705898,24.449627,0.688946,414415.965656,0.983968,19.367950,0.549473,2.800371,0.060631,0.065668,166.689562,32.000000,182.212051,166.473705,168.667198,149.899383,32.000000,145.238020,72.193182,64.015566,91.001594,21.772152,55.416809,51.869607,79.872639,31.735441,29.680497,59.570346,37.002653
49.528618,59.202547,138.854719,143.240666,113.781867,98.383019,29.165381,14.193257,134.519721,2.379062,58.301845,50.439382,142.478369,139.355601,140.195689,134.584625,96.592945,132.924508,-0.000716,-0.001041,32.000000,-235.814982,134.909053,-0.706781,24.445485,0.688677,414433.566833,0.984359,19.388057,0.544358,2.798765,0.066686,0.069372,166.687088,32.000000,182.219851,166.480850,168.641076,149.886859,32.000000,145.245298,72.192546,64.013223,91.006422,21.772152,55.464485,51.869607,79.900346,31.735441,29.703814,59.605367,36.976608
49.526290,59.218514,138.819233,143.245393,113.764892,98.366920,29.167143,14.193245,134.511605,2.378042,58.333139,50.436579,142.481946,139.342738,140.193739,134.572398,96.591293,132.912629,-0.000715,-0.001049,32.000000,-235.815093,134.894935,-0.707086,24.441271,0.688927,414421.724427,0.984054,19.403990,0.540292,2.799488,0.071606,0.070106,166.677870,32.000000,182.231820,166.476421,168.597273,149.888527,32.000000,145.254915,72.192261,64.010152,91.011433,21.772152,55.478925,51.869607,79.929060,31.735441,29.726674,59.631430,37.024663
49.537102,59.233997,138.777964,143.250014,113.783703,98.350712,29.168305,14.193287,134.504679,2.376999,58.353595,50.436786,142.486439,139.331768,140.195128,134.562203,96.591061,132.903670,-0.000713,-0.001076,32.000000,-235.815191,134.883075,-0.706891,24.437286,0.690060,414449.999983,0.984298,19.423342,0.538321,2.803525,0.071474,0.078399,166.677198,32.000000,182.238595,166.468950,168.581753,149.901638,32.000000,145.250745,72.191577,64.005892,91.015204,21.772152,55.499926,51.869607,79.937394,31.735441,29.748934,59.578666,37.038456
49.538861,59.247584,138.651208,143.254270,113.696508,98.350588,29.163286,14.193191,134.495379,2.375868,58.375445,50.431004,142.491289,139.319706,140.195449,134.552537,96.589605,132.894362,-0.000714,-0.001089,32.000000,-235.815272,134.873286,-0.707794,24.432015,0.689954,414406.847196,0.984170,19.441729,0.534129,2.802940,0.057528,0.060963,166.686400,32.000000,182.232849,166.465312,168.600387,149.910348,32.000000,145.231710,72.190984,64.002652,91.017346,21.772152,55.391550,51.869607,79.952613,31.735441,29.770446,59.556390,37.022022
49.531571,59.257863,138.714164,143.257901,113.700566,98.343341,29.185385,14.193225,134.484959,2.374420,58.411167,50.424159,142.498406,139.304416,140.194893,134.538611,96.587682,132.886014,-0.000714,-0.001111,32.000000,-235.815361,134.859636,-0.709585,24.426843,0.689618,414351.961603,0.983773,19.445975,0.529952,2.801495,0.064350,0.065702,166.698448,32.000000,182.222947,166.470990,168.635436,149.907061,32.000000,145.238667,72.190930,64.000136,91.019079,21.772152,55.414839,51.869607,79.977169,31.735441,29.783213,59.561091,37.004267
49.527997,59.274242,138.804416,143.261666,113.712712,98.331083,29.168972,14.193167,134.471085,2.373454,58.456012,50.420590,142.503227,139.284782,140.196852,134.522727,96.587081,132.871086,-0.000713,-0.001120,32.000000,-235.815445,134.843415,-0.709564,24.422343,0.689146,414369.714774,0.983938,19.457733,0.526828,2.798837,0.068026,0.068763,166.699614,32.000000,182.225692,166.475425,168.636868,149.909611,32.000000,145.251699,72.191598,63.997522,91.020394,21.772152,55.454953,51.869607,80.004539,31.735441,29.803308,59.621113,36.789741
49.523791,59.295400,138.802570,143.266324,113.686749,98.310756,29.157047,14.193198,134.456105,2.372454,58.496691,50.418524,142.506567,139.267219,140.195874,134.504417,96.589578,132.853205,-0.000714,-0.001094,32.000000,-235.815411,134.827584,-0.710192,24.418656,0.689682,414360.521055,0.983306,19.475589,0.524643,2.800520,0.073123,0.073604,166.693776,32.000000,182.235173,166.481687,168.610077,149.908564,32.000000,145.251088,72.191711,63.993239,91.022146,21.772152,55.495019,51.869607,80.030609,31.735441,29.831404,59.630564,36.968464
49.527247,59.318241,138.766685,143.271628,113.684462,98.302512,29.169709,14.193369,134.441914,2.371745,58.526770,50.420936,142.510241,139.251389,140.197313,134.487410,96.589711,132.836677,-0.000713,-0.001091,32.000000,-235.815112,134.812670,-0.710734,24.417236,0.690251,414333.446507,0.983858,19.495682,0.517897,2.802545,0.070868,0.065357,166.689126,32.000000,182.246038,166.475702,168.569652,149.913825,32.000000,145.250884,72.191706,63.988010,91.023523,21.772152,55.475590,51.869607,80.052379,31.735441,29.868178,59.557089,37.004487
49.528580,59.339664,138.607808,143.277334,113.697523,98.302478,29.193187,14.193332,134.429583,2.371062,58.540870,50.424107,142.515838,139.237958,140.199916,134.474227,96.587626,132.825059,-0.000714,-0.001099,32.000000,-235.815204,134.800598,-0.710561,24.416988,0.690314,414272.539025,0.984204,19.521215,0.506598,2.802745,0.066085,0.070534,166.689640,32.000000,182.250266,166.458823,168.565335,149.927611,32.000000,145.256027,72.192827,63.983254,91.025036,21.772152,55.397805,51.869607,80.069721,31.735441,29.901330,59.587704,37.019674
49.532708,59.350791,138.576716,143.282036,113.662281,98.310646,29.161818,14.193362,134.421083,2.370154,58.544885,50.422985,142.521543,139.226032,140.204674,134.463008,96.585662,132.815819,-0.000714,-0.001098,32.000000,-235.815189,134.791971,-0.709602,24.416808,0.690106,414263.927870,0.983678,19.540462,0.498328,2.801825,0.069229,0.069019,166.703370,32.000000,182.245097,166.453108,168.585479,149.941352,32.000000,145.253391,72.194235,63.979464,91.026886,21.772152,55.328889,51.869607,80.082735,31.735441,29.922399,59.632020,36.907129
49.530856,59.357990,138.624154,143.285879,113.658103,98.310604,29.164071,14.193269,134.411038,2.369269,58.555609,50.416344,142.526683,139.212238,140.210822,134.453626,96.578085,132.802988,-0.000712,-0.001099,32.000000,-235.815408,134.782425,-0.709732,24.416495,0.689362,414293.700668,0.982913,19.560499,0.494695,2.798542,0.074064,0.072186,166.713288,32.000000,182.241277,166.466518,168.615214,149.937186,32.000000,145.259743,72.194965,63.976181,91.028702,21.772152,55.348378,51.869607,80.110895,31.735441,29.933939,59.630476,36.941612
49.523889,59.364243,138.696728,143.289179,113.753153,98.303354,29.169779,14.193442,134.398380,2.368411,58.579540,50.410369,142.532727,139.196177,140.213712,134.442188,96.574997,132.790275,-0.000712,-0.001098,32.000000,-235.815217,134.770770,-0.710282,24.414413,0.689231,414343.128271,0.983991,19.567336,0.492110,2.797681,0.066605,0.069994,166.709647,32.000000,182.245666,166.470351,168.602565,149.932791,32.000000,145.280727,72.196322,63.972645,91.031348,21.772152,55.395996,51.869607,80.137490,31.735441,29.938528,59.601965,36.993996
49.517973,59.372535,138.694499,143.292249,113.813398,98.295224,29.155157,14.193630,134.383510,2.367931,58.616735,50.399529,142.537772,139.178839,140.214893,134.428070,96.576203,132.775683,-0.000712,-0.001109,32.000000,-235.814939,134.755744,-0.711153,24.411152,0.689510,414367.376648,0.983974,19.576459,0.493369,2.798743,0.063009,0.068721,166.700229,32.000000,182.253965,166.465273,168.565051,149.934423,32.000000,145.298518,72.198274,63.969417,91.033145,21.772152,55.396864,51.869607,80.164510,31.735441,29.948614,59.638629,37.005221
49.511958,59.390322,138.662960,143.296433,113.800822,98.282818,29.159157,14.193618,134.366979,2.367023,58.656725,50.394884,142.541511,139.160143,140.218841,134.409235,96.575923,132.757776,-0.000713,-0.001109,32.000000,-235.814970,134.736506,-0.712669,24.406218,0.689990,414354.922872,0.983877,19.589955,0.490197,2.800602,0.065821,0.069215,166.693940,32.000000,182.260355,166.460856,168.546282,149.942595,32.000000,145.297095,72.198917,63.966611,91.032337,21.772152,55.370639,51.869607,80.195118,31.735441,29.970052,59.633082,36.981303
49.515003,59.412285,138.545751,143.301676,113.794199,98.262413,29.175167,14.193605,134.349526,2.361837,58.693928,50.392558,142.546963,139.140540,140.223372,134.392864,96.576125,132.739921,-0.000713,-0.001109,32.000000,-235.815024,134.719615,-0.714185,24.400575,0.690125,414332.227669,0.984440,19.604397,0.481806,2.800892,0.070469,0.065296,166.695017,32.000000,182.252047,166.456837,168.570819,149.951041,32.000000,145.291715,72.199927,63.964082,91.032188,21.772152,55.333794,51.869607,80.217460,31.735441,30.000978,59.573267,36.938530
49.515628,59.435152,138.622846,143.307638,113.804371,98.245983,29.137586,14.193546,134.334655,2.345231,58.720373,50.391179,142.552638,139.125386,140.226468,134.376357,96.574996,132.723318,-0.000712,-0.001094,32.000000,-235.815176,134.708318,-0.714708,24.394018,0.690156,414307.170274,0.984359,19.628439,0.473268,2.800595,0.072715,0.065881,166.697332,32.000000,182.241783,166.454179,168.611848,149.956450,32.000000,145.298021,72.200293,63.961075,91.031197,21.772152,55.343037,51.869607,80.234445,31.735441,30.039509,59.572942,37.033101
49.514716,59.455650,138.577126,143.313980,113.847825,98.245915,29.166468,14.193582,134.320035,2.316457,58.739358,50.391541,142.558998,139.108094,140.226875,134.360477,96.575158,132.707397,-0.000711,-0.001116,32.000000,-235.815230,134.696466,-0.715132,24.387344,0.689586,414246.416724,0.983605,19.647236,0.464270,2.798056,0.060247,0.064542,166.702168,32.000000,182.239599,166.457500,168.621683,149.956118,32.000000,145.313358,72.200095,63.958818,91.029863,21.772152,55.319096,51.869607,80.261648,31.735441,30.071877,59.619982,36.944840
49.516086,59.469126,138.692168,143.319134,113.836159,98.245776,29.156872,14.193566,134.308576,2.279173,58.756410,50.391014,142.562800,139.090996,140.230642,134.344280,96.573978,132.691640,-0.000713,-0.001110,32.000000,-235.815179,134.684267,-0.715297,24.381047,0.690072,414207.242672,0.984755,19.669453,0.457222,2.799578,0.064497,0.068626,166.703588,32.000000,182.247469,166.466635,168.595176,149.949905,32.000000,145.324351,72.201097,63.956282,91.027630,21.772152,55.379980,51.869607,80.279852,31.735441,30.096045,59.628312,37.007129
49.511765,59.480448,138.824902,143.323529,113.857535,98.245705,29.146656,14.193491,134.294837,2.241719,58.766655,50.388214,142.565686,139.074634,140.235240,134.331864,96.575030,132.677390,-0.000713,-0.001118,32.000000,-235.815180,134.675180,-0.715805,24.376035,0.690095,414233.620651,0.983853,19.690898,0.449217,2.798706,0.070192,0.068987,166.701299,32.000000,182.258993,166.465169,168.557614,149.961978,32.000000,145.331683,72.202325,63.954508,91.025870,21.772152,55.405472,51.869607,80.307532,31.735441,30.114227,59.596044,37.038530
49.519027,59.489009,138.630679,143.327333,113.905763,98.237596,29.163909,14.193512,134.284754,2.204246,58.762006,50.393963,142.566058,139.065315,140.241479,134.321720,96.574468,132.666741,-0.000713,-0.001131,32.000000,-235.815061,134.669435,-0.715137,24.373682,0.690833,414250.695027,0.984180,19.702951,0.442634,2.800952,0.070599,0.065889,166.701131,32.000000,182.264726,166.453856,168.539993,149.990852,32.000000,145.334127,72.203364,63.952394,91.022437,21.772152,55.317390,51.869607,80.328516,31.735441,30.128653,59.582354,37.026718
49.529978,59.494202,138.450518,143.330713,113.941852,98.245920,29.151158,14.193563,134.279608,2.166563,58.733147,50.400872,142.568716,139.057761,140.248022,134.313934,96.576010,132.660362,-0.000714,-0.001143,32.000000,-235.815019,134.668782,-0.714002,24.372161,0.691716,414265.489116,0.984649,19.718766,0.434560,2.803877,0.069313,0.066291,166.713767,32.000000,182.255913,166.446887,168.543862,150.008575,32.000000,145.328919,72.205220,63.948985,91.019220,21.772152,55.277095,51.869607,80.337320,31.735441,30.134136,59.634577,36.999792
49.536512,59.485646,138.467675,143.332010,113.956771,98.258093,29.163083,14.193449,134.278147,2.128223,58.693576,50.406900,142.575147,139.055133,140.250589,134.311732,96.579691,132.656792,-0.000714,-0.001162,32.000000,-235.815112,134.671180,-0.713536,24.370840,0.690681,414238.884933,0.983849,19.719776,0.429876,2.799544,0.071573,0.065360,166.731725,32.000000,182.241424,166.453439,168.586896,150.013931,32.000000,145.330775,72.206679,63.945803,91.016377,21.772152,55.225331,51.869607,80.350188,31.735441,30.123309,59.597500,37.027011
49.536894,59.468513,138.729025,143.331366,113.946400,98.270297,29.170855,14.193468,134.274355,2.089948,58.664003,50.406235,142.581029,139.051179,140.253784,134.309826,96.580556,132.655428,-0.000713,-0.001158,32.000000,-235.815144,134.671303,-0.714393,24.369441,0.689737,414269.989364,0.984137,19.713585,0.425190,2.795287,0.075536,0.068759,166.740076,32.000000,182.235321,166.462143,168.600383,150.017318,32.000000,145.354001,72.207305,63.943288,91.014640,21.772152,55.290180,51.869607,80.367378,31.735441,30.096616,59.632521,37.032587
49.537496,59.448663,138.561476,143.329428,113.970847,98.282461,29.157660,14.193361,134.269691,2.051968,58.649977,50.402271,142.582926,139.047908,140.258831,134.303174,96.580915,132.650179,-0.000713,-0.001156,32.000000,-235.815323,134.668739,-0.714861,24.366844,0.689830,414299.874806,0.983691,19.698236,0.419751,2.795265,0.083093,0.072250,166.737543,32.000000,182.237813,166.471551,168.566451,150.021651,32.000000,145.368304,72.208010,63.942057,91.011920,21.772152,55.185765,51.869607,80.385377,31.735441,30.054508,59.550008,36.977562
49.537189,59.431956,138.431977,143.326842,113.991239,98.286537,29.155135,14.193334,134.264417,2.013957,58.642670,50.399577,142.583298,139.039591,140.261565,134.298094,96.582293,132.644654,-0.000712,-0.001173,32.000000,-235.815350,134.668017,-0.714811,24.363171,0.691192,414327.174831,0.983498,19.680705,0.418212,2.800519,0.067452,0.068834,166.731748,32.000000,182.237655,166.475212,168.521815,150.026843,32.000000,145.368769,72.209343,63.940377,91.008314,21.772152,55.261940,51.869607,80.410350,31.735441,30.020658,59.594343,37.041611
49.535498,59.421109,138.550579,143.324876,113.943861,98.286566,29.160066,14.193372,134.257165,1.976041,58.637085,50.400265,142.583054,139.032577,140.264676,134.293858,96.582258,132.638639,-0.000713,-0.001182,32.000000,-235.815317,134.664492,-0.713990,24.357346,0.690482,414352.109176,0.984000,19.660230,0.415267,2.797103,0.069275,0.070230,166.732604,32.000000,182.233176,166.469313,168.515367,150.037126,32.000000,145.370083,72.209974,63.938565,91.005375,21.772152,55.279550,51.869607,80.432109,31.735441,29.993653,59.555466,37.025470
49.532304,59.412246,138.547228,143.323546,113.912524,98.286568,29.148082,14.193402,134.249796,1.937714,58.641154,50.398255,142.583282,139.025138,140.269078,134.286168,96.579185,132.632136,-0.000714,-0.001201,32.000000,-235.815275,134.659170,-0.713861,24.350192,0.689956,414345.420502,0.984090,19.643842,0.411165,2.794506,0.064228,0.070017,166.746088,32.000000,182.222711,166.467691,168.544434,150.049369,32.000000,145.370462,72.210912,63.936825,91.001480,21.772152,55.225993,51.869607,80.454062,31.735441,29.971812,59.563963,36.907056
49.531174,59.405874,138.514359,143.322871,113.906542,98.274504,29.171047,14.193433,134.244011,1.899484,58.650484,50.400265,142.583180,139.015337,140.271441,134.277625,96.574308,132.622780,-0.000714,-0.001195,32.000000,-235.815131,134.654271,-0.713466,24.344313,0.690702,414332.832149,0.983932,19.634754,0.408238,2.796996,0.066452,0.070081,166.764390,32.000000,182.207484,166.474308,168.570890,150.043181,32.000000,145.373936,72.211410,63.933725,90.996462,21.772152,55.216980,51.869607,80.477930,31.735441,29.953442,59.608043,36.987613
49.532891,59.402503,138.268300,143.322871,113.871955,98.270428,29.161053,14.193288,134.236816,1.861572,58.658029,50.400233,142.584892,139.007295,140.271503,134.272494,96.571685,132.613569,-0.000713,-0.001208,32.000000,-235.815193,134.648092,-0.713492,24.338549,0.690920,414329.258470,0.984383,19.629210,0.408105,2.797108,0.072595,0.067066,166.772045,32.000000,182.198544,166.482493,168.561823,150.029580,32.000000,145.389353,72.212441,63.930699,90.993409,21.772152,55.133458,51.869607,80.498643,31.735441,29.943046,59.582393,36.974480
49.533284,59.398382,138.279044,143.323591,113.840749,98.270564,29.140334,14.193312,134.228726,1.823000,58.661693,50.402192,142.584316,139.000487,140.272319,134.267267,96.568031,132.605585,-0.000713,-0.001224,32.000000,-235.815177,134.646964,-0.713421,24.332479,0.690853,414280.159314,0.983496,19.624014,0.408371,2.796509,0.070962,0.063505,166.772707,32.000000,182.200887,166.478786,168.523666,150.025910,32.000000,145.407248,72.213258,63.929410,90.989695,21.772152,55.118631,51.869607,80.522062,31.735441,29.931734,59.575430,37.004267
49.534365,59.392327,138.434577,143.324366,113.857398,98.270548,29.153891,14.193322,134.222458,1.784562,58.657166,50.408353,142.583903,138.993346,140.272760,134.261103,96.567497,132.599797,-0.000713,-0.001247,32.000000,-235.815221,134.649787,-0.714299,24.328810,0.689741,414262.496265,0.983746,19.618857,0.406454,2.791444,0.075456,0.077590,166.772995,32.000000,182.201655,166.468124,168.506563,150.030342,32.000000,145.398356,72.213482,63.926138,90.984565,21.772152,55.064314,51.869607,80.536562,31.735441,29.918222,59.568163,36.984311
49.539167,59.383628,138.378240,143.324943,113.932998,98.274703,29.156920,14.193433,134.222764,1.746268,58.640128,50.414373,142.586387,138.991562,140.272311,134.261281,96.567454,132.596010,-0.000715,-0.001234,32.000000,-235.815210,134.652282,-0.714258,24.327094,0.689953,414263.899483,0.984427,19.614327,0.406173,2.791639,0.059872,0.070319,166.778994,32.000000,182.189236,166.461245,168.537352,150.042149,32.000000,145.383350,72.214338,63.924946,90.978374,21.772152,55.035897,51.869607,80.556316,31.735441,29.901218,59.612773,37.054597
49.548551,59.371578,138.336162,143.325069,113.991014,98.294972,29.160719,14.193475,134.223775,1.708288,58.610443,50.419188,142.587534,138.994255,140.276855,134.261670,96.566331,132.596430,-0.000717,-0.001229,32.000000,-235.815252,134.658209,-0.714136,24.327053,0.690800,414256.832016,0.983930,19.607148,0.403854,2.794718,0.071869,0.069724,166.792460,32.000000,182.171935,166.464498,168.587469,150.045983,32.000000,145.389423,72.215644,63.922256,90.974008,21.772152,55.110477,51.869607,80.567439,31.735441,29.875188,59.592435,37.000746
49.557840,59.350205,138.234675,143.323697,114.134788,98.315453,29.168800,14.193552,134.228784,1.669961,58.572891,50.425996,142.586613,138.997856,140.280938,134.267313,96.565454,132.598510,-0.000717,-0.001237,32.000000,-235.815232,134.662732,-0.713730,24.328632,0.690501,414260.165055,0.983742,19.593459,0.402031,2.793310,0.069133,0.070184,166.803097,32.000000,182.156895,166.474469,168.603243,150.041002,32.000000,145.405832,72.217289,63.918602,90.969274,21.772152,55.022404,51.869607,80.576361,31.735441,29.837983,59.618585,36.926718
49.569085,59.323732,138.210616,143.321136,114.236770,98.335846,29.141860,14.193475,134.233918,1.631873,58.534120,50.432241,142.583920,139.003762,140.282941,134.273965,96.564014,132.603776,-0.000717,-0.001250,32.000000,-235.815314,134.670126,-0.713828,24.330529,0.690273,414326.296760,0.983580,19.571656,0.403361,2.791932,0.066879,0.068634,166.807418,32.000000,182.154286,166.490535,168.579408,150.034638,32.000000,145.414852,72.218976,63.915842,90.964027,21.772152,54.964765,51.869607,80.584473,31.735441,29.790543,59.596349,37.032660
49.564482,59.294399,138.024079,143.317622,114.286175,98.360146,29.171063,14.193429,134.236116,1.593852,58.500077,50.432267,142.581599,139.004642,140.283285,134.278235,96.564421,132.606872,-0.000716,-0.001234,32.000000,-235.815270,134.679604,-0.714086,24.333371,0.689682,414380.802431,0.983254,19.540629,0.405262,2.789360,0.068873,0.073565,166.801737,32.000000,182.156322,166.492404,168.540746,150.036159,32.000000,145.418303,72.219413,63.914252,90.958528,21.772152,54.837638,51.869607,80.604018,31.735441,29.733819,59.556489,37.003093
49.561710,59.264445,138.088265,143.313389,114.416510,98.376572,29.153304,14.193411,134.236619,1.555444,58.477935,50.429439,142.577713,139.003881,140.287796,134.280860,96.564768,132.608596,-0.000716,-0.001254,32.000000,-235.815270,134.684319,-0.714465,24.337211,0.689431,414428.567177,0.984053,19.502473,0.409297,2.788242,0.068843,0.074268,166.802556,32.000000,182.155829,166.485454,168.536850,150.043526,32.000000,145.419314,72.220030,63.914139,90.954533,21.772152,54.856532,51.869607,80.622362,31.735441,29.675217,59.604787,37.037943
49.566121,59.242083,138.266147,143.309749,114.441177,98.388957,29.162893,14.193395,134.238226,1.517321,58.457217,50.434467,142.575348,139.005575,140.291371,134.285047,96.562872,132.612785,-0.000716,-0.001224,32.000000,-235.815206,134.691612,-0.714323,24.342505,0.688613,414495.895148,0.983334,19.477923,0.410417,2.784738,0.065003,0.075202,166.818525,32.000000,182.143207,166.490535,168.579943,150.055075,32.000000,145.412538,72.220870,63.910273,90.952486,21.772152,54.954512,51.869607,80.640684,31.735441,29.625421,59.588383,37.019821
49.567847,59.220501,138.284963,143.306790,114.506865,98.401206,29.168730,14.193382,134.243082,1.478925,58.429823,50.437996,142.574423,139.010720,140.290032,134.291008,96.560589,132.615809,-0.000717,-0.001208,32.000000,-235.815138,134.700394,-0.715614,24.347793,0.688925,414528.055862,0.984080,19.450849,0.410919,2.786188,0.067341,0.068873,166.830301,32.000000,182.124662,166.504723,168.625130,150.048594,32.000000,145.403210,72.221923,63.905539,90.950525,21.772152,54.969320,51.869607,80.653762,31.735441,29.580660,59.622313,36.935009
49.574887,59.197864,138.193754,143.304157,114.578386,98.413467,29.163729,14.193379,134.249350,1.440989,58.405591,50.441533,142.573240,139.015169,140.288182,134.298686,96.555875,132.621122,-0.000717,-0.001214,32.000000,-235.815149,134.711513,-0.715377,24.352225,0.689626,414552.406280,0.983725,19.423904,0.414880,2.789529,0.073102,0.073252,166.835526,32.000000,182.115411,166.518202,168.624995,150.033969,32.000000,145.423101,72.222842,63.901640,90.948420,21.772152,54.831992,51.869607,80.665174,31.735441,29.537132,59.598680,37.006542
49.576213,59.172337,138.108090,143.301497,114.636882,98.425886,29.170242,14.193328,134.252206,1.402830,58.390191,50.439453,142.572128,139.020248,140.287785,134.305423,96.552451,132.629196,-0.000718,-0.001222,32.000000,-235.815255,134.719273,-0.715233,24.354742,0.689588,414579.614357,0.983557,19.400529,0.418653,2.789812,0.063647,0.066808,166.831531,32.000000,182.119322,166.526798,168.599560,150.029409,32.000000,145.431378,72.223585,63.898357,90.946840,21.772152,54.901864,51.869607,80.680851,31.735441,29.485708,59.610472,37.004561
49.576172,59.148845,138.278010,143.298669,114.634931,98.426972,29.189427,14.193285,134.256436,1.364104,58.384462,50.434284,142.571975,139.022548,140.284150,134.309213,96.553026,132.632847,-0.000718,-0.001243,32.000000,-235.815414,134.726254,-0.715211,24.356130,0.688947,414607.003513,0.983636,19.370579,0.425987,2.787576,0.068407,0.073222,166.824309,32.000000,182.117144,166.533788,168.567240,150.025648,32.000000,145.411876,72.223768,63.895954,90.944115,21.772152,54.958510,51.869607,80.698088,31.735441,29.436516,59.596516,36.988126
49.569058,59.130876,138.314823,143.296488,114.637050,98.418967,29.173343,14.193394,134.258643,1.325925,58.394600,50.428934,142.569720,139.024923,140.282245,134.308696,96.550837,132.633626,-0.000718,-0.001244,32.000000,-235.815294,134.730929,-0.716298,24.355848,0.688463,414632.261424,0.983444,19.343674,0.433390,2.785773,0.071585,0.071652,166.823659,32.000000,182.103746,166.537972,168.586045,150.023428,32.000000,145.395132,72.223014,63.893993,90.940596,21.772152,54.920300,51.869607,80.718893,31.735441,29.393280,59.601640,36.926718
49.567060,59.118856,138.287572,143.295250,114.635119,98.413590,29.183518,14.193344,134.258019,1.287451,58.411323,50.429500,142.568976,139.024529,140.280236,134.307935,96.547946,132.632421,-0.000719,-0.001232,32.000000,-235.815434,134.734867,-0.715616,24.354826,0.689221,414606.214051,0.982748,19.320224,0.434615,2.789203,0.063875,0.069116,166.829448,32.000000,182.093467,166.537145,168.644114,150.019880,32.000000,145.390539,72.222843,63.888875,90.938629,21.772152,54.905823,51.869607,80.740326,31.735441,29.359755,59.632098,36.890768
49.575538,59.113210,138.164943,143.295250,114.614541,98.413680,29.162428,14.193394,134.258708,1.249292,58.416214,50.436965,142.567280,139.027162,140.280305,134.307969,96.547365,132.634710,-0.000719,-0.001241,32.000000,-235.815323,134.741146,-0.715431,24.354850,0.689435,414558.439017,0.983319,19.309646,0.437187,2.790346,0.068199,0.067446,166.838726,32.000000,182.083348,166.550938,168.684725,150.006488,32.000000,145.383387,72.223534,63.883622,90.936093,21.772152,54.878438,51.869607,80.757655,31.735441,29.343186,59.556056,37.045500
49.578018,59.106657,138.186588,143.296538,114.568015,98.417666,29.165363,14.193282,134.265911,1.210512,58.403674,50.443949,142.565571,139.034016,140.281678,134.312872,96.542040,132.641168,-0.000719,-0.001222,32.000000,-235.815382,134.750018,-0.714779,24.354880,0.689299,414526.694829,0.982934,19.299701,0.439485,2.789909,0.074390,0.070671,166.842849,32.000000,182.079211,166.573601,168.675597,149.986877,32.000000,145.382840,72.223334,63.879499,90.933819,21.772152,54.874002,51.869607,80.772539,31.735441,29.325496,59.589720,36.936182
49.588332,59.091461,138.320706,143.297079,114.534404,98.430035,29.171320,14.193365,134.274592,1.171568,58.379352,50.450029,142.566936,139.041266,140.281346,134.320522,96.539032,132.650154,-0.000718,-0.001229,32.000000,-235.815322,134.761819,-0.714346,24.356555,0.688557,414515.774701,0.983446,19.285247,0.441194,2.786958,0.081280,0.077766,166.840970,32.000000,182.078352,166.583469,168.635681,149.988465,32.000000,145.375024,72.223030,63.875112,90.932994,21.772152,54.848129,51.869607,80.775125,31.735441,29.299517,59.585727,36.913072
49.585803,59.060563,138.212761,143.296053,114.526483,98.446674,29.149175,14.193513,134.285870,1.124955,58.347250,50.451776,142.566680,139.050622,140.280314,134.331769,96.533430,132.663293,-0.000719,-0.001228,32.000000,-235.815154,134.776857,-0.714306,24.360701,0.688635,414532.459801,0.983316,19.276119,0.449701,2.787255,0.076151,0.072640,166.836499,32.000000,182.086775,166.579975,168.578552,150.007128,32.000000,145.347976,72.223804,63.871221,90.931700,21.772152,54.794029,51.869607,80.793179,31.735441,29.239811,59.621074,36.924957
49.588343,59.042678,137.972481,143.294915,114.483742,98.454899,29.167322,14.193529,134.290848,1.108029,58.334175,50.452172,142.563697,139.053329,140.280186,134.336626,96.530384,132.669469,-0.000720,-0.001242,32.000000,-235.815099,134.781761,-0.714873,24.363690,0.689142,414564.119353,0.982974,19.250209,0.457138,2.789380,0.065632,0.068134,166.846206,32.000000,182.075626,166.586303,168.605466,150.002822,32.000000,145.344685,72.224627,63.868403,90.930198,21.772152,54.747292,51.869607,80.806328,31.735441,29.203328,59.607472,36.971619
49.592665,59.018825,138.142332,143.292915,114.387397,98.455025,29.170850,14.193566,134.302076,1.093979,58.314116,50.455496,142.561100,139.061829,140.283022,134.344688,96.528473,132.676686,-0.000721,-0.001239,32.000000,-235.814975,134.791749,-0.713304,24.369315,0.688597,414607.012025,0.983862,19.221940,0.469214,2.787345,0.067778,0.068084,166.851985,32.000000,182.057471,166.594960,168.663532,149.997988,32.000000,145.339700,72.225929,63.864238,90.928213,21.772152,54.768411,51.869607,80.817041,31.735441,29.151978,59.556813,36.998398
49.599159,58.987788,138.316385,143.290910,114.433592,98.467384,29.168784,14.193573,134.317882,1.089309,58.284546,50.460965,142.557334,139.074731,140.286214,134.358931,96.523271,132.690899,-0.000720,-0.001261,32.000000,-235.815075,134.806457,-0.712473,24.377760,0.687309,414623.529983,0.983230,19.201415,0.475304,2.782357,0.064168,0.068334,166.850674,32.000000,182.044650,166.620217,168.680264,149.981795,32.000000,145.353414,72.226311,63.858116,90.926392,21.772152,54.823649,51.869607,80.834789,31.735441,29.086502,59.568340,36.939924
49.603357,58.962527,138.136784,143.289616,114.483669,98.479784,29.167861,14.193675,134.332860,1.087622,58.259959,50.464925,142.557489,139.086543,140.284216,134.370283,96.523075,132.701401,-0.000719,-0.001241,32.000000,-235.815088,134.819613,-0.711623,24.383611,0.687868,414594.358637,0.982955,19.173073,0.480772,2.785540,0.064028,0.065345,166.836100,32.000000,182.048986,166.632763,168.641230,149.970270,32.000000,145.355247,72.228089,63.855427,90.924765,21.772152,54.805815,51.869607,80.841545,31.735441,29.035940,59.637134,37.012705
49.606850,58.936394,138.222262,143.288166,114.442255,98.500318,29.161892,14.193723,134.343350,1.085918,58.240563,50.464925,142.557866,139.095199,140.280697,134.378376,96.523090,132.711686,-0.000719,-0.001230,32.000000,-235.815074,134.829188,-0.711666,24.387495,0.688416,414612.456951,0.982926,19.135294,0.492975,2.788684,0.071058,0.070739,166.826791,32.000000,182.045990,166.630807,168.608612,149.958354,32.000000,145.344069,72.228255,63.851148,90.923297,21.772152,54.791675,51.869607,80.849514,31.735441,28.981313,59.567995,37.162667
49.606292,58.910696,138.419325,143.286359,114.421336,98.504407,29.152091,14.193709,134.350552,1.083888,58.234932,50.462146,142.561563,139.103474,140.276956,134.386586,96.519590,132.717851,-0.000720,-0.001247,32.000000,-235.814995,134.834207,-0.711973,24.390296,0.687339,414630.426441,0.982923,19.105673,0.498346,2.784827,0.070422,0.072315,166.818901,32.000000,182.043493,166.627938,168.628687,149.960969,32.000000,145.336999,72.228246,63.848571,90.921851,21.772152,54.818662,51.869607,80.869105,31.735441,28.927653,59.579620,37.054744
49.604486,58.892250,138.392755,143.284986,114.421469,98.504578,29.171863,14.193752,134.355589,1.082663,58.233625,50.463328,142.557736,139.108840,140.278605,134.393348,96.515403,132.723197,-0.000721,-0.001240,32.000000,-235.814885,134.839037,-0.711572,24.392134,0.687686,414681.267269,0.983185,19.075915,0.503399,2.786354,0.064095,0.072551,166.831621,32.000000,182.030359,166.626087,168.684708,149.953244,32.000000,145.333029,72.228471,63.843528,90.921812,21.772152,54.856900,51.869607,80.882245,31.735441,28.882428,59.621605,37.185631
49.605911,58.879151,138.206344,143.284551,114.426177,98.512769,29.152300,14.193777,134.364578,1.081692,58.235902,50.467445,142.555530,139.112146,140.276527,134.399138,96.515667,132.728784,-0.000721,-0.001220,32.000000,-235.814789,134.846350,-0.710528,24.393003,0.688568,414672.400894,0.983501,19.050794,0.509936,2.790358,0.070105,0.073420,166.838555,32.000000,182.015978,166.642777,168.727513,149.930746,32.000000,145.332907,72.230366,63.840342,90.920082,21.772152,54.799489,51.869607,80.899890,31.735441,28.846136,59.616284,36.984678
49.606555,58.869402,138.262142,143.284861,114.383656,98.512913,29.165202,14.193782,134.374238,1.080686,58.243947,50.467874,142.554132,139.114124,140.273195,134.403078,96.514740,132.736306,-0.000720,-0.001227,32.000000,-235.814793,134.853694,-0.710617,24.393993,0.688373,414659.214995,0.982827,19.034224,0.516755,2.789924,0.066271,0.076511,166.834021,32.000000,182.012449,166.645142,168.705094,149.915237,32.000000,145.329044,72.230788,63.835281,90.919177,21.772152,54.836834,51.869607,80.913418,31.735441,28.819277,59.594176,36.989080
49.608591,58.861003,138.455463,143.285723,114.354412,98.513020,29.180540,14.193723,134.383453,1.079783,58.244041,50.471926,142.554058,139.119778,140.272068,134.407572,96.511974,132.740226,-0.000721,-0.001195,32.000000,-235.814863,134.861688,-0.710323,24.395724,0.687442,414675.349474,0.983503,19.019646,0.519244,2.786086,0.069220,0.069485,166.818244,32.000000,182.031654,166.647356,168.666294,149.910811,32.000000,145.325430,72.231221,63.832620,90.918008,21.772152,54.777145,51.869607,80.925096,31.735441,28.795960,59.616186,36.917107
49.609871,58.853866,138.374205,143.287086,114.407949,98.513073,29.154821,14.193639,134.391902,1.078411,58.242551,50.473015,142.553354,139.125417,140.267481,134.414607,96.509006,132.745706,-0.000721,-0.001216,32.000000,-235.814871,134.869965,-0.711068,24.398115,0.687664,414665.210726,0.983030,19.009228,0.523875,2.787175,0.074400,0.072810,166.812758,32.000000,182.027958,166.639348,168.652317,149.919744,32.000000,145.296885,72.231325,63.829495,90.915556,21.772152,54.798676,51.869607,80.939785,31.735441,28.774081,59.589730,36.966630
49.612009,58.845223,138.373925,143.288233,114.357743,98.513157,29.171016,14.193689,134.400968,1.076754,58.235775,50.474085,142.554042,139.130285,140.264482,134.421260,96.509423,132.752170,-0.000720,-0.001205,32.000000,-235.814815,134.876775,-0.711498,24.401924,0.688514,414658.556091,0.982448,18.998715,0.528573,2.790957,0.066306,0.067936,166.809974,32.000000,182.018054,166.627991,168.704346,149.917200,32.000000,145.286728,72.231845,63.824310,90.914574,21.772152,54.814270,51.869607,80.950086,31.735441,28.751554,59.588137,37.025177
49.609708,58.836472,138.427280,143.289217,114.234128,98.533470,29.159372,14.193705,134.406789,1.075193,58.238968,50.469120,142.557348,139.135524,140.265202,134.425734,96.508396,132.756947,-0.000721,-0.001196,32.000000,-235.814852,134.880230,-0.712035,24.405859,0.688016,414654.472908,0.983269,18.990249,0.534238,2.789247,0.063704,0.069244,166.820349,32.000000,182.008399,166.623632,168.736108,149.918857,32.000000,145.285090,72.232771,63.819297,90.910956,21.772152,54.834755,51.869607,80.964976,31.735441,28.726280,59.577161,37.043886
49.604665,58.829013,138.521329,143.290096,114.198771,98.537565,29.157674,14.193907,134.411670,1.073563,58.259104,50.463673,142.557452,139.137088,140.266235,134.427555,96.504542,132.762627,-0.000722,-0.001185,32.000000,-235.814656,134.884574,-0.711233,24.410520,0.687863,414641.700936,0.982655,18.979387,0.537006,2.789122,0.066863,0.071254,166.822728,32.000000,181.990981,166.651719,168.771256,149.902004,32.000000,145.290312,72.233992,63.815861,90.908287,21.772152,54.849669,51.869607,80.984827,31.735441,28.704394,59.612557,37.008596
49.604796,58.828593,138.536841,143.291769,114.166497,98.537428,29.168017,14.193790,134.414854,1.072414,58.280554,50.460350,142.553864,139.134690,140.268204,134.427855,96.507762,132.764385,-0.000722,-0.001172,32.000000,-235.814730,134.883749,-0.710626,24.416232,0.688169,414719.644811,0.983277,18.973025,0.540386,2.790326,0.065560,0.072520,166.806464,32.000000,181.996076,166.659778,168.713103,149.892030,32.000000,145.285073,72.234272,63.812625,90.904344,21.772152,54.831007,51.869607,81.000214,31.735441,28.690823,59.621339,37.024737
49.608906,58.831299,138.443035,143.294251,114.168000,98.537517,29.156093,14.193727,134.419292,1.071567,58.293664,50.459049,142.555455,139.134657,140.273685,134.429588,96.507744,132.765209,-0.000723,-0.001150,32.000000,-235.814681,134.881457,-0.710153,24.420653,0.688596,414737.689646,0.983466,18.970802,0.547037,2.792506,0.072795,0.076576,166.793182,32.000000,181.999081,166.657344,168.667347,149.890516,32.000000,145.283111,72.235082,63.809312,90.901856,21.772152,54.875372,51.869607,81.014638,31.735441,28.684211,59.639366,36.880203
