OSU 80 Ton Compressor Load Stand
49.613589,58.834895,138.553009,143.297269,114.188306,98.537394,29.176569,14.193643,134.418643,1.069958,58.309935,50.459529,142.555029,139.134830,140.275516,134.431549,96.504977,132.766703,-0.000722,-0.001164,32.000000,-235.814695,134.884014,-0.711018,24.422464,0.688507,414730.852344,0.983111,18.970245,0.544683,2.792811,0.070122,0.070362,166.783069,32.000000,181.996536,166.649925,164.495207,149.899665,32.000000,145.270390,72.236360,63.802816,90.898730,21.772152,54.859313,51.869607,81.022136,31.735441,28.683193,59.552496,37.029432
49.610932,58.837146,138.530391,143.300549,114.163588,98.529345,29.176158,14.193589,134.419252,1.068389,58.337238,50.454817,142.557158,139.131367,140.274053,134.433495,96.500742,132.768995,-0.000722,-0.001164,32.000000,-235.814649,134.882999,-0.711362,24.421450,0.687864,414732.007404,0.983432,18.968685,0.545107,2.790689,0.066912,0.065692,166.798411,32.000000,181.975175,166.652799,160.370922,149.890706,32.000000,145.262486,72.237408,63.799205,90.893012,21.772152,54.879532,51.869607,81.036436,31.735441,28.678602,59.612262,36.811311
49.609993,58.843649,138.633288,143.304305,114.135013,98.521193,29.151488,14.193478,134.419151,1.067371,58.369886,50.451154,142.561372,139.128370,140.271584,134.429536,96.500320,132.769452,-0.000723,-0.001161,32.000000,-235.814751,134.883040,-0.709697,24.418100,0.688278,414737.965181,0.982648,18.967418,0.548609,2.792642,0.060876,0.066093,166.797354,32.000000,181.962078,166.660656,160.408318,149.876811,32.000000,145.272163,72.236906,63.797481,90.886926,21.772152,54.993915,51.869607,81.053771,31.735441,28.679084,59.638963,37.010650
49.613630,58.852399,138.556662,143.308597,114.101040,98.521329,29.169720,14.193396,134.418187,1.066061,58.400005,50.448121,142.569621,139.124603,140.274158,134.426744,96.499710,132.766807,-0.000721,-0.001139,32.000000,-235.814812,134.883133,-0.709185,24.414149,0.688191,414716.438752,0.982645,18.972427,0.553973,2.792336,0.063072,0.068038,166.793803,32.000000,181.954036,166.673139,160.408916,149.864510,32.000000,145.280033,72.236089,63.794800,90.879863,21.772152,54.854486,51.869607,81.066086,31.735441,28.684141,59.594657,36.954964
49.609703,58.861809,138.696650,143.313191,114.113115,98.521243,29.165222,14.193394,134.417373,1.064705,58.425755,50.448635,142.570459,139.123941,140.278400,134.426444,96.495934,132.766075,-0.000722,-0.001123,32.000000,-235.814832,134.880575,-0.709561,24.409801,0.688756,414692.448207,0.983433,18.979904,0.554620,2.794463,0.062250,0.067609,166.785980,32.000000,181.961492,166.678907,160.356036,149.848756,32.000000,145.280389,72.236312,63.789968,90.874544,21.772152,54.868551,51.869607,81.081199,31.735441,28.693269,59.593359,36.983138
49.610750,58.870290,138.681456,143.317851,114.021790,98.521046,29.164286,14.193359,134.418434,1.063650,58.446789,50.446628,142.570902,139.120879,140.277777,134.423838,96.492487,132.762790,-0.000723,-0.001111,32.000000,-235.814882,134.879425,-0.709809,24.405179,0.688457,414702.524834,0.982763,18.984880,0.553928,2.792714,0.063786,0.067723,166.778363,32.000000,181.958972,166.668503,160.328533,149.858393,32.000000,145.266511,72.236567,63.782304,90.866346,21.772152,54.980019,51.869607,81.097266,31.735441,28.699983,59.624821,36.917767
49.602946,58.878318,138.703050,143.322478,113.934737,98.517031,29.178241,14.193338,134.416116,1.062347,58.480883,50.437895,142.574032,139.115426,140.281170,134.418113,96.491534,132.760714,-0.000723,-0.001133,32.000000,-235.814953,134.872433,-0.709764,24.401685,0.689338,414723.771071,0.983024,18.998367,0.557344,2.795756,0.073187,0.077266,166.772821,32.000000,181.953784,166.653673,160.332278,149.863515,32.000000,145.268167,72.236248,63.778140,90.858202,21.772152,54.986889,51.869607,81.116769,31.735441,28.706221,59.567838,37.022022
49.592952,58.890545,138.730844,143.327406,113.754789,98.504942,29.163895,14.193285,134.410299,1.061579,58.523797,50.433322,142.574971,139.106241,140.285409,134.410547,96.487981,132.756993,-0.000723,-0.001143,32.000000,-235.815042,134.862816,-0.709256,24.399427,0.689396,414739.428979,0.983053,19.005761,0.559173,2.795391,0.065671,0.068129,166.791093,32.000000,181.938186,166.641618,160.361923,149.860977,32.000000,145.267012,72.234340,63.774578,90.849307,21.772152,54.930789,51.869607,81.140788,31.735441,28.715991,59.582531,36.976314
49.594580,58.906603,138.719470,143.332886,113.606334,98.492626,29.141416,14.193338,134.403749,1.060470,58.559937,50.431091,142.581868,139.097353,140.283684,134.401737,96.490107,132.750833,-0.000723,-0.001127,32.000000,-235.814968,134.854592,-0.709090,24.398645,0.689708,414739.960121,0.982734,19.021891,0.559103,2.796266,0.075775,0.068227,166.796382,32.000000,181.927026,166.652541,160.402468,149.851627,32.000000,145.279812,72.232444,63.771053,90.840682,21.772152,54.997406,51.869607,81.160276,31.735441,28.733335,59.595769,36.811825
49.599178,58.926130,138.763836,143.339170,113.540151,98.488518,29.189668,14.193318,134.401859,1.058988,58.575490,50.436772,142.586220,139.093175,140.283510,134.397649,96.492825,132.744910,-0.000723,-0.001133,32.000000,-235.814983,134.852077,-0.708812,24.398965,0.690001,414717.514327,0.983346,19.044496,0.560824,2.797390,0.068246,0.070515,166.791444,32.000000,181.923423,166.647752,160.352760,149.842590,32.000000,145.297376,72.232306,63.769455,90.832872,21.772152,54.937113,51.869607,81.171671,31.735441,28.760067,59.626276,36.924884
49.604422,58.937035,138.585872,143.345169,113.584174,98.499775,29.169133,14.193202,134.402106,1.058127,58.569758,50.442302,142.587459,139.093813,140.286531,134.397957,96.491211,132.745057,-0.000723,-0.001124,32.000000,-235.814965,134.851402,-0.708449,24.398267,0.689891,414680.858982,0.983988,19.058864,0.555663,2.797069,0.066559,0.069689,166.781626,32.000000,181.928949,166.645076,160.309116,149.839860,32.000000,145.311142,72.232053,63.766992,90.823664,21.772152,54.848543,51.869607,81.181620,31.735441,28.776692,59.561701,37.035742
49.609893,58.939230,138.519514,143.349734,113.644963,98.512029,29.167390,14.193081,134.404541,1.056904,58.555403,50.444817,142.592890,139.093206,140.291214,134.399592,96.493079,132.744810,-0.000722,-0.001146,32.000000,-235.815151,134.849403,-0.708137,24.397180,0.690031,414680.554381,0.982272,19.073615,0.550029,2.797704,0.075742,0.068440,166.777502,32.000000,181.928632,166.628028,160.288275,149.860243,32.000000,145.304383,72.231994,63.766181,90.816601,21.772152,54.845710,51.869607,81.190215,31.735441,28.780519,59.568231,36.972646
49.612593,58.935400,138.533610,143.352930,113.697392,98.529680,29.174896,14.193111,134.406039,1.055498,58.547940,50.445342,142.595917,139.092678,140.297585,134.400745,96.494275,132.748703,-0.000722,-0.001153,32.000000,-235.814952,134.846647,-0.707952,24.396071,0.689198,414741.270437,0.982990,19.079075,0.551715,2.793821,0.072346,0.072908,166.781823,32.000000,181.913059,166.616044,156.134795,149.867121,32.000000,145.311945,72.231458,63.766041,90.808518,21.772152,54.820293,51.869607,81.202341,31.735441,28.768838,59.603391,37.030606
49.605801,58.928229,138.665831,143.354821,113.756468,98.533861,29.154862,14.192983,134.405472,1.054167,58.559824,50.435563,142.598405,139.088054,140.301113,134.397170,96.493051,132.748444,-0.000723,-0.001145,32.000000,-235.815151,134.840131,-0.708408,24.394344,0.688914,414788.584505,0.983057,19.075590,0.549725,2.792175,0.059236,0.059308,166.800687,32.000000,181.888582,166.613921,152.057646,149.867961,32.000000,145.315670,72.231036,63.765272,90.799202,21.772152,54.855802,51.869607,81.216677,31.735441,28.748196,59.603204,37.021068
49.603593,58.927990,138.599320,143.356361,113.764704,98.533859,29.171762,14.192893,134.397801,1.053060,58.592638,50.426070,142.603800,139.076855,140.300119,134.391498,96.494993,132.743161,-0.000723,-0.001160,32.000000,-235.815275,134.832773,-0.708677,24.393627,0.689091,414854.147125,0.982912,19.068957,0.550446,2.792307,0.065533,0.077023,166.799815,32.000000,181.877435,166.627253,152.070379,149.849761,32.000000,145.336710,72.230375,63.766313,90.790662,21.772152,54.799514,51.869607,81.232731,31.735441,28.735744,59.620002,36.792896
49.594861,58.937455,138.435329,143.359194,113.741770,98.533714,29.166796,14.192826,134.386481,1.052473,58.633097,50.417041,142.605653,139.064018,140.301797,134.382860,96.495517,132.734705,-0.000725,-0.001164,32.000000,-235.815245,134.821097,-0.708710,24.393097,0.689902,414869.131394,0.983758,19.068837,0.551542,2.795355,0.068536,0.071222,166.785843,32.000000,181.880452,166.632395,152.021102,149.835296,32.000000,145.344176,72.229320,63.766644,90.783369,21.772152,54.822049,51.869607,81.261365,31.735441,28.736052,59.600352,36.772573
49.591421,58.953851,138.434226,143.363392,113.725438,98.525550,29.146345,14.192797,134.376976,1.051682,58.674669,50.413153,142.609462,139.051616,140.301636,134.372445,96.497539,132.724702,-0.000723,-0.001147,32.000000,-235.815243,134.808773,-0.706973,24.392034,0.689629,414866.727900,0.983236,19.070891,0.546999,2.794139,0.063989,0.065730,166.771330,32.000000,181.878941,166.620444,151.993636,149.831720,32.000000,145.359589,72.228567,63.767263,90.775137,21.772152,54.750652,51.869607,81.281309,31.735441,28.753726,59.601788,37.025764
49.586134,58.974407,138.652882,143.369023,113.707883,98.517338,29.173687,14.192677,134.365514,1.050431,58.728723,50.403173,142.616185,139.038934,140.301983,134.357939,96.499238,132.712098,-0.000723,-0.001131,32.000000,-235.815266,134.792957,-0.706900,24.389718,0.688998,414883.174973,0.983617,19.089424,0.542310,2.791324,0.066165,0.071439,166.764644,32.000000,181.873199,166.604656,151.985917,149.845204,32.000000,145.346975,72.227363,63.767264,90.768059,21.772152,54.792918,51.869607,81.302256,31.735441,28.782642,59.593123,37.022683
49.579237,58.999620,138.539420,143.376101,113.639822,98.505016,29.152194,14.192724,134.348472,1.049209,58.789983,50.393342,142.622170,139.019755,140.303101,134.343619,96.497607,132.699887,-0.000723,-0.001119,32.000000,-235.815224,134.776225,-0.708098,24.386589,0.689053,414867.728982,0.984344,19.109392,0.535361,2.791495,0.063845,0.068172,166.781778,32.000000,181.857043,166.596286,147.870897,149.844288,32.000000,145.339583,72.227175,63.767027,90.761390,21.772152,54.753723,51.869607,81.329369,31.735441,28.817249,59.590320,37.002873
49.574654,59.029734,138.355396,143.384379,113.612351,98.492772,29.182395,14.192609,134.331888,1.048202,58.850916,50.386809,142.628695,139.003536,140.303034,134.326999,96.496539,132.685895,-0.000724,-0.001105,32.000000,-235.815253,134.761918,-0.709151,24.382637,0.690256,414859.295290,0.983508,19.135439,0.527452,2.796203,0.072906,0.071660,166.786102,32.000000,181.844911,166.593236,143.828969,149.843527,32.000000,145.354559,72.225889,63.767067,90.755617,21.772152,54.748331,51.869607,81.347744,31.735441,28.859172,59.600588,36.910577
49.579358,59.061505,138.408092,143.393535,113.593063,98.480414,29.163774,14.192560,134.317459,1.047135,58.891392,50.387282,142.638396,138.986729,140.302097,134.313257,96.496117,132.671767,-0.000725,-0.001121,32.000000,-235.815252,134.747575,-0.709982,24.378958,0.689856,414846.876451,0.984327,19.167816,0.523068,2.794303,0.074648,0.083512,166.781409,32.000000,181.841279,166.597508,143.807614,149.837248,32.000000,145.369526,72.225753,63.765089,90.751944,21.772152,54.703565,51.869607,81.365477,31.735441,28.910055,59.609292,37.025984
49.579026,59.091687,138.589610,143.403249,113.624531,98.467903,29.155688,14.192552,134.306995,1.045957,58.921707,50.386966,142.646485,138.973476,140.306650,134.301589,96.493079,132.661172,-0.000726,-0.001103,32.000000,-235.815261,134.733190,-0.710480,24.374808,0.689109,414838.820747,0.983364,19.202691,0.517241,2.790849,0.065326,0.066732,166.762570,32.000000,181.852043,166.606716,143.761243,149.836767,32.000000,145.374371,72.224177,63.764442,90.747565,21.772152,54.742751,51.869607,81.378799,31.735441,28.956925,59.617779,37.006615
49.581250,59.110108,138.478532,143.411733,113.629200,98.459529,29.184045,14.192563,134.296414,1.044910,58.942373,50.386146,142.648446,138.960000,140.313396,134.292643,96.491743,132.652840,-0.000725,-0.001116,32.000000,-235.815295,134.726703,-0.710011,24.370975,0.689378,414824.934980,0.983849,19.229575,0.510703,2.791648,0.072561,0.074540,166.757999,32.000000,181.847869,166.598962,143.750431,149.854470,32.000000,145.369346,72.224902,63.765454,90.742935,21.772152,54.765507,51.869607,81.391986,31.735441,28.990032,59.580535,37.030459
49.579030,59.125424,138.442815,143.419358,113.653471,98.451317,29.172653,14.192587,134.287147,1.043534,58.968653,50.379026,142.652919,138.945891,140.320649,134.278674,96.491020,132.645236,-0.000724,-0.001126,32.000000,-235.815389,134.716368,-0.710628,24.368018,0.690358,414815.873385,0.984083,19.260101,0.508521,2.795327,0.080200,0.082877,166.759107,32.000000,181.844067,166.585974,143.762490,149.878433,32.000000,145.373976,72.224225,63.766802,90.736744,21.772152,54.691352,51.869607,81.414424,31.735441,29.013529,59.591559,36.986439
49.578521,59.140701,138.395483,143.426575,113.678786,98.438908,29.156442,14.192519,134.274837,1.042292,59.002589,50.373290,142.659123,138.933429,140.327968,134.267495,96.482997,132.634991,-0.000725,-0.001126,32.000000,-235.815495,134.702715,-0.710750,24.367256,0.689860,414805.454471,0.983043,19.276212,0.505752,2.792962,0.074662,0.070337,166.773938,32.000000,181.827000,166.583457,143.793670,149.890561,32.000000,145.378556,72.223159,63.766733,90.733248,21.772152,54.671709,51.869607,81.429371,31.735441,29.031606,59.617946,36.980936
49.575481,59.159006,138.416905,143.433838,113.696873,98.426505,29.183045,14.192549,134.261083,1.041136,59.035729,50.367152,142.669360,138.919727,140.333450,134.256200,96.477042,132.622798,-0.000726,-0.001135,32.000000,-235.815414,134.689259,-0.710941,24.368308,0.689782,414792.531728,0.983433,19.293834,0.502727,2.792366,0.065783,0.069128,166.777685,32.000000,181.819445,166.600409,143.801910,149.876529,32.000000,145.404544,72.221756,63.766934,90.726893,21.772152,54.658044,51.869607,81.451679,31.735441,29.057890,59.626670,37.041831
49.574554,59.179685,138.366735,143.441585,113.647352,98.418283,29.159661,14.192798,134.247194,1.040331,59.065528,50.364036,142.674399,138.906019,140.338207,134.246397,96.475474,132.613064,-0.000725,-0.001145,32.000000,-235.815297,134.677824,-0.710614,24.370874,0.689515,414775.549339,0.983907,19.309641,0.505701,2.791440,0.067368,0.068441,166.774698,32.000000,181.811358,166.608963,143.758590,149.883342,32.000000,145.432459,72.220644,63.766166,90.722496,21.772152,54.709473,51.869607,81.471369,31.735441,29.087132,59.617700,36.946087
49.577757,59.198298,138.394955,143.449327,113.712132,98.418044,29.150167,14.192884,134.236076,1.039064,59.083263,50.363732,142.679386,138.893528,140.345109,134.235218,96.477022,132.603178,-0.000727,-0.001138,32.000000,-235.815174,134.665587,-0.711020,24.373131,0.689594,414759.153516,0.983000,19.331103,0.505645,2.792044,0.072510,0.079452,166.766469,32.000000,181.825852,166.616957,143.733009,149.890927,32.000000,145.440877,72.220241,63.765847,90.719805,21.772152,54.591693,51.869607,81.485917,31.735441,29.116094,59.622864,37.023490
49.578389,59.214469,138.503702,143.456804,113.826119,98.417973,29.160534,14.192791,134.225755,1.038443,59.095938,50.360306,142.684103,138.882626,140.350679,134.225801,96.476476,132.594383,-0.000727,-0.001124,32.000000,-235.815313,134.656944,-0.710223,24.373730,0.689273,414754.279087,0.983781,19.352745,0.502416,2.791084,0.065841,0.067782,166.757653,32.000000,181.830214,166.611624,143.703897,149.906848,32.000000,145.439159,72.219492,63.767674,90.715397,21.772152,54.620210,51.869607,81.503755,31.735441,29.141512,59.610934,36.840365
49.583698,59.227822,138.464013,143.463757,113.915472,98.409761,29.158265,14.192717,134.217342,1.037752,59.104110,50.359475,142.689196,138.872321,140.355879,134.217895,96.475696,132.587295,-0.000726,-0.001124,32.000000,-235.815374,134.648278,-0.709952,24.372320,0.689324,414772.101181,0.984077,19.368032,0.495996,2.791473,0.065799,0.067557,166.763268,32.000000,181.818202,166.618977,143.769513,149.908131,32.000000,145.443004,72.218795,63.767233,90.713801,21.772152,54.717404,51.869607,81.514143,31.735441,29.159513,59.588117,36.843006
49.589193,59.237902,138.531180,143.470141,113.936795,98.401751,29.173599,14.192767,134.209886,1.036765,59.108887,50.360058,142.694879,138.863020,140.360458,134.209658,96.478325,132.578814,-0.000725,-0.001123,32.000000,-235.815391,134.641195,-0.710648,24.367758,0.689863,414792.708252,0.983755,19.383546,0.492205,2.793631,0.068274,0.072013,166.771228,32.000000,181.808702,166.616132,143.805720,149.913034,32.000000,145.456718,72.216422,63.766462,90.711631,21.772152,54.747798,51.869607,81.523453,31.735441,29.173721,59.604817,37.006468
49.592920,59.245367,138.504371,143.475984,114.033120,98.389629,29.164407,14.192783,134.204457,1.035678,59.109313,50.364362,142.705310,138.858361,140.366515,134.200086,96.475279,132.571470,-0.000724,-0.001112,32.000000,-235.815456,134.637461,-0.711550,24.362357,0.689591,414773.078987,0.983669,19.391383,0.489492,2.792531,0.076048,0.071940,166.776105,32.000000,181.795131,166.644587,143.837414,149.899734,32.000000,145.481548,72.215266,63.766415,90.710607,21.772152,54.664701,51.869607,81.537137,31.735441,29.183731,59.594077,37.051222
49.597668,59.249645,138.354737,143.481191,114.042318,98.389571,29.174358,14.192620,134.199328,1.034347,59.103443,50.364332,142.707511,138.852131,140.368376,134.196178,96.473514,132.568851,-0.000725,-0.001118,32.000000,-235.815705,134.633699,-0.711132,24.355531,0.689936,414743.671132,0.982978,19.395756,0.482682,2.793576,0.080040,0.078231,166.762562,32.000000,181.806544,166.658940,143.792055,149.900396,32.000000,145.499486,72.215349,63.765332,90.710612,21.772152,54.539707,51.869607,81.546792,31.735441,29.189135,59.575607,37.000526
49.600478,59.250164,138.340381,143.485667,114.032444,98.389592,29.171586,14.192657,134.195326,1.033060,59.104996,50.363856,142.711377,138.845087,140.372442,134.190517,96.474238,132.565191,-0.000726,-0.001099,32.000000,-235.815742,134.626505,-0.710453,24.350130,0.689826,414705.302856,0.983105,19.399350,0.482107,2.792826,0.069135,0.068594,166.751356,32.000000,181.808874,166.652324,146.551486,149.909065,32.000000,145.505813,72.213387,63.767811,90.710964,21.772152,54.590412,51.869607,81.559406,31.735441,29.184520,59.605977,36.948508
49.596046,59.252925,138.340429,143.489533,114.027140,98.389608,29.166912,14.192758,134.189127,1.032388,59.110712,50.361063,142.715999,138.838430,140.380954,134.183646,96.472544,132.558607,-0.000725,-0.001109,32.000000,-235.815742,134.620656,-0.709450,24.349099,0.689213,414710.245844,0.982677,19.398698,0.482580,2.789541,0.062971,0.065902,166.747206,32.000000,181.813575,166.645210,150.719596,149.939737,32.000000,145.500863,72.212023,63.767670,90.712762,21.772152,54.545994,51.869607,81.577218,31.735441,29.182576,59.627506,37.000672
49.596595,59.257703,138.290170,143.493521,113.987106,98.382049,29.183210,14.192669,134.184178,1.031782,59.116791,50.361749,142.723599,138.831106,140.386699,134.178520,96.469919,132.551820,-0.000725,-0.001088,32.000000,-235.815953,134.615611,-0.710717,24.350965,0.689262,414707.767814,0.982711,19.396300,0.480053,2.789094,0.063586,0.072854,166.755507,32.000000,181.801210,166.644660,152.161698,149.952265,32.000000,145.491075,72.209894,63.766916,90.716904,21.772152,54.537549,51.869607,81.594517,31.735441,29.183779,59.636150,37.000012
49.598165,59.263492,138.354027,143.497668,114.059962,98.369779,29.166865,14.192903,134.179646,1.030887,59.113815,50.364602,142.726154,138.827170,140.390487,134.175079,96.470688,132.547305,-0.000726,-0.001093,32.000000,-235.815657,134.612215,-0.711509,24.355363,0.689366,414717.742445,0.982972,19.403663,0.478499,2.789344,0.072560,0.068855,166.757927,32.000000,181.799302,166.650638,152.185667,149.950974,32.000000,145.508515,72.209896,63.767119,90.720777,21.772152,54.534244,51.869607,81.608070,31.735441,29.188612,59.620444,36.999719
49.603637,59.269287,138.346238,143.502011,114.076055,98.365672,29.145490,14.192967,134.178936,1.030068,59.101910,50.366856,142.728408,138.823322,140.393016,134.172208,96.468158,132.548993,-0.000728,-0.001097,32.000000,-235.815576,134.612255,-0.711293,24.360134,0.689012,414695.834484,0.982348,19.407871,0.477778,2.788300,0.069139,0.073501,166.756660,32.000000,181.799328,166.666839,152.174714,149.950107,32.000000,145.528727,72.209138,63.767060,90.724780,21.772152,54.541960,51.869607,81.619593,31.735441,29.193503,59.592435,36.937503
49.609637,59.267927,138.355514,143.505726,114.153863,98.377915,29.179942,14.193032,134.178518,1.025143,59.086719,50.372196,142.732742,138.822860,140.397361,134.174125,96.466831,132.548613,-0.000726,-0.001086,32.000000,-235.815484,134.613085,-0.709982,24.363267,0.689104,414649.068806,0.982757,19.412029,0.474783,2.789499,0.071539,0.070853,166.743533,32.000000,181.808897,166.681656,152.126699,149.944160,32.000000,145.540459,72.209519,63.768143,90.730759,21.772152,54.515885,51.869607,81.629442,31.735441,29.189929,59.599486,36.944253
49.612128,59.263182,138.119162,143.508465,114.246259,98.389964,29.169167,14.193030,134.180074,1.011972,59.067591,50.378988,142.735617,138.825486,140.403057,134.173092,96.466418,132.547786,-0.000727,-0.001051,32.000000,-235.815464,134.617813,-0.709424,24.364140,0.688820,414640.513053,0.983333,19.412141,0.478146,2.789034,0.069537,0.068435,166.739555,32.000000,181.809813,166.683574,152.098675,149.953972,32.000000,145.538321,72.209883,63.769539,90.737906,21.772152,54.457524,51.869607,81.636495,31.735441,29.179083,59.573975,36.903534
49.618041,59.255615,138.168862,143.510406,114.327471,98.410097,29.149199,14.193052,134.181265,0.987477,59.044804,50.381826,142.741292,138.826139,140.406907,134.175428,96.465558,132.550168,-0.000727,-0.001051,32.000000,-235.815515,134.624447,-0.708426,24.362825,0.688775,414689.314706,0.982160,19.404551,0.479286,2.788884,0.066609,0.070001,166.742104,32.000000,181.803537,166.684046,152.137194,149.967863,32.000000,145.546581,72.210126,63.768518,90.743978,21.772152,54.434837,51.869607,81.648401,31.735441,29.162169,59.621595,37.059366
49.619986,59.245790,138.306740,143.511728,114.459581,98.422361,29.166384,14.193068,134.184212,0.955338,59.025928,50.387353,142.742093,138.828337,140.414282,134.176896,96.464202,132.551925,-0.000727,-0.001050,32.000000,-235.815541,134.627487,-0.708167,24.359408,0.687620,414733.148566,0.982576,19.397221,0.479290,2.783980,0.073728,0.079566,166.755674,32.000000,181.790548,166.690430,152.177200,149.973325,32.000000,145.542192,72.210739,63.769191,90.750677,21.772152,54.409317,51.869607,81.655772,31.735441,29.139160,59.621369,36.902433
49.622212,59.235511,138.263342,143.512389,114.509755,98.430570,29.160888,14.193158,134.186910,0.923230,59.016999,50.389509,142.746687,138.827890,140.418249,134.177517,96.458600,132.555171,-0.000726,-0.001035,32.000000,-235.815392,134.633306,-0.707497,24.355659,0.687940,414805.942301,0.983302,19.383517,0.481325,2.784650,0.054309,0.060880,166.759861,32.000000,181.777591,166.728967,152.214338,149.959823,32.000000,145.549563,72.209723,63.766593,90.754791,21.772152,54.418329,51.869607,81.669510,31.735441,29.115539,59.588865,36.994730
49.630068,59.227821,138.296669,143.513111,114.497019,98.430597,29.169122,14.193322,134.190558,0.891134,59.018401,50.392054,142.748164,138.824347,140.423876,134.176853,96.454904,132.554683,-0.000726,-0.000998,32.000000,-235.815287,134.635455,-0.707869,24.354262,0.688742,414846.664725,0.982777,19.371672,0.483547,2.787319,0.063681,0.068033,166.750930,32.000000,181.778665,166.743163,152.189675,149.961433,32.000000,145.557635,72.210251,63.764652,90.760913,21.772152,54.441252,51.869607,81.675798,31.735441,29.093880,59.582089,37.002727
49.631501,59.223334,138.339953,143.514140,114.441271,98.434607,29.161324,14.193378,134.191284,0.859086,59.020509,50.396147,142.746739,138.823719,140.428190,134.176770,96.452045,132.555755,-0.000728,-0.000989,32.000000,-235.815252,134.641041,-0.707263,24.355403,0.688643,414877.283566,0.982969,19.359082,0.490750,2.786320,0.082746,0.074624,166.735454,32.000000,181.789736,166.758069,152.142473,149.963960,32.000000,145.560902,72.211327,63.762795,90.766164,21.772152,54.448375,51.869607,81.687740,31.735441,29.076778,59.586337,36.961861
49.638853,59.222667,138.587779,143.515722,114.371649,98.438596,29.165864,14.193381,134.193964,0.827235,59.012914,50.400154,142.744139,138.823851,140.432061,134.178329,96.447914,132.558875,-0.000729,-0.000973,32.000000,-235.815212,134.646455,-0.708259,24.359791,0.688707,414868.828883,0.982501,19.343238,0.494206,2.786550,0.069972,0.076902,166.733269,32.000000,181.790216,166.766845,154.918345,149.984480,32.000000,145.536307,72.212008,63.760164,90.773971,21.772152,54.533151,51.869607,81.690389,31.735441,29.069854,59.629423,37.012338
49.645037,59.220433,138.484407,143.517495,114.343161,98.442745,29.162671,14.193431,134.198819,0.795611,58.988292,50.407784,142.748003,138.830103,140.432631,134.184427,96.445875,132.563635,-0.000729,-0.000956,32.000000,-235.815219,134.657284,-0.708036,24.366337,0.688882,414884.716553,0.982761,19.337264,0.497592,2.787342,0.064562,0.066506,166.739531,32.000000,181.787779,166.774229,159.116486,149.992193,32.000000,145.537279,72.212730,63.757599,90.782680,21.772152,54.501792,51.869607,81.693584,31.735441,29.061063,59.634134,37.074260
49.650294,59.210815,138.528048,143.518600,114.351328,98.454915,29.168150,14.193521,134.206470,0.763849,58.952089,50.416992,142.749117,138.837722,140.434554,134.192880,96.446299,132.571252,-0.000729,-0.000930,32.000000,-235.815121,134.669986,-0.707985,24.371704,0.689890,414903.654344,0.982486,19.328967,0.503262,2.791921,0.070728,0.070779,166.752228,32.000000,181.781959,166.780333,160.523025,150.001518,32.000000,145.550865,72.213069,63.755965,90.791786,21.772152,54.556317,51.869607,81.702038,31.735441,29.044744,59.641904,37.030166
49.660507,59.194883,138.630140,143.518672,114.375570,98.467093,29.160803,14.193693,134.217055,0.731821,58.919622,50.424318,142.749650,138.848165,140.436908,134.203014,96.445312,132.580434,-0.000729,-0.000922,32.000000,-235.815019,134.684231,-0.707508,24.375599,0.689124,414917.806144,0.982494,19.320316,0.507647,2.789491,0.061396,0.063628,166.756897,32.000000,181.776086,166.809614,160.544486,150.002042,32.000000,145.568593,72.214246,63.753228,90.797982,21.772152,54.542703,51.869607,81.700877,31.735441,29.015192,59.622923,37.042492
49.666384,59.173710,138.709962,143.517350,114.404120,98.487333,29.182883,14.193565,134.227607,0.699685,58.900643,50.427055,142.746848,138.857877,140.441392,134.209972,96.445505,132.588779,-0.000730,-0.000899,32.000000,-235.815162,134.697297,-0.709300,24.376958,0.689178,414952.718419,0.982292,19.305242,0.510979,2.790075,0.077458,0.066884,166.754168,32.000000,181.788041,166.828114,160.502756,149.995898,32.000000,145.572232,72.215148,63.748859,90.806143,21.772152,54.663220,51.869607,81.705015,31.735441,28.971506,59.588412,36.963255
49.666943,59.155734,138.675328,143.515225,114.410700,98.499817,29.176125,14.193752,134.234088,0.667796,58.883221,50.430983,142.746701,138.864533,140.444845,134.221836,96.442594,132.597763,-0.000731,-0.000897,32.000000,-235.814973,134.709985,-0.709603,24.375187,0.689463,414979.210686,0.982397,19.278714,0.516493,2.791557,0.067812,0.068745,166.743822,32.000000,181.797735,166.828658,160.476500,150.007450,32.000000,145.575853,72.214592,63.746976,90.812394,21.772152,54.653796,51.869607,81.712792,31.735441,28.931466,59.628184,36.971619
49.671327,59.140186,138.610175,143.513212,114.524836,98.512034,29.140312,14.193609,134.244146,0.636232,58.861723,50.438376,142.743188,138.873865,140.448562,134.231311,96.443208,132.606234,-0.000729,-0.000905,32.000000,-235.815131,134.721270,-0.709973,24.372830,0.689825,415033.682198,0.981672,19.251444,0.520413,2.792834,0.064204,0.067210,166.740005,32.000000,181.794186,166.836057,163.258648,150.031018,32.000000,145.562448,72.215185,63.743955,90.819747,21.772152,54.594931,51.869607,81.718529,31.735441,28.895355,59.573729,37.057532
49.671603,59.125267,138.576443,143.511212,114.550600,98.520168,29.167214,14.193719,134.254156,0.604549,58.837336,50.443833,142.747107,138.883779,140.449183,134.241299,96.446408,132.613902,-0.000728,-0.000904,32.000000,-235.815062,134.730656,-0.708974,24.370381,0.689745,415068.634979,0.981965,19.232888,0.527754,2.792105,0.070859,0.069492,166.754421,32.000000,181.779710,166.846111,167.419170,150.027550,32.000000,145.554035,72.216591,63.742596,90.827622,21.772152,54.567218,51.869607,81.728382,31.735441,28.863457,59.636357,36.989741
49.670971,59.109177,138.643346,143.509128,114.559567,98.520076,29.155754,14.193739,134.262763,0.572671,58.829386,50.441407,142.746449,138.891769,140.454270,134.250105,96.448095,132.624014,-0.000728,-0.000888,32.000000,-235.815070,134.740189,-0.709213,24.368800,0.689481,415096.019152,0.983158,19.212793,0.531317,2.790547,0.063231,0.070666,166.761452,32.000000,181.770452,166.870321,168.831629,150.020146,32.000000,145.570473,72.216041,63.740568,90.834824,21.772152,54.574696,51.869607,81.733911,31.735441,28.828320,59.600106,36.921142
49.669598,59.095874,138.598876,143.507003,114.573762,98.524157,29.200505,14.193765,134.267964,0.541043,58.834645,50.441064,142.741575,138.896747,140.455517,134.254868,96.444204,132.628780,-0.000728,-0.000918,32.000000,-235.815095,134.749061,-0.708893,24.371271,0.689405,415105.431799,0.982287,19.197588,0.531895,2.789852,0.068015,0.062533,166.765596,32.000000,181.765910,166.886567,168.826246,150.015198,32.000000,145.583342,72.216041,63.740848,90.841984,21.772152,54.575017,51.869607,81.745891,31.735441,28.796377,59.600106,37.043812
49.670212,59.088588,138.539776,143.505754,114.620379,98.536479,29.162026,14.193792,134.274035,0.509419,58.844966,50.440209,142.741245,138.901274,140.456149,134.259682,96.439467,132.634658,-0.000728,-0.000905,32.000000,-235.815089,134.755605,-0.709778,24.375939,0.689763,415082.101530,0.982644,19.182154,0.535192,2.791235,0.059235,0.062578,166.753199,32.000000,181.781226,166.901291,168.788141,150.008186,32.000000,145.584549,72.214003,63.737999,90.848727,21.772152,54.539371,51.869607,81.755612,31.735441,28.771351,59.597628,37.137576
49.677878,59.085343,138.546456,143.505369,114.585381,98.548701,29.159702,14.193930,134.278949,0.477990,58.851217,50.439547,142.740677,138.906006,140.454589,134.265743,96.436733,132.641749,-0.000728,-0.000852,32.000000,-235.814985,134.762616,-0.709796,24.381731,0.689493,415090.255124,0.981174,19.170274,0.541432,2.790417,0.068134,0.072353,166.751658,32.000000,181.774642,166.909901,168.762359,150.009573,32.000000,145.562089,72.214267,63.733998,90.857501,21.772152,54.527388,51.869607,81.755982,31.735441,28.756997,59.631498,37.026644
49.678847,59.084165,138.589119,143.505837,114.578310,98.560976,29.181565,14.193816,134.283018,0.446453,58.855213,50.438427,142.744795,138.908619,140.455229,134.270143,96.437883,132.649756,-0.000729,-0.000854,32.000000,-235.815029,134.770800,-0.711034,24.386852,0.689133,415141.637387,0.982559,19.162351,0.549067,2.789192,0.071844,0.066858,166.754836,32.000000,181.764622,166.915000,168.803607,150.012870,32.000000,145.545725,72.214493,63.730418,90.864175,21.772152,54.530271,51.869607,81.764046,31.735441,28.748144,59.575962,36.944986
49.672845,59.083035,138.548095,143.506783,114.569746,98.561138,29.165000,14.193807,134.288528,0.414759,58.863904,50.439656,142.746861,138.911030,140.457475,134.276732,96.440318,132.653338,-0.000728,-0.000847,32.000000,-235.815024,134.779090,-0.710804,24.388825,0.688968,415188.941816,0.982584,19.151156,0.555295,2.788896,0.066774,0.066038,166.771945,32.000000,181.749089,166.923642,168.871944,150.018903,32.000000,145.533039,72.215105,63.727826,90.872360,21.772152,54.520470,51.869607,81.778046,31.735441,28.739340,59.606607,36.999645
49.674396,59.081917,138.484179,143.508035,114.605875,98.561285,29.173217,14.193682,134.292671,0.382923,58.871995,50.439089,142.748233,138.915956,140.458113,134.283031,96.439065,132.657144,-0.000729,-0.000819,32.000000,-235.815150,134.785321,-0.711929,24.388222,0.689101,415237.111478,0.981946,19.148973,0.558090,2.789701,0.066683,0.066931,166.772853,32.000000,181.740380,166.951165,168.915670,150.005752,32.000000,145.533932,72.215479,63.727539,90.879758,21.772152,54.487159,51.869607,81.787313,31.735441,28.730567,59.602270,36.934201
49.672713,59.081052,138.483819,143.509480,114.598870,98.561309,29.185444,14.193665,134.296884,0.350995,58.886182,50.438921,142.749450,138.917949,140.458158,134.287863,96.436561,132.659815,-0.000729,-0.000811,32.000000,-235.815136,134.790908,-0.711679,24.386344,0.688932,415235.319619,0.982633,19.154068,0.557421,2.789212,0.072073,0.067164,166.767491,32.000000,181.733095,166.968210,168.885197,149.989598,32.000000,145.539591,72.215871,63.726188,90.887549,21.772152,54.510107,51.869607,81.798254,31.735441,28.721805,59.610324,36.951883
49.672717,59.080681,138.453571,143.511003,114.534026,98.561442,29.159048,14.193660,134.300661,0.319282,58.897687,50.441696,142.751650,138.919282,140.458645,134.292590,96.434516,132.664817,-0.000727,-0.000800,32.000000,-235.815161,134.795976,-0.711893,24.383608,0.688612,415236.322016,0.982321,19.151340,0.560550,2.787838,0.072043,0.074509,166.757106,32.000000,181.738216,166.980030,168.852070,149.986922,32.000000,145.538100,72.216309,63.724256,90.895830,21.772152,54.425613,51.869607,81.805554,31.735441,28.714359,59.589238,36.944473
49.672886,59.081373,138.241237,143.513103,114.505031,98.561639,29.152418,14.193775,134.305402,0.287692,58.906203,50.443428,142.754614,138.921978,140.460513,134.297230,96.434453,132.669406,-0.000728,-0.000782,32.000000,-235.815001,134.804596,-0.712304,24.381584,0.688688,415240.638633,0.981944,19.152221,0.564369,2.787925,0.064364,0.070657,166.757791,32.000000,181.737568,166.977550,168.831078,150.010862,32.000000,145.523183,72.216071,63.721687,90.901788,21.772152,54.289887,51.869607,81.814789,31.735441,28.708175,59.585914,36.933541
49.668895,59.080697,138.315304,143.515348,114.554117,98.565807,29.170289,14.193732,134.311555,0.255972,58.911540,50.445799,142.755503,138.925526,140.462820,134.304937,96.430423,132.673701,-0.000729,-0.000758,32.000000,-235.814874,134.812873,-0.712355,24.381207,0.688614,415244.956987,0.982833,19.151847,0.568880,2.787316,0.068290,0.074300,166.764115,32.000000,181.727210,166.990038,168.895582,150.018723,32.000000,145.520339,72.217281,63.721102,90.908914,21.772152,54.321656,51.869607,81.826523,31.735441,28.701407,59.582079,36.898912
49.676587,59.078472,138.478566,143.517624,114.622386,98.590170,29.193168,14.193783,134.317855,0.224649,58.912577,50.447133,142.759780,138.928320,140.464435,134.314327,96.429303,132.682867,-0.000731,-0.000782,32.000000,-235.814891,134.821661,-0.712313,24.382526,0.687630,415246.560580,0.983057,19.152364,0.571205,2.783032,0.069582,0.069460,166.778190,32.000000,181.712868,166.999839,168.935229,150.017913,32.000000,145.531274,72.217208,63.720549,90.916453,21.772152,54.374813,51.869607,81.831826,31.735441,28.692196,59.603056,37.021289
49.675172,59.074516,138.629071,143.519816,114.672526,98.606513,29.202667,14.193854,134.324658,0.193097,58.909612,50.447604,142.762699,138.934164,140.465078,134.321712,96.427833,132.690066,-0.000730,-0.000796,32.000000,-235.814833,134.831485,-0.713176,24.386262,0.688093,415273.608090,0.982581,19.155827,0.577349,2.784747,0.066158,0.065822,166.787157,32.000000,181.700869,167.034450,168.950762,150.000391,32.000000,145.551083,72.217488,63.720171,90.922758,21.772152,54.492931,51.869607,81.837832,31.735441,28.678340,59.627732,37.007275
49.675993,59.067534,138.506969,143.521548,114.700542,98.618858,29.170443,14.194027,134.334309,0.162020,58.899010,50.446932,142.766877,138.940428,140.468515,134.331491,96.423317,132.698906,-0.000730,-0.000789,32.000000,-235.814557,134.844023,-0.713675,24.391675,0.688902,415370.525972,0.981881,19.145624,0.582987,2.787602,0.071779,0.071593,166.779565,32.000000,181.709815,167.055091,168.902077,149.986175,32.000000,145.551134,72.217916,63.718208,90.928673,21.772152,54.409943,51.869607,81.844935,31.735441,28.660858,59.616845,37.122756
49.677383,59.057487,138.364747,143.522839,114.671466,98.630973,29.146208,14.194013,134.342546,0.130611,58.875201,50.450095,142.765914,138.947839,140.471062,134.339251,96.421915,132.708481,-0.000729,-0.000788,32.000000,-235.814530,134.857321,-0.714371,24.396199,0.689663,415438.067645,0.981745,19.143134,0.588003,2.790711,0.067046,0.076949,166.778044,32.000000,181.707115,167.061449,168.864293,149.984148,32.000000,145.563611,72.217517,63.716542,90.935272,21.772152,54.395864,51.869607,81.857106,31.735441,28.638797,59.624319,36.966116
49.682020,59.044280,138.402756,143.523684,114.707731,98.646961,29.165795,14.194056,134.351944,0.098901,58.850440,50.451860,142.766074,138.958327,140.473356,134.350899,96.418257,132.717128,-0.000730,-0.000795,32.000000,-235.814519,134.871692,-0.714568,24.400752,0.688980,415489.096553,0.982916,19.135301,0.596875,2.788207,0.062110,0.064217,166.783487,32.000000,181.701201,167.060885,168.879663,149.999581,32.000000,145.556124,72.217992,63.713610,90.940257,21.772152,54.331282,51.869607,81.859477,31.735441,28.611197,59.611603,37.008156
49.686563,59.027821,138.443952,143.524078,114.719411,98.671017,29.153334,14.194143,134.363665,0.067434,58.826422,50.454767,142.765169,138.967730,140.479203,134.362397,96.415578,132.730674,-0.000729,-0.000791,32.000000,-235.814361,134.885615,-0.714747,24.403922,0.688192,415529.217664,0.983798,19.123812,0.602993,2.785266,0.059949,0.066504,166.807699,32.000000,181.684123,167.069535,168.944426,150.004715,32.000000,145.547415,72.217712,63.710225,90.946543,21.772152,54.373358,51.869607,81.864068,31.735441,28.574801,59.607030,36.902800
49.687493,59.008105,138.640680,143.523325,114.712366,98.691475,29.155970,14.194144,134.374664,0.035962,58.806233,50.452990,142.767707,138.977883,140.481039,134.375088,96.415604,132.740762,-0.000729,-0.000792,32.000000,-235.814428,134.899377,-0.713859,24.405350,0.688260,415583.741506,0.983161,19.105798,0.610912,2.785772,0.066443,0.073386,166.816401,32.000000,181.673888,167.087407,168.985427,149.997015,32.000000,145.564698,72.217295,63.707848,90.951903,21.772152,54.466948,51.869607,81.870179,31.735441,28.534413,59.601522,36.982991
49.694346,58.989357,138.487454,143.522270,114.713436,98.695546,29.207580,14.194325,134.385108,0.005467,58.791059,50.453783,142.769637,138.987018,140.482103,134.384943,96.413654,132.752493,-0.000730,-0.000798,32.000000,-235.814316,134.910396,-0.713676,24.406679,0.688439,415666.032301,0.983679,19.084626,0.620263,2.786346,0.069309,0.068540,166.816330,32.000000,181.680225,167.103958,168.972280,149.995141,32.000000,145.569012,72.216240,63.708107,90.957816,21.772152,54.445065,51.869607,81.872426,31.735441,28.492810,59.631085,36.953497
49.695629,58.972137,138.715905,143.521169,114.709604,98.695719,29.162989,14.194285,134.396193,-0.015517,58.780625,50.454265,142.768885,138.994338,140.479814,134.395057,96.414701,132.763371,-0.000731,-0.000817,32.000000,-235.814341,134.919023,-0.714147,24.406976,0.689457,415727.106210,0.983722,19.063947,0.625207,2.790253,0.069911,0.076993,166.806513,32.000000,181.694852,167.120292,168.927891,149.992896,32.000000,145.556036,72.214587,63.707349,90.962560,21.772152,54.527289,51.869607,81.876921,31.735441,28.452792,59.623926,37.023636
49.692081,58.957005,138.886057,143.520273,114.652865,98.695829,29.158655,14.194224,134.404893,-0.029100,58.775865,50.453299,142.767878,139.002420,140.483091,134.405951,96.416557,132.771860,-0.000731,-0.000817,32.000000,-235.814401,134.925161,-0.715024,24.407100,0.688553,415719.353138,0.981826,19.038091,0.632934,2.786785,0.068268,0.069719,166.801938,32.000000,181.704576,167.117412,168.920483,150.003591,32.000000,145.543593,72.213664,63.706328,90.967517,21.772152,54.568424,51.869607,81.883588,31.735441,28.425245,59.597313,36.902580
49.694768,58.945713,138.680842,143.519930,114.556774,98.703905,29.161688,14.194136,134.413238,-0.029182,58.775830,50.449896,142.769567,139.008121,140.483840,134.414236,96.413292,132.780061,-0.000730,-0.000814,32.000000,-235.814476,134.934738,-0.716137,24.407780,0.689609,415695.113622,0.983256,19.019541,0.637245,2.791310,0.065486,0.066122,166.807756,32.000000,181.705319,167.114530,168.964053,150.015565,32.000000,145.534568,72.213487,63.703579,90.972788,21.772152,54.563524,51.869607,81.892713,31.735441,28.389270,59.614238,37.152543
49.704326,58.936757,138.610489,143.520307,114.574496,98.708801,29.167589,14.194024,134.421060,-0.029152,58.775366,50.449931,142.766638,139.014794,140.485379,134.420980,96.412410,132.787210,-0.000731,-0.000809,32.000000,-235.814604,134.941986,-0.717250,24.409335,0.690465,415675.712034,0.983441,19.008088,0.639568,2.794933,0.071276,0.070104,166.826135,32.000000,181.689763,167.117977,169.018871,150.017014,32.000000,145.537128,72.213304,63.704259,90.979380,21.772152,54.439301,51.869607,81.891753,31.735441,28.358405,59.626139,37.147187
49.697794,58.929213,138.675328,143.521219,114.606796,98.720887,29.199647,14.193940,134.428275,-0.029168,58.774452,50.445599,142.766409,139.024881,140.486711,134.428362,96.414161,132.797965,-0.000731,-0.000835,32.000000,-235.814693,134.949580,-0.718055,24.410390,0.689437,415699.890732,0.983331,18.994010,0.646873,2.790653,0.076921,0.070126,166.838653,32.000000,181.687832,167.147875,169.051950,150.001440,32.000000,145.550190,72.212534,63.704464,90.987888,21.772152,54.437421,51.869607,81.898855,31.735441,28.332435,59.631784,36.980643
49.695075,58.922157,138.655257,143.522482,114.678044,98.733094,29.162279,14.194007,134.434876,-0.029039,58.770093,50.443826,142.767117,139.032235,140.486500,134.438864,96.414355,132.807957,-0.000731,-0.000820,32.000000,-235.814592,134.957628,-0.718725,24.410998,0.688921,415704.253430,0.982950,18.975145,0.651276,2.788701,0.065049,0.069023,166.840102,32.000000,181.692688,167.160498,169.009788,150.000218,32.000000,145.553843,72.211942,63.704230,90.994272,21.772152,54.500340,51.869607,81.911034,31.735441,28.307961,59.623867,37.032587
49.690086,58.913825,138.721247,143.523729,114.724373,98.733162,29.147940,14.193980,134.441661,-0.029208,58.776359,50.436881,142.769822,139.039655,140.485965,134.445806,96.415180,132.813085,-0.000732,-0.000820,32.000000,-235.814506,134.962132,-0.718833,24.410296,0.689376,415746.930413,0.982113,18.974372,0.654821,2.790372,0.061183,0.070836,166.836639,32.000000,181.703829,167.171222,168.983995,149.991059,32.000000,145.555850,72.210352,63.703066,90.999264,21.772152,54.594700,51.869607,81.923550,31.735441,28.281609,59.622096,36.918574
49.680354,58.908574,138.788496,143.525266,114.730851,98.733078,29.168065,14.194108,134.443525,-0.029175,58.795484,50.431309,142.772892,139.040551,140.488039,134.447567,96.417852,132.817256,-0.000731,-0.000814,32.000000,-235.814343,134.962964,-0.718229,24.408295,0.689371,415790.373043,0.983534,18.970137,0.659545,2.790121,0.066246,0.071906,166.835204,32.000000,181.704103,167.165880,168.956720,150.000891,32.000000,145.541118,72.209446,63.703009,91.003144,21.772152,54.480932,51.869607,81.937157,31.735441,28.257561,59.592002,36.935669
49.682767,58.906102,138.470483,143.526387,114.678369,98.733068,29.163082,14.193933,134.444105,-0.029152,58.816522,50.427586,142.773046,139.038624,140.488561,134.447663,96.416163,132.815986,-0.000731,-0.000800,32.000000,-235.814482,134.962622,-0.717829,24.407308,0.689778,415781.839620,0.984105,18.966978,0.661246,2.791729,0.070030,0.067931,166.837885,32.000000,181.699750,167.169683,168.988148,150.001526,32.000000,145.534697,72.209294,63.701772,91.007077,21.772152,54.446983,51.869607,81.946476,31.735441,28.245879,59.559754,36.962888
49.676732,58.917857,138.571923,143.530847,114.650274,98.733068,29.150101,14.193920,134.443401,-0.029308,58.859507,50.419482,142.777372,139.035055,140.488689,134.444894,96.415009,132.814593,-0.000732,-0.000814,32.000000,-235.814425,134.960862,-0.718312,24.407542,0.690304,415776.164812,0.983624,18.971818,0.660628,2.793629,0.074852,0.066332,166.845136,32.000000,181.694944,167.177394,169.045914,149.997062,32.000000,145.534021,72.207536,63.700155,91.013577,21.772152,54.438520,51.869607,81.962143,31.735441,28.247539,59.562144,37.016079
49.678736,58.931423,138.583552,143.536293,114.729406,98.733081,29.167971,14.193907,134.445169,-0.029232,58.872647,50.423025,142.781429,139.034538,140.488569,134.447676,96.412657,132.815125,-0.000732,-0.000825,32.000000,-235.814460,134.960844,-0.718134,24.409946,0.688734,415774.916899,0.983732,18.966844,0.661690,2.787093,0.070409,0.067974,166.846674,32.000000,181.693097,167.195261,169.052084,149.991202,32.000000,145.542027,72.205205,63.700643,91.017919,21.772152,54.340162,51.869607,81.969702,31.735441,28.265163,59.584685,36.978222
49.684215,58.938297,138.653534,143.541894,114.837843,98.732894,29.145573,14.193947,134.450251,-0.029227,58.867491,50.426950,142.782492,139.039620,140.487716,134.453823,96.412140,132.818924,-0.000733,-0.000817,32.000000,-235.814422,134.965281,-0.717953,24.414473,0.689341,415796.003865,0.984333,18.984858,0.662159,2.789473,0.068753,0.073019,166.849341,32.000000,181.693507,167.213369,169.038284,149.987485,32.000000,145.542162,72.203979,63.699045,91.023290,21.772152,54.393882,51.869607,81.978375,31.735441,28.276611,59.600411,37.103753
49.690687,58.937805,138.629593,143.546682,114.918229,98.745125,29.169776,14.193917,134.457068,-0.029301,58.857800,50.424749,142.784205,139.041434,140.490293,134.459781,96.411524,132.824618,-0.000734,-0.000832,32.000000,-235.814529,134.972079,-0.718143,24.419180,0.689321,415816.341875,0.983722,18.996347,0.664774,2.789595,0.067997,0.067492,166.853507,32.000000,181.697088,167.220775,169.041370,149.985309,32.000000,145.549136,72.202536,63.697491,91.029424,21.772152,54.402492,51.869607,81.974832,31.735441,28.274571,59.590733,36.949168
49.689336,58.931451,138.716115,143.550503,114.883440,98.757499,29.166431,14.193913,134.461241,-0.029296,58.858553,50.418322,142.783288,139.042702,140.494171,134.464356,96.409124,132.828334,-0.000735,-0.000829,32.000000,-235.814499,134.977679,-0.718780,24.423517,0.689466,415821.487198,0.984375,18.997538,0.667161,2.790696,0.064407,0.069612,166.858115,32.000000,181.699115,167.227039,167.669809,149.993198,32.000000,145.544578,72.200737,63.695440,91.034464,21.772152,54.505885,51.869607,81.982096,31.735441,28.250261,59.635560,36.972939
49.681903,58.925162,138.675715,143.553373,114.912852,98.761701,29.152399,14.193979,134.464881,-0.029421,58.866889,50.412694,142.782582,139.043333,140.495808,134.466883,96.404998,132.830556,-0.000735,-0.000812,32.000000,-235.814404,134.980543,-0.718362,24.427042,0.689203,415869.564244,0.983537,18.990334,0.670580,2.789851,0.092314,0.072261,166.869930,32.000000,181.690632,167.234726,163.555364,149.996195,32.000000,145.533041,72.199725,63.694150,91.039365,21.772152,54.504747,51.869607,81.996011,31.735441,28.228327,59.601207,37.010504
49.680301,58.924835,138.630528,143.556890,114.876464,98.769949,29.171299,14.194054,134.462450,-0.029282,58.878631,50.407481,142.786522,139.041200,140.498193,134.465403,96.404755,132.831070,-0.000735,-0.000804,32.000000,-235.814246,134.981198,-0.718599,24.428476,0.689592,415919.375631,0.983786,18.985379,0.674808,2.791668,0.068162,0.072506,166.879582,32.000000,181.687200,167.250253,160.844247,149.992904,32.000000,145.534937,72.197583,63.692865,91.044879,21.772152,54.378280,51.869607,82.008827,31.735441,28.213595,59.560069,37.015199
49.676673,58.927607,138.502274,143.560984,114.881350,98.757790,29.154985,14.194073,134.462455,-0.029481,58.889947,50.405470,142.789700,139.038544,140.500404,134.465813,96.407598,132.833471,-0.000735,-0.000789,32.000000,-235.814267,134.980096,-0.719464,24.426803,0.689433,415941.640647,0.984447,18.986800,0.680029,2.791272,0.059327,0.069403,166.885424,32.000000,181.686824,167.264806,160.822080,149.991042,32.000000,145.540940,72.195924,63.692982,91.050286,21.772152,54.325805,51.869607,82.017973,31.735441,28.206819,59.584105,37.010137
