OSU 80 Ton Compressor Load Stand
49.676667,58.932333,138.377760,143.565609,114.877888,98.749704,29.152490,14.194004,134.462789,-0.029550,58.901987,50.404871,142.793666,139.035217,140.501154,134.466856,96.410130,132.831208,-0.000736,-0.000800,32.000000,-235.814293,134.979087,-0.719192,24.423262,0.689255,415977.004274,0.983926,18.988135,0.680525,2.790453,0.064462,0.066885,166.881080,32.000000,181.693472,167.278879,160.800073,149.988397,32.000000,145.545767,72.194220,63.693025,91.054665,21.772152,54.257453,51.869607,82.028880,31.735441,28.207224,59.595779,36.902287
49.678013,58.938317,138.327853,143.570696,114.817991,98.749644,29.170443,14.193939,134.462748,-0.029394,58.914144,50.405239,142.796587,139.035507,140.503243,134.467640,96.411627,132.827754,-0.000736,-0.000779,32.000000,-235.814324,134.976888,-0.718824,24.419548,0.688647,415926.761909,0.984441,18.994669,0.678863,2.788075,0.066308,0.070241,166.877389,32.000000,181.697836,167.284495,160.799976,149.994637,32.000000,145.551826,72.192942,63.693064,91.059074,21.772152,54.246407,51.869607,82.036769,31.735441,28.209790,59.576571,36.997004
49.681546,58.942245,138.358334,143.576006,114.827695,98.757835,29.187873,14.193976,134.464466,-0.029346,58.918005,50.404909,142.799512,139.034362,140.503804,134.465385,96.410569,132.828259,-0.000736,-0.000748,32.000000,-235.814308,134.977390,-0.718681,24.415916,0.688087,415893.808863,0.984457,18.999402,0.675218,2.785569,0.060717,0.069745,166.880455,32.000000,181.700353,167.290190,160.816321,149.995633,32.000000,145.560383,72.191366,63.691815,91.064204,21.772152,54.173700,51.869607,82.044740,31.735441,28.211009,59.632275,36.982330
49.682937,58.945006,138.316307,143.581272,114.852342,98.769629,29.162047,14.194070,134.468220,-0.029282,58.914284,50.407914,142.804643,139.034487,140.503592,134.464316,96.409665,132.829494,-0.000735,-0.000746,32.000000,-235.814136,134.979351,-0.718237,24.413491,0.687940,415897.507681,0.983837,19.003989,0.672021,2.784488,0.069965,0.078317,166.894853,32.000000,181.698092,167.300258,160.837595,149.993261,32.000000,145.562632,72.189316,63.688285,91.069538,21.772152,54.171130,51.869607,82.048948,31.735441,28.209303,59.601660,36.992822
49.686379,58.944828,138.273555,143.586133,114.914720,98.769690,29.191364,14.194143,134.471606,-0.029304,58.905528,50.411295,142.808250,139.036235,140.504556,134.465854,96.411077,132.833696,-0.000736,-0.000740,32.000000,-235.814136,134.983388,-0.716940,24.411846,0.688197,415936.849257,0.983265,19.004254,0.673327,2.784904,0.064430,0.069058,166.903524,32.000000,181.700964,167.314124,160.845983,149.990195,32.000000,145.569071,72.187562,63.685493,91.074413,21.772152,54.150261,51.869607,82.055147,31.735441,28.200855,59.585472,36.916593
49.687588,58.940962,138.291725,143.590350,114.940009,98.777718,29.176252,14.194020,134.475118,-0.029321,58.895675,50.411871,142.811289,139.038367,140.507189,134.467478,96.412122,132.835817,-0.000737,-0.000737,32.000000,-235.814264,134.986253,-0.717203,24.411284,0.688125,415990.565051,0.984230,19.005572,0.674840,2.783980,0.072403,0.072682,166.911235,32.000000,181.707540,167.320946,160.827990,149.993977,32.000000,145.576684,72.185949,63.683595,91.078254,21.772152,54.157653,51.869607,82.060250,31.735441,28.185101,59.626994,36.976094
49.690004,58.933703,138.489650,143.593700,114.903484,98.789715,29.175915,14.194071,134.477392,-0.029174,58.889566,50.410478,142.811342,139.041534,140.511011,134.470382,96.412273,132.839330,-0.000738,-0.000764,32.000000,-235.814200,134.990006,-0.717075,24.411302,0.687913,415986.228980,0.983167,19.001824,0.675496,2.782927,0.071864,0.070526,166.912329,32.000000,181.715370,167.328761,160.814519,149.994338,32.000000,145.583096,72.184449,63.683423,91.082925,21.772152,54.281391,51.869607,82.062670,31.735441,28.162675,59.577230,37.006175
49.689223,58.927338,138.551781,143.596709,114.914240,98.801869,29.182073,14.194123,134.479962,-0.029323,58.886052,50.408607,142.814390,139.043879,140.515354,134.470937,96.413391,132.841794,-0.000738,-0.000779,32.000000,-235.814271,134.993089,-0.717600,24.411629,0.688050,416012.187356,0.983719,18.996705,0.675495,2.783225,0.066108,0.064203,166.915034,32.000000,181.716768,167.331243,160.799016,149.999844,32.000000,145.580655,72.183736,63.684458,91.087844,21.772152,54.302605,51.869607,82.071522,31.735441,28.138668,59.584773,36.986439
49.689480,58.922870,138.391964,143.599496,114.857729,98.793672,29.151816,14.194004,134.481388,-0.029235,58.892481,50.403423,142.816905,139.044003,140.518874,134.471781,96.413101,132.843451,-0.000738,-0.000792,32.000000,-235.814459,134.993007,-0.716454,24.412421,0.689050,416051.847184,0.983779,18.986939,0.677074,2.787073,0.078084,0.077154,166.923031,32.000000,181.715913,167.333156,160.819293,150.001476,32.000000,145.580133,72.183637,63.683150,91.091823,21.772152,54.193995,51.869607,82.079811,31.735441,28.116950,59.581154,37.009696
49.679603,58.922021,138.247653,143.602265,114.788778,98.781390,29.160588,14.194079,134.482126,-0.029189,58.917720,50.397757,142.819058,139.040128,140.521632,134.470679,96.413635,132.843503,-0.000737,-0.000766,32.000000,-235.814358,134.992257,-0.716353,24.412050,0.689435,416093.274907,0.983692,18.981385,0.677168,2.788367,0.069090,0.076758,166.932162,32.000000,181.718178,167.334661,160.840267,150.005521,32.000000,145.587056,72.182086,63.680986,91.097054,21.772152,54.090250,51.869607,82.097404,31.735441,28.104897,59.581253,37.009183
49.663894,58.929547,138.424805,143.606242,114.727203,98.769165,29.156729,14.194141,134.476659,-0.029225,58.956200,50.392703,142.822648,139.032390,140.522991,134.465003,96.416236,132.837078,-0.000738,-0.000763,32.000000,-235.814351,134.985157,-0.715539,24.410946,0.688552,416052.869988,0.984614,18.976651,0.678274,2.785136,0.074861,0.083974,166.942573,32.000000,181.717492,167.348288,160.842773,150.008842,32.000000,145.603953,72.180717,63.679440,91.102100,21.772152,54.166567,51.869607,82.118554,31.735441,28.104134,59.625617,37.030239
49.662276,58.943674,138.411132,143.611360,114.733503,98.757063,29.145708,14.194141,134.470503,-0.029013,58.999489,50.388549,142.826248,139.024415,140.525507,134.459747,96.419345,132.830421,-0.000738,-0.000754,32.000000,-235.814322,134.977976,-0.714411,24.410240,0.687920,416005.788298,0.984409,18.986045,0.677765,2.782785,0.073691,0.076036,166.942431,32.000000,181.723362,167.359384,160.821449,150.011443,32.000000,145.603380,72.180475,63.679446,91.106095,21.772152,54.186177,51.869607,82.136927,31.735441,28.117741,59.579492,36.962301
49.661191,58.962656,138.417036,143.617669,114.685687,98.744930,29.203023,14.194014,134.467125,-0.029014,59.030933,50.384435,142.830649,139.015853,140.530838,134.453800,96.422028,132.825572,-0.000739,-0.000725,32.000000,-235.814309,134.970714,-0.713408,24.408635,0.688998,415969.223394,0.984779,19.009863,0.672002,2.787232,0.080011,0.075291,166.941264,32.000000,181.730213,167.366176,160.811174,150.014219,32.000000,145.606414,72.179929,63.681018,91.109966,21.772152,54.186291,51.869607,82.147561,31.735441,28.149590,59.604207,36.962741
49.658237,58.982479,138.208236,143.624740,114.651378,98.732761,29.152499,14.193932,134.462209,-0.028970,59.060581,50.380132,142.836314,139.006343,140.533825,134.446647,96.421928,132.821281,-0.000739,-0.000723,32.000000,-235.814312,134.963413,-0.714721,24.405908,0.688919,415931.733218,0.985103,19.025670,0.665615,2.787048,0.071416,0.068475,166.943248,32.000000,181.730694,167.370997,160.817120,150.023754,32.000000,145.607302,72.179645,63.681400,91.114808,21.772152,54.034160,51.869607,82.158735,31.735441,28.181573,59.589986,36.959807
49.654237,59.000125,138.144313,143.631955,114.620143,98.720517,29.144118,14.193803,134.454463,-0.028846,59.101900,50.375700,142.842922,138.995946,140.536011,134.436748,96.419509,132.814384,-0.000739,-0.000727,32.000000,-235.814402,134.953758,-0.713968,24.402638,0.688958,415899.968767,0.983123,19.045777,0.660545,2.787227,0.059889,0.063686,166.952188,32.000000,181.721006,167.377051,160.846771,150.028192,32.000000,145.600856,72.179593,63.681327,91.119836,21.772152,54.032649,51.869607,82.176785,31.735441,28.211449,59.641382,36.925691
49.652372,59.020527,138.132327,143.639667,114.571170,98.708259,29.157370,14.193669,134.446904,-0.028826,59.151751,50.368513,142.849299,138.983784,140.537547,134.425085,96.419012,132.805776,-0.000739,-0.000729,32.000000,-235.814461,134.945960,-0.715052,24.399290,0.688012,415876.692413,0.984821,19.068665,0.658532,2.783189,0.070735,0.069524,166.954677,32.000000,181.708483,167.391462,160.878520,150.026280,32.000000,145.616207,72.179499,63.679066,91.122834,21.772152,53.979023,51.869607,82.186175,31.735441,28.241963,59.594195,37.016960
49.644473,59.045526,137.967904,143.648182,114.476708,98.695926,29.203450,14.193675,134.434985,-0.028720,59.202190,50.359937,142.856981,138.969234,140.543573,134.415086,96.416929,132.797127,-0.000740,-0.000747,32.000000,-235.814370,134.936116,-0.714993,24.396422,0.687800,415854.532400,0.985116,19.090461,0.657556,2.782125,0.064169,0.062901,166.953852,32.000000,181.705395,167.399183,160.886281,150.027452,32.000000,145.639989,72.179669,63.677783,91.126298,21.772152,53.966349,51.869607,82.204155,31.735441,28.284092,59.565497,37.038970
49.645786,59.073846,137.850149,143.657821,114.504743,98.675765,29.164887,14.193633,134.425164,-0.028694,59.242477,50.356371,142.863930,138.955552,140.547336,134.404601,96.417029,132.786168,-0.000739,-0.000740,32.000000,-235.814454,134.926884,-0.714530,24.393769,0.687824,415830.899459,0.984640,19.112798,0.653816,2.781988,0.065537,0.066516,166.948016,32.000000,181.707091,167.408564,160.869702,150.029314,32.000000,145.647124,72.179498,63.677225,91.128653,21.772152,53.843157,51.869607,82.220343,31.735441,28.335284,59.636131,36.915640
49.649470,59.101340,137.958340,143.668255,114.569293,98.663592,29.185358,14.193696,134.418511,-0.028610,59.267917,50.356783,142.870614,138.946734,140.550517,134.398413,96.419804,132.780080,-0.000740,-0.000754,32.000000,-235.814473,134.921370,-0.713389,24.392002,0.687181,415819.578252,0.983201,19.145994,0.651640,2.779119,0.061111,0.064806,166.945845,32.000000,181.698032,167.416143,160.862671,150.035879,32.000000,145.648339,72.179045,63.677107,91.131288,21.772152,53.732619,51.869607,82.224968,31.735441,28.387478,59.629295,37.005441
49.642634,59.124083,137.971645,143.678161,114.523202,98.661001,29.156079,14.193759,134.411494,-0.028537,59.291213,50.353901,142.880810,138.935522,140.557007,134.392066,96.420831,132.774170,-0.000739,-0.000753,32.000000,-235.814438,134.913753,-0.712547,24.389429,0.686563,415769.976181,0.984345,19.172951,0.646144,2.776674,0.078551,0.071204,166.945588,32.000000,181.697534,167.420244,160.884871,150.043173,32.000000,145.660434,72.179008,63.675581,91.133877,21.772152,53.832834,51.869607,82.240474,31.735441,28.433615,59.609124,36.907936
49.633667,59.141991,137.915178,143.687215,114.486945,98.650455,29.185459,14.193853,134.405341,-0.028707,59.319457,50.350972,142.890423,138.924615,140.563052,134.386847,96.418968,132.765491,-0.000740,-0.000736,32.000000,-235.814459,134.906644,-0.711505,24.386829,0.687054,415745.782081,0.983525,19.196622,0.640370,2.778647,0.068694,0.064625,166.952681,32.000000,181.689559,167.425044,160.911485,150.047910,32.000000,145.669005,72.179281,63.673716,91.135301,21.772152,53.817466,51.869607,82.264068,31.735441,28.463932,59.598247,36.960320
49.635484,59.160149,137.970249,143.695657,114.471148,98.638167,29.162678,14.193892,134.399463,-0.028545,59.349450,50.353413,142.899299,138.915215,140.568541,134.379741,96.417830,132.756261,-0.000740,-0.000752,32.000000,-235.814393,134.898425,-0.712139,24.385048,0.687326,415766.259144,0.984696,19.226459,0.636432,2.779297,0.067203,0.071789,166.956465,32.000000,181.683430,167.439252,160.933852,150.039451,32.000000,145.687660,72.178616,63.672555,91.137946,21.772152,53.728807,51.869607,82.277646,31.735441,28.494927,59.617307,36.901920
49.637489,59.179802,137.892991,143.704588,114.451747,98.630031,29.159684,14.193923,134.397354,-0.028578,59.359951,50.355238,142.906875,138.906444,140.574219,134.374545,96.419349,132.750984,-0.000739,-0.000772,32.000000,-235.814460,134.896348,-0.711129,24.383985,0.687223,415754.058519,0.983841,19.253673,0.634022,2.778662,0.062343,0.063730,166.954290,32.000000,181.685489,167.443541,160.913808,150.039804,32.000000,145.704910,72.178895,63.671905,91.140280,21.772152,53.815563,51.869607,82.288057,31.735441,28.527192,59.575204,36.911237
49.646341,59.193487,137.936017,143.712755,114.488209,98.630026,29.170784,14.193757,134.397641,-0.028718,59.353733,50.358223,142.913587,138.905058,140.580996,134.374437,96.422666,132.751572,-0.000739,-0.000795,32.000000,-235.814605,134.897973,-0.712644,24.382823,0.687467,415726.405565,0.984495,19.269945,0.630613,2.779670,0.065012,0.065448,166.954154,32.000000,181.690757,167.450168,160.899292,150.046115,32.000000,145.716139,72.179822,63.671901,91.143294,21.772152,53.763146,51.869607,82.292672,31.735441,28.556776,59.628578,37.020702
49.656302,59.200948,137.856717,143.719995,114.574554,98.630000,29.159376,14.193830,134.402587,-0.028631,59.338390,50.360015,142.921438,138.905367,140.588735,134.376816,96.425844,132.752058,-0.000738,-0.000818,32.000000,-235.814497,134.899830,-0.712119,24.380886,0.687066,415713.096557,0.984523,19.287516,0.626495,2.778001,0.063406,0.067156,166.958027,32.000000,181.688714,167.451087,160.894513,150.058576,32.000000,145.718135,72.179965,63.671271,91.144622,21.772152,53.645255,51.869607,82.289911,31.735441,28.571868,59.563098,37.032587
49.655576,59.198987,137.648502,143.725693,114.619493,98.630076,29.160595,14.193970,134.406918,-0.028623,59.324225,50.363814,142.929359,138.904649,140.598755,134.378404,96.424931,132.753577,-0.000738,-0.000825,32.000000,-235.814357,134.901106,-0.712520,24.378244,0.687204,415718.453816,0.983991,19.292016,0.623470,2.778372,0.063686,0.065996,166.969279,32.000000,181.679374,167.456048,160.921205,150.064730,32.000000,145.720664,72.180237,63.670476,91.147087,21.772152,53.591692,51.869607,82.298335,31.735441,28.563118,59.602093,37.039043
49.653774,59.193778,137.754386,143.729366,114.628077,98.629897,29.162137,14.193999,134.408525,-0.028715,59.323539,50.362301,142.939049,138.902113,140.605367,134.379331,96.426410,132.758180,-0.000737,-0.000842,32.000000,-235.814372,134.902311,-0.710816,24.374835,0.686723,415715.757815,0.984178,19.289142,0.620529,2.776218,0.064879,0.068389,166.983292,32.000000,181.666333,167.459912,160.969287,150.071641,32.000000,145.731410,72.182024,63.668611,91.149625,21.772152,53.635860,51.869607,82.309718,31.735441,28.547259,59.587891,36.953864
49.653279,59.192591,137.734612,143.732961,114.587322,98.629934,29.165983,14.194014,134.411300,-0.028676,59.334123,50.357761,142.944799,138.896942,140.615030,134.377631,96.427193,132.761307,-0.000736,-0.000846,32.000000,-235.814329,134.903405,-0.711388,24.371827,0.685777,415715.455557,0.984148,19.287933,0.622191,2.772065,0.064579,0.067375,166.985298,32.000000,181.663953,167.482795,160.985654,150.065408,32.000000,145.756740,72.183103,63.668613,91.152728,21.772152,53.524851,51.869607,82.325138,31.735441,28.533334,59.605869,37.035669
49.644703,59.195616,137.606891,143.736900,114.572020,98.629979,29.159319,14.193914,134.411875,-0.028715,59.345516,50.358078,142.951205,138.896145,140.620501,134.377045,96.427734,132.762760,-0.000735,-0.000824,32.000000,-235.814448,134.902430,-0.710857,24.370990,0.686416,415706.398360,0.984120,19.284594,0.622978,2.774298,0.067220,0.067140,166.976885,32.000000,181.677384,167.495192,160.926427,150.064495,32.000000,145.758380,72.183718,63.668633,91.154099,21.772152,53.406170,51.869607,82.343088,31.735441,28.527967,59.615271,36.937356
49.649502,59.203042,137.552778,143.741602,114.598306,98.621851,29.172416,14.193867,134.415180,-0.028713,59.347666,50.361951,142.957710,138.897959,140.626417,134.378967,96.427187,132.767252,-0.000735,-0.000834,32.000000,-235.814479,134.902511,-0.710742,24.370959,0.686409,415703.947336,0.983998,19.283920,0.623736,2.773928,0.060901,0.069258,166.970777,32.000000,181.681971,167.492504,160.881861,150.076543,32.000000,145.761490,72.184706,63.667946,91.155111,21.772152,53.437650,51.869607,82.353775,31.735441,28.536687,59.588196,37.054084
49.653842,59.207921,137.755149,143.746346,114.627437,98.625961,29.154624,14.193793,134.421350,-0.028845,59.347472,50.366098,142.965635,138.898322,140.633067,134.383029,96.427459,132.770555,-0.000735,-0.000830,32.000000,-235.814570,134.907194,-0.710256,24.371867,0.685941,415712.867835,0.984418,19.295844,0.623909,2.771834,0.065281,0.069345,166.974123,32.000000,181.686512,167.490000,165.059195,150.097372,32.000000,145.763545,72.185073,63.666740,91.156765,21.772152,53.532207,51.869607,82.358607,31.735441,28.541854,59.617779,37.018060
49.660356,59.210789,137.926215,143.750811,114.617421,98.630086,29.182467,14.193809,134.429680,-0.028824,59.349110,50.369881,142.971830,138.901597,140.636736,134.389828,96.427691,132.775731,-0.000736,-0.000828,32.000000,-235.814557,134.912059,-0.709524,24.373863,0.685557,415685.681106,0.983810,19.298290,0.626671,2.770476,0.068606,0.066306,166.988819,32.000000,181.673572,167.492522,169.207411,150.107492,32.000000,145.767985,72.186595,63.665719,91.156719,21.772152,53.519815,51.869607,82.363198,31.735441,28.543117,59.630564,36.978442
49.655830,59.213119,137.838902,143.755104,114.605760,98.642274,29.158031,14.193859,134.436395,-0.028776,59.359775,50.367748,142.978287,138.902629,140.637438,134.395598,96.428708,132.778680,-0.000735,-0.000824,32.000000,-235.814411,134.917397,-0.707733,24.376217,0.686497,415706.418260,0.984370,19.298667,0.628024,2.774310,0.065292,0.064482,166.995798,32.000000,181.660001,167.512622,169.254015,150.101418,32.000000,145.786152,72.189294,63.661363,91.157216,21.772152,53.492927,51.869607,82.375607,31.735441,28.540122,59.586249,36.980203
49.649402,59.216383,138.084759,143.759329,114.554469,98.654567,29.155569,14.193920,134.440758,-0.028944,59.382965,50.364486,142.983412,138.903549,140.644339,134.394871,96.427917,132.781523,-0.000736,-0.000829,32.000000,-235.814272,134.920589,-0.707482,24.379202,0.687223,415722.531602,0.983337,19.294776,0.630341,2.777391,0.082283,0.068721,166.996371,32.000000,181.663164,167.524842,169.244622,150.104968,32.000000,145.809263,72.191591,63.659473,91.158359,21.772152,53.588715,51.869607,82.389850,31.735441,28.540132,59.631105,37.026278
49.644457,59.225755,138.124795,143.764333,114.540951,98.642390,29.161691,14.194019,134.445642,-0.028782,59.406700,50.363392,142.986538,138.902259,140.649117,134.398604,96.426154,132.784090,-0.000736,-0.000881,32.000000,-235.814177,134.923817,-0.707377,24.383369,0.686881,415778.412062,0.984388,19.301802,0.630777,2.775886,0.065842,0.070565,166.985557,32.000000,181.682660,167.533921,169.190620,150.103943,32.000000,145.812383,72.192427,63.658040,91.160671,21.772152,53.616593,51.869607,82.409866,31.735441,28.548850,59.614337,37.012558
49.641757,59.237545,138.167132,143.769850,114.547403,98.630154,29.162327,14.194039,134.448875,-0.028812,59.423551,50.363698,142.991158,138.902131,140.655189,134.404334,96.427008,132.787378,-0.000735,-0.000902,32.000000,-235.814206,134.927991,-0.708274,24.387462,0.688201,415839.986866,0.984742,19.311735,0.632968,2.781197,0.069467,0.066088,166.978871,32.000000,181.685043,167.530649,169.171597,150.121680,32.000000,145.803500,72.193636,63.656434,91.161482,21.772152,53.684874,51.869607,82.422741,31.735441,28.564555,59.618625,36.947701
49.647360,59.250332,138.097194,143.775724,114.530158,98.618231,29.158389,14.193950,134.450197,-0.028900,59.443981,50.363877,142.994081,138.901323,140.663210,134.409564,96.428466,132.789779,-0.000736,-0.000911,32.000000,-235.814282,134.931570,-0.706529,24.391830,0.688295,415807.375087,0.984546,19.326239,0.635994,2.782280,0.068995,0.065182,166.981379,32.000000,181.681135,167.521830,169.208680,150.132926,32.000000,145.811516,72.195424,63.655606,91.162179,21.772152,53.627094,51.869607,82.429991,31.735441,28.585515,59.602348,36.983724
49.646596,59.262696,138.103741,143.781798,114.496867,98.614108,29.182383,14.193864,134.454680,-0.028834,59.466565,50.362188,143.004230,138.900560,140.667908,134.413281,96.426516,132.793969,-0.000736,-0.000950,32.000000,-235.814328,134.934301,-0.706604,24.396682,0.688366,415770.496169,0.984493,19.340829,0.636760,2.783284,0.061208,0.063380,167.000445,32.000000,181.671638,167.524966,169.262814,150.138539,32.000000,145.825720,72.196371,63.655096,91.162022,21.772152,53.607832,51.869607,82.441380,31.735441,28.605236,59.609036,37.002947
49.647582,59.276725,138.216373,143.788308,114.514366,98.610237,29.153519,14.193942,134.458802,-0.028851,59.493195,50.360998,143.011009,138.901774,140.672389,134.418397,96.425633,132.797425,-0.000735,-0.000943,32.000000,-235.814130,134.934613,-0.705250,24.401799,0.687756,415730.811416,0.984418,19.347802,0.636485,2.781562,0.070504,0.073512,167.004903,32.000000,181.666300,167.553004,169.294206,150.128216,32.000000,145.853235,72.197384,63.654588,91.161984,21.772152,53.660624,51.869607,82.453142,31.735441,28.627431,59.628292,36.940951
49.644526,59.291671,138.056743,143.795153,114.547849,98.606318,29.169893,14.193914,134.464631,-0.028808,59.513895,50.362638,143.018961,138.901876,140.676172,134.422236,96.425150,132.799889,-0.000733,-0.000946,32.000000,-235.814219,134.936332,-0.704083,24.407004,0.687657,415733.249151,0.983616,19.360960,0.640498,2.781736,0.064678,0.066247,166.999573,32.000000,181.674551,167.562500,169.257364,150.130784,32.000000,145.872546,72.199510,63.655181,91.162284,21.772152,53.613899,51.869607,82.464514,31.735441,28.651908,59.637389,36.982110
49.655219,59.306279,138.061128,143.802117,114.606838,98.606200,29.167661,14.193813,134.471554,-0.028891,59.527914,50.365753,143.026514,138.905373,140.679989,134.426647,96.424942,132.803824,-0.000734,-0.000946,32.000000,-235.814274,134.940162,-0.701986,24.411914,0.688048,415735.618231,0.984567,19.373965,0.643082,2.783950,0.076304,0.077293,166.994836,32.000000,181.689807,167.560533,167.842617,150.137774,32.000000,145.873892,72.199943,63.653562,91.160633,21.772152,53.620623,51.869607,82.470474,31.735441,28.678471,59.605318,37.012925
49.656884,59.319294,138.032598,143.808987,114.652110,98.614239,29.154575,14.193864,134.477502,-0.028814,59.534544,50.372211,143.031251,138.908713,140.686064,134.431554,96.426954,132.808236,-0.000734,-0.000939,32.000000,-235.814213,134.947037,-0.701158,24.415587,0.687171,415741.581444,0.984080,19.392083,0.644778,2.780906,0.066992,0.068749,166.996151,32.000000,181.697813,167.558216,163.654824,150.157768,32.000000,145.859908,72.200291,63.653972,91.160002,21.772152,53.495400,51.869607,82.474077,31.735441,28.700072,59.618035,36.937943
49.658367,59.327825,138.000052,143.815447,114.727990,98.626532,29.169479,14.193880,134.485296,-0.028788,59.528805,50.376809,143.039400,138.915817,140.693350,134.437316,96.427744,132.813288,-0.000734,-0.000932,32.000000,-235.814201,134.956007,-0.699222,24.418444,0.686913,415752.798157,0.983960,19.395596,0.646924,2.780395,0.064605,0.071609,167.010222,32.000000,181.694130,167.556624,160.910926,150.165002,32.000000,145.855298,72.202118,63.655249,91.158266,21.772152,53.509105,51.869607,82.486714,31.735441,28.715417,59.629689,36.971619
49.670220,59.333197,137.954687,143.821410,114.786885,98.638715,29.159217,14.193725,134.495389,-0.028948,59.519986,50.383188,143.044320,138.925346,140.700280,134.444227,96.428452,132.820812,-0.000733,-0.000945,32.000000,-235.814212,134.965618,-0.698376,24.420520,0.686722,415798.707584,0.984479,19.406883,0.647083,2.779727,0.064109,0.065677,167.020305,32.000000,181.689429,167.560200,160.949128,150.167545,32.000000,145.862327,72.204133,63.656833,91.157144,21.772152,53.449339,51.869607,82.486494,31.735441,28.724292,59.575421,37.000085
49.686909,59.334840,137.992263,143.826785,114.869303,98.650793,29.145801,14.193692,134.511290,-0.028932,59.504713,50.389299,143.051880,138.936683,140.705022,134.454214,96.426604,132.830497,-0.000733,-0.000924,32.000000,-235.814271,134.977758,-0.698333,24.420663,0.686563,415859.066476,0.984089,19.413877,0.648781,2.778989,0.068121,0.065336,167.026491,32.000000,181.696633,167.583181,160.963747,150.158254,32.000000,145.884888,72.205199,63.659273,91.155034,21.772152,53.452602,51.869607,82.472541,31.735441,28.726485,59.612911,37.040437
49.691718,59.332186,138.017821,143.831479,114.942841,98.662924,29.170366,14.193942,134.524293,-0.028955,59.494248,50.400286,143.054599,138.949265,140.706662,134.466691,96.427697,132.843002,-0.000732,-0.000919,32.000000,-235.814169,134.991118,-0.699867,24.420269,0.686194,415908.190608,0.984313,19.406953,0.651778,2.777412,0.070813,0.072839,167.020942,32.000000,181.716083,167.593257,160.921279,150.160754,32.000000,145.891801,72.207088,63.659884,91.154259,21.772152,53.448930,51.869607,82.477418,31.735441,28.714964,59.617926,37.168537
49.699800,59.327463,138.210185,143.835278,115.073936,98.675101,29.152340,14.193889,134.539533,-0.028969,59.481025,50.412653,143.058492,138.962543,140.710674,134.478856,96.430438,132.854797,-0.000731,-0.000947,32.000000,-235.814312,135.006241,-0.698556,24.418971,0.686200,415953.906959,0.984527,19.391287,0.658394,2.777236,0.057832,0.066863,167.020024,32.000000,181.729069,167.585442,160.891229,150.172812,32.000000,145.898124,72.209196,63.663085,91.152467,21.772152,53.548307,51.869607,82.479515,31.735441,28.700479,59.613481,36.938970
49.712830,59.322075,138.219559,143.838714,115.165642,98.687289,29.163774,14.193889,134.557052,-0.029056,59.453762,50.422285,143.062182,138.975730,140.717141,134.494990,96.430863,132.868953,-0.000732,-0.000959,32.000000,-235.814350,135.023064,-0.698816,24.418736,0.686338,415997.129739,0.983707,19.383645,0.663457,2.777481,0.065152,0.061226,167.023847,32.000000,181.739147,167.583582,160.910172,150.189106,32.000000,145.900551,72.210472,63.664947,91.148858,21.772152,53.556466,51.869607,82.470379,31.735441,28.683778,59.631784,37.035228
49.718428,59.313580,138.126332,143.841542,115.254597,98.711671,29.164363,14.194023,134.576654,-0.029091,59.409673,50.434666,143.066149,138.995859,140.727608,134.515798,96.429603,132.888203,-0.000732,-0.000955,32.000000,-235.814371,135.043015,-0.698503,24.420135,0.687270,416032.247974,0.984249,19.370543,0.666522,2.780900,0.066172,0.065435,167.051108,32.000000,181.739453,167.584946,160.957592,150.195369,32.000000,145.894316,72.212205,63.668749,91.147987,21.772152,53.478680,51.869607,82.471964,31.735441,28.665613,59.592110,37.112631
49.733032,59.299535,138.086439,143.843517,115.381582,98.736141,29.165508,14.194029,134.601653,-0.029038,59.354030,50.449133,143.068397,139.019183,140.732319,134.540092,96.431542,132.909368,-0.000731,-0.000956,32.000000,-235.814478,135.065132,-0.698947,24.422474,0.687199,416067.574319,0.983687,19.351648,0.673065,2.780360,0.066647,0.072630,167.067100,32.000000,181.743907,167.597938,160.988847,150.189281,32.000000,145.906509,72.213130,63.671833,91.144666,21.772152,53.466360,51.869607,82.460016,31.735441,28.629643,59.589435,37.219747
49.748308,59.272921,138.263988,143.842881,115.486966,98.776695,29.156347,14.194124,134.628137,-0.029228,59.298345,50.463099,143.068190,139.045453,140.736819,134.565550,96.429368,132.934155,-0.000731,-0.000960,32.000000,-235.814221,135.089782,-0.699661,24.427087,0.686771,416158.693712,0.983766,19.337349,0.683798,2.778172,0.067792,0.071322,167.077027,32.000000,181.752801,167.612912,160.961924,150.187991,32.000000,145.919961,72.214429,63.674395,91.142831,21.772152,53.489764,51.869607,82.445061,31.735441,28.575688,59.626434,37.218720
49.754850,59.243614,138.290126,143.840499,115.559591,98.809123,29.167752,14.194141,134.654634,-0.029248,59.258524,50.473823,143.068508,139.068472,140.743781,134.589812,96.427210,132.958025,-0.000733,-0.000961,32.000000,-235.814048,135.114539,-0.701063,24.432934,0.686423,416230.872046,0.983617,19.308168,0.692274,2.776554,0.065341,0.065536,167.074709,32.000000,181.785756,167.623884,160.917361,150.184974,32.000000,145.932889,72.215721,63.678375,91.139319,21.772152,53.571587,51.869607,82.440031,31.735441,28.509720,59.615094,36.996710
49.764942,59.215467,138.051727,143.837314,115.559363,98.833410,29.153595,14.194217,134.679772,-0.029254,59.229927,50.479917,143.067010,139.091710,140.748360,134.612020,96.428443,132.980977,-0.000733,-0.000951,32.000000,-235.813923,135.139148,-0.700706,24.439967,0.687160,416362.081023,0.983928,19.265727,0.706645,2.779270,0.069886,0.073575,167.080010,32.000000,181.795458,167.620929,160.890468,150.196869,32.000000,145.913660,72.217498,63.681676,91.135333,21.772152,53.369737,51.869607,82.430731,31.735441,28.437758,59.628479,37.117253
49.774314,59.192330,138.060502,143.834268,115.554010,98.849603,29.162978,14.194174,134.703607,-0.029239,59.207900,50.486422,143.067327,139.113747,140.753368,134.635293,96.429707,133.002583,-0.000733,-0.000981,32.000000,-235.813877,135.162083,-0.701080,24.448649,0.687188,416461.949577,0.983647,19.229643,0.720546,2.779430,0.068835,0.067908,167.092306,32.000000,181.799748,167.617369,160.917030,150.204314,32.000000,145.906777,72.218222,63.685413,91.132430,21.772152,53.399961,51.869607,82.424095,31.735441,28.381557,59.568045,37.140657
49.778483,59.175920,138.150775,143.831958,115.554781,98.861818,29.187817,14.194207,134.725629,-0.029207,59.187412,50.490806,143.066687,139.132531,140.756502,134.654865,96.430390,133.025336,-0.000733,-0.000934,32.000000,-235.813810,135.184625,-0.700719,24.457305,0.685775,416519.583847,0.984073,19.191041,0.730605,2.774076,0.061938,0.065556,167.112964,32.000000,181.798839,167.622604,160.970772,150.207209,32.000000,145.904127,72.219690,63.687711,91.127182,21.772152,53.468583,51.869607,82.420099,31.735441,28.334709,59.614494,37.199131
49.785596,59.161959,138.153188,143.830235,115.589459,98.882158,29.153007,14.194201,134.743729,-0.029247,59.192469,50.493849,143.066718,139.149955,140.758091,134.673865,96.430879,133.046800,-0.000732,-0.000932,32.000000,-235.813929,135.203292,-0.700697,24.464311,0.685494,416549.973433,0.983654,19.158200,0.739968,2.773730,0.066629,0.065851,167.127207,32.000000,181.802511,167.649338,161.005726,150.199229,32.000000,145.916610,72.221582,63.691445,91.122555,21.772152,53.401463,51.869607,82.410119,31.735441,28.295095,59.582797,37.006175
49.785774,59.153343,138.184643,143.829434,115.603114,98.894123,29.158636,14.194301,134.760653,-0.029183,59.213493,50.494521,143.066454,139.163193,140.756975,134.690052,96.428005,133.061141,-0.000731,-0.000933,32.000000,-235.813772,135.220843,-0.699806,24.469740,0.685687,416577.001987,0.982805,19.137471,0.750473,2.775311,0.062604,0.068135,167.123813,32.000000,181.817871,167.652096,160.958777,150.198053,32.000000,145.919128,72.222116,63.692545,91.116011,21.772152,53.408652,51.869607,82.408679,31.735441,28.260577,59.614956,37.028332
49.780853,59.152964,138.241865,143.829895,115.591636,98.906219,29.166876,14.194330,134.774139,-0.029164,59.243356,50.496232,143.066172,139.172406,140.756753,134.704118,96.425421,133.075838,-0.000731,-0.000941,32.000000,-235.813886,135.234211,-0.700518,24.472943,0.685507,416639.484181,0.983989,19.116145,0.760540,2.774963,0.062257,0.069721,167.122081,32.000000,181.835743,167.655505,160.923756,150.198829,32.000000,145.918009,72.222274,63.696183,91.110228,21.772152,53.444147,51.869607,82.409366,31.735441,28.252300,59.589829,37.053497
49.782033,59.164075,138.292452,143.832806,115.626281,98.906285,29.154335,14.194176,134.784767,-0.029198,59.273359,50.499119,143.067217,139.183976,140.758496,134.715190,96.425245,133.089368,-0.000730,-0.000913,32.000000,-235.814038,135.246527,-0.699551,24.473393,0.685577,416684.403680,0.983892,19.107345,0.770464,2.775585,0.065579,0.067930,167.125413,32.000000,181.844305,167.649460,160.909512,150.220538,32.000000,145.897579,72.223169,63.698872,91.103584,21.772152,53.442065,51.869607,82.412100,31.735441,28.260346,59.572313,37.121508
49.790226,59.178141,138.279745,143.837219,115.655617,98.906550,29.177712,14.194243,134.797328,-0.029145,59.299428,50.500067,143.063184,139.193424,140.756692,134.728872,96.425163,133.098696,-0.000731,-0.000886,32.000000,-235.813956,135.259806,-0.700194,24.473095,0.685922,416743.044355,0.983840,19.112062,0.780274,2.777009,0.064961,0.065039,167.144838,32.000000,181.844308,167.649020,160.964957,150.222002,32.000000,145.892163,72.223065,63.701196,91.097262,21.772152,53.473801,51.869607,82.405882,31.735441,28.279784,59.621841,36.999425
49.803199,59.192678,138.315322,143.842641,115.653469,98.914675,29.152156,14.194084,134.809946,-0.029171,59.314940,50.506734,143.065771,139.207481,140.757637,134.740849,96.425712,133.106861,-0.000730,-0.000909,32.000000,-235.814143,135.272161,-0.700190,24.471872,0.686162,416757.497601,0.984268,19.121950,0.787101,2.777959,0.075497,0.069887,167.162582,32.000000,181.845465,167.651398,160.996016,150.222375,32.000000,145.893568,72.223662,63.702923,91.090329,21.772152,53.432061,51.869607,82.389979,31.735441,28.305643,59.596447,37.171692
49.813827,59.205198,138.321550,143.848582,115.648640,98.922821,29.189981,14.194293,134.825130,-0.029196,59.326671,50.518995,143.069387,139.222185,140.758492,134.753933,96.425629,133.117222,-0.000731,-0.000937,32.000000,-235.813952,135.286871,-0.700501,24.471417,0.686014,416771.309634,0.983340,19.127533,0.791770,2.777247,0.067842,0.071511,167.175665,32.000000,181.848602,167.675586,161.005254,150.213548,32.000000,145.907563,72.223806,63.704954,91.083114,21.772152,53.477181,51.869607,82.377332,31.735441,28.325187,59.618399,37.177488
49.826096,59.212220,138.228093,143.853828,115.662937,98.938891,29.184731,14.194311,134.842460,-0.029029,59.327669,50.526444,143.071418,139.236650,140.759950,134.770823,96.427110,133.129553,-0.000731,-0.000957,32.000000,-235.813934,135.303274,-0.700647,24.472846,0.686102,416815.025166,0.984039,19.128638,0.795234,2.777238,0.059158,0.065217,167.172112,32.000000,181.869821,167.688383,160.976271,150.211855,32.000000,145.918655,72.225051,63.706877,91.076150,21.772152,53.397176,51.869607,82.358413,31.735441,28.337030,59.566304,37.104487
49.832218,59.214193,138.088712,143.858137,115.721711,98.955035,29.188669,14.194315,134.858811,-0.029022,59.316257,50.536691,143.073756,139.253671,140.762996,134.786669,96.429091,133.146993,-0.000730,-0.000978,32.000000,-235.813929,135.321011,-0.701575,24.475647,0.686063,416858.483904,0.982647,19.130158,0.800410,2.776770,0.063720,0.069094,167.173932,32.000000,181.880193,167.685041,160.953765,150.218497,32.000000,145.915978,72.224355,63.709603,91.067924,21.772152,53.342382,51.869607,82.348747,31.735441,28.339660,59.603263,37.147114
49.846552,59.212385,138.210796,143.861551,115.785073,98.967120,29.166088,14.194380,134.873021,-0.028995,59.301126,50.542977,143.076941,139.270531,140.769447,134.802131,96.429408,133.163005,-0.000729,-0.000952,32.000000,-235.813890,135.335568,-0.702516,24.479095,0.685500,416925.097658,0.982736,19.124484,0.804989,2.774211,0.071687,0.077256,167.181429,32.000000,181.887137,167.680267,160.964191,150.234542,32.000000,145.902654,72.224808,63.710298,91.060197,21.772152,53.364698,51.869607,82.328357,31.735441,28.331551,59.588098,37.197737
49.860561,59.208066,138.274848,143.864112,115.786893,98.979322,29.156824,14.194183,134.888489,-0.028872,59.285037,50.552416,143.080145,139.289449,140.777228,134.819207,96.426733,133.178689,-0.000729,-0.000942,32.000000,-235.814183,135.354091,-0.703179,24.482423,0.684759,416988.128284,0.982636,19.120122,0.811578,2.771073,0.068114,0.072432,167.207765,32.000000,181.887471,167.680141,161.028689,150.239522,32.000000,145.903218,72.225691,63.713665,91.053310,21.772152,53.370612,51.869607,82.311439,31.735441,28.315403,59.586377,37.093409
49.877619,59.201275,138.293564,143.865902,115.862791,98.991329,29.148962,14.194227,134.907425,-0.028864,59.261251,50.566793,143.083354,139.309560,140.779505,134.841033,96.427226,133.197924,-0.000729,-0.000971,32.000000,-235.814201,135.375195,-0.703502,24.485005,0.685119,417026.697723,0.983201,19.103484,0.819128,2.772725,0.063110,0.065468,167.220291,32.000000,181.891667,167.693120,161.065404,150.227765,32.000000,145.922497,72.225557,63.715674,91.044958,21.772152,53.442888,51.869607,82.283346,31.735441,28.295704,59.575106,37.147627
49.885607,59.190505,138.419894,143.867029,115.920215,99.011566,29.166855,14.194148,134.926941,-0.028861,59.235120,50.575071,143.085921,139.332859,140.781749,134.863988,96.429005,133.218215,-0.000729,-0.000940,32.000000,-235.814214,135.396500,-0.702248,24.485683,0.685195,417069.118047,0.983319,19.084675,0.829511,2.773231,0.065595,0.070538,167.232938,32.000000,181.897132,167.709353,161.057672,150.221784,32.000000,145.940065,72.225643,63.716213,91.035820,21.772152,53.396339,51.869607,82.264804,31.735441,28.269955,59.574614,37.177928
49.892955,59.177682,138.473720,143.867559,115.946458,99.036032,29.165353,14.194059,134.946552,-0.028763,59.217439,50.581174,143.084957,139.350940,140.783085,134.880806,96.428022,133.235987,-0.000729,-0.000920,32.000000,-235.814373,135.413673,-0.701711,24.484951,0.685021,417099.185353,0.983316,19.060245,0.838468,2.772658,0.062646,0.064777,167.233678,32.000000,181.922230,167.722416,161.017958,150.223668,32.000000,145.943166,72.225482,63.717380,91.026166,21.772152,53.426667,51.869607,82.251905,31.735441,28.235637,59.599752,36.994950
49.900108,59.164733,138.562385,143.867559,115.928985,99.052272,29.157205,14.194034,134.965065,-0.028684,59.202018,50.586990,143.086384,139.369455,140.785544,134.897457,96.431033,133.252959,-0.000730,-0.000918,32.000000,-235.814404,135.431726,-0.701894,24.483550,0.685621,417161.887829,0.982712,19.041215,0.846658,2.774746,0.060240,0.068533,167.242051,32.000000,181.939260,167.717932,161.007893,150.247174,32.000000,145.925930,72.225833,63.719407,91.017652,21.772152,53.533366,51.869607,82.228520,31.735441,28.200801,59.638934,37.090841
49.910754,59.155674,138.518116,143.867609,115.936935,99.068541,29.162422,14.194096,134.983072,-0.028666,59.184791,50.597309,143.083687,139.390561,140.788592,134.914530,96.435178,133.270619,-0.000729,-0.000909,32.000000,-235.814387,135.451964,-0.702816,24.482775,0.685932,417245.847357,0.982813,19.020797,0.856369,2.775416,0.064478,0.065600,167.255888,32.000000,181.943358,167.717405,161.053755,150.255726,32.000000,145.909800,72.227924,63.720658,91.010243,21.772152,53.486290,51.869607,82.211815,31.735441,28.171379,59.625922,37.207935
49.922458,59.146093,138.527994,143.867704,115.927836,99.092999,29.171893,14.194187,135.004404,-0.028867,59.159938,50.608893,143.085132,139.413006,140.790797,134.934906,96.435219,133.290099,-0.000730,-0.000905,32.000000,-235.814395,135.473889,-0.702909,24.482353,0.686387,417288.020430,0.983060,19.000453,0.861694,2.776795,0.076886,0.072121,167.279653,32.000000,181.941372,167.712054,161.099061,150.251943,32.000000,145.904203,72.228473,63.721154,91.002323,21.772152,53.502651,51.869607,82.185492,31.735441,28.144080,59.634292,37.177341
49.938782,59.133894,138.568219,143.867553,115.938477,99.125369,29.167575,14.194170,135.024806,-0.028726,59.125748,50.618919,143.084819,139.435767,140.792690,134.956889,96.436205,133.310523,-0.000730,-0.000902,32.000000,-235.814442,135.493776,-0.702645,24.482419,0.686120,417330.191521,0.982791,18.980393,0.866223,2.775316,0.067445,0.066409,167.294221,32.000000,181.942643,167.738368,161.133624,150.235245,32.000000,145.917450,72.228019,63.721009,90.996181,21.772152,53.464962,51.869607,82.155370,31.735441,28.115584,59.637035,37.180716
49.947271,59.116981,138.582145,143.866867,115.959913,99.149641,29.159344,14.194275,135.046734,-0.028723,59.095420,50.628513,143.082824,139.460740,140.796694,134.978989,96.437115,133.331732,-0.000729,-0.000912,32.000000,-235.814359,135.516738,-0.702737,24.483336,0.686148,417413.994683,0.982436,18.958718,0.875747,2.774863,0.069479,0.067629,167.297506,32.000000,181.952758,167.750466,161.080575,150.228181,32.000000,145.921218,72.229577,63.720191,90.991063,21.772152,53.543159,51.869607,82.131986,31.735441,28.071918,59.623286,37.131560
49.951464,59.097001,138.848070,143.864918,115.924442,99.174258,29.165306,14.194337,135.067313,-0.028786,59.073244,50.634347,143.078476,139.482833,140.798569,135.001468,96.438692,133.352902,-0.000728,-0.000907,32.000000,-235.814182,135.535184,-0.702074,24.485694,0.686292,417521.905632,0.982517,18.929655,0.884789,2.774762,0.072184,0.072079,167.302487,32.000000,181.969916,167.752164,165.221920,150.232128,32.000000,145.925576,72.230312,63.719320,90.986382,21.772152,53.685280,51.869607,82.114123,31.735441,28.023746,59.601306,37.085265
49.957770,59.080154,138.820992,143.862918,115.827614,99.190682,29.148209,14.194213,135.085066,-0.028695,59.065292,50.637098,143.077380,139.501645,140.799178,135.023018,96.438803,133.369394,-0.000728,-0.000901,32.000000,-235.814288,135.550756,-0.702938,24.488649,0.686339,417595.443299,0.982807,18.903971,0.894292,2.774569,0.065370,0.067105,167.307590,32.000000,181.977368,167.746147,169.415761,150.256650,32.000000,145.913272,72.230361,63.717442,90.981996,21.772152,53.665540,51.869607,82.090582,31.735441,27.976560,59.602673,37.186952
49.962013,59.067570,138.784669,143.861211,115.707826,99.202689,29.174367,14.194157,135.100874,-0.028714,59.067631,50.639661,143.076653,139.516375,140.801979,135.038970,96.438013,133.385160,-0.000728,-0.000915,32.000000,-235.814406,135.566747,-0.703621,24.492197,0.687648,417668.574233,0.982707,18.879661,0.903106,2.779660,0.071154,0.075284,167.333871,32.000000,181.973234,167.746632,169.476168,150.260273,32.000000,145.897657,72.230604,63.716856,90.977812,21.772152,53.657223,51.869607,82.070112,31.735441,27.935896,59.631400,36.944400
49.958745,59.060383,138.652997,143.860140,115.600879,99.206817,29.155201,14.194089,135.111363,-0.028702,59.080576,50.641383,143.076984,139.527905,140.803320,135.055356,96.438775,133.397909,-0.000728,-0.000942,32.000000,-235.814487,135.581805,-0.703314,24.495651,0.687410,417711.963917,0.983265,18.856301,0.911090,2.778767,0.065518,0.062769,167.352397,32.000000,181.971617,167.751440,169.516679,150.258384,32.000000,145.896303,72.230755,63.714546,90.975626,21.772152,53.586245,51.869607,82.054958,31.735441,27.912361,59.613157,37.152543
49.960756,59.062007,138.894525,143.860634,115.551093,99.218992,29.157623,14.193850,135.119640,-0.028817,59.099115,50.641326,143.079405,139.538673,140.803096,135.067185,96.441695,133.409845,-0.000730,-0.000954,32.000000,-235.814618,135.591830,-0.703361,24.499316,0.687133,417744.997670,0.982378,18.839337,0.919618,2.777804,0.065504,0.069406,167.367624,32.000000,181.971874,167.768500,169.515487,150.247144,32.000000,145.908508,72.231462,63.711598,90.974002,21.772152,53.693708,51.869607,82.040075,31.735441,27.901283,59.625126,37.089960
49.962207,59.067208,138.793817,143.862076,115.495317,99.231241,29.158994,14.193956,135.130114,-0.028771,59.125579,50.639872,143.079406,139.546939,140.803059,135.078490,96.441512,133.420238,-0.000731,-0.000973,32.000000,-235.814482,135.600093,-0.702027,24.503871,0.686454,417753.846337,0.983116,18.835524,0.925113,2.775350,0.062371,0.066679,167.363997,32.000000,181.994516,167.779150,169.463733,150.232535,32.000000,145.900699,72.231157,63.708155,90.971583,21.772152,53.671826,51.869607,82.023454,31.735441,27.900276,59.591825,36.980276
49.959849,59.079951,138.802441,143.865556,115.395346,99.247402,29.155856,14.194023,135.137748,-0.028752,59.170439,50.634878,143.079376,139.557215,140.805231,135.088822,96.448058,133.430172,-0.000730,-0.000923,32.000000,-235.814478,135.609183,-0.702340,24.506916,0.687594,417800.920379,0.983116,18.835071,0.928048,2.780072,0.066966,0.070784,167.371700,32.000000,182.004564,167.777835,169.451879,150.245094,32.000000,145.887752,72.232494,63.704049,90.969003,21.772152,53.634193,51.869607,82.006001,31.735441,27.912813,59.598355,37.178662
49.959804,59.094823,138.928566,143.869428,115.335337,99.243358,29.162835,14.193969,135.139258,-0.028836,59.218193,50.633955,143.080369,139.559143,140.805329,135.091033,96.452037,133.432697,-0.000731,-0.000919,32.000000,-235.814434,135.613017,-0.702994,24.507328,0.687045,417858.953022,0.983173,18.838774,0.933332,2.777976,0.069102,0.069503,167.391587,32.000000,182.001535,167.774556,169.502322,150.254185,32.000000,145.881321,72.233233,63.701505,90.968172,21.772152,53.741716,51.869607,81.984830,31.735441,27.930522,59.613393,37.208229
49.953769,59.115190,138.871407,143.874432,115.274278,99.231215,29.175075,14.193860,135.138079,-0.028789,59.275673,50.629676,143.083871,139.560207,140.804873,135.087779,96.455577,133.431243,-0.000730,-0.000903,32.000000,-235.814529,135.614479,-0.701855,24.507114,0.687174,417932.867273,0.983524,18.853951,0.931659,2.778280,0.075874,0.065992,167.408624,32.000000,181.994484,167.781488,169.552284,150.250951,32.000000,145.892010,72.234082,63.698158,90.968451,21.772152,53.687551,51.869607,81.980196,31.735441,27.965917,59.598286,37.016373
49.949575,59.144335,138.738927,143.881946,115.195865,99.218937,29.159729,14.193843,135.135586,-0.028800,59.334146,50.627371,143.089571,139.557159,140.802992,135.085519,96.458341,133.430214,-0.000730,-0.000860,32.000000,-235.814553,135.614939,-0.701013,24.504598,0.687781,417927.186486,0.983288,18.868870,0.928920,2.780807,0.071922,0.072484,167.414806,32.000000,181.991190,167.792181,169.554972,150.243526,32.000000,145.902463,72.235513,63.694173,90.969167,21.772152,53.649547,51.869607,81.971513,31.735441,28.013964,59.617238,37.192308
49.953923,59.175282,138.694407,143.890933,115.185817,99.214691,29.179510,14.193900,135.131879,-0.029001,59.383619,50.624401,143.094341,139.558544,140.802829,135.083128,96.461646,133.428808,-0.000729,-0.000859,32.000000,-235.814558,135.613116,-0.699170,24.501615,0.687556,417899.794407,0.982940,18.895471,0.924666,2.779999,0.064458,0.070018,167.411946,32.000000,181.999004,167.799936,169.524471,150.242717,32.000000,145.907358,72.236368,63.690086,90.971405,21.772152,53.561884,51.869607,81.953826,31.735441,28.070411,59.598542,37.142638
49.953735,59.205155,138.810016,143.900653,115.284478,99.214827,29.171249,14.193757,135.129623,-0.028791,59.413265,50.629104,143.098800,139.559082,140.804331,135.083704,96.462914,133.426973,-0.000728,-0.000852,32.000000,-235.814694,135.612807,-0.697979,24.498932,0.687009,417882.635679,0.983502,18.928946,0.921398,2.777580,0.071325,0.079038,167.413514,32.000000,182.015054,167.798258,169.504536,150.254702,32.000000,145.911178,72.236581,63.686639,90.973697,21.772152,53.632904,51.869607,81.939247,31.735441,28.130970,59.592543,37.113291
49.960573,59.231077,138.990982,143.910368,115.379279,99.222937,29.167243,14.193696,135.134140,-0.028820,59.416792,50.636757,143.103442,139.562366,140.805645,135.087778,96.465382,133.429639,-0.000727,-0.000824,32.000000,-235.814804,135.617536,-0.697413,24.495486,0.686837,417895.326571,0.982780,18.955402,0.917403,2.776447,0.091230,0.069447,167.420744,32.000000,182.021379,167.790328,169.522970,150.274666,32.000000,145.907437,72.237447,63.683187,90.975630,21.772152,53.696066,51.869607,81.917670,31.735441,28.179171,59.632059,37.162227
49.969987,59.243342,138.830756,143.918434,115.388789,99.239298,29.162458,14.193692,135.140416,-0.028935,59.411678,50.642453,143.110330,139.572846,140.808159,135.094363,96.465784,133.433940,-0.000729,-0.000851,32.000000,-235.814856,135.622420,-0.696242,24.491116,0.687546,417932.317103,0.983142,18.985469,0.915233,2.778772,0.067822,0.069122,167.434940,32.000000,182.019149,167.788967,169.560644,150.282365,32.000000,145.907519,72.237411,63.680517,90.979424,21.772152,53.614602,51.869607,81.889453,31.735441,28.208193,59.616687,37.217986
49.972271,59.248733,138.710087,143.924542,115.431305,99.255601,29.174485,14.193725,135.147472,-0.028832,59.408860,50.644739,143.116388,139.579445,140.810569,135.098736,96.468677,133.440138,-0.000729,-0.000849,32.000000,-235.814802,135.628131,-0.695810,24.487875,0.688528,417991.099506,0.983278,19.004330,0.914074,2.782013,0.064177,0.065667,167.452059,32.000000,182.016649,167.800915,169.591007,150.272033,32.000000,145.919362,72.236733,63.677955,90.984728,21.772152,53.631460,51.869607,81.871701,31.735441,28.220320,59.633170,37.095536
