OSU 80 Ton Compressor Load Stand
49.974329,59.250521,138.870109,143.929348,115.488768,99.259706,29.165783,14.193733,135.149963,-0.028895,59.410449,50.646430,143.118963,139.585580,140.812745,135.105345,96.471223,133.445968,-0.000729,-0.000835,32.000000,-235.814857,135.629932,-0.694622,24.486453,0.687858,418068.952299,0.983429,19.006875,0.915781,2.778283,0.063159,0.067775,167.457151,32.000000,182.019630,167.817986,169.593587,150.263181,32.000000,145.930084,72.236455,63.675476,90.990250,21.772152,53.728266,51.869607,81.851728,31.735441,28.217853,59.623041,37.235961
49.979973,59.251980,139.069551,143.933507,115.518025,99.263784,29.175852,14.193815,135.155158,-0.028882,59.410137,50.650384,143.121914,139.592673,140.816137,135.111398,96.476087,133.449983,-0.000730,-0.000825,32.000000,-235.814689,135.635165,-0.694698,24.487969,0.687448,418137.395791,0.983150,19.009908,0.915931,2.775741,0.065551,0.065767,167.455090,32.000000,182.031038,167.826417,169.569141,150.262858,32.000000,145.932360,72.236100,63.671734,90.996097,21.772152,53.703749,51.869607,81.832407,31.735441,28.214348,59.579394,37.187906
49.989497,59.253315,139.090659,143.937665,115.520330,99.275889,29.150128,14.193912,135.162944,-0.029000,59.398690,50.655900,143.125882,139.600380,140.820819,135.119477,96.480409,133.456600,-0.000732,-0.000834,32.000000,-235.814687,135.643075,-0.694159,24.493562,0.688265,418150.673444,0.983444,19.009570,0.916245,2.778829,0.066696,0.064256,167.454615,32.000000,182.042198,167.825267,169.552683,150.273680,32.000000,145.936894,72.235509,63.667859,91.001896,21.772152,53.793542,51.869607,81.806489,31.735441,28.210681,59.567484,37.123049
49.990603,59.250936,139.117880,143.941272,115.560047,99.296008,29.171130,14.193779,135.171267,-0.028938,59.381154,50.663437,143.132392,139.610816,140.825671,135.127458,96.482228,133.464825,-0.000731,-0.000825,32.000000,-235.814909,135.649931,-0.693674,24.499904,0.689144,418157.523166,0.983027,19.005203,0.913350,2.782506,0.067426,0.062094,167.464534,32.000000,182.042692,167.819911,169.576484,150.288147,32.000000,145.933744,72.235478,63.664764,91.007448,21.772152,53.824964,51.869607,81.781198,31.735441,28.202981,59.624703,37.178368
49.989975,59.246056,139.072655,143.944245,115.622291,99.312348,29.162309,14.193947,135.178558,-0.028953,59.368312,50.665245,143.136209,139.619527,140.828574,135.135086,96.484070,133.476463,-0.000732,-0.000798,32.000000,-235.814668,135.660830,-0.693502,24.505674,0.689032,418195.490990,0.983811,18.996708,0.912273,2.782398,0.075820,0.077775,167.481334,32.000000,182.037166,167.822717,169.636852,150.289276,32.000000,145.934633,72.235095,63.662287,91.013609,21.772152,53.831770,51.869607,81.765757,31.735441,28.187349,59.623808,36.943886
49.987351,59.239891,139.068492,143.946504,115.706929,99.328678,29.156376,14.193919,135.182661,-0.029124,59.369093,50.663743,143.138778,139.624254,140.833176,135.141927,96.489284,133.484822,-0.000731,-0.000769,32.000000,-235.814670,135.667150,-0.692841,24.510272,0.689109,418273.614456,0.983272,18.993186,0.914490,2.782881,0.068873,0.072241,167.491478,32.000000,182.038646,167.829214,169.665992,150.282106,32.000000,145.942243,72.235618,63.659809,91.020445,21.772152,53.789244,51.869607,81.749138,31.735441,28.167566,59.627024,37.210870
49.983063,59.237146,139.216638,143.948588,115.694906,99.336800,29.161542,14.193846,135.182870,-0.029073,59.386666,50.661953,143.142193,139.625313,140.836454,135.143141,96.492817,133.488198,-0.000732,-0.000744,32.000000,-235.814827,135.669645,-0.691701,24.512556,0.688831,418333.017103,0.983732,18.988954,0.918356,2.782011,0.084480,0.060897,167.493079,32.000000,182.052991,167.837853,169.644992,150.279650,32.000000,145.951741,72.236220,63.657144,91.028155,21.772152,53.867871,51.869607,81.737391,31.735441,28.152588,59.576552,37.122756
49.983107,59.241254,139.147788,143.951374,115.649616,99.336667,29.173036,14.194000,135.182635,-0.029055,59.408666,50.657356,143.145591,139.627382,140.837556,135.144348,96.495525,133.487495,-0.000733,-0.000723,32.000000,-235.814727,135.669229,-0.690953,24.513175,0.688827,418385.621096,0.984135,18.985498,0.917242,2.782074,0.065252,0.068325,167.494135,32.000000,182.065485,167.838085,169.613868,150.282858,32.000000,145.949998,72.236850,63.656120,91.036140,21.772152,53.893017,51.869607,81.720574,31.735441,28.147309,59.590910,37.033981
49.978203,59.249952,139.027921,143.954922,115.676819,99.336724,29.147918,14.193919,135.183279,-0.029143,59.427530,50.656605,143.147636,139.627510,140.837915,135.145436,96.499793,133.487646,-0.000733,-0.000736,32.000000,-235.814805,135.671240,-0.689365,24.511966,0.689604,418412.696829,0.984127,18.987179,0.915365,2.785276,0.064276,0.067767,167.496826,32.000000,182.072824,167.831321,169.611114,150.288912,32.000000,145.943252,72.237042,63.655248,91.043112,21.772152,53.847404,51.869607,81.708382,31.735441,28.156661,59.571310,37.175727
49.974359,59.260980,139.055680,143.959290,115.768544,99.336677,29.166652,14.194110,135.183480,-0.029174,59.445469,50.657177,143.150119,139.626960,140.839008,135.143833,96.502856,133.486985,-0.000734,-0.000735,32.000000,-235.814600,135.670458,-0.688918,24.510163,0.689256,418412.417623,0.983748,18.991242,0.912313,2.783896,0.063863,0.066771,167.512093,32.000000,182.070122,167.825579,169.644874,150.301198,32.000000,145.936347,72.236429,63.654044,91.049790,21.772152,53.771507,51.869607,81.693915,31.735441,28.173533,59.606380,37.141904
49.972385,59.272544,138.880753,143.964277,115.777760,99.339874,29.184877,14.194050,135.179694,-0.029189,59.470227,50.653509,143.154085,139.622576,140.842091,135.138798,96.503582,133.484769,-0.000735,-0.000733,32.000000,-235.814664,135.666570,-0.688278,24.508128,0.688803,418419.246144,0.984725,19.005003,0.908119,2.781771,0.065852,0.073643,167.529408,32.000000,182.063993,167.828309,169.692750,150.308873,32.000000,145.941095,72.236647,63.652453,91.057737,21.772152,53.639494,51.869607,81.681926,31.735441,28.191264,59.592435,37.009770
49.973542,59.285400,138.752133,143.969688,115.775531,99.343103,29.152732,14.194054,135.174298,-0.029216,59.492871,50.649360,143.158658,139.616311,140.845131,135.133561,96.507424,133.481986,-0.000735,-0.000753,32.000000,-235.814666,135.662952,-0.690460,24.507290,0.689069,418429.355656,0.984204,19.019999,0.904732,2.782541,0.070502,0.072332,167.538693,32.000000,182.067366,167.834649,169.694734,150.308619,32.000000,145.955098,72.237654,63.651551,91.065587,21.772152,53.696981,51.869607,81.664343,31.735441,28.210852,59.558544,37.160540
49.979403,59.298203,138.810719,143.975442,115.819046,99.343087,29.164294,14.194077,135.171873,-0.029361,59.506453,50.652128,143.163544,139.615952,140.847552,135.131811,96.512938,133.479032,-0.000736,-0.000755,32.000000,-235.814589,135.660438,-0.689321,24.506681,0.688342,418457.584412,0.983694,19.033600,0.902919,2.779150,0.065635,0.070989,167.540367,32.000000,182.078453,167.838534,169.659686,150.306422,32.000000,145.961864,72.238204,63.650957,91.073489,21.772152,53.699003,51.869607,81.638505,31.735441,28.233305,59.580663,37.013878
49.978500,59.309611,138.706897,143.981459,115.877190,99.344897,29.169846,14.194120,135.169245,-0.029338,59.516951,50.653516,143.167353,139.616811,140.850592,135.130185,96.515457,133.478794,-0.000735,-0.000751,32.000000,-235.814459,135.657944,-0.688668,24.506337,0.687764,418479.875484,0.984820,19.045261,0.897713,2.776512,0.067796,0.073669,167.534979,32.000000,182.088000,167.836114,169.622916,150.319503,32.000000,145.962257,72.237845,63.649989,91.081200,21.772152,53.607439,51.869607,81.625696,31.735441,28.251411,59.590153,37.104707
49.974710,59.316691,138.785719,143.986939,115.848447,99.352844,29.163337,14.194101,135.167275,-0.029341,59.532631,50.650274,143.172988,139.612171,140.854747,135.126129,96.517947,133.477611,-0.000736,-0.000754,32.000000,-235.814527,135.652714,-0.688288,24.504713,0.688000,418482.515762,0.984336,19.052014,0.890748,2.777358,0.068997,0.064524,167.537531,32.000000,182.089204,167.830318,169.628788,150.339964,32.000000,145.958475,72.236835,63.648642,91.088909,21.772152,53.628449,51.869607,81.609835,31.735441,28.263469,59.611908,37.192528
49.968034,59.326228,138.715540,143.992158,115.784794,99.352750,29.165028,14.193930,135.159772,-0.029299,59.564032,50.644294,143.178428,139.604749,140.858000,135.119568,96.523794,133.473148,-0.000736,-0.000752,32.000000,-235.814715,135.647654,-0.689556,24.502231,0.687551,418500.443334,0.984216,19.064354,0.888113,2.775331,0.069711,0.074257,167.547990,32.000000,182.083403,167.829952,169.670316,150.351619,32.000000,145.955192,72.236767,63.647232,91.096361,21.772152,53.623498,51.869607,81.600751,31.735441,28.275138,59.636750,37.102800
49.961082,59.340556,138.634726,143.997695,115.765981,99.332473,29.155475,14.194001,135.150406,-0.029310,59.607965,50.639384,143.185338,139.599060,140.860108,135.111924,96.528606,133.469134,-0.000737,-0.000734,32.000000,-235.814719,135.641237,-0.690159,24.499542,0.688109,418540.535858,0.984615,19.075348,0.885042,2.777119,0.069055,0.074352,167.558666,32.000000,182.076087,167.837956,169.706425,150.353268,32.000000,145.965215,72.237038,63.647350,91.102180,21.772152,53.602764,51.869607,81.595132,31.735441,28.292122,59.617661,37.147187
49.956361,59.362012,138.538568,144.004129,115.772724,99.320563,29.152598,14.194010,135.141759,-0.029345,59.644052,50.638185,143.191876,139.586408,140.860287,135.103989,96.532490,133.462663,-0.000739,-0.000686,32.000000,-235.814808,135.633817,-0.691224,24.496711,0.687962,418546.112591,0.984726,19.091777,0.877006,2.776086,0.071064,0.069329,167.556661,32.000000,182.081057,167.850804,169.697055,150.351212,32.000000,145.982708,72.237289,63.647821,91.107195,21.772152,53.482202,51.869607,81.581847,31.735441,28.332003,59.630702,37.110650
49.962861,59.384497,138.549015,144.011836,115.853619,99.308335,29.167817,14.193944,135.135638,-0.029394,59.665217,50.639729,143.197606,139.581578,140.861977,135.097347,96.537892,133.460138,-0.000741,-0.000674,32.000000,-235.815059,135.629995,-0.692431,24.493663,0.687632,418474.438363,0.985036,19.113284,0.870225,2.774854,0.069870,0.071692,167.547326,32.000000,182.093939,167.855722,169.656156,150.351032,32.000000,145.985295,72.236918,63.646883,91.111081,21.772152,53.471324,51.869607,81.561875,31.735441,28.373537,59.624447,37.047994
49.967506,59.401834,138.541622,144.019314,115.984977,99.304149,29.157238,14.194084,135.131975,-0.029413,59.671933,50.644400,143.200838,139.579067,140.866975,135.090950,96.541626,133.457566,-0.000740,-0.000673,32.000000,-235.814823,135.626594,-0.693253,24.491203,0.687269,418447.146832,0.985174,19.139614,0.863168,2.773192,0.069912,0.070009,167.542024,32.000000,182.102525,167.853496,169.636279,150.362307,32.000000,145.984442,72.237244,63.645669,91.113296,21.772152,53.480909,51.869607,81.544339,31.735441,28.410516,59.584292,37.138896
49.969195,59.413826,138.735278,144.026270,116.115062,99.304262,29.160642,14.194021,135.129541,-0.029428,59.672846,50.646099,143.204698,139.578252,140.870765,135.088400,96.546421,133.458346,-0.000741,-0.000680,32.000000,-235.814946,135.622459,-0.693335,24.489468,0.687266,418410.383013,0.984457,19.155387,0.856528,2.773040,0.064990,0.067926,167.545224,32.000000,182.100818,167.849957,169.660750,150.374845,32.000000,145.989737,72.237368,63.643720,91.114292,21.772152,53.620297,51.869607,81.525304,31.735441,28.436681,59.603981,37.232660
49.962728,59.420280,138.892514,144.032412,116.192057,99.312206,29.159049,14.194226,135.128455,-0.029479,59.673556,50.646558,143.208852,139.575619,140.875303,135.086632,96.549641,133.460345,-0.000741,-0.000671,32.000000,-235.814809,135.620131,-0.693256,24.488125,0.687235,418404.927650,0.984717,19.167928,0.851531,2.772634,0.067996,0.069732,167.556221,32.000000,182.097116,167.853033,169.706165,150.375671,32.000000,145.993762,72.236915,63.641691,91.114763,21.772152,53.613140,51.869607,81.510633,31.735441,28.445256,59.597972,37.037943
49.962092,59.423404,138.598187,144.037399,116.268642,99.300039,29.148020,14.194275,135.126769,-0.029464,59.679772,50.642661,143.213205,139.571325,140.879380,135.084030,96.551776,133.460136,-0.000741,-0.000669,32.000000,-235.814859,135.617492,-0.692521,24.487824,0.688229,418410.499025,0.984598,19.178177,0.847118,2.776416,0.067079,0.065766,167.560631,32.000000,182.097329,167.864927,169.727339,150.374025,32.000000,146.010716,72.236016,63.640565,91.114425,21.772152,53.496311,51.869607,81.500862,31.735441,28.449157,59.629659,37.198251
49.959870,59.427787,138.566125,144.042214,116.297110,99.295872,29.171251,14.194163,135.123097,-0.029477,59.685166,50.640287,143.216439,139.568480,140.882927,135.080337,96.553753,133.459878,-0.000740,-0.000658,32.000000,-235.814866,135.615539,-0.692055,24.487783,0.689211,418450.812117,0.984888,19.191309,0.844879,2.779923,0.057992,0.063206,167.553935,32.000000,182.104959,167.878093,169.705862,150.373225,32.000000,146.028620,72.235405,63.639241,91.113139,21.772152,53.484871,51.869607,81.485288,31.735441,28.452064,59.622067,36.951516
49.957772,59.432527,138.594392,144.046969,116.328914,99.295827,29.162550,14.194083,135.120430,-0.029313,59.684080,50.640774,143.219529,139.567389,140.884050,135.076657,96.557396,133.459044,-0.000741,-0.000659,32.000000,-235.814960,135.613366,-0.691280,24.489093,0.687698,418399.717516,0.985162,19.195090,0.842642,2.774067,0.059080,0.064885,167.542937,32.000000,182.116726,167.876685,169.660081,150.378165,32.000000,146.032143,72.234642,63.638174,91.111121,21.772152,53.509921,51.869607,81.473037,31.735441,28.457690,59.611504,37.028405
49.950755,59.436722,138.608702,144.051781,116.341320,99.287678,29.156549,14.193966,135.119282,-0.029353,59.678403,50.641763,143.223594,139.567308,140.886534,135.076623,96.561688,133.456795,-0.000741,-0.000670,32.000000,-235.815020,135.611544,-0.690604,24.491316,0.687563,418385.691827,0.984396,19.201765,0.840539,2.773549,0.073267,0.061928,167.537702,32.000000,182.119366,167.871026,169.649724,150.391664,32.000000,146.028808,72.233341,63.636650,91.108387,21.772152,53.474164,51.869607,81.463070,31.735441,28.461620,59.593713,36.964135
49.953758,59.437580,138.718770,144.054637,116.310748,99.287746,29.153860,14.194023,135.118299,-0.029338,59.676435,50.638897,143.227588,139.567737,140.889895,135.075500,96.563804,133.456963,-0.000742,-0.000704,32.000000,-235.814920,135.610984,-0.690039,24.492493,0.687701,418385.867391,0.984747,19.208672,0.836485,2.774231,0.061195,0.066125,167.534698,32.000000,182.121992,167.870592,169.651548,150.401131,32.000000,146.026264,72.233084,63.635315,91.105788,21.772152,53.520456,51.869607,81.455117,31.735441,28.462195,59.608721,36.952176
49.950481,59.438709,138.714674,144.058706,116.326844,99.283697,29.160894,14.194060,135.116181,-0.029233,59.672985,50.639312,143.231799,139.564727,140.894740,135.077142,96.566202,133.455676,-0.000742,-0.000725,32.000000,-235.814840,135.608546,-0.691541,24.495022,0.687771,418353.691219,0.985032,19.220115,0.831091,2.774907,0.064869,0.066346,167.548976,32.000000,182.121410,167.878647,169.683797,150.405803,32.000000,146.020429,72.232251,63.633872,91.099025,21.772152,53.551447,51.869607,81.441795,31.735441,28.459697,59.603843,37.019674
49.952961,59.440179,138.824550,144.062425,116.358853,99.283857,29.157688,14.194009,135.116150,-0.029249,59.669673,50.638702,143.235899,139.562917,140.899224,135.078377,96.568663,133.453878,-0.000743,-0.000763,32.000000,-235.814905,135.605852,-0.691869,24.496920,0.688231,418348.857617,0.985060,19.217871,0.829056,2.776944,0.064450,0.063331,167.555231,32.000000,182.127728,167.889480,169.707809,150.405335,32.000000,146.026294,72.231314,63.633373,91.093439,21.772152,53.646621,51.869607,81.423811,31.735441,28.457309,59.604728,37.162080
49.948838,59.440921,138.997157,144.065579,116.316623,99.284043,29.188107,14.193950,135.115587,-0.029115,59.671244,50.639911,143.238777,139.560191,140.903771,135.078493,96.571683,133.453388,-0.000744,-0.000765,32.000000,-235.815004,135.605351,-0.694278,24.497860,0.688168,418331.121623,0.984857,19.222384,0.826029,2.777044,0.067803,0.061951,167.555510,32.000000,182.134369,167.897205,169.685226,150.408880,32.000000,146.027888,72.232122,63.632446,91.086659,21.772152,53.660942,51.869607,81.415326,31.735441,28.454844,59.586622,37.025764
49.945417,59.443344,139.013780,144.069080,116.234404,99.271734,29.165608,14.193919,135.115317,-0.029134,59.678655,50.635929,143.241136,139.557055,140.906383,135.077016,96.574985,133.455863,-0.000745,-0.000758,32.000000,-235.814992,135.602123,-0.695199,24.498252,0.689503,418325.837161,0.983983,19.226293,0.819425,2.782791,0.070292,0.068182,167.551378,32.000000,182.142147,167.905263,169.660132,150.412217,32.000000,146.024717,72.231923,63.630313,91.077964,21.772152,53.669725,51.869607,81.401994,31.735441,28.453975,59.599172,37.125103
49.936568,59.447878,138.909009,144.073007,116.156331,99.267585,29.146672,14.193986,135.108088,-0.028956,59.700890,50.628904,143.243191,139.550517,140.910055,135.070761,96.577214,133.452587,-0.000745,-0.000771,32.000000,-235.814803,135.595728,-0.696566,24.497579,0.689503,418325.837161,0.983983,19.226293,0.819425,2.782791,0.072143,0.063851,167.552565,32.000000,182.147515,167.902687,169.657712,150.421189,32.000000,146.020247,72.231050,63.627788,91.068311,21.772152,53.654643,51.869607,81.397078,31.735441,28.453922,59.598818,37.181816
49.934218,59.455678,138.927100,144.077420,116.100167,99.251250,29.163091,14.193909,135.102385,-0.028923,59.718984,50.625568,143.245050,139.543251,140.914268,135.066766,96.584373,133.449289,-0.000744,-0.000764,32.000000,-235.814907,135.591775,-0.696708,24.495969,0.689553,418272.931115,0.984701,19.232250,0.817337,2.783314,0.064151,0.068384,167.557226,32.000000,182.150853,167.901060,169.688933,150.434314,32.000000,146.020758,72.231712,63.624313,91.057342,21.772152,53.725918,51.869607,81.386666,31.735441,28.468328,59.596054,37.162741
49.933541,59.469279,138.819703,144.083436,116.068119,99.243148,29.165703,14.193839,135.096853,-0.029047,59.733461,50.624031,143.250191,139.539588,140.920033,135.061598,96.586056,133.442268,-0.000745,-0.000786,32.000000,-235.815032,135.585975,-0.698672,24.493060,0.689242,418192.031617,0.984858,19.256153,0.804724,2.782202,0.064471,0.068041,167.564050,32.000000,182.153892,167.903089,169.716863,150.443530,32.000000,146.026636,72.232369,63.621653,91.046130,21.772152,53.658221,51.869607,81.376420,31.735441,28.486609,59.604443,36.920555
49.923527,59.484134,138.847369,144.091243,115.921856,99.235162,29.171920,14.193670,135.091854,-0.028841,59.751131,50.618605,143.255424,139.533850,140.924656,135.055129,96.590287,133.437064,-0.000745,-0.000790,32.000000,-235.815178,135.581578,-0.698265,24.487779,0.689242,418192.031617,0.984858,19.256153,0.804724,2.782202,0.067677,0.074380,167.567772,32.000000,182.171641,167.917834,169.692608,150.439909,32.000000,146.056397,72.233237,63.619231,91.031288,21.772152,53.641917,51.869607,81.368855,31.735441,28.513778,59.613117,37.181156
49.917453,59.495394,138.871887,144.097109,115.872729,99.222937,29.174878,14.193623,135.085246,-0.028770,59.762486,50.616964,143.258343,139.532077,140.927483,135.049089,96.592512,133.434147,-0.000746,-0.000766,32.000000,-235.815285,135.575383,-0.699099,24.482623,0.688776,418172.992448,0.984739,19.270451,0.799596,2.780089,0.081605,0.080385,167.570148,32.000000,182.181805,167.919412,169.680612,150.447121,32.000000,146.060354,72.234789,63.617588,91.019580,21.772152,53.578761,51.869607,81.362391,31.735441,28.533708,59.571241,37.104340
49.915163,59.505425,138.789591,144.102944,115.808103,99.206532,29.153285,14.193673,135.079493,-0.028914,59.772367,50.615167,143.262609,139.528202,140.933165,135.044067,96.595586,133.432765,-0.000745,-0.000774,32.000000,-235.815216,135.570998,-0.698661,24.477859,0.689489,418119.829593,0.984647,19.313190,0.789157,2.782031,0.069451,0.069841,167.576596,32.000000,182.188387,167.922181,169.685645,150.459724,32.000000,146.057403,72.236652,63.616363,91.008239,21.772152,53.644781,51.869607,81.357215,31.735441,28.550593,59.573227,37.061494
49.915543,59.514803,138.841232,144.108568,115.732255,99.194435,29.139146,14.193672,135.075932,-0.028742,59.781722,50.615593,143.268237,139.523550,140.937880,135.042263,96.596903,133.431304,-0.000745,-0.000799,32.000000,-235.815229,135.564802,-0.699656,24.473643,0.689489,418119.829593,0.984647,19.313190,0.789157,2.782031,0.060888,0.062372,167.589686,32.000000,182.193146,167.922986,169.707140,150.466775,32.000000,146.068102,72.237405,63.613713,90.996666,21.772152,53.599801,51.869607,81.343640,31.735441,28.568543,59.562252,37.179689
49.915782,59.523408,138.965062,144.114241,115.756321,99.182113,29.175730,14.193609,135.073368,-0.028829,59.786099,50.617324,143.276424,139.522899,140.943712,135.037420,96.599565,133.428803,-0.000744,-0.000814,32.000000,-235.815260,135.562019,-0.699341,24.470213,0.689158,418058.698599,0.985289,19.325588,0.785403,2.780510,0.065676,0.066078,167.595739,32.000000,182.199130,167.936127,169.713768,150.474555,32.000000,146.085877,72.238478,63.611844,90.984435,21.772152,53.635968,51.869607,81.333957,31.735441,28.581580,59.596280,37.104634
49.917943,59.529147,138.969071,144.119351,115.768892,99.169883,29.160509,14.193653,135.072832,-0.028837,59.788373,50.616268,143.283478,139.521532,140.946298,135.036700,96.599749,133.427938,-0.000745,-0.000811,32.000000,-235.815224,135.561518,-0.700023,24.467090,0.689463,418017.404391,0.985663,19.334571,0.783370,2.781523,0.063191,0.067103,167.601428,32.000000,182.202297,167.950465,169.700979,150.470958,32.000000,146.096914,72.238006,63.610088,90.972400,21.772152,53.662178,51.869607,81.316572,31.735441,28.591752,59.588845,37.085999
49.913753,59.534024,139.000573,144.124475,115.784160,99.169912,29.141105,14.193625,135.069494,-0.028813,59.791288,50.614277,143.286876,139.519670,140.950588,135.033759,96.603223,133.424785,-0.000744,-0.000826,32.000000,-235.815102,135.559356,-0.699810,24.464400,0.690089,417971.414596,0.984322,19.342930,0.779481,2.783990,0.062796,0.065210,167.600121,32.000000,182.219123,167.956539,169.672721,150.478044,32.000000,146.113203,72.238962,63.607931,90.959310,21.772152,53.715866,51.869607,81.309907,31.735441,28.599483,59.577073,37.061714
49.908290,59.538827,139.050777,144.129822,115.717082,99.170051,29.171171,14.193562,135.066408,-0.028827,59.800879,50.612959,143.290929,139.516074,140.955147,135.029918,96.606082,133.423259,-0.000745,-0.000830,32.000000,-235.815173,135.554690,-0.701022,24.462661,0.690094,417925.135361,0.984683,19.346437,0.778872,2.783950,0.060036,0.064311,167.600072,32.000000,182.230582,167.961910,169.657876,150.492292,32.000000,146.117788,72.239837,63.604626,90.946419,21.772152,53.755518,51.869607,81.302582,31.735441,28.602745,59.602584,36.962154
49.901306,59.544555,139.059566,144.135286,115.560370,99.161726,29.158174,14.193345,135.063291,-0.028770,59.815430,50.608457,143.297490,139.511137,140.963480,135.027666,96.611080,133.420329,-0.000744,-0.000821,32.000000,-235.815321,135.550407,-0.700456,24.461258,0.690397,417927.866775,0.985442,19.355643,0.773852,2.784815,0.064467,0.065380,167.601387,32.000000,182.236280,167.964551,169.666226,150.493263,32.000000,146.114204,72.241364,63.602276,90.935336,21.772152,53.774535,51.869607,81.301466,31.735441,28.612123,59.611131,37.110797
49.890499,59.553743,139.226671,144.141255,115.510151,99.149591,29.159851,14.193339,135.060153,-0.028952,59.828000,50.602854,143.300988,139.506008,140.967651,135.026113,96.616838,133.416762,-0.000744,-0.000814,32.000000,-235.815237,135.545569,-0.701002,24.460970,0.690791,417932.506652,0.984559,19.366092,0.770243,2.786126,0.070245,0.068412,167.614575,32.000000,182.240100,167.967482,169.697540,150.493709,32.000000,146.122553,72.241730,63.599756,90.924290,21.772152,53.767486,51.869607,81.300941,31.735441,28.625907,59.607089,36.900746
49.888699,59.563635,139.172286,144.147391,115.561091,99.130971,29.178912,14.193331,135.059665,-0.028789,59.840383,50.604942,143.308390,139.505293,140.972439,135.023323,96.622645,133.414425,-0.000743,-0.000785,32.000000,-235.815155,135.543537,-0.699658,24.462491,0.690931,417900.107402,0.985082,19.379039,0.763808,2.786692,0.062460,0.066835,167.616453,32.000000,182.248593,167.975364,169.728437,150.493253,32.000000,146.137543,72.242015,63.598689,90.913789,21.772152,53.830725,51.869607,81.297386,31.735441,28.642102,59.622332,37.010283
49.885319,59.573392,139.194807,144.153519,115.551382,99.118597,29.164174,14.193334,135.059527,-0.028746,59.848198,50.604861,143.315439,139.502428,140.976062,135.021037,96.626310,133.412816,-0.000742,-0.000763,32.000000,-235.815142,135.542045,-0.700287,24.465753,0.691856,417857.167290,0.985164,19.399398,0.756300,2.790645,0.067047,0.065770,167.617604,32.000000,182.256116,167.979448,169.705212,150.488598,32.000000,146.141534,72.242273,63.596396,90.903403,21.772152,53.924574,51.869607,81.291088,31.735441,28.658583,59.632157,37.177854
49.887419,59.582146,139.206908,144.159419,115.602466,99.109829,29.152080,14.193361,135.061580,-0.028900,59.848333,50.606486,143.320938,139.502940,140.979467,135.021625,96.627329,133.415009,-0.000741,-0.000737,32.000000,-235.815204,135.542975,-0.700350,24.470804,0.691464,417781.227884,0.984400,19.411149,0.749346,2.789656,0.067181,0.071773,167.615462,32.000000,182.271657,167.989414,169.689261,150.485712,32.000000,146.150873,72.243558,63.594119,90.893138,21.772152,53.855664,51.869607,81.277876,31.735441,28.674476,59.606508,37.122682
49.886147,59.587364,139.291763,144.165193,115.651803,99.113249,29.173127,14.193501,135.063303,-0.028707,59.838529,50.605443,143.324606,139.505414,140.985444,135.024387,96.629705,133.415756,-0.000740,-0.000726,32.000000,-235.814928,135.546504,-0.701245,24.476366,0.691468,417736.715955,0.984873,19.424401,0.744891,2.790296,0.063588,0.072108,167.616451,32.000000,182.279513,167.991475,169.680631,150.494012,32.000000,146.148371,72.245938,63.591723,90.884087,21.772152,53.874559,51.869607,81.273485,31.735441,28.684669,59.603233,37.192528
49.888485,59.588542,139.290071,144.170370,115.735691,99.113157,29.151598,14.193600,135.066758,-0.028797,59.818757,50.610597,143.328566,139.508419,140.993056,135.027791,96.629672,133.419362,-0.000740,-0.000726,32.000000,-235.814628,135.550084,-0.699405,24.482138,0.691308,417708.221396,0.985172,19.430983,0.744948,2.790421,0.056278,0.064165,167.626061,32.000000,182.287152,167.992250,169.711768,150.500591,32.000000,146.153977,72.247925,63.589771,90.874586,21.772152,53.937353,51.869607,81.262044,31.735441,28.688455,59.602958,37.189080
49.889226,59.585053,139.461141,144.174908,115.761352,99.128994,29.166656,14.193409,135.070199,-0.028753,59.798324,50.608295,143.333963,139.509931,140.998695,135.028639,96.631492,133.421153,-0.000739,-0.000746,32.000000,-235.814716,135.555652,-0.699165,24.486717,0.691623,417725.200750,0.984537,19.437516,0.742939,2.792193,0.062469,0.067876,167.637493,32.000000,182.293013,167.998641,169.739721,150.503418,32.000000,146.160133,72.247957,63.586450,90.864379,21.772152,54.049292,51.869607,81.249755,31.735441,28.680418,59.606400,37.221728
49.888673,59.577197,139.625826,144.178464,115.717979,99.128795,29.166034,14.193376,135.072737,-0.028704,59.791337,50.606573,143.339887,139.510931,141.004725,135.030401,96.636060,133.422166,-0.000739,-0.000740,32.000000,-235.814685,135.558111,-0.698569,24.490561,0.691414,417725.516396,0.985215,19.436277,0.744742,2.792028,0.069487,0.070838,167.645087,32.000000,182.299903,168.015139,169.763542,150.494719,32.000000,146.173103,72.248357,63.584517,90.857137,21.772152,54.072529,51.869607,81.242582,31.735441,28.661107,59.581833,37.018867
49.877362,59.573095,139.369338,144.181895,115.619981,99.128558,29.148252,14.193291,135.070731,-0.028711,59.799582,50.602592,143.341869,139.508778,141.009697,135.030006,96.638654,133.419523,-0.000739,-0.000757,32.000000,-235.814603,135.553388,-0.699113,24.493478,0.692219,417783.747521,0.984839,19.432023,0.743801,2.795416,0.070206,0.072159,167.649574,32.000000,182.311318,168.023239,165.693910,150.496101,32.000000,146.181496,72.249098,63.580792,90.849839,21.772152,54.052536,51.869607,81.239843,31.735441,28.645188,59.571703,37.031120
49.871761,59.573810,139.320534,144.185753,115.524165,99.128401,29.180345,14.193169,135.071052,-0.028661,59.804590,50.600298,143.345986,139.506352,141.012974,135.030241,96.639770,133.417877,-0.000739,-0.000763,32.000000,-235.814692,135.552496,-0.698975,24.496070,0.692901,417764.661522,0.984849,19.424738,0.739729,2.798748,0.064080,0.071327,167.648176,32.000000,182.317087,168.027825,161.541297,150.501603,32.000000,146.184956,72.249629,63.579426,90.844982,21.772152,53.979656,51.869607,81.240376,31.735441,28.637700,59.588884,37.189887
49.876401,59.577230,139.158631,144.190065,115.497900,99.128267,29.164409,14.193217,135.073976,-0.028807,59.792350,50.601126,143.350409,139.505941,141.015910,135.032159,96.642307,133.418312,-0.000738,-0.000790,32.000000,-235.814615,135.556128,-0.697818,24.497971,0.691731,417760.797355,0.985683,19.432331,0.735840,2.794240,0.064505,0.069075,167.647880,32.000000,182.322823,168.027893,161.539772,150.512716,32.000000,146.179024,72.250834,63.578215,90.840291,21.772152,53.950408,51.869607,81.231843,31.735441,28.643297,59.620120,37.104560
49.882181,59.579060,139.347668,144.194584,115.504004,99.128131,29.149284,14.193122,135.080901,-0.028611,59.758908,50.607005,143.355750,139.510226,141.019873,135.037523,96.645416,133.422417,-0.000739,-0.000791,32.000000,-235.814578,135.557732,-0.698211,24.498790,0.691509,417762.571703,0.984720,19.438837,0.733916,2.793576,0.066837,0.069670,167.657344,32.000000,182.321250,168.033558,161.584343,150.524510,32.000000,146.187790,72.252068,63.577885,90.836654,21.772152,54.000384,51.869607,81.220223,31.735441,28.643214,59.608495,37.202139
49.893833,59.569334,139.415822,144.197376,115.485316,99.140280,29.175861,14.193202,135.090301,-0.028587,59.722539,50.613546,143.360009,139.519440,141.023024,135.043537,96.648594,133.429238,-0.000739,-0.000798,32.000000,-235.814369,135.565930,-0.698517,24.498124,0.690594,417758.415541,0.985165,19.437459,0.731592,2.790070,0.064678,0.065471,167.664034,32.000000,182.321302,168.047941,161.595355,150.515544,32.000000,146.195792,72.252619,63.576820,90.833313,21.772152,53.954395,51.869607,81.195773,31.735441,28.627752,59.595887,37.127451
49.895944,59.555044,139.403297,144.198751,115.423526,99.160370,29.168693,14.193408,135.095983,-0.028773,59.691929,50.614416,143.361253,139.525658,141.027310,135.050916,96.650550,133.433869,-0.000740,-0.000815,32.000000,-235.814231,135.573061,-0.698083,24.496038,0.691415,417750.750440,0.985554,19.433313,0.730496,2.793536,0.065133,0.065101,167.673600,32.000000,182.327849,168.061419,161.598636,150.513204,32.000000,146.202993,72.254205,63.575545,90.830524,21.772152,54.069769,51.869607,81.184828,31.735441,28.598689,59.606705,37.205587
49.895401,59.538295,139.468179,144.199086,115.368995,99.160404,29.154997,14.193386,135.102667,-0.028769,59.678283,50.614436,143.363102,139.530183,141.030856,135.057886,96.650421,133.435905,-0.000739,-0.000828,32.000000,-235.814242,135.577102,-0.698357,24.492635,0.691651,417776.182461,0.984499,19.411541,0.730666,2.794250,0.076589,0.079408,167.674781,32.000000,182.349440,168.068429,161.574508,150.511453,32.000000,146.210393,72.255493,63.574969,90.830062,21.772152,54.141850,51.869607,81.171532,31.735441,28.556209,59.580545,37.103313
49.895090,59.523878,139.343925,144.198642,115.310271,99.164373,29.169414,14.193473,135.107550,-0.028838,59.666672,50.611937,143.362580,139.532316,141.035293,135.061436,96.651668,133.439253,-0.000739,-0.000845,32.000000,-235.814075,135.579823,-0.697527,24.489319,0.691721,417837.554628,0.984857,19.395070,0.730982,2.793880,0.066343,0.069394,167.675569,32.000000,182.356807,168.069106,161.575024,150.519042,32.000000,146.213378,72.255860,63.572818,90.829175,21.772152,54.081360,51.869607,81.165154,31.735441,28.521693,59.612134,37.036916
49.900305,59.515946,139.202109,144.198954,115.375694,99.176424,29.165258,14.193493,135.111124,-0.028879,59.654186,50.617120,143.364405,139.535399,141.037427,135.067020,96.652070,133.443999,-0.000739,-0.000833,32.000000,-235.814242,135.584832,-0.696260,24.487791,0.692111,417816.527734,0.985288,19.378882,0.732110,2.795211,0.066443,0.063720,167.681389,32.000000,182.362812,168.073267,161.604863,150.526703,32.000000,146.215236,72.258427,63.571573,90.830743,21.772152,53.958298,51.869607,81.150012,31.735441,28.495598,59.611996,37.210503
49.906147,59.507296,139.267164,144.199306,115.356471,99.188484,29.152425,14.193563,135.119994,-0.028925,59.624712,50.625588,143.364777,139.543020,141.039974,135.074177,96.655454,133.452076,-0.000739,-0.000835,32.000000,-235.814190,135.594032,-0.694206,24.487266,0.691607,417812.792541,0.984810,19.364786,0.732506,2.792738,0.075263,0.084679,167.707215,32.000000,182.356657,168.072796,161.669603,150.526595,32.000000,146.220161,72.260169,63.569583,90.834724,21.772152,53.951153,51.869607,81.133276,31.735441,28.474269,59.628863,37.110650
49.907755,59.495413,139.223704,144.199264,115.294400,99.188369,29.176258,14.193586,135.127198,-0.028952,59.593222,50.628525,143.366941,139.551198,141.040979,135.082278,96.658505,133.461348,-0.000739,-0.000831,32.000000,-235.814208,135.605579,-0.693044,24.487125,0.690941,417849.262827,0.984936,19.351463,0.734431,2.789604,0.068207,0.066772,167.717692,32.000000,182.357964,168.085928,161.708684,150.520387,32.000000,146.242141,72.261302,63.567484,90.837269,21.772152,53.949991,51.869607,81.121131,31.735441,28.450136,59.592140,37.221581
49.907986,59.478343,139.049898,144.198385,115.255216,99.188217,29.162119,14.193568,135.135041,-0.029030,59.564859,50.628705,143.367605,139.559797,141.045680,135.092157,96.660041,133.470181,-0.000738,-0.000832,32.000000,-235.814251,135.612718,-0.689849,24.487783,0.691251,417878.755064,0.985339,19.336776,0.735010,2.790581,0.068900,0.067460,167.723202,32.000000,182.360454,168.097197,161.685114,150.514891,32.000000,146.245639,72.261843,63.565433,90.841686,21.772152,53.942962,51.869607,81.106694,31.735441,28.409325,59.577329,37.162667
49.909938,59.459607,139.050916,144.196335,115.239193,99.200457,29.156432,14.193693,135.141815,-0.029166,59.548319,50.626755,143.366088,139.567299,141.048908,135.100569,96.662878,133.475081,-0.000737,-0.000845,32.000000,-235.814280,135.617752,-0.688565,24.489074,0.690994,417856.263990,0.984467,19.323231,0.736507,2.789621,0.068997,0.071092,167.717696,32.000000,182.383289,168.101816,161.650210,150.513321,32.000000,146.247438,72.263550,63.566041,90.847134,21.772152,53.972238,51.869607,81.093833,31.735441,28.365997,59.597313,36.958046
49.910399,59.444075,139.043025,144.194475,115.230630,99.204593,29.164900,14.193747,135.146890,-0.029221,59.539541,50.628885,143.366554,139.573321,141.051228,135.106533,96.668018,133.482633,-0.000738,-0.000846,32.000000,-235.814255,135.623034,-0.687574,24.491799,0.690090,417830.688397,0.984894,19.305922,0.739304,2.786125,0.062045,0.070450,167.715452,32.000000,182.395776,168.091076,161.631109,150.531958,32.000000,146.240602,72.265969,63.566617,90.853334,21.772152,53.834841,51.869607,81.083694,31.735441,28.324736,59.594451,37.170151
49.902524,59.432683,138.931569,144.193161,115.163856,99.212658,29.153640,14.193672,135.149170,-0.029243,59.537981,50.628457,143.366946,139.573643,141.052496,135.110866,96.666188,133.485820,-0.000736,-0.000840,32.000000,-235.814296,135.625877,-0.687303,24.496300,0.690074,417851.918903,0.985116,19.285168,0.738871,2.786037,0.062872,0.063999,167.725344,32.000000,182.392109,168.091699,161.669777,150.532120,32.000000,146.233800,72.267345,63.567070,90.860385,21.772152,53.800037,51.869607,81.078440,31.735441,28.290160,59.600922,37.182770
49.897317,59.426370,138.978751,144.192751,115.041736,99.212483,29.185761,14.193730,135.149390,-0.029294,59.538147,50.628601,143.368624,139.572912,141.052118,135.115085,96.667760,133.487327,-0.000735,-0.000803,32.000000,-235.814137,135.628867,-0.685089,24.502088,0.689950,417839.127121,0.984820,19.269161,0.737435,2.785853,0.068006,0.064105,167.741506,32.000000,182.380447,168.095306,161.707704,150.532863,32.000000,146.231383,72.268279,63.567274,90.868714,21.772152,53.833049,51.869607,81.074232,31.735441,28.271707,59.619707,36.982037
49.903213,59.423905,138.961569,144.193588,115.077703,99.208284,29.161936,14.193766,135.150674,-0.029271,59.538141,50.630422,143.370366,139.573780,141.050420,135.119490,96.667602,133.491595,-0.000735,-0.000801,32.000000,-235.814156,135.631556,-0.685064,24.507944,0.689430,417867.135455,0.985422,19.265907,0.740828,2.784059,0.077974,0.081643,167.751131,32.000000,182.377292,168.112129,161.741820,150.527919,32.000000,146.248193,72.269514,63.566837,90.875144,21.772152,53.848101,51.869607,81.060374,31.735441,28.258667,59.569962,37.207201
49.901516,59.421204,138.855537,144.194821,115.078833,99.204336,29.165388,14.193772,135.150794,-0.029310,59.540068,50.626356,143.372850,139.570973,141.050410,135.122613,96.668494,133.490875,-0.000735,-0.000826,32.000000,-235.814076,135.633820,-0.683507,24.512465,0.689568,417858.833539,0.984432,19.264975,0.739995,2.785295,0.067390,0.067571,167.743709,32.000000,182.392631,168.118177,161.692803,150.524136,32.000000,146.244642,72.270529,63.565972,90.882510,21.772152,53.792821,51.869607,81.049411,31.735441,28.248084,59.616028,37.110650
49.896148,59.419481,138.838429,144.196274,115.032147,99.204286,29.164613,14.193889,135.150831,-0.029380,59.551027,50.625392,143.373217,139.569523,141.049796,135.124341,96.672275,133.490841,-0.000735,-0.000829,32.000000,-235.813895,135.634280,-0.683338,24.515622,0.689198,417834.842080,0.985060,19.256418,0.742247,2.784622,0.063646,0.068050,167.739188,32.000000,182.408011,168.117861,161.664877,150.522823,32.000000,146.239697,72.271501,63.565964,90.889585,21.772152,53.743763,51.869607,81.042864,31.735441,28.236973,59.594176,37.179982
49.885674,59.419951,138.820214,144.197772,114.999446,99.204079,29.158916,14.193912,135.150084,-0.029338,59.558493,50.620531,143.372771,139.567678,141.049425,135.122695,96.675627,133.487593,-0.000735,-0.000813,32.000000,-235.813986,135.634955,-0.682390,24.517625,0.688548,417813.721976,0.984934,19.255470,0.741002,2.782592,0.060787,0.073386,167.736826,32.000000,182.415093,168.112091,161.674038,150.547075,32.000000,146.227695,72.272976,63.565547,90.896811,21.772152,53.758281,51.869607,81.043913,31.735441,28.232852,59.633180,37.196783
49.883540,59.423685,138.857697,144.199788,114.943387,99.191760,29.157514,14.193860,135.146138,-0.029354,59.569787,50.615548,143.373510,139.562680,141.049223,135.122456,96.680144,133.486361,-0.000737,-0.000825,32.000000,-235.814047,135.631632,-0.679628,24.517039,0.688454,417807.699952,0.985072,19.259296,0.737205,2.782548,0.063789,0.069492,167.749256,32.000000,182.406384,168.107560,161.727909,150.552232,32.000000,146.211618,72.274735,63.565736,90.906376,21.772152,53.822102,51.869607,81.039010,31.735441,28.233374,59.602643,37.008816
49.876087,59.429568,138.988968,144.202447,114.805470,99.187393,29.175360,14.193856,135.140879,-0.029435,59.586996,50.608159,143.374038,139.560040,141.048264,135.118649,96.681939,133.480100,-0.000736,-0.000842,32.000000,-235.813976,135.627427,-0.677366,24.514875,0.688466,417807.873134,0.985491,19.270593,0.732258,2.782767,0.073607,0.075676,167.756368,32.000000,182.403577,168.112703,161.768773,150.544128,32.000000,146.213974,72.275448,63.566435,90.915947,21.772152,53.779598,51.869607,81.037556,31.735441,28.238531,59.611347,37.084091
49.876020,59.437409,138.724967,144.205738,114.782486,99.175205,29.156323,14.193876,135.136549,-0.029422,59.604520,50.607984,143.374889,139.554549,141.049819,135.116362,96.682929,133.478184,-0.000737,-0.000822,32.000000,-235.813997,135.624200,-0.675761,24.511042,0.688621,417753.662737,0.985472,19.276532,0.727138,2.783638,0.066755,0.072742,167.763533,32.000000,182.407685,168.129078,161.775246,150.533112,32.000000,146.225550,72.276678,63.565546,90.926176,21.772152,53.649817,51.869607,81.031593,31.735441,28.248316,59.596841,37.169417
49.876852,59.447020,138.722523,144.209654,114.772281,99.162922,29.169260,14.194029,135.134734,-0.029428,59.615104,50.606308,143.377639,139.550865,141.052531,135.115452,96.685424,133.476825,-0.000736,-0.000808,32.000000,-235.813862,135.624839,-0.673838,24.507354,0.689425,417744.150069,0.985003,19.290122,0.722272,2.786686,0.063058,0.060511,167.756932,32.000000,182.429060,168.132735,161.745230,150.530745,32.000000,146.228995,72.277597,63.566227,90.937039,21.772152,53.701389,51.869607,81.024114,31.735441,28.263824,59.591727,37.041171
49.881355,59.453870,138.772983,144.213386,114.855051,99.154886,29.167753,14.194040,135.133132,-0.029258,59.612085,50.611355,143.377991,139.548345,141.051741,135.115725,96.686921,133.475929,-0.000735,-0.000832,32.000000,-235.813807,135.626103,-0.673448,24.504450,0.688163,417701.516829,0.985547,19.298032,0.720341,2.781396,0.065099,0.064873,167.757776,32.000000,182.433294,168.130347,161.727419,150.548748,32.000000,146.227397,72.277920,63.567055,90.948459,21.772152,53.722527,51.869607,81.012227,31.735441,28.275493,59.617553,37.155624
49.888461,59.456088,138.699239,144.216617,114.890343,99.154870,29.174785,14.193979,135.135037,-0.029248,59.600836,50.616446,143.381608,139.548584,141.053972,135.115979,96.686477,133.479269,-0.000736,-0.000839,32.000000,-235.813942,135.627259,-0.672026,24.503003,0.688175,417656.630689,0.984995,19.306783,0.717180,2.781301,0.063892,0.063256,167.761448,32.000000,182.434896,168.122646,161.750253,150.559323,32.000000,146.217792,72.279015,63.567827,90.958963,21.772152,53.680068,51.869607,80.996607,31.735441,28.280331,59.572293,37.146747
49.891357,59.454236,138.534327,144.219213,114.949632,99.154634,29.160086,14.193949,135.135624,-0.029222,59.588443,50.614665,143.384487,139.549864,141.056525,135.118957,96.686847,133.480980,-0.000737,-0.000848,32.000000,-235.814136,135.629533,-0.670823,24.501906,0.688395,417625.806949,0.984886,19.308976,0.715244,2.782061,0.056576,0.058729,167.785970,32.000000,182.423453,168.124667,161.784198,150.559785,32.000000,146.208460,72.279870,63.568448,90.969948,21.772152,53.553524,51.869607,80.979863,31.735441,28.275322,59.600725,36.987540
49.887744,59.448878,138.288287,144.221046,114.890842,99.154666,29.181110,14.193800,135.135208,-0.029061,59.582800,50.610348,143.385967,139.550621,141.059494,135.122107,96.684038,133.482859,-0.000736,-0.000834,32.000000,-235.814349,135.630256,-0.669017,24.500917,0.687966,417624.667248,0.984500,19.303848,0.717326,2.780187,0.059684,0.063767,167.794363,32.000000,182.421405,168.142861,161.820551,150.553582,32.000000,146.226547,72.280656,63.568322,90.980605,21.772152,53.483408,51.869607,80.974644,31.735441,28.259095,59.616491,37.184678
49.882783,59.444525,138.476585,144.222059,114.837423,99.154445,29.162399,14.193789,135.129377,-0.029160,59.591040,50.606188,143.386502,139.545970,141.063553,135.121138,96.687352,133.480572,-0.000737,-0.000868,32.000000,-235.814386,135.628423,-0.667106,24.499204,0.687140,417618.696978,0.984927,19.299003,0.717795,2.776720,0.061726,0.066519,167.792360,32.000000,182.424140,168.149108,161.785298,150.546557,32.000000,146.230474,72.282245,63.569544,90.992154,21.772152,53.517229,51.869607,80.972067,31.735441,28.244249,59.615389,37.004414
49.883659,59.443767,138.558174,144.223227,114.743210,99.145942,29.161207,14.193628,135.125520,-0.029121,59.604501,50.600517,143.388039,139.538448,141.064971,135.117466,96.689936,133.477110,-0.000738,-0.000893,32.000000,-235.814634,135.624957,-0.665659,24.497968,0.686003,417619.974517,0.984282,19.297380,0.721525,2.771989,0.066800,0.064636,167.789323,32.000000,182.444761,168.152740,161.741349,150.545086,32.000000,146.242234,72.281945,63.570069,91.000874,21.772152,53.526377,51.869607,80.963029,31.735441,28.233906,59.584823,36.901773
49.876926,59.446655,138.482565,144.224873,114.604134,99.133770,29.166192,14.193582,135.118005,-0.029008,59.623832,50.593173,143.388637,139.533912,141.064534,135.112971,96.693092,133.472750,-0.000739,-0.000912,32.000000,-235.814812,135.619964,-0.664837,24.496781,0.687047,417610.303367,0.985007,19.298157,0.717090,2.776040,0.067838,0.069287,167.786593,32.000000,182.452932,168.145234,161.709046,150.566594,32.000000,146.231536,72.282795,63.571245,91.010480,21.772152,53.513863,51.869607,80.957183,31.735441,28.231211,59.570346,36.917474
49.871766,59.453241,138.500863,144.227316,114.542776,99.113619,29.162591,14.193610,135.111643,-0.028939,59.638719,50.593284,143.389813,139.526357,141.067226,135.109332,96.693143,133.468966,-0.000740,-0.000922,32.000000,-235.814834,135.613251,-0.663454,24.495805,0.687409,417567.976698,0.984942,19.296492,0.712808,2.777627,0.066054,0.073746,167.792468,32.000000,182.450401,168.140972,161.758497,150.572308,32.000000,146.218147,72.283844,63.571737,91.021421,21.772152,53.495913,51.869607,80.957693,31.735441,28.240357,59.636013,37.179615
49.867278,59.463536,138.480343,144.230881,114.548871,99.101643,29.175999,14.193659,135.107634,-0.028950,59.648530,50.591574,143.391463,139.524028,141.067703,135.105487,96.694604,133.465549,-0.000738,-0.000946,32.000000,-235.814697,135.610925,-0.662885,24.494547,0.687098,417519.138345,0.984807,19.306342,0.707514,2.776486,0.067323,0.068058,167.805086,32.000000,182.447540,168.139916,161.795922,150.578767,32.000000,146.220937,72.285137,63.571759,91.030905,21.772152,53.492677,51.869607,80.953633,31.735441,28.254832,59.611436,37.167436
49.862357,59.471403,138.506906,144.234279,114.499773,99.089400,29.168872,14.193786,135.104033,-0.029075,59.655207,50.589214,143.396108,139.521599,141.068890,135.101066,96.694406,133.464627,-0.000737,-0.000963,32.000000,-235.814688,135.611955,-0.661681,24.493592,0.687167,417445.379630,0.984857,19.318263,0.705607,2.777140,0.070226,0.072225,167.812086,32.000000,182.449313,168.158274,164.518658,150.570718,32.000000,146.235940,72.286310,63.573262,91.040720,21.772152,53.487699,51.869607,80.951903,31.735441,28.269441,59.569785,36.995757
49.862585,59.477124,138.660991,144.237534,114.499823,99.077207,29.172632,14.193792,135.099698,-0.028900,59.665762,50.586710,143.398788,139.519889,141.069187,135.096793,96.692805,133.463333,-0.000737,-0.000973,32.000000,-235.814696,135.611574,-0.659039,24.491614,0.687105,417408.254142,0.984410,19.333199,0.702469,2.776978,0.067954,0.065936,167.811238,32.000000,182.466034,168.165282,168.576557,150.566393,32.000000,146.229760,72.286622,63.574184,91.049794,21.772152,53.538173,51.869607,80.946453,31.735441,28.278946,59.558377,36.996344
49.856518,59.480981,138.583721,144.240672,114.492891,99.065061,29.192186,14.193763,135.093831,-0.028919,59.686187,50.579555,143.401816,139.516353,141.072292,135.090335,96.692653,133.462243,-0.000736,-0.000960,32.000000,-235.814718,135.609716,-0.658329,24.488231,0.687270,417370.706085,0.984657,19.346156,0.702214,2.777785,0.066310,0.066762,167.808652,32.000000,182.481343,168.164079,169.918734,150.571138,32.000000,146.227962,72.287258,63.574107,91.058954,21.772152,53.581708,51.869607,80.942611,31.735441,28.282550,59.621152,36.917400
49.845120,59.490271,138.537344,144.244069,114.498343,99.052912,29.179715,14.193817,135.083141,-0.028931,59.724389,50.573503,143.405320,139.508235,141.075496,135.083645,96.691470,133.455327,-0.000736,-0.000951,32.000000,-235.814811,135.603573,-0.657424,24.485172,0.688000,417329.380604,0.984418,19.351641,0.703180,2.780862,0.063329,0.059652,167.811514,32.000000,182.494112,168.151255,169.907466,150.588950,32.000000,146.220440,72.287474,63.572983,91.067752,21.772152,53.590816,51.869607,80.946444,31.735441,28.293907,59.600657,37.140144
49.835574,59.507073,138.442010,144.248951,114.488993,99.040768,29.153380,14.193932,135.072619,-0.028789,59.765249,50.569204,143.409292,139.499918,141.079191,135.075480,96.691658,133.447208,-0.000737,-0.000945,32.000000,-235.814762,135.595471,-0.655136,24.482908,0.687740,417287.832749,0.983780,19.361773,0.702798,2.779651,0.063063,0.068309,167.832682,32.000000,182.488080,168.144190,169.970155,150.601668,32.000000,146.211189,72.288903,63.573888,91.076865,21.772152,53.423567,51.869607,80.954348,31.735441,28.317197,59.608220,37.014539
