OSU 80 Ton Compressor Load Stand
49.838825,59.528043,138.232718,144.255152,114.557417,99.016332,29.170185,14.193787,135.065586,-0.028778,59.790270,50.568220,143.416841,139.494856,141.081830,135.071482,96.693444,133.441374,-0.000736,-0.000934,32.000000,-235.814921,135.590912,-0.654598,24.481064,0.687702,417258.138460,0.984352,19.382853,0.700590,2.779356,0.067758,0.069351,167.841829,32.000000,182.484383,168.154377,170.018496,150.601368,32.000000,146.224951,72.289858,63.574761,91.085745,21.772152,53.279098,51.869607,80.947767,31.735441,28.356634,59.590802,37.016446
49.840100,59.549836,138.270737,144.262507,114.642400,99.000236,29.151661,14.193750,135.061954,-0.028721,59.801064,50.569692,143.424783,139.491108,141.086825,135.068809,96.696270,133.440826,-0.000736,-0.000941,32.000000,-235.814970,135.588010,-0.652966,24.480432,0.687393,417234.056787,0.985372,19.409530,0.696418,2.777976,0.063200,0.065484,167.848354,32.000000,182.489117,168.164731,170.022299,150.603964,32.000000,146.244942,72.291034,63.574147,91.093627,21.772152,53.317722,51.869607,80.942981,31.735441,28.398890,59.631685,37.200672
49.838818,59.561327,138.449125,144.269009,114.709549,98.996254,29.166699,14.193757,135.060344,-0.028746,59.804111,50.569638,143.430141,139.491810,141.091242,135.067868,96.699325,133.442468,-0.000735,-0.000914,32.000000,-235.814958,135.589058,-0.652132,24.480042,0.686238,417152.358643,0.984545,19.427135,0.691770,2.773595,0.066804,0.069019,167.844998,32.000000,182.512141,168.174066,169.971042,150.604472,32.000000,146.251615,72.292130,63.575525,91.101289,21.772152,53.440239,51.869607,80.936456,31.735441,28.426698,59.620198,37.144326
49.837875,59.567569,138.476269,144.274451,114.778859,98.984095,29.169140,14.193773,135.058565,-0.028648,59.811783,50.564169,143.434621,139.492925,141.097985,135.065585,96.702051,133.443350,-0.000734,-0.000865,32.000000,-235.814852,135.588460,-0.651906,24.478031,0.686360,417106.006861,0.985040,19.447612,0.688674,2.774287,0.058954,0.066123,167.846390,32.000000,182.520942,168.170473,169.934073,150.612113,32.000000,146.243642,72.292419,63.576554,91.108163,21.772152,53.404525,51.869607,80.934857,31.735441,28.441712,59.569058,36.990548
49.827344,59.573056,138.525188,144.279433,114.794394,98.971899,29.165575,14.193716,135.053846,-0.028637,59.837288,50.550971,143.438197,139.489126,141.105028,135.058339,96.701569,133.441623,-0.000733,-0.000861,32.000000,-235.814891,135.581496,-0.650800,24.475089,0.687256,417099.140652,0.984550,19.460427,0.686426,2.777938,0.059183,0.063970,167.845413,32.000000,182.524742,168.162237,169.953320,150.629751,32.000000,146.243703,72.292089,63.577257,91.115039,21.772152,53.409666,51.869607,80.937285,31.735441,28.445605,59.574831,37.002653
49.816763,59.582280,138.475147,144.284554,114.842834,98.959719,29.151526,14.193785,135.045880,-0.028762,59.873918,50.542629,143.441803,139.482555,141.109933,135.051193,96.700774,133.436936,-0.000733,-0.000885,32.000000,-235.814883,135.572766,-0.650619,24.472233,0.687389,417051.573979,0.984384,19.467645,0.684132,2.778535,0.059717,0.064584,167.863784,32.000000,182.521553,168.163288,170.002226,150.640532,32.000000,146.244700,72.292372,63.578856,91.122600,21.772152,53.446029,51.869607,80.944787,31.735441,28.461484,59.606538,36.955698
49.813704,59.603307,138.645451,144.291290,114.800182,98.947428,29.177143,14.193723,135.037482,-0.028513,59.914039,50.537116,143.446974,139.474561,141.111559,135.042342,96.703341,133.428951,-0.000730,-0.000884,32.000000,-235.814923,135.567369,-0.650565,24.469547,0.687798,417014.785483,0.984626,19.484029,0.683767,2.780104,0.062261,0.065106,167.868005,32.000000,182.522580,168.176371,170.034974,150.629223,32.000000,146.272309,72.292198,63.580717,91.129884,21.772152,53.537573,51.869607,80.948666,31.735441,28.494217,59.592582,37.189080
49.805661,59.627186,138.651008,144.299020,114.735342,98.935138,29.156023,14.193678,135.029410,-0.028556,59.953023,50.533084,143.453831,139.465401,141.111833,135.032431,96.705488,133.421743,-0.000730,-0.000900,32.000000,-235.814951,135.562543,-0.651276,24.467042,0.687731,416983.594788,0.985233,19.504202,0.682262,2.779690,0.068055,0.061223,167.868535,32.000000,182.529703,168.183696,169.999371,150.628162,32.000000,146.289199,72.292420,63.582626,91.137713,21.772152,53.492806,51.869607,80.950399,31.735441,28.538541,59.559360,37.033247
49.806218,59.652324,138.653715,144.307427,114.656823,98.922900,29.178149,14.193678,135.022529,-0.028581,59.987682,50.528584,143.459037,139.457260,141.114646,135.024877,96.704621,133.414676,-0.000730,-0.000931,32.000000,-235.814987,135.556310,-0.649690,24.463301,0.688645,416955.798829,0.984368,19.528395,0.675779,2.783279,0.060733,0.070271,167.864523,32.000000,182.550938,168.188383,169.954176,150.626017,32.000000,146.292851,72.291986,63.583329,91.143805,21.772152,53.521241,51.869607,80.949494,31.735441,28.589151,59.636888,36.996124
49.802199,59.677128,138.633789,144.316197,114.675280,98.910736,29.189139,14.193666,135.016065,-0.028425,60.018841,50.524990,143.466713,139.452118,141.119853,135.018120,96.706317,133.406896,-0.000730,-0.000951,32.000000,-235.815038,135.548820,-0.648162,24.458811,0.688836,416936.312784,0.985196,19.560600,0.670095,2.783840,0.072794,0.079394,167.862267,32.000000,182.563525,168.178470,169.939478,150.652061,32.000000,146.284343,72.292779,63.582968,91.151103,21.772152,53.488944,51.869607,80.953052,31.735441,28.638914,59.589327,37.068024
49.798578,59.700011,138.644977,144.325050,114.632019,98.898031,29.154790,14.193643,135.010108,-0.028430,60.050194,50.521055,143.475587,139.446697,141.124435,135.008724,96.707805,133.400957,-0.000732,-0.001005,32.000000,-235.815108,135.540960,-0.646035,24.453234,0.688903,416918.016359,0.984380,19.585160,0.667493,2.783864,0.065982,0.068162,167.872333,32.000000,182.562102,168.178372,170.009415,150.669824,32.000000,146.289609,72.293529,63.583379,91.156269,21.772152,53.484902,51.869607,80.955560,31.735441,28.686166,59.614406,37.008889
49.791719,59.723147,138.766201,144.333954,114.513689,98.877127,29.159514,14.193700,135.004022,-0.028441,60.084086,50.515680,143.485994,139.441014,141.131931,135.000178,96.710395,133.396078,-0.000733,-0.001018,32.000000,-235.815062,135.536483,-0.645100,24.447680,0.688962,416897.609437,0.984041,19.614125,0.661979,2.783688,0.069200,0.065356,167.883382,32.000000,182.557881,168.182794,170.049012,150.672587,32.000000,146.295084,72.293865,63.584520,91.162334,21.772152,53.529827,51.869607,80.958601,31.735441,28.732528,59.570021,37.034495
49.789371,59.745915,138.664706,144.342866,114.437752,98.868957,29.164259,14.193699,135.000869,-0.028427,60.111222,50.518229,143.493680,139.440549,141.138649,134.993962,96.711488,133.392446,-0.000731,-0.001024,32.000000,-235.815129,135.533440,-0.643355,24.444289,0.689183,416872.906197,0.985212,19.640756,0.657577,2.784115,0.069886,0.075925,167.890250,32.000000,182.558571,168.210828,170.065720,150.661980,32.000000,146.325726,72.293299,63.586098,91.167074,21.772152,53.442497,51.869607,80.964490,31.735441,28.779634,59.631902,37.199865
49.794032,59.767693,138.477008,144.351745,114.492182,98.868865,29.142144,14.193523,134.999281,-0.028307,60.121117,50.520656,143.502081,139.440377,141.142552,134.992690,96.714938,133.391872,-0.000730,-0.001056,32.000000,-235.815338,135.535591,-0.643670,24.441527,0.689945,416813.934265,0.985054,19.670992,0.652592,2.786933,0.075537,0.084074,167.885347,32.000000,182.573585,168.222369,170.014870,150.663822,32.000000,146.338176,72.293272,63.588070,91.171503,21.772152,53.465313,51.869607,80.959885,31.735441,28.823779,59.581872,37.222975
49.799826,59.781435,138.528412,144.359862,114.524107,98.864879,29.184564,14.193372,134.998181,-0.028299,60.124793,50.524800,143.509511,139.441015,141.151173,134.993150,96.713813,133.394054,-0.000729,-0.001066,32.000000,-235.815525,135.536329,-0.641435,24.438589,0.689561,416808.063883,0.984923,19.696192,0.649718,2.785026,0.067849,0.071789,167.881350,32.000000,182.583525,168.222804,169.980884,150.673536,32.000000,146.338522,72.293217,63.588867,91.174873,21.772152,53.400900,51.869607,80.951461,31.735441,28.856697,59.570690,37.129799
49.797859,59.791774,138.482635,144.367231,114.556415,98.868923,29.161285,14.193369,134.996957,-0.028426,60.127773,50.526418,143.515712,139.444493,141.159628,134.993230,96.713726,133.394092,-0.000728,-0.001056,32.000000,-235.815459,135.539885,-0.641858,24.437616,0.688683,416826.178206,0.985625,19.713145,0.645987,2.780996,0.073310,0.072112,167.885856,32.000000,182.593764,168.211722,169.981610,150.695309,32.000000,146.336539,72.292912,63.589562,91.175870,21.772152,53.388929,51.869607,80.948933,31.735441,28.880414,59.620897,37.035302
49.799925,59.800108,138.512337,144.373948,114.581927,98.873028,29.162060,14.193401,135.000044,-0.028165,60.132645,50.529006,143.525096,139.445249,141.168736,134.996702,96.712463,133.398725,-0.000728,-0.001059,32.000000,-235.815475,135.545609,-0.641166,24.438275,0.688928,416825.330639,0.984063,19.720889,0.648182,2.781705,0.071321,0.068271,167.907532,32.000000,182.585782,168.210642,170.053113,150.710728,32.000000,146.340205,72.293663,63.590694,91.175685,21.772152,53.390210,51.869607,80.947271,31.735441,28.896977,59.614661,37.030900
49.803481,59.807832,138.594802,144.380107,114.578168,98.868912,29.195657,14.193398,135.005595,-0.028191,60.131055,50.532811,143.532788,139.450907,141.176063,135.000322,96.711051,133.403095,-0.000728,-0.001059,32.000000,-235.815457,135.551664,-0.641502,24.441136,0.688808,416856.905345,0.984958,19.733262,0.648288,2.780895,0.061460,0.066484,167.910520,32.000000,182.578148,168.220011,170.092291,150.714165,32.000000,146.356713,72.292911,63.591522,91.174741,21.772152,53.400228,51.869607,80.942865,31.735441,28.911665,59.624722,37.165602
49.811597,59.812572,138.605007,144.385413,114.606397,98.872813,29.157283,14.193314,135.013367,-0.028331,60.116881,50.540447,143.539818,139.459235,141.180918,135.008335,96.711775,133.410595,-0.000728,-0.001082,32.000000,-235.815518,135.560456,-0.640632,24.444978,0.688956,416886.375681,0.984950,19.739458,0.651824,2.781376,0.062944,0.070996,167.916241,32.000000,182.579754,168.236981,170.080205,150.712447,32.000000,146.383534,72.293557,63.592772,91.173121,21.772152,53.424814,51.869607,80.932407,31.735441,28.922180,59.599585,37.145866
49.817248,59.810514,138.713013,144.389602,114.569644,98.884943,29.152731,14.193415,135.024627,-0.028348,60.086911,50.546599,143.543361,139.469279,141.185947,135.015402,96.711134,133.418943,-0.000728,-0.001069,32.000000,-235.815535,135.568807,-0.639865,24.448045,0.689211,416878.728866,0.983718,19.743501,0.655380,2.782834,0.065315,0.070066,167.901463,32.000000,182.607137,168.244555,170.033460,150.713414,32.000000,146.391158,72.294004,63.593413,91.169569,21.772152,53.459902,51.869607,80.923273,31.735441,28.923383,59.588137,37.206835
49.820469,59.802653,138.806640,144.392498,114.586965,98.901291,29.170873,14.193482,135.034051,-0.028345,60.055681,50.549959,143.546976,139.485954,141.194770,135.028223,96.711266,133.432548,-0.000726,-0.001066,32.000000,-235.815386,135.581776,-0.639513,24.449657,0.689058,416895.267823,0.984888,19.739840,0.658338,2.782585,0.063615,0.067523,167.897447,32.000000,182.613932,168.241582,170.006609,150.732573,32.000000,146.391482,72.294084,63.594109,91.164616,21.772152,53.460949,51.869607,80.915513,31.735441,28.910089,59.618772,37.155331
49.822744,59.789984,138.830206,144.393920,114.517204,98.925738,29.153493,14.193512,135.042666,-0.028452,60.033860,50.554458,143.549602,139.499372,141.203240,135.037566,96.712786,133.442175,-0.000725,-0.001081,32.000000,-235.815231,135.595440,-0.638686,24.450714,0.689497,416941.524333,0.985034,19.731934,0.663075,2.784438,0.055302,0.065844,167.896062,32.000000,182.620953,168.240192,170.044631,150.754149,32.000000,146.395816,72.294674,63.594951,91.160486,21.772152,53.590904,51.869607,80.909539,31.735441,28.881363,59.581990,37.112484
49.832292,59.778708,139.007114,144.394247,114.517825,98.950272,29.153709,14.193522,135.056184,-0.028570,59.997157,50.568692,143.552900,139.515009,141.210295,135.052788,96.715194,133.457123,-0.000725,-0.001112,32.000000,-235.815226,135.612694,-0.637682,24.451195,0.689963,416998.286532,0.984494,19.720741,0.669617,2.786137,0.068752,0.071288,167.913779,32.000000,182.612351,168.244892,170.104057,150.763499,32.000000,146.395171,72.295172,63.596299,91.154836,21.772152,53.663933,51.869607,80.896970,31.735441,28.854505,59.621506,37.171765
49.842025,59.763415,138.949600,144.393970,114.579055,98.974821,29.163173,14.193556,135.074208,-0.028579,59.944091,50.582500,143.556384,139.535930,141.216358,135.070369,96.714903,133.474831,-0.000724,-0.001131,32.000000,-235.815184,135.634534,-0.638793,24.451216,0.690157,417080.816088,0.985242,19.705716,0.672820,2.786483,0.072736,0.082545,167.918405,32.000000,182.611390,168.266182,170.145368,150.761078,32.000000,146.418704,72.293988,63.597255,91.148084,21.772152,53.647618,51.869607,80.883542,31.735441,28.824258,59.589819,37.194949
49.846441,59.742874,139.025595,144.392707,114.558429,98.999244,29.163823,14.193606,135.094334,-0.028630,59.889269,50.594466,143.556168,139.559472,141.222432,135.091472,96.714919,133.496027,-0.000724,-0.001151,32.000000,-235.815062,135.657787,-0.638266,24.450489,0.691015,417159.339047,0.985242,19.684559,0.677745,2.789499,0.075131,0.074206,167.915601,32.000000,182.620238,168.275193,170.113668,150.760714,32.000000,146.429632,72.294569,63.598299,91.141974,21.772152,53.659769,51.869607,80.871245,31.735441,28.785320,59.603410,37.179689
49.849859,59.715855,138.981770,144.390071,114.639520,99.023642,29.153277,14.193558,135.115922,-0.028854,59.845765,50.604089,143.557236,139.580883,141.228443,135.111125,96.715410,133.516420,-0.000722,-0.001167,32.000000,-235.815038,135.679528,-0.638408,24.449322,0.690721,417237.602203,0.984915,19.659197,0.686724,2.787800,0.063645,0.069639,167.902473,32.000000,182.635871,168.280824,170.084646,150.760889,32.000000,146.432300,72.294467,63.600816,91.134552,21.772152,53.674953,51.869607,80.861053,31.735441,28.725503,59.603607,37.178295
49.854067,59.690040,139.011978,144.386196,114.608949,99.043889,29.162288,14.193532,135.134364,-0.028836,59.819970,50.604424,143.556664,139.600790,141.236100,135.130417,96.716200,133.534596,-0.000721,-0.001163,32.000000,-235.815119,135.700196,-0.637643,24.447830,0.691175,417311.338871,0.984986,19.634089,0.697105,2.789078,0.069399,0.069588,167.901549,32.000000,182.645132,168.278603,170.062033,150.774750,32.000000,146.426415,72.293951,63.603440,91.125714,21.772152,53.741169,51.869607,80.847491,31.735441,28.667157,59.599722,37.204120
49.854424,59.670224,139.040637,144.382752,114.574800,99.056044,29.171416,14.193391,135.151142,-0.028858,59.805101,50.606121,143.556997,139.616379,141.242015,135.148814,96.715853,133.550243,-0.000721,-0.001163,32.000000,-235.815434,135.717547,-0.637641,24.447857,0.691059,417376.578762,0.985440,19.603534,0.706614,2.788007,0.072747,0.080803,167.913352,32.000000,182.638736,168.281040,170.119630,150.779959,32.000000,146.428035,72.293869,63.605092,91.116635,21.772152,53.649349,51.869607,80.843913,31.735441,28.615826,59.596910,37.066850
49.862450,59.655431,138.993551,144.380063,114.589000,99.072300,29.144835,14.193375,135.169458,-0.028962,59.782713,50.616537,143.558019,139.636199,141.246607,135.168180,96.712065,133.567954,-0.000720,-0.001155,32.000000,-235.815337,135.736169,-0.636545,24.449182,0.691272,417425.339180,0.985178,19.573366,0.714736,2.788378,0.070360,0.073065,167.926351,32.000000,182.635445,168.284285,170.153894,150.779612,32.000000,146.424469,72.292823,63.605967,91.107951,21.772152,53.646647,51.869607,80.832950,31.735441,28.577101,59.613786,37.196783
49.877834,59.644682,139.069337,144.378456,114.681795,99.096765,29.165674,14.193429,135.189785,-0.028910,59.740542,50.630230,143.560365,139.656181,141.247924,135.190931,96.711766,133.586962,-0.000721,-0.001173,32.000000,-235.815166,135.759841,-0.637378,24.452104,0.691455,417451.602669,0.984931,19.553182,0.722756,2.788933,0.069817,0.071473,167.933423,32.000000,182.637827,168.311568,170.180355,150.765491,32.000000,146.450380,72.292618,63.607795,91.100070,21.772152,53.698962,51.869607,80.809408,31.735441,28.551167,59.621733,37.232513
49.888923,59.625518,139.087185,144.376079,114.741899,99.125254,29.176925,14.193369,135.214708,-0.028909,59.684197,50.643410,143.558997,139.679712,141.248251,135.216668,96.714257,133.609987,-0.000720,-0.001187,32.000000,-235.815221,135.783896,-0.637063,24.456053,0.691150,417502.983356,0.985778,19.530087,0.735227,2.787540,0.068057,0.069440,167.922959,32.000000,182.652401,168.319870,170.132009,150.759631,32.000000,146.455721,72.291348,63.610694,91.091519,21.772152,53.644996,51.869607,80.788569,31.735441,28.513180,59.576689,37.213144
49.902109,59.598112,139.180757,144.372046,114.804641,99.153764,29.173202,14.193219,135.239855,-0.029042,59.624635,50.653596,143.557802,139.706935,141.249401,135.243516,96.718482,133.633435,-0.000719,-0.001191,32.000000,-235.815281,135.807851,-0.636580,24.460356,0.691345,417583.680187,0.984955,19.503430,0.744845,2.788199,0.068774,0.073805,167.917499,32.000000,182.663270,168.323840,170.101366,150.761925,32.000000,146.441522,72.291546,63.614318,91.081754,21.772152,53.797236,51.869607,80.764317,31.735441,28.460280,59.614140,37.084164
49.911635,59.566065,139.422194,144.366531,114.707472,99.178182,29.179013,14.193095,135.260876,-0.029055,59.579451,50.658789,143.556058,139.731732,141.253508,135.267395,96.718084,133.656482,-0.000718,-0.001184,32.000000,-235.815440,135.833532,-0.637257,24.465108,0.691313,417666.921671,0.984567,19.472802,0.753640,2.787937,0.074725,0.078149,167.912734,32.000000,182.669225,168.323688,170.111642,150.778064,32.000000,146.423248,72.291462,63.616115,91.071830,21.772152,53.899073,51.869607,80.738212,31.735441,28.389583,59.612921,37.177854
49.902875,59.532979,139.546147,144.359711,114.559997,99.202773,29.151254,14.192948,135.279884,-0.029044,59.559126,50.658773,143.551338,139.753031,141.257052,135.288996,96.718711,133.676345,-0.000717,-0.001191,32.000000,-235.815578,135.854840,-0.637785,24.469893,0.691590,417736.140636,0.984618,19.431765,0.760906,2.789076,0.072361,0.075248,167.929173,32.000000,182.662047,168.325873,170.161675,150.784522,32.000000,146.408982,72.290378,63.619317,91.059779,21.772152,54.001150,51.869607,80.732738,31.735441,28.315284,59.596772,37.138603
49.903584,59.511062,139.673270,144.353586,114.428572,99.214877,29.166346,14.192924,135.293510,-0.029167,59.554335,50.658540,143.544721,139.769686,141.255395,135.306044,96.718403,133.689994,-0.000717,-0.001202,32.000000,-235.815591,135.871078,-0.637585,24.475384,0.692592,417792.317754,0.984374,19.389872,0.772600,2.793381,0.067959,0.072842,167.932469,32.000000,182.658216,168.336920,170.193603,150.773630,32.000000,146.401768,72.289021,63.621969,91.048747,21.772152,54.143092,51.869607,80.725837,31.735441,28.256562,59.606253,37.163254
49.910117,59.498090,139.519380,144.349023,114.329910,99.218867,29.170331,14.192864,135.306156,-0.029233,59.554501,50.664979,143.542318,139.785869,141.251452,135.320931,96.719895,133.701945,-0.000716,-0.001214,32.000000,-235.815741,135.887903,-0.638752,24.481913,0.693311,417858.372958,0.985659,19.365841,0.781705,2.796355,0.059513,0.060819,167.933442,32.000000,182.658590,168.358328,170.188561,150.763243,32.000000,146.410701,72.288776,63.625108,91.038566,21.772152,54.054949,51.869607,80.711895,31.735441,28.215093,59.590291,37.170151
49.914184,59.490532,139.673374,144.345742,114.244365,99.231073,29.154715,14.192876,135.322287,-0.029237,59.548214,50.672766,143.538743,139.798971,141.250261,135.337111,96.719920,133.715443,-0.000717,-0.001250,32.000000,-235.815658,135.901676,-0.638258,24.488740,0.693804,417881.421741,0.985197,19.343191,0.788700,2.798863,0.064899,0.066240,167.920252,32.000000,182.678906,168.368549,170.136410,150.758250,32.000000,146.401586,72.288162,63.626803,91.028436,21.772152,54.134887,51.869607,80.693017,31.735441,28.192564,59.609292,37.080423
49.917040,59.484852,139.716243,144.343466,114.242676,99.243175,29.166849,14.192843,135.338789,-0.029012,59.533455,50.681130,143.535003,139.815595,141.248248,135.353740,96.719254,133.727729,-0.000717,-0.001271,32.000000,-235.815710,135.919773,-0.639137,24.495797,0.692770,417875.151094,0.984926,19.323468,0.793062,2.795413,0.064698,0.073367,167.915838,32.000000,182.690260,168.366369,170.110325,150.767676,32.000000,146.382050,72.288187,63.628652,91.017910,21.772152,54.152386,51.869607,80.679699,31.735441,28.175973,59.602388,37.212777
49.925115,59.475794,139.583809,144.341065,114.208603,99.263554,29.156587,14.192691,135.353891,-0.029120,59.517951,50.687417,143.534559,139.831298,141.249037,135.371273,96.718783,133.741399,-0.000717,-0.001259,32.000000,-235.815870,135.936427,-0.637684,24.504260,0.693331,417914.183670,0.985467,19.311706,0.799650,2.798270,0.068041,0.070317,167.917875,32.000000,182.690148,168.367977,170.145636,150.775801,32.000000,146.359693,72.287814,63.631168,91.006932,21.772152,54.062632,51.869607,80.661238,31.735441,28.154530,59.604394,37.164795
49.930100,59.465625,139.450654,144.338674,114.217424,99.275849,29.154078,14.192686,135.370931,-0.029108,59.501000,50.692928,143.533350,139.847614,141.246812,135.385073,96.718211,133.755107,-0.000718,-0.001247,32.000000,-235.815834,135.952107,-0.637835,24.512406,0.693368,417957.401426,0.985100,19.303075,0.806333,2.798969,0.067967,0.069481,167.934313,32.000000,182.675360,168.375631,170.213361,150.777211,32.000000,146.341783,72.287665,63.633117,90.996497,21.772152,54.088579,51.869607,80.640790,31.735441,28.129428,59.607413,37.163474
49.932884,59.454563,139.637568,144.336250,114.252045,99.288082,29.168205,14.192709,135.384195,-0.028981,59.485881,50.701854,143.531982,139.864799,141.246637,135.399655,96.718127,133.773026,-0.000720,-0.001251,32.000000,-235.815699,135.969254,-0.636800,24.519500,0.692486,418027.010759,0.985450,19.285673,0.813501,2.795864,0.068789,0.067072,167.941043,32.000000,182.673702,168.399098,170.256386,150.764262,32.000000,146.348857,72.287277,63.635647,90.984897,21.772152,54.209943,51.869607,80.625472,31.735441,28.101872,59.607502,37.214538
49.933205,59.442824,139.574174,144.333748,114.287216,99.300383,29.167272,14.192659,135.399499,-0.028999,59.473673,50.705015,143.528854,139.881951,141.246568,135.414682,96.717628,133.785152,-0.000719,-0.001216,32.000000,-235.815770,135.985410,-0.636146,24.526633,0.691595,418063.875529,0.985522,19.270352,0.820787,2.792918,0.061239,0.063930,167.932393,32.000000,182.683011,168.411601,170.207791,150.757325,32.000000,146.346778,72.286558,63.638307,90.974098,21.772152,54.116512,51.869607,80.610199,31.735441,28.072058,59.628066,36.988493
49.938558,59.430781,139.565942,144.331079,114.292543,99.312521,29.150443,14.192613,135.410923,-0.029031,59.467543,50.703906,143.525753,139.894019,141.247007,135.427887,96.720054,133.801463,-0.000719,-0.001220,32.000000,-235.815770,136.000264,-0.635831,24.532915,0.692328,418100.044149,0.985077,19.256416,0.829645,2.796505,0.063442,0.068372,167.921674,32.000000,182.696823,168.425284,170.182561,150.755313,32.000000,146.337257,72.285652,63.641945,90.963137,21.772152,54.107143,51.869607,80.592151,31.735441,28.041707,59.592209,37.181670
49.941774,59.421177,139.670085,144.328688,114.238805,99.324539,29.182015,14.192463,135.422792,-0.029044,59.464794,50.702120,143.522062,139.905591,141.249511,135.441091,96.719195,133.813501,-0.000717,-0.001195,32.000000,-235.815933,136.014776,-0.636112,24.538747,0.691876,418137.233275,0.985192,19.244344,0.836082,2.795218,0.065539,0.068342,167.916753,32.000000,182.704198,168.419725,170.153076,150.764655,32.000000,146.321246,72.284651,63.644525,90.952275,21.772152,54.185136,51.869607,80.576349,31.735441,28.013632,59.618900,37.128918
49.946507,59.413876,139.657168,144.326738,114.211339,99.329811,29.162772,14.192436,135.432647,-0.028893,59.461421,50.704713,143.519847,139.915848,141.250971,135.452287,96.718536,133.824600,-0.000717,-0.001193,32.000000,-235.815971,136.024333,-0.635181,24.544855,0.691638,418165.081855,0.985734,19.226771,0.841643,2.794753,0.064333,0.072349,167.927476,32.000000,182.705411,168.413256,170.199812,150.765495,32.000000,146.309133,72.284575,63.646426,90.941412,21.772152,54.193585,51.869607,80.560733,31.735441,27.990669,59.582285,37.039777
49.954951,59.408740,139.679507,144.325391,114.290825,99.348611,29.161584,14.192362,135.441947,-0.028946,59.458557,50.709205,143.516632,139.926458,141.249278,135.465346,96.717674,133.832143,-0.000718,-0.001173,32.000000,-235.816060,136.034032,-0.636692,24.550024,0.691990,418203.351117,0.984692,19.213847,0.848395,2.796658,0.063027,0.067677,167.940021,32.000000,182.702738,168.410878,170.248098,150.764460,32.000000,146.301862,72.284751,63.647958,90.931405,21.772152,54.234693,51.869607,80.534676,31.735441,27.974559,59.609557,37.173966
49.956958,59.404000,139.653336,144.324353,114.289661,99.352757,29.166378,14.192502,135.450777,-0.029007,59.460470,50.708993,143.515654,139.934803,141.249735,135.472054,96.715320,133.841116,-0.000718,-0.001175,32.000000,-235.815850,136.042915,-0.635143,24.554957,0.691709,418214.477334,0.985272,19.201657,0.854488,2.796135,0.065591,0.061508,167.941371,32.000000,182.700812,168.429720,170.264834,150.749248,32.000000,146.318669,72.284578,63.650614,90.923827,21.772152,54.208462,51.869607,80.516907,31.735441,27.958966,59.596064,37.112044
49.957530,59.400359,139.912253,144.323522,114.213962,99.364988,29.155306,14.192479,135.459013,-0.028843,59.465125,50.707113,143.511875,139.943452,141.247345,135.480496,96.714802,133.845731,-0.000718,-0.001146,32.000000,-235.815743,136.052315,-0.635376,24.559597,0.691656,418282.923817,0.985302,19.187800,0.859042,2.796109,0.064068,0.068050,167.925813,32.000000,182.718581,168.430558,170.212242,150.740436,32.000000,146.327796,72.283075,63.651341,90.916507,21.772152,54.331120,51.869607,80.499421,31.735441,27.944782,59.606125,37.171105
49.960744,59.398029,139.810158,144.322933,114.138994,99.373278,29.155419,14.192429,135.465572,-0.028951,59.472435,50.708116,143.512780,139.949086,141.246734,135.486686,96.715723,133.850359,-0.000719,-0.001166,32.000000,-235.815831,136.056744,-0.635456,24.563722,0.691382,418297.944266,0.985125,19.180986,0.865789,2.795473,0.067422,0.062575,167.914921,32.000000,182.729620,168.430104,170.179408,150.732805,32.000000,146.319228,72.283032,63.652991,90.911142,21.772152,54.373953,51.869607,80.480264,31.735441,27.932908,59.587390,37.127598
49.963307,59.397221,139.726105,144.322624,114.052770,99.373276,29.166776,14.192326,135.469794,-0.028931,59.476833,50.708598,143.509302,139.954258,141.245831,135.488120,96.716305,133.854775,-0.000719,-0.001146,32.000000,-235.816112,136.059547,-0.636441,24.568115,0.692585,418345.084288,0.985598,19.176755,0.868565,2.800624,0.070019,0.076367,167.910624,32.000000,182.738129,168.421135,170.171777,150.739697,32.000000,146.307160,72.283303,63.654243,90.907630,21.772152,54.329692,51.869607,80.464721,31.735441,27.925876,59.608633,36.951076
49.959562,59.397254,139.663970,144.322883,113.949110,99.385708,29.179938,14.192245,135.469786,-0.028938,59.489003,50.704678,143.508670,139.953851,141.244243,135.490733,96.718171,133.855732,-0.000717,-0.001155,32.000000,-235.816198,136.058919,-0.636021,24.570850,0.691973,418373.465594,0.985601,19.171106,0.869911,2.798400,0.074288,0.077812,167.925785,32.000000,182.736264,168.413880,170.234877,150.742969,32.000000,146.303945,72.283667,63.654983,90.904398,21.772152,54.298492,51.869607,80.449049,31.735441,27.920032,59.604925,37.203019
49.948913,59.399936,139.753878,144.323343,113.801339,99.398134,29.167969,14.192209,135.466565,-0.028853,59.517547,50.695687,143.508360,139.949806,141.242236,135.486364,96.718690,133.855262,-0.000717,-0.001145,32.000000,-235.816298,136.055067,-0.636392,24.572251,0.691396,418369.315342,0.985159,19.167652,0.871490,2.796574,0.066987,0.065268,167.930049,32.000000,182.739390,168.418063,170.252496,150.728485,32.000000,146.299814,72.282934,63.655952,90.902135,21.772152,54.325536,51.869607,80.443275,31.735441,27.917606,59.595356,37.175653
49.939363,59.408020,139.753909,144.324649,113.733469,99.385946,29.172051,14.192159,135.459376,-0.028899,59.563224,50.685873,143.509229,139.942275,141.241692,135.479765,96.718517,133.849149,-0.000719,-0.001141,32.000000,-235.816325,136.048668,-0.636847,24.574104,0.691163,418420.586970,0.984919,19.171551,0.870092,2.795540,0.067082,0.068565,167.930807,32.000000,182.741502,168.431923,170.225107,150.709102,32.000000,146.310549,72.283427,63.657232,90.901033,21.772152,54.346546,51.869607,80.443529,31.735441,27.920845,59.619766,37.033541
49.930557,59.424259,139.829905,144.327444,113.700891,99.373674,29.156127,14.192156,135.452600,-0.029042,59.610549,50.678900,143.512943,139.931737,141.238234,135.470121,96.721391,133.838754,-0.000720,-0.001139,32.000000,-235.816462,136.041753,-0.635861,24.575609,0.691822,418482.612160,0.985685,19.185231,0.869343,2.797936,0.069005,0.078263,167.918869,32.000000,182.766412,168.433717,170.177021,150.701882,32.000000,146.317270,72.283896,63.658993,90.901951,21.772152,54.417782,51.869607,80.435516,31.735441,27.950211,59.606587,37.038677
49.926112,59.448254,139.627226,144.332431,113.643730,99.349288,29.171217,14.192045,135.441478,-0.028785,59.647743,50.670857,143.516704,139.920517,141.232790,135.459197,96.723525,133.829265,-0.000720,-0.001132,32.000000,-235.816472,136.031149,-0.636608,24.576347,0.691840,418447.954457,0.985655,19.203179,0.866525,2.798472,0.069768,0.065912,167.916056,32.000000,182.777393,168.421092,170.141479,150.705960,32.000000,146.305058,72.283389,63.659623,90.901155,21.772152,54.305545,51.869607,80.428713,31.735441,27.990741,59.632256,37.070958
49.918055,59.471563,139.655124,144.338083,113.560267,99.324759,29.170552,14.191988,135.429943,-0.028790,59.693158,50.660142,143.519868,139.908199,141.231407,135.447266,96.723380,133.820110,-0.000719,-0.001112,32.000000,-235.816568,136.019313,-0.637866,24.576269,0.692255,418417.980125,0.986305,19.228515,0.858561,2.800488,0.064405,0.069761,167.917027,32.000000,182.785156,168.407275,170.157100,150.710637,32.000000,146.292453,72.283576,63.659967,90.900698,21.772152,54.347141,51.869607,80.425845,31.735441,28.036250,59.612586,36.924297
49.907815,59.496566,139.769736,144.344490,113.517678,99.304343,29.143508,14.192056,135.413681,-0.028791,59.755354,50.647908,143.525232,139.890149,141.228601,135.430220,96.727015,133.804129,-0.000720,-0.001102,32.000000,-235.816575,135.999926,-0.638367,24.575507,0.691194,418344.834512,0.985713,19.257102,0.851782,2.796677,0.073376,0.072454,167.933585,32.000000,182.785764,168.401287,170.205437,150.716098,32.000000,146.289601,72.283653,63.661261,90.902227,21.772152,54.405047,51.869607,80.424335,31.735441,28.080502,59.597991,37.016593
49.904885,59.525647,139.771063,144.351745,113.512412,99.283912,29.156436,14.191927,135.396652,-0.028586,59.818279,50.635689,143.531242,139.872240,141.225052,135.413148,96.728580,133.786911,-0.000718,-0.001075,32.000000,-235.816666,135.979878,-0.638606,24.575726,0.691329,418276.820371,0.985728,19.288736,0.847446,2.797688,0.066719,0.067735,167.938294,32.000000,182.788019,168.412488,170.229207,150.706780,32.000000,146.310022,72.283729,63.662400,90.902680,21.772152,54.456142,51.869607,80.420608,31.735441,28.138001,59.592789,37.186732
49.902982,59.561767,139.720714,144.361151,113.599027,99.263307,29.156831,14.192049,135.380187,-0.028655,59.857244,50.632076,143.536480,139.856233,141.223681,135.399304,96.730417,133.770862,-0.000719,-0.001070,32.000000,-235.816627,135.966165,-0.638036,24.576473,0.691976,418222.607457,0.986728,19.324322,0.835987,2.800558,0.068460,0.067562,167.935115,32.000000,182.801762,168.416178,166.126934,150.702834,32.000000,146.320400,72.283351,63.662540,90.904053,21.772152,54.442210,51.869607,80.411736,31.735441,28.205759,59.618713,37.204854
49.901786,59.590286,139.684783,144.370323,113.660065,99.250754,29.146911,14.192054,135.367530,-0.028641,59.866949,50.633597,143.541738,139.842430,141.223534,135.386801,96.732342,133.757985,-0.000719,-0.001065,32.000000,-235.816650,135.953965,-0.637831,24.576505,0.691938,418172.340650,0.986227,19.356432,0.825991,2.800749,0.065853,0.067599,167.927902,32.000000,182.823584,168.414535,161.963126,150.706390,32.000000,146.324239,72.283284,63.662815,90.905546,21.772152,54.421671,51.869607,80.402163,31.735441,28.270731,59.589917,37.137796
49.903529,59.609841,139.619311,144.378462,113.758246,99.250875,29.167377,14.192233,135.356769,-0.028653,59.867531,50.633951,143.545931,139.834166,141.224130,135.375784,96.734234,133.749630,-0.000720,-0.001050,32.000000,-235.816379,135.941874,-0.638673,24.577105,0.691630,418129.714353,0.986145,19.394517,0.816295,2.799847,0.079592,0.080205,167.924127,32.000000,182.837864,168.398851,161.936042,150.732737,32.000000,146.314893,72.283467,63.663461,90.907110,21.772152,54.401764,51.869607,80.390708,31.735441,28.319768,59.610285,36.982037
49.900310,59.619064,139.462320,144.384772,113.824645,99.250865,29.153869,14.192263,135.344375,-0.028562,59.874724,50.624412,143.549177,139.821965,141.225951,135.364738,96.736377,133.738204,-0.000720,-0.001063,32.000000,-235.816362,135.928941,-0.637648,24.575815,0.691439,418110.755376,0.986457,19.424273,0.808064,2.799194,0.077908,0.071578,167.928825,32.000000,182.841381,168.394299,161.994823,150.746140,32.000000,146.326283,72.284724,63.663288,90.909701,21.772152,54.348776,51.869607,80.381608,31.735441,28.335971,59.593762,37.022316
49.887125,59.624636,139.572571,144.389399,113.828479,99.238718,29.148372,14.192296,135.327984,-0.028550,59.899669,50.611065,143.553796,139.805007,141.231526,135.349717,96.738334,133.724131,-0.000720,-0.001050,32.000000,-235.816516,135.911584,-0.636770,24.571676,0.691111,418131.729529,0.985779,19.442026,0.802081,2.797784,0.066937,0.068143,167.932885,32.000000,182.836876,168.389428,162.028934,150.754601,32.000000,146.333660,72.284624,63.663395,90.911295,21.772152,54.439443,51.869607,80.383557,31.735441,28.347067,59.602024,37.174846
49.874012,59.636330,139.457104,144.394579,113.849540,99.218258,29.154441,14.192268,135.309563,-0.028667,59.939263,50.597292,143.559642,139.785932,141.235829,135.330964,96.742688,133.705975,-0.000719,-0.001026,32.000000,-235.816528,135.893546,-0.636451,24.566964,0.690454,418141.386167,0.986330,19.454575,0.794342,2.794819,0.066260,0.075013,167.936077,32.000000,182.841132,168.410161,162.055616,150.747016,32.000000,146.364972,72.285607,63.662959,90.912523,21.772152,54.330621,51.869607,80.387940,31.735441,28.362143,59.597224,37.009036
49.864803,59.654087,139.296905,144.400674,113.791461,99.185785,29.162342,14.192339,135.287520,-0.028408,59.983336,50.589334,143.563929,139.763593,141.239629,135.311178,96.742925,133.685662,-0.000720,-0.001028,32.000000,-235.816547,135.871301,-0.636845,24.562289,0.691238,418101.720269,0.986697,19.473779,0.785491,2.797767,0.064788,0.069925,167.930308,32.000000,182.862912,168.415553,162.003788,150.750741,32.000000,146.387313,72.286579,63.662461,90.914961,21.772152,54.234989,51.869607,80.393762,31.735441,28.390360,59.605072,37.184311
49.857964,59.677849,139.374970,144.408046,113.851424,99.161412,29.214509,14.192349,135.268687,-0.028403,60.011513,50.581770,143.567738,139.743000,141.238647,135.292892,96.746410,133.668772,-0.000721,-0.001053,32.000000,-235.816496,135.852883,-0.635773,24.556457,0.690887,418030.584338,0.986604,19.499030,0.772243,2.796188,0.068973,0.069861,167.925983,32.000000,182.876951,168.412023,161.963431,150.755108,32.000000,146.389578,72.285594,63.662716,90.916113,21.772152,54.264740,51.869607,80.392277,31.735441,28.437922,59.592641,37.189813
49.853691,59.701307,139.149783,144.416666,113.905023,99.137146,29.158998,14.192409,135.249573,-0.028466,60.032500,50.573045,143.572470,139.721170,141.239982,135.270643,96.749294,133.651892,-0.000721,-0.001071,32.000000,-235.816336,135.829799,-0.635801,24.550569,0.690189,417921.885599,0.986260,19.526309,0.762056,2.793492,0.069272,0.074166,167.921968,32.000000,182.888611,168.396830,161.965095,150.774338,32.000000,146.390699,72.285492,63.660677,90.919722,21.772152,54.145042,51.869607,80.392521,31.735441,28.485259,59.597765,37.044399
49.845514,59.721287,138.931568,144.424956,113.919050,99.120821,29.152825,14.192462,135.231847,-0.028258,60.053595,50.566172,143.582788,139.699489,141.241534,135.250112,96.751009,133.637696,-0.000722,-0.001066,32.000000,-235.816239,135.811518,-0.634887,24.543753,0.690721,417847.084730,0.984468,19.557146,0.750295,2.795440,0.065304,0.069802,167.933700,32.000000,182.886049,168.392345,162.024207,150.782915,32.000000,146.408242,72.285585,63.658819,90.924235,21.772152,54.102905,51.869607,80.392039,31.735441,28.528884,59.597736,36.917180
49.835217,59.739001,138.891459,144.432950,113.842126,99.108565,29.158945,14.192522,135.210403,-0.028289,60.078945,50.552728,143.591117,139.678620,141.244157,135.228766,96.752832,133.619254,-0.000722,-0.001085,32.000000,-235.816166,135.789736,-0.635380,24.535038,0.689734,417772.074259,0.986255,19.585022,0.739140,2.791163,0.058563,0.063592,167.938548,32.000000,182.889055,168.392774,162.051862,150.778900,32.000000,146.417534,72.286312,63.657722,90.927427,21.772152,54.007036,51.869607,80.396245,31.735441,28.565277,59.573926,36.987393
49.822779,59.755660,138.956920,144.440682,113.804434,99.096513,29.160323,14.192459,135.187883,-0.028459,60.107018,50.541459,143.597954,139.655279,141.245671,135.207937,96.753147,133.601297,-0.000722,-0.001122,32.000000,-235.816261,135.771985,-0.634701,24.527057,0.688904,417731.434753,0.986532,19.613461,0.730467,2.787243,0.065882,0.066073,167.936637,32.000000,182.892649,168.405795,162.051179,150.765495,32.000000,146.440111,72.286514,63.655593,90.930101,21.772152,54.026249,51.869607,80.406726,31.735441,28.598457,59.603823,36.925031
49.815811,59.774808,138.902548,144.448850,113.723694,99.084404,29.147399,14.192315,135.164271,-0.028550,60.138410,50.529682,143.606766,139.628915,141.247416,135.187526,96.758761,133.580480,-0.000723,-0.001138,32.000000,-235.816381,135.746357,-0.634196,24.518614,0.689060,417704.982996,0.986473,19.641827,0.719607,2.787014,0.067598,0.077646,167.926085,32.000000,182.918406,168.408295,162.001362,150.764476,32.000000,146.456175,72.286348,63.655380,90.932012,21.772152,53.984528,51.869607,80.411983,31.735441,28.635322,59.598503,37.044106
49.807993,59.795012,138.869468,144.457212,113.674301,99.064122,29.165954,14.192290,135.142785,-0.028557,60.165025,50.520203,143.613718,139.604339,141.249731,135.164709,96.764529,133.558738,-0.000724,-0.001133,32.000000,-235.816328,135.725688,-0.633946,24.509712,0.689749,417682.970900,0.986621,19.671356,0.710490,2.789024,0.068642,0.069218,167.918371,32.000000,182.933105,168.394458,161.971064,150.772359,32.000000,146.457295,72.287411,63.654939,90.933178,21.772152,54.018452,51.869607,80.417146,31.735441,28.675244,59.598385,37.003460
49.796455,59.815224,138.828139,144.465656,113.728312,99.047871,29.157070,14.192293,135.120767,-0.028665,60.188700,50.510581,143.622136,139.579263,141.254994,135.145539,96.767336,133.536145,-0.000724,-0.001148,32.000000,-235.816301,135.703577,-0.634783,24.501322,0.689783,417650.418730,0.987140,19.697717,0.694671,2.788323,0.059317,0.065913,167.921878,32.000000,182.943444,168.384571,161.992611,150.778975,32.000000,146.458511,72.287614,63.653849,90.934373,21.772152,53.976360,51.869607,80.428907,31.735441,28.717592,59.594559,37.014392
49.790726,59.834397,138.850536,144.474066,113.743779,99.023411,29.147067,14.192305,135.100603,-0.028853,60.212182,50.502164,143.630402,139.556619,141.259061,135.126606,96.769835,133.513871,-0.000724,-0.001149,32.000000,-235.816334,135.680475,-0.634614,24.493533,0.689888,417584.607115,0.986533,19.726011,0.678245,2.788096,0.065054,0.064338,167.935494,32.000000,182.943081,168.377492,162.045261,150.785813,32.000000,146.464993,72.287396,63.652190,90.936913,21.772152,53.970056,51.869607,80.432977,31.735441,28.756800,59.609901,37.214025
49.792109,59.852846,138.827867,144.482618,113.787404,98.999090,29.219051,14.192452,135.079889,-0.028836,60.224007,50.495810,143.636963,139.538153,141.263845,135.106236,96.772216,133.496631,-0.000725,-0.001148,32.000000,-235.816188,135.660764,-0.635198,24.486778,0.690026,417543.881769,0.986976,19.758166,0.664359,2.787912,0.084956,0.068049,167.942537,32.000000,182.945470,168.391316,162.093143,150.779650,32.000000,146.492480,72.287058,63.650795,90.939569,21.772152,53.960064,51.869607,80.434025,31.735441,28.795148,59.597578,37.025691
49.792163,59.867832,138.941224,144.490613,113.809994,98.982820,29.164074,14.192436,135.064288,-0.028812,60.220452,50.493676,143.643986,139.523802,141.268437,135.090178,96.774754,133.481583,-0.000726,-0.001136,32.000000,-235.816133,135.647155,-0.635682,24.480729,0.690309,417464.135049,0.987245,19.783273,0.650938,2.788683,0.063638,0.068690,167.939613,32.000000,182.955399,168.394703,162.047044,150.773145,32.000000,146.518787,72.287857,63.650311,90.942554,21.772152,54.002351,51.869607,80.431332,31.735441,28.829457,59.614907,37.067877
49.792618,59.877568,138.856337,144.497536,113.894325,98.970711,29.150588,14.192466,135.050995,-0.028978,60.207445,50.493622,143.647638,139.511469,141.274523,135.076846,96.777485,133.469750,-0.000727,-0.001124,32.000000,-235.816056,135.636781,-0.637042,24.475073,0.690240,417379.405143,0.984589,19.800288,0.640103,2.788150,0.060561,0.067292,167.925122,32.000000,182.976625,168.395781,162.005187,150.772703,32.000000,146.525953,72.288268,63.648317,90.946235,21.772152,54.006362,51.869607,80.428046,31.735441,28.856524,59.604768,36.987319
49.793337,59.880263,138.753229,144.502875,114.018721,98.966774,29.170759,14.192406,135.041426,-0.029029,60.189217,50.494442,143.653490,139.501956,141.278398,135.067576,96.779887,133.460008,-0.000727,-0.001130,32.000000,-235.816006,135.628558,-0.637740,24.469346,0.690881,417325.038038,0.986321,19.815219,0.630185,2.790424,0.062825,0.061202,167.922264,32.000000,182.991974,168.382522,161.991369,150.797251,32.000000,146.519706,72.288865,63.648385,90.950816,21.772152,53.938651,51.869607,80.429840,31.735441,28.861185,59.595651,37.016886
49.784331,59.876562,138.588830,144.506231,114.047926,98.963527,29.167825,14.192415,135.030080,-0.029040,60.175851,50.488213,143.659666,139.488048,141.284081,135.056039,96.779932,133.449073,-0.000728,-0.001169,32.000000,-235.816053,135.617167,-0.638523,24.463226,0.690552,417281.212591,0.986673,19.824483,0.621649,2.788693,0.057374,0.059974,167.931636,32.000000,182.988015,168.383431,162.045023,150.801751,32.000000,146.524195,72.289509,63.646909,90.955101,21.772152,53.757163,51.869607,80.433185,31.735441,28.856780,59.599545,37.183577
49.774671,59.873608,138.531625,144.509068,113.998562,98.960186,29.149692,14.192430,135.017389,-0.029234,60.174664,50.480091,143.665440,139.472966,141.288407,135.043864,96.782413,133.438935,-0.000730,-0.001164,32.000000,-235.816041,135.604265,-0.638353,24.456528,0.690172,417262.647412,0.985943,19.826435,0.614468,2.786582,0.069787,0.073512,167.944338,32.000000,182.982058,168.386405,162.091003,150.803937,32.000000,146.526622,72.289898,63.644324,90.957499,21.772152,53.824486,51.869607,80.444098,31.735441,28.848604,59.617169,36.919675
49.765634,59.873155,138.427511,144.511824,113.982839,98.935888,29.158181,14.192406,135.003754,-0.029211,60.180359,50.473827,143.670414,139.457967,141.292782,135.030267,96.786661,133.428312,-0.000729,-0.001169,32.000000,-235.816106,135.589341,-0.639619,24.450719,0.689646,417250.066982,0.986196,19.832058,0.609059,2.783784,0.069144,0.069880,167.955447,32.000000,182.982445,168.407804,162.118191,150.797138,32.000000,146.547776,72.292094,63.643416,90.960342,21.772152,53.790224,51.869607,80.453107,31.735441,28.841993,59.586583,36.991135
49.755593,59.876955,138.434248,144.514937,113.994083,98.911449,29.150840,14.192556,134.991495,-0.029209,60.188042,50.467065,143.673634,139.442802,141.294220,135.016902,96.789130,133.417046,-0.000731,-0.001156,32.000000,-235.815918,135.576771,-0.638761,24.445135,0.689676,417233.517339,0.986979,19.839106,0.601604,2.783175,0.062576,0.064265,167.945146,32.000000,182.998103,168.414137,162.059515,150.799444,32.000000,146.558824,72.292694,63.642680,90.961949,21.772152,53.662918,51.869607,80.466780,31.735441,28.848968,59.600224,37.000305
49.751813,59.883566,138.461219,144.518996,114.025302,98.895188,29.157953,14.192412,134.979832,-0.029298,60.192900,50.459241,143.677202,139.431037,141.298182,135.003451,96.791592,133.407357,-0.000730,-0.001145,32.000000,-235.816013,135.566204,-0.638289,24.440062,0.689299,417127.871634,0.986645,19.848013,0.592143,2.781588,0.063901,0.065196,167.937047,32.000000,183.006681,168.412759,162.034707,150.812705,32.000000,146.566886,72.292397,63.642446,90.961808,21.772152,53.722220,51.869607,80.472912,31.735441,28.859971,59.601935,37.014245
49.747467,59.889952,138.316004,144.523423,114.082423,98.870817,29.170179,14.192359,134.969689,-0.029367,60.191490,50.457661,143.681809,139.419843,141.302955,134.993615,96.794226,133.397482,-0.000731,-0.001146,32.000000,-235.815948,135.556917,-0.638312,24.435379,0.689479,417031.983844,0.986878,19.862214,0.584146,2.782285,0.059116,0.065385,167.937688,32.000000,183.011047,168.410553,162.042976,150.833012,32.000000,146.556768,72.293815,63.642629,90.960402,21.772152,53.659748,51.869607,80.482387,31.735441,28.872785,59.567936,36.899719
49.750659,59.894862,138.294444,144.527930,114.146359,98.858521,29.158399,14.192409,134.963016,-0.029341,60.181715,50.459509,143.685686,139.415165,141.310609,134.985353,96.796356,133.387563,-0.000731,-0.001139,32.000000,-235.815900,135.550462,-0.638120,24.432131,0.689720,416969.397648,0.986575,19.872740,0.576930,2.783039,0.065403,0.066496,167.956367,32.000000,183.002201,168.409776,162.112804,150.844981,32.000000,146.563247,72.294982,63.642637,90.959655,21.772152,53.661832,51.869607,80.484247,31.735441,28.885176,59.592150,36.913879
49.749726,59.897047,138.379356,144.532232,114.254374,98.854477,29.170547,14.192363,134.955879,-0.029374,60.171660,50.459449,143.691952,139.409391,141.314899,134.981105,96.800321,133.381166,-0.000732,-0.001135,32.000000,-235.815977,135.543973,-0.636550,24.428597,0.689046,416872.692818,0.986030,19.883629,0.569451,2.780363,0.065691,0.068090,167.965179,32.000000,182.997868,168.417396,162.165869,150.850909,32.000000,146.578825,72.295836,63.641949,90.956836,21.772152,53.582302,51.869607,80.484596,31.735441,28.888902,59.627751,37.024884
49.749529,59.894945,138.219188,144.535303,114.328562,98.854618,29.168972,14.192336,134.948208,-0.029518,60.166567,50.459825,143.693472,139.403961,141.320074,134.977072,96.803024,133.378693,-0.000732,-0.001146,32.000000,-235.815964,135.540913,-0.638585,24.425546,0.688906,416820.819619,0.986249,19.885231,0.562454,2.779751,0.066166,0.067411,167.966968,32.000000,182.994844,168.438132,162.161839,150.844953,32.000000,146.590044,72.296119,63.640835,90.953847,21.772152,53.463173,51.869607,80.490248,31.735441,28.886555,59.604600,36.925324
49.748697,59.893073,138.281181,144.538302,114.394074,98.854749,29.165979,14.192359,134.941685,-0.029528,60.162839,50.459123,143.692430,139.399093,141.327941,134.973653,96.803960,133.374586,-0.000733,-0.001173,32.000000,-235.815991,135.536480,-0.639034,24.423756,0.689408,416799.392340,0.985824,19.888384,0.555350,2.781510,0.065737,0.065141,167.955670,32.000000,183.011166,168.445279,162.124022,150.849254,32.000000,146.603614,72.296340,63.639662,90.949554,21.772152,53.576846,51.869607,80.491177,31.735441,28.881397,59.604551,37.013365
49.745537,59.891364,138.247021,144.542263,114.448969,98.855022,29.178655,14.192536,134.938747,-0.029266,60.147317,50.463800,143.694653,139.397172,141.335843,134.970215,96.806435,133.368860,-0.000735,-0.001170,32.000000,-235.815709,135.532992,-0.640080,24.424229,0.688707,416792.472826,0.985877,19.886485,0.551432,2.778301,0.064840,0.072425,167.954372,32.000000,183.014620,168.448773,162.115316,150.872753,32.000000,146.603606,72.297555,63.639856,90.944059,21.772152,53.583776,51.869607,80.497038,31.735441,28.875822,59.591677,37.113218
