OSU 80 Ton Compressor Load Stand
49.754567,59.890826,138.291138,144.544249,114.513737,98.854943,29.150892,14.192326,134.938380,-0.029456,60.129767,50.467167,143.696857,139.396157,141.341152,134.971756,96.805425,133.368575,-0.000734,-0.001158,32.000000,-235.815873,135.535827,-0.640029,24.425634,0.689079,416789.048269,0.985993,19.885476,0.548482,2.779594,0.070730,0.071112,167.959324,32.000000,183.012893,168.443933,162.151191,150.882872,32.000000,146.598057,72.299286,63.639816,90.940775,21.772152,53.535269,51.869607,80.496227,31.735441,28.874037,59.606862,37.102946
49.753665,59.880549,138.349918,144.546726,114.537195,98.854828,29.183855,14.192253,134.942959,-0.029470,60.073097,50.474446,143.700802,139.402146,141.350957,134.975301,96.806880,133.375391,-0.000738,-0.001213,32.000000,-235.815955,135.544088,-0.640845,24.428221,0.689366,416785.170449,0.985961,19.885235,0.544905,2.780813,0.072772,0.068841,167.980168,32.000000,183.007184,168.446245,162.211881,150.898539,32.000000,146.604954,72.300282,63.640434,90.934542,21.772152,53.507859,51.869607,80.495918,31.735441,28.855740,59.601552,37.139850
49.755960,59.862950,138.312928,144.546416,114.486520,98.863428,29.169302,14.192208,134.950469,-0.029319,60.041390,50.475451,143.704422,139.406925,141.355944,134.978398,96.807587,133.381965,-0.000737,-0.001197,32.000000,-235.816073,135.548161,-0.640940,24.429949,0.688971,416780.344575,0.986371,19.877146,0.544066,2.779466,0.064495,0.066598,167.989075,32.000000,183.001769,168.467137,164.953737,150.894483,32.000000,146.615485,72.301650,63.641376,90.930835,21.772152,53.462145,51.869607,80.496378,31.735441,28.824215,59.599663,37.210576
49.753995,59.845642,138.288683,144.545192,114.434171,98.863934,29.173057,14.192103,134.955260,-0.029370,60.026677,50.472863,143.702991,139.412514,141.359610,134.983118,96.809428,133.386309,-0.000738,-0.001202,32.000000,-235.816174,135.552471,-0.642483,24.432167,0.689181,416765.160994,0.985249,19.867804,0.545956,2.780698,0.063460,0.065431,167.987020,32.000000,183.004450,168.476442,164.953737,150.894193,32.000000,146.623886,72.302705,63.640678,90.926318,21.772152,53.560055,51.869607,80.497507,31.735441,28.785831,59.603794,37.186365
49.757275,59.831223,138.455822,144.543822,114.351829,98.863845,29.165534,14.192024,134.957574,-0.029320,60.016638,50.469751,143.701337,139.416667,141.364608,134.989030,96.810675,133.389558,-0.000738,-0.001196,32.000000,-235.816279,135.558817,-0.642319,24.434358,0.688944,416775.974300,0.985730,19.847829,0.548476,2.779826,0.065028,0.067060,167.978732,32.000000,183.018378,168.480155,162.163748,150.894316,32.000000,146.627104,72.302640,63.640621,90.921061,21.772152,53.644592,51.869607,80.496303,31.735441,28.747917,59.614012,37.074113
49.754753,59.822288,138.480221,144.543077,114.278231,98.863845,29.155868,14.191944,134.960359,-0.029291,60.006239,50.472970,143.701574,139.422902,141.370464,134.993349,96.811186,133.393309,-0.000738,-0.001187,32.000000,-235.816308,135.565746,-0.642954,24.437457,0.688764,416753.683159,0.985606,19.832557,0.548766,2.779449,0.062949,0.067906,167.979337,32.000000,183.021639,168.471659,162.147407,150.914356,32.000000,146.603766,72.302620,63.641667,90.914306,21.772152,53.589237,51.869607,80.501759,31.735441,28.727397,59.593979,37.106835
49.762635,59.817235,138.215619,144.543253,114.257880,98.863743,29.162542,14.191828,134.966049,-0.029148,59.993157,50.476098,143.701752,139.428940,141.374983,134.998108,96.810840,133.400397,-0.000738,-0.001193,32.000000,-235.816336,135.571147,-0.643657,24.441095,0.689444,416730.584399,0.985750,19.814740,0.549114,2.782625,0.067564,0.067632,167.994345,32.000000,183.018111,168.471459,162.220292,150.920701,32.000000,146.598411,72.304186,63.642103,90.907725,21.772152,53.439627,51.869607,80.497097,31.735441,28.712314,59.593812,37.189080
49.767265,59.811693,138.253227,144.543284,114.180909,98.871881,29.164561,14.191927,134.970848,-0.029236,59.987016,50.481377,143.703238,139.435201,141.378766,135.005389,96.807924,133.406325,-0.000738,-0.001205,32.000000,-235.816279,135.576028,-0.643774,24.445332,0.689502,416720.072819,0.986109,19.808416,0.550443,2.783256,0.070477,0.069747,168.013419,32.000000,183.009461,168.467959,162.259264,150.926484,32.000000,146.595814,72.305165,63.643084,90.902654,21.772152,53.451903,51.869607,80.494099,31.735441,28.699419,59.607944,37.146233
49.762277,59.807209,138.271853,144.543418,114.079355,98.880112,29.159506,14.191871,134.975570,-0.029261,59.988440,50.478898,143.703422,139.440078,141.382234,135.010088,96.808332,133.413315,-0.000738,-0.001178,32.000000,-235.816356,135.583433,-0.643454,24.449951,0.687965,416708.755499,0.985697,19.795199,0.554268,2.777498,0.068703,0.071173,168.020176,32.000000,183.003219,168.486378,162.284010,150.919761,32.000000,146.606253,72.305526,63.644239,90.897152,21.772152,53.438489,51.869607,80.497141,31.735441,28.685433,59.595838,37.182550
49.758717,59.805330,138.080452,144.543903,113.951756,98.880117,29.175528,14.191770,134.980396,-0.029030,59.995535,50.478806,143.703129,139.445171,141.387209,135.013792,96.807155,133.415763,-0.000737,-0.001142,32.000000,-235.816456,135.587050,-0.643558,24.455834,0.687997,416738.609604,0.985595,19.784863,0.560093,2.777995,0.069249,0.074223,168.015682,32.000000,183.017459,168.490271,162.234450,150.921564,32.000000,146.616034,72.307460,63.646490,90.892901,21.772152,53.403710,51.869607,80.503259,31.735441,28.679729,59.604561,37.160246
49.766078,59.806805,138.407272,144.545066,114.021779,98.880112,29.161100,14.191817,134.988375,-0.029190,59.987385,50.487516,143.704979,139.455161,141.388650,135.023324,96.807463,133.423001,-0.000738,-0.001120,32.000000,-235.816523,135.597068,-0.643219,24.462454,0.688090,416770.091102,0.985944,19.785544,0.563114,2.778648,0.065493,0.073334,168.016632,32.000000,183.027451,168.487253,162.204491,150.927327,32.000000,146.610965,72.308982,63.650456,90.887700,21.772152,53.524175,51.869607,80.500544,31.735441,28.678775,59.609842,37.149241
49.773661,59.804225,138.422944,144.546118,114.158972,98.880337,29.162256,14.191710,135.000220,-0.029146,59.963569,50.495523,143.703770,139.468885,141.390111,135.032595,96.808510,133.434594,-0.000739,-0.001114,32.000000,-235.816604,135.607496,-0.644184,24.469811,0.687032,416772.141962,0.985476,19.787352,0.565493,2.775000,0.064552,0.070001,168.025916,32.000000,183.032520,168.473844,162.217981,150.952849,32.000000,146.590778,72.310036,63.653482,90.881723,21.772152,53.517278,51.869607,80.493653,31.735441,28.675895,59.605790,37.097811
49.779087,59.797158,138.614749,144.546592,114.294820,98.888431,29.160229,14.191795,135.014601,-0.029084,59.938105,50.504318,143.702436,139.481313,141.393678,135.046655,96.807444,133.446808,-0.000738,-0.001076,32.000000,-235.816576,135.621763,-0.642941,24.477881,0.688340,416768.516017,0.985807,19.781205,0.568736,2.781157,0.064775,0.069102,168.051382,32.000000,183.021416,168.474940,162.298178,150.965311,32.000000,146.591060,72.309938,63.656079,90.877190,21.772152,53.663393,51.869607,80.490266,31.735441,28.664353,59.614691,37.184384
49.787509,59.785173,138.581925,144.546023,114.394499,98.888374,29.165058,14.191795,135.029832,-0.028982,59.917708,50.510247,143.702885,139.497557,141.395904,135.061388,96.808840,133.460129,-0.000735,-0.001049,32.000000,-235.816525,135.634630,-0.642569,24.485939,0.688091,416759.817400,0.985598,19.770771,0.573378,2.781048,0.069374,0.072319,168.068641,32.000000,183.021610,168.481660,162.339556,150.974236,32.000000,146.600363,72.310572,63.661190,90.873817,21.772152,53.603103,51.869607,80.478500,31.735441,28.637035,59.605830,37.114538
49.789938,59.772685,138.554992,144.544458,114.469910,98.892221,29.159935,14.191812,135.047471,-0.028966,59.896638,50.518989,143.701523,139.514769,141.399416,135.077304,96.806829,133.474529,-0.000735,-0.001038,32.000000,-235.816611,135.652118,-0.642144,24.494588,0.688769,416783.470984,0.985611,19.758085,0.580436,2.784598,0.058629,0.062567,168.073426,32.000000,183.025300,168.496791,162.334800,150.975999,32.000000,146.618753,72.311561,63.665307,90.871542,21.772152,53.619951,51.869607,80.475799,31.735441,28.608897,59.585541,37.188933
49.797550,59.759460,138.549285,144.542877,114.521762,98.904577,29.174378,14.191747,135.066302,-0.029082,59.872281,50.526520,143.700477,139.534349,141.403322,135.094740,96.806343,133.492793,-0.000733,-0.001032,32.000000,-235.816701,135.666779,-0.641930,24.503494,0.688220,416759.566408,0.985232,19.737378,0.585574,2.783468,0.061524,0.069843,168.068242,32.000000,183.045396,168.505822,162.276698,150.982368,32.000000,146.626144,72.311476,63.668825,90.869198,21.772152,53.563665,51.869607,80.466711,31.735441,28.579508,59.605987,37.198838
49.803679,59.745081,138.547608,144.541108,114.522562,98.920810,29.175218,14.191795,135.082552,-0.028799,59.846098,50.531955,143.699164,139.554351,141.407742,135.112120,96.808583,133.513712,-0.000733,-0.001013,32.000000,-235.816769,135.683723,-0.640833,24.512053,0.687818,416762.448279,0.985358,19.722375,0.594648,2.782791,0.063409,0.070760,168.069544,32.000000,183.052392,168.497638,162.244819,151.002896,32.000000,146.620560,72.312286,63.672699,90.865856,21.772152,53.570683,51.869607,80.456482,31.735441,28.548433,59.596595,37.206248
49.808369,59.729130,138.446108,144.538982,114.540426,98.945288,29.164433,14.191885,135.098710,-0.028824,59.818543,50.539300,143.698221,139.575148,141.412868,135.128967,96.807988,133.532407,-0.000730,-0.000990,32.000000,-235.816563,135.704200,-0.641323,24.519998,0.687480,416794.039027,0.984794,19.701268,0.604092,2.782251,0.072312,0.076395,168.080690,32.000000,183.053735,168.494391,162.264471,151.016038,32.000000,146.613640,72.312639,63.676255,90.861410,21.772152,53.535921,51.869607,80.450770,31.735441,28.512211,59.597382,37.031340
49.808132,59.713015,138.543042,144.536346,114.532975,98.969748,29.152140,14.191794,135.117129,-0.028857,59.800342,50.546887,143.698803,139.590345,141.414257,135.144959,96.806525,133.549180,-0.000729,-0.000998,32.000000,-235.816623,135.723906,-0.640300,24.527381,0.687219,416835.781778,0.984756,19.680546,0.612113,2.781875,0.070224,0.068471,168.104004,32.000000,183.044461,168.493082,162.307406,151.021310,32.000000,146.611045,72.313464,63.680064,90.857000,21.772152,53.529222,51.869607,80.446655,31.735441,28.475612,59.595670,37.167583
49.810176,59.699103,138.505699,144.533716,114.524438,98.986178,29.157661,14.191824,135.134653,-0.028629,59.797758,50.552380,143.698381,139.605024,141.413473,135.159637,96.805127,133.563247,-0.000727,-0.000977,32.000000,-235.816667,135.738917,-0.640410,24.534069,0.686570,416916.846630,0.985220,19.659741,0.621875,2.779575,0.071635,0.073097,168.113636,32.000000,183.045171,168.509353,162.344944,151.013497,32.000000,146.620028,72.312991,63.683650,90.852891,21.772152,53.553692,51.869607,80.442770,31.735441,28.441102,59.595248,37.201919
49.811207,59.688741,138.568286,144.531568,114.494902,98.998471,29.144645,14.191845,135.148709,-0.028669,59.799808,50.553151,143.699785,139.621371,141.410490,135.174626,96.805821,133.576520,-0.000727,-0.000982,32.000000,-235.816659,135.754440,-0.639127,24.540680,0.686976,417002.233865,0.985842,19.643870,0.631562,2.781535,0.065405,0.068997,168.119221,32.000000,183.055827,168.515035,162.305558,151.011499,32.000000,146.632574,72.312677,63.689695,90.848556,21.772152,53.552296,51.869607,80.438992,31.735441,28.411162,59.605928,37.108963
49.809266,59.683275,138.716211,144.530380,114.541606,99.010554,29.161152,14.191889,135.161745,-0.028644,59.805791,50.554365,143.698329,139.636341,141.411105,135.188912,96.806453,133.591449,-0.000727,-0.000973,32.000000,-235.816601,135.766798,-0.638994,24.547191,0.686666,417055.115255,0.985738,19.627843,0.639858,2.780671,0.063393,0.066344,168.110775,32.000000,183.073586,168.520196,162.255725,151.008385,32.000000,146.638519,72.312442,63.693409,90.843223,21.772152,53.604645,51.869607,80.436016,31.735441,28.396775,59.604817,37.185925
49.814291,59.682772,138.882107,144.530313,114.565104,99.010554,29.167035,14.191815,135.177415,-0.028626,59.808724,50.559398,143.697621,139.651852,141.412457,135.201670,96.808007,133.607385,-0.000726,-0.000951,32.000000,-235.816554,135.781568,-0.637376,24.552924,0.686829,417092.236608,0.986252,19.616414,0.645671,2.781870,0.061131,0.065828,168.106216,32.000000,183.085887,168.508177,162.224733,151.030928,32.000000,146.621507,72.312817,63.700079,90.838778,21.772152,53.722964,51.869607,80.431188,31.735441,28.389392,59.608967,37.172352
49.821631,59.682737,138.915169,144.530854,114.599937,99.010758,29.153379,14.191762,135.192341,-0.028487,59.809862,50.564689,143.696933,139.669329,141.415184,135.215337,96.806085,133.622347,-0.000725,-0.000977,32.000000,-235.816564,135.796709,-0.636880,24.558495,0.687479,417136.693022,0.985842,19.612957,0.652358,2.784948,0.064996,0.066346,168.118192,32.000000,183.087891,168.500642,162.273460,151.033195,32.000000,146.616255,72.313248,63.707220,90.834624,21.772152,53.762667,51.869607,80.421799,31.735441,28.386019,59.606489,37.179469
49.824091,59.682940,139.119228,144.531772,114.555706,99.022926,29.171717,14.191760,135.206538,-0.028504,59.817667,50.568647,143.698753,139.685939,141.415407,135.231728,96.803305,133.637847,-0.000724,-0.000997,32.000000,-235.816585,135.811979,-0.635481,24.562939,0.688054,417129.940315,0.985532,19.607254,0.658614,2.787997,0.061507,0.065372,168.130346,32.000000,183.086838,168.499918,162.317100,151.031675,32.000000,146.617208,72.312135,63.714470,90.830099,21.772152,53.878995,51.869607,80.414656,31.735441,28.383642,59.596123,37.194509
49.829025,59.683154,139.159597,144.532834,114.482987,99.035145,29.187047,14.191704,135.221590,-0.028606,59.827936,50.571655,143.697455,139.701870,141.417365,135.245586,96.801913,133.652554,-0.000723,-0.001004,32.000000,-235.816629,135.825970,-0.635622,24.566944,0.687939,417129.518518,0.985836,19.599621,0.667869,2.788250,0.067671,0.066986,168.141122,32.000000,183.092221,168.520451,162.345766,151.019477,32.000000,146.631080,72.312170,63.722548,90.826600,21.772152,53.906882,51.869607,80.404936,31.735441,28.381301,59.609095,36.966043
49.832238,59.686007,139.241468,144.534148,114.420197,99.039381,29.191958,14.191755,135.236215,-0.028317,59.835570,50.576324,143.697192,139.715180,141.418386,135.262739,96.799708,133.664972,-0.000722,-0.001013,32.000000,-235.816481,135.838447,-0.635337,24.569849,0.688864,417185.104575,0.985284,19.597279,0.678247,2.792208,0.062872,0.066393,168.138402,32.000000,183.117095,168.529066,162.294306,151.013563,32.000000,146.626901,72.312412,63.729706,90.822840,21.772152,53.890153,51.869607,80.395381,31.735441,28.382711,59.599988,37.172132
49.838145,59.689057,139.298832,144.535596,114.358326,99.051658,29.169908,14.191770,135.249953,-0.028326,59.836557,50.581554,143.696441,139.730812,141.419170,135.276569,96.800271,133.676054,-0.000722,-0.000995,32.000000,-235.816547,135.852536,-0.635372,24.572529,0.688956,417236.483800,0.984782,19.592387,0.686844,2.792742,0.064951,0.070589,168.133971,32.000000,183.138314,168.524005,162.256633,151.021013,32.000000,146.627397,72.311131,63.737149,90.819766,21.772152,54.030450,51.869607,80.388083,31.735441,28.386226,59.599319,37.196270
49.842573,59.691390,139.420275,144.537086,114.375447,99.051719,29.158377,14.191785,135.265916,-0.028340,59.832535,50.587622,143.696444,139.746289,141.417133,135.295172,96.799001,133.694100,-0.000721,-0.001012,32.000000,-235.816527,135.867203,-0.634534,24.574493,0.689255,417260.149684,0.984596,19.591914,0.695135,2.794205,0.061504,0.071041,168.132801,32.000000,183.150825,168.516566,162.258791,151.037699,32.000000,146.611796,72.310927,63.744982,90.815446,21.772152,54.114027,51.869607,80.377935,31.735441,28.390190,59.601581,37.198984
49.851031,59.692090,139.371115,144.538525,114.356762,99.059951,29.155046,14.191752,135.283787,-0.028058,59.820353,50.598512,143.697075,139.764311,141.419196,135.312377,96.796710,133.710948,-0.000720,-0.001004,32.000000,-235.816571,135.884044,-0.635959,24.576749,0.689458,417311.233992,0.985342,19.588853,0.700001,2.795024,0.059512,0.066350,168.151415,32.000000,183.146186,168.517729,162.325804,151.036934,32.000000,146.602578,72.310687,63.753180,90.813062,21.772152,54.069875,51.869607,80.363550,31.735441,28.388960,59.599673,37.139630
49.851953,59.686848,139.266079,144.539379,114.284483,99.076278,29.159530,14.191677,135.302865,-0.028067,59.802778,50.605306,143.700241,139.782804,141.419741,135.330194,96.794641,133.725835,-0.000720,-0.000995,32.000000,-235.816706,135.899268,-0.634279,24.578319,0.689932,417314.434425,0.985642,19.586605,0.710112,2.797213,0.065716,0.069698,168.164323,32.000000,183.151925,168.521887,162.357322,151.036858,32.000000,146.616987,72.311259,63.762344,90.809278,21.772152,54.053095,51.869607,80.357345,31.735441,28.379291,59.613914,37.080643
49.860783,59.678571,139.235468,144.539373,114.311152,99.100731,29.170870,14.191682,135.323158,-0.028251,59.782463,50.613451,143.703021,139.802047,141.420193,135.347993,96.794070,133.742109,-0.000718,-0.000963,32.000000,-235.816621,135.918286,-0.633937,24.578983,0.689559,417348.763161,0.985654,19.578556,0.720658,2.795752,0.080451,0.082145,168.169300,32.000000,183.163481,168.540404,162.331291,151.028916,32.000000,146.626619,72.312578,63.771786,90.806159,21.772152,53.986420,51.869607,80.340533,31.735441,28.362131,59.607728,37.172792
49.872084,59.667402,139.177632,144.538620,114.357143,99.112751,29.152685,14.191643,135.343564,-0.028369,59.757471,50.618928,143.703976,139.820557,141.421284,135.363764,96.793109,133.761227,-0.000717,-0.000975,32.000000,-235.816632,135.935086,-0.632273,24.578725,0.689094,417414.472595,0.985631,19.572361,0.730019,2.793593,0.063090,0.061973,168.157368,32.000000,183.192270,168.546496,162.275414,151.023263,32.000000,146.628180,72.312329,63.780221,90.802076,21.772152,53.935079,51.869607,80.322224,31.735441,28.338437,59.600224,37.171545
49.875421,59.653479,139.143774,144.537231,114.327959,99.124965,29.174095,14.191872,135.363393,-0.028371,59.740254,50.620671,143.701534,139.838533,141.421355,135.379716,96.791562,133.779234,-0.000716,-0.000984,32.000000,-235.816415,135.949959,-0.631452,24.577597,0.688940,417502.528156,0.985278,19.554952,0.738561,2.792485,0.063422,0.065001,168.151388,32.000000,183.204164,168.538876,162.236927,151.034416,32.000000,146.622855,72.311180,63.787429,90.797087,21.772152,53.978503,51.869607,80.306671,31.735441,28.305848,59.594815,37.111457
49.877012,59.641634,139.216079,144.535465,114.358142,99.133185,29.189715,14.191909,135.378888,-0.028453,59.742709,50.620812,143.700402,139.851100,141.422724,135.392231,96.787938,133.791476,-0.000715,-0.000957,32.000000,-235.816398,135.962176,-0.630816,24.575293,0.688550,417533.589392,0.985737,19.532095,0.748886,2.790692,0.059358,0.062706,168.155291,32.000000,183.210000,168.534579,162.271451,151.039891,32.000000,146.602767,72.311665,63.794268,90.793524,21.772152,54.064669,51.869607,80.298471,31.735441,28.276089,59.588029,37.213218
49.877471,59.636120,139.310466,144.534408,114.309489,99.133070,29.149075,14.192026,135.387913,-0.028637,59.762658,50.621033,143.697551,139.862973,141.424240,135.404594,96.786980,133.799724,-0.000714,-0.000965,32.000000,-235.816225,135.971037,-0.631587,24.572653,0.688425,417567.824285,0.985026,19.514722,0.759251,2.789827,0.065111,0.069472,168.173193,32.000000,183.206404,168.537502,162.324859,151.038319,32.000000,146.598539,72.311012,63.799507,90.787768,21.772152,54.001375,51.869607,80.287717,31.735441,28.254440,59.593979,37.161787
49.877961,59.637842,139.099182,144.534489,114.256983,99.133033,29.174611,14.192016,135.392750,-0.028643,59.793875,50.617929,143.700121,139.868164,141.422415,135.410593,96.783838,133.807000,-0.000715,-0.000936,32.000000,-235.816205,135.976974,-0.630681,24.569473,0.688851,417593.287695,0.984515,19.501231,0.768868,2.791187,0.079405,0.069813,168.175013,32.000000,183.212355,168.555735,166.434456,151.026241,32.000000,146.620668,72.309523,63.806673,90.782573,21.772152,53.901453,51.869607,80.282141,31.735441,28.246226,59.600185,37.188713
49.871953,59.647709,138.981046,144.536137,114.194847,99.133122,29.166562,14.191971,135.396408,-0.028656,59.830503,50.615624,143.703367,139.870382,141.419466,135.411811,96.782502,133.811624,-0.000715,-0.000930,32.000000,-235.816159,135.979988,-0.629550,24.566324,0.689371,417587.548073,0.985862,19.495244,0.773865,2.793054,0.065206,0.066813,168.168202,32.000000,183.229079,168.565652,170.532511,151.020782,32.000000,146.621749,72.310010,63.813820,90.778550,21.772152,53.925501,51.869607,80.273097,31.735441,28.264045,59.600116,37.226130
49.868958,59.663345,139.179887,144.539702,114.126846,99.129149,29.145852,14.191922,135.400359,-0.028914,59.866736,50.616204,143.704011,139.869774,141.418750,135.412119,96.783270,133.814178,-0.000715,-0.000923,32.000000,-235.816301,135.977449,-0.630189,24.562748,0.688426,417594.964456,0.984993,19.496459,0.780570,2.788790,0.059114,0.063723,168.154090,32.000000,183.250499,168.572356,170.494171,151.017270,32.000000,146.612550,72.309983,63.820887,90.773094,21.772152,53.949148,51.869607,80.273456,31.735441,28.290151,59.600588,37.218133
49.866929,59.681092,139.336836,144.544009,114.041366,99.116940,29.160080,14.191894,135.405353,-0.028932,59.902642,50.615761,143.705509,139.871202,141.415708,135.414322,96.785783,133.817414,-0.000716,-0.000933,32.000000,-235.816348,135.978840,-0.629655,24.559007,0.688044,417614.767307,0.985422,19.512539,0.784168,2.786758,0.072444,0.068320,168.153388,32.000000,183.260649,168.564933,170.463138,151.034375,32.000000,146.598889,72.310126,63.827398,90.767770,21.772152,54.067493,51.869607,80.266440,31.735441,28.322734,59.609832,37.165235
49.867161,59.700035,139.541747,144.549019,114.038177,99.104940,29.162415,14.191985,135.409316,-0.028950,59.931194,50.616856,143.707405,139.873199,141.414652,135.416392,96.785363,133.820383,-0.000716,-0.000924,32.000000,-235.816207,135.982537,-0.629544,24.557166,0.689170,417618.647803,0.986189,19.531271,0.784651,2.790912,0.065486,0.073939,168.158502,32.000000,183.264805,168.562548,170.520623,151.045004,32.000000,146.595666,72.309960,63.833065,90.761161,21.772152,54.181240,51.869607,80.258991,31.735441,28.359968,59.601119,37.119307
49.873468,59.719258,139.532010,144.554693,114.042284,99.100904,29.152218,14.192011,135.416038,-0.029141,59.948363,50.619335,143.711296,139.878213,141.410989,135.419051,96.783372,133.823470,-0.000717,-0.000938,32.000000,-235.816149,135.988084,-0.629638,24.555064,0.690020,417586.365618,0.985677,19.551115,0.783722,2.794173,0.064929,0.064957,168.170358,32.000000,183.270632,168.566590,170.563485,151.041396,32.000000,146.600187,72.309528,63.839569,90.753898,21.772152,54.252614,51.869607,80.249742,31.735441,28.398266,59.609301,37.123929
49.877890,59.732694,139.459613,144.560107,114.109790,99.113168,29.170174,14.192128,135.419306,-0.029136,59.959462,50.623097,143.715894,139.883673,141.409935,135.422098,96.781118,133.829529,-0.000717,-0.000958,32.000000,-235.816096,135.992910,-0.629582,24.551970,0.691024,417560.697554,0.985523,19.569820,0.785597,2.798269,0.066080,0.072518,168.173549,32.000000,183.274980,168.594466,170.600650,151.026850,32.000000,146.619681,72.307878,63.845246,90.746470,21.772152,54.187250,51.869607,80.236483,31.735441,28.428510,59.606430,37.207495
49.882188,59.741998,139.433910,144.564791,114.181193,99.117349,29.161150,14.192122,135.426119,-0.029170,59.968478,50.626418,143.719718,139.887825,141.408916,135.428178,96.780971,133.832344,-0.000717,-0.000962,32.000000,-235.816044,135.997385,-0.628515,24.549570,0.690942,417568.524189,0.985741,19.582520,0.789098,2.797720,0.071285,0.071208,168.162287,32.000000,183.294815,168.609288,170.541058,151.022804,32.000000,146.629202,72.306571,63.848704,90.737580,21.772152,54.198551,51.869607,80.220677,31.735441,28.450369,59.607197,37.125470
49.883457,59.748906,139.369286,144.568822,114.246797,99.121238,29.172425,14.191995,135.430158,-0.029299,59.980024,50.627478,143.721794,139.890192,141.416941,135.432377,96.780453,133.833513,-0.000716,-0.000969,32.000000,-235.816147,136.001619,-0.628678,24.546863,0.690717,417638.836613,0.985195,19.591384,0.794319,2.796021,0.062991,0.061490,168.151514,32.000000,183.310852,168.615883,170.496301,151.021419,32.000000,146.628324,72.306669,63.852473,90.728020,21.772152,54.126005,51.869607,80.210217,31.735441,28.463508,59.609518,37.187686
49.891226,59.755154,139.203996,144.572278,114.318957,99.125385,29.203600,14.192138,135.435957,-0.029449,59.977294,50.632275,143.727786,139.897508,141.422451,135.436490,96.780043,133.838066,-0.000718,-0.000973,32.000000,-235.816005,136.007007,-0.628844,24.544981,0.690647,417665.604482,0.985472,19.596244,0.795845,2.795265,0.063364,0.065737,168.143844,32.000000,183.321044,168.614932,170.496259,151.032010,32.000000,146.612208,72.306474,63.856285,90.717715,21.772152,54.128599,51.869607,80.196721,31.735441,28.474601,59.610039,37.096123
49.894915,59.758698,139.256072,144.575500,114.380986,99.141672,29.160538,14.192055,135.445981,-0.029422,59.955702,50.640020,143.733529,139.905563,141.426436,135.446531,96.778628,133.846067,-0.000720,-0.000965,32.000000,-235.816108,136.014627,-0.629167,24.543888,0.690425,417691.460571,0.985121,19.601839,0.796935,2.793898,0.061423,0.062145,168.150792,32.000000,183.314993,168.613537,170.559569,151.031763,32.000000,146.614863,72.305448,63.859232,90.707127,21.772152,54.147094,51.869607,80.181733,31.735441,28.481908,59.607767,37.215565
49.902762,59.754637,139.371495,144.577416,114.376182,99.165970,29.159484,14.192044,135.454697,-0.029480,59.932207,50.641462,143.736653,139.914395,141.424388,135.451575,96.777313,133.856706,-0.000720,-0.000956,32.000000,-235.816087,136.025807,-0.628677,24.542184,0.689593,417712.610916,0.983958,19.600056,0.799573,2.790150,0.064605,0.062347,168.150621,32.000000,183.309833,168.622449,170.586418,151.015985,32.000000,146.621803,72.304206,63.861953,90.695736,21.772152,54.117828,51.869607,80.163914,31.735441,28.479229,59.602289,37.155844
49.903125,59.745922,139.458683,144.578013,114.363390,99.174240,29.173094,14.192119,135.459872,-0.029658,59.921001,50.641752,143.736531,139.921607,141.423264,135.457264,96.777019,133.863897,-0.000721,-0.000968,32.000000,-235.815963,136.034678,-0.629269,24.539824,0.689936,417786.234525,0.985502,19.599786,0.804905,2.790987,0.068907,0.070503,168.146993,32.000000,183.308242,168.646926,170.581920,150.997902,32.000000,146.626145,72.303656,63.866267,90.684854,21.772152,54.155087,51.869607,80.150833,31.735441,28.460315,59.601384,37.093996
49.904824,59.735503,139.597756,144.577276,114.340066,99.174190,29.157767,14.192216,135.464804,-0.029689,59.916059,50.642509,143.734033,139.925986,141.424556,135.462524,96.775039,133.868459,-0.000720,-0.000963,32.000000,-235.815868,136.041901,-0.629287,24.538000,0.690589,417881.135988,0.985598,19.587616,0.811427,2.792861,0.059036,0.057831,168.124873,32.000000,183.331705,168.660410,170.536282,150.991802,32.000000,146.624007,72.302480,63.869936,90.675114,21.772152,54.326910,51.869607,80.138286,31.735441,28.435882,59.591186,37.210136
49.902477,59.731431,139.603131,144.576850,114.404948,99.174166,29.144747,14.192093,135.470655,-0.029550,59.908118,50.641564,143.731600,139.931169,141.427764,135.466774,96.773183,133.874582,-0.000722,-0.000971,32.000000,-235.815973,136.043617,-0.629113,24.535486,0.691115,417905.252817,0.985190,19.578525,0.815241,2.794588,0.060068,0.063512,168.111565,32.000000,183.344354,168.651299,170.508791,151.007711,32.000000,146.616678,72.301995,63.872895,90.664791,21.772152,54.378093,51.869607,80.128786,31.735441,28.420376,59.595926,37.183504
49.910198,59.728557,139.708267,144.576791,114.470917,99.174116,29.163861,14.192035,135.475749,-0.029603,59.902157,50.642259,143.733557,139.936304,141.428235,135.472350,96.773396,133.880397,-0.000723,-0.000963,32.000000,-235.816180,136.049169,-0.628915,24.534119,0.691804,417894.096918,0.985643,19.566351,0.819454,2.797280,0.060629,0.069890,168.103573,32.000000,183.346084,168.649699,170.553294,151.016767,32.000000,146.600658,72.301411,63.874938,90.656936,21.772152,54.368338,51.869607,80.115606,31.735441,28.410609,59.608397,37.180936
49.912089,59.725323,139.714367,144.576900,114.570533,99.174046,29.161495,14.192051,135.480685,-0.029638,59.886870,50.643544,143.735363,139.941791,141.429233,135.479934,96.774465,133.887133,-0.000722,-0.000976,32.000000,-235.816117,136.053510,-0.627955,24.532582,0.691922,417893.838964,0.986123,19.564704,0.824305,2.797519,0.062190,0.070221,168.117199,32.000000,183.335422,168.654880,170.624395,151.020806,32.000000,146.601573,72.300228,63.877736,90.650256,21.772152,54.446200,51.869607,80.098103,31.735441,28.403369,59.603981,37.134861
49.909320,59.720172,139.680274,144.576975,114.686526,99.173985,29.149290,14.191991,135.483354,-0.029626,59.878971,50.645656,143.736571,139.945685,141.430528,135.484473,96.773648,133.891280,-0.000722,-0.000976,32.000000,-235.816231,136.057612,-0.627183,24.530492,0.692346,417884.907025,0.985301,19.553850,0.826938,2.799193,0.066630,0.070859,168.118319,32.000000,183.336845,168.669202,170.654383,151.009701,32.000000,146.619192,72.299917,63.878901,90.641716,21.772152,54.429772,51.869607,80.088059,31.735441,28.389973,59.600037,37.203240
49.917267,59.714063,139.600477,144.576707,114.658997,99.173933,29.185484,14.192052,135.486181,-0.029455,59.874165,50.645636,143.735124,139.947557,141.430382,135.488454,96.773530,133.893666,-0.000721,-0.000964,32.000000,-235.816204,136.063025,-0.627746,24.528452,0.692388,417877.088124,0.985331,19.548663,0.829166,2.799209,0.074363,0.074033,168.108339,32.000000,183.341895,168.683024,170.620331,151.005545,32.000000,146.610871,72.300446,63.881178,90.634419,21.772152,54.417070,51.869607,80.070122,31.735441,28.375172,59.612311,37.188126
49.912995,59.709175,139.577771,144.576590,114.559625,99.181964,29.185556,14.192232,135.487511,-0.029538,59.875321,50.643330,143.735046,139.949398,141.431891,135.491602,96.774834,133.895021,-0.000721,-0.000982,32.000000,-235.816098,136.064184,-0.628099,24.526084,0.692316,417873.436680,0.985790,19.546372,0.832012,2.798681,0.061040,0.065522,168.098880,32.000000,183.358645,168.692267,170.589711,150.996031,32.000000,146.599849,72.300084,63.881928,90.626934,21.772152,54.379649,51.869607,80.060355,31.735441,28.360939,59.602043,37.079982
49.910555,59.706548,139.497196,144.576755,114.481277,99.181872,29.170123,14.192179,135.483961,-0.029545,59.881157,50.637643,143.738732,139.946709,141.431818,135.490897,96.776922,133.894568,-0.000721,-0.000950,32.000000,-235.816212,136.066781,-0.628189,24.523570,0.691850,417860.186426,0.984378,19.532052,0.833299,2.796637,0.064849,0.067075,168.094031,32.000000,183.367075,168.684032,170.582276,151.025476,32.000000,146.588268,72.299595,63.881310,90.621698,21.772152,54.267963,51.869607,80.052326,31.735441,28.349260,59.610944,37.195022
49.909885,59.707224,139.386218,144.577332,114.440283,99.181859,29.175609,14.192195,135.481378,-0.029279,59.882679,50.635477,143.739360,139.942026,141.431458,135.488354,96.777688,133.891069,-0.000719,-0.000926,32.000000,-235.816178,136.066415,-0.627922,24.521804,0.691916,417888.394941,0.984536,19.531577,0.832657,2.796421,0.068637,0.071605,168.099775,32.000000,183.365221,168.683365,170.631654,151.036594,32.000000,146.570544,72.299133,63.880860,90.616746,21.772152,54.363235,51.869607,80.044299,31.735441,28.348111,59.605535,37.081010
49.911045,59.709516,139.530896,144.578470,114.491390,99.181709,29.154991,14.192138,135.479531,-0.029496,59.884166,50.637567,143.744544,139.937337,141.430096,135.486882,96.777410,133.888785,-0.000720,-0.000911,32.000000,-235.816205,136.064252,-0.628422,24.520436,0.691622,417881.962139,0.985102,19.531472,0.830347,2.794944,0.065769,0.071753,168.113214,32.000000,183.359367,168.691829,170.678912,151.039562,32.000000,146.565088,72.298743,63.879467,90.611318,21.772152,54.426259,51.869607,80.031545,31.735441,28.349264,59.597647,37.207348
49.910693,59.711280,139.539738,144.579787,114.466227,99.181628,29.165308,14.192099,135.473388,-0.029529,59.892741,50.635963,143.747172,139.933047,141.425139,135.481427,96.784747,133.885120,-0.000720,-0.000917,32.000000,-235.816395,136.064094,-0.628286,24.519263,0.691146,417881.791845,0.984933,19.532841,0.827869,2.792758,0.077216,0.064324,168.116016,32.000000,183.356502,168.713905,170.702183,151.027631,32.000000,146.588009,72.298132,63.876952,90.608435,21.772152,54.378680,51.869607,80.020492,31.735441,28.351021,59.587803,37.026571
49.907119,59.714042,139.385136,144.581257,114.471620,99.181746,29.169517,14.192235,135.467632,-0.029496,59.911103,50.628899,143.745372,139.925308,141.420515,135.473006,96.785270,133.880854,-0.000718,-0.000916,32.000000,-235.816115,136.058302,-0.627508,24.518324,0.691870,417884.063538,0.985608,19.533934,0.827030,2.795592,0.060751,0.060664,168.099431,32.000000,183.369067,168.716854,170.634212,151.019552,32.000000,146.591641,72.297831,63.874930,90.605036,21.772152,54.278753,51.869607,80.011541,31.735441,28.351669,59.595188,37.007202
49.901300,59.719326,139.198029,144.582856,114.466395,99.174101,29.165023,14.192229,135.458126,-0.029616,59.934313,50.621808,143.748361,139.914747,141.420456,135.463469,96.788368,133.872076,-0.000717,-0.000915,32.000000,-235.816101,136.048632,-0.627464,24.517484,0.691957,417872.728221,0.985271,19.536062,0.817898,2.795788,0.061312,0.070253,168.083311,32.000000,183.375171,168.718727,170.593789,151.015455,32.000000,146.579442,72.297958,63.873645,90.602571,21.772152,54.286705,51.869607,80.007031,31.735441,28.360401,59.605505,37.016373
49.890474,59.730620,139.283146,144.585810,114.387654,99.161842,29.166601,14.192362,135.447105,-0.029632,59.964575,50.613156,143.749637,139.902984,141.420873,135.449757,96.789655,133.862886,-0.000719,-0.000915,32.000000,-235.815924,136.038804,-0.627127,24.517455,0.691289,417877.686503,0.985215,19.542517,0.815289,2.792891,0.066234,0.066731,168.075095,32.000000,183.379227,168.713273,170.579871,151.035799,32.000000,146.566417,72.297808,63.873042,90.601286,21.772152,54.330069,51.869607,80.008169,31.735441,28.377720,59.595611,37.171251
49.894422,59.746970,139.473833,144.589913,114.383798,99.149420,29.159684,14.192330,135.434950,-0.029733,59.996244,50.604821,143.749886,139.891576,141.421057,135.436800,96.791147,133.852379,-0.000718,-0.000949,32.000000,-235.815869,136.029341,-0.625566,24.518803,0.690453,417850.377235,0.985431,19.553815,0.807894,2.789467,0.060672,0.062835,168.083948,32.000000,183.375326,168.713664,170.651532,151.037162,32.000000,146.561568,72.297175,63.869506,90.601063,21.772152,54.301267,51.869607,80.000527,31.735441,28.404783,59.593113,37.158852
49.884192,59.765746,139.405549,144.594934,114.370207,99.124939,29.175917,14.192315,135.423907,-0.029473,60.023242,50.599547,143.751969,139.878850,141.417176,135.425137,96.790781,133.845485,-0.000718,-0.000940,32.000000,-235.815973,136.018827,-0.626077,24.520347,0.690974,417817.456597,0.985521,19.576300,0.802110,2.791778,0.072117,0.069632,168.086333,32.000000,183.371761,168.728122,170.709014,151.027057,32.000000,146.556887,72.295229,63.866287,90.602712,21.772152,54.297550,51.869607,79.997308,31.735441,28.442760,59.598670,37.184458
49.875401,59.784319,139.462444,144.600642,114.320741,99.108667,29.176939,14.192238,135.412594,-0.029466,60.057599,50.592422,143.754432,139.866682,141.414055,135.414196,96.794910,133.837246,-0.000719,-0.000957,32.000000,-235.816128,136.009271,-0.625196,24.521645,0.691748,417780.715491,0.985588,19.588569,0.795475,2.795379,0.066290,0.068659,168.083251,32.000000,183.367448,168.750386,170.703856,151.007449,32.000000,146.574969,72.294849,63.864574,90.605964,21.772152,54.410867,51.869607,79.995322,31.735441,28.480252,59.606390,37.104927
49.865431,59.802470,139.466798,144.606533,114.278105,99.096411,29.172449,14.192171,135.397044,-0.029487,60.096198,50.584738,143.755343,139.852211,141.414022,135.400134,96.797589,133.823909,-0.000719,-0.000953,32.000000,-235.816248,135.997128,-0.624851,24.523113,0.691397,417709.053378,0.985068,19.617920,0.792466,2.794584,0.063602,0.071843,168.068015,32.000000,183.389379,168.759142,170.656430,151.004717,32.000000,146.582804,72.294300,63.862327,90.611359,21.772152,54.378073,51.869607,80.000266,31.735441,28.517309,59.598621,37.039264
49.858087,59.822935,139.333612,144.613061,114.257731,99.084107,29.162081,14.192139,135.379363,-0.029242,60.133925,50.577642,143.758529,139.841185,141.414253,135.388057,96.799654,133.808590,-0.000719,-0.000964,32.000000,-235.816286,135.982930,-0.624111,24.524317,0.691692,417662.262271,0.985111,19.645583,0.784304,2.796217,0.059970,0.065983,168.056127,32.000000,183.398197,168.757947,170.620229,151.009321,32.000000,146.574592,72.293610,63.860384,90.617497,21.772152,54.394560,51.869607,80.000085,31.735441,28.556692,59.606587,37.015786
49.847882,59.845054,139.296579,144.620233,114.274716,99.071938,29.157040,14.192148,135.365774,-0.029243,60.163344,50.572834,143.762906,139.825835,141.417146,135.373992,96.797737,133.797524,-0.000718,-0.000945,32.000000,-235.816343,135.969855,-0.622825,24.526719,0.691784,417634.736856,0.985405,19.674043,0.775097,2.796863,0.072838,0.076530,168.052838,32.000000,183.397092,168.755599,170.671632,151.015330,32.000000,146.577822,72.293460,63.859726,90.624760,21.772152,54.393672,51.869607,80.004955,31.735441,28.601183,59.600745,37.089447
49.846977,59.868168,139.223821,144.628057,114.400878,99.059700,29.168339,14.192103,135.357509,-0.029247,60.176588,50.571752,143.768653,139.814328,141.422350,135.361573,96.801379,133.785514,-0.000718,-0.000980,32.000000,-235.816420,135.960287,-0.621105,24.529777,0.691160,417609.685579,0.985846,19.702104,0.765532,2.794604,0.069059,0.072995,168.069884,32.000000,183.389495,168.753901,170.739256,151.016856,32.000000,146.585812,72.293634,63.859049,90.633993,21.772152,54.272003,51.869607,80.003807,31.735441,28.649047,59.596595,37.212410
49.844577,59.883616,139.224037,144.635455,114.455770,99.047483,29.164889,14.192079,135.349608,-0.029212,60.176999,50.572266,143.773291,139.806677,141.426414,135.353687,96.802122,133.776549,-0.000716,-0.000994,32.000000,-235.816566,135.953289,-0.621225,24.532648,0.691032,417596.978986,0.986175,19.734778,0.762031,2.794433,0.070950,0.074203,168.070928,32.000000,183.385688,168.778600,169.416706,151.009598,32.000000,146.610663,72.292636,63.857761,90.643271,21.772152,54.303951,51.869607,80.000466,31.735441,28.686222,59.608898,37.087979
49.847610,59.892271,139.330209,144.641626,114.520739,99.035323,29.164502,14.192026,135.343347,-0.029098,60.166355,50.572978,143.780510,139.802532,141.430030,135.346776,96.803147,133.768607,-0.000716,-0.000989,32.000000,-235.816572,135.949549,-0.619951,24.535299,0.690563,417568.563670,0.985751,19.758828,0.752508,2.793024,0.068970,0.077207,168.065358,32.000000,183.392477,168.792766,165.274526,150.994624,32.000000,146.633983,72.292446,63.856478,90.653603,21.772152,54.320836,51.869607,79.992390,31.735441,28.710864,59.608642,37.089667
49.846488,59.895291,139.170662,144.646652,114.587059,99.035263,29.168159,14.192066,135.337675,-0.029082,60.154125,50.570107,143.786244,139.797431,141.433199,135.341511,96.803341,133.761019,-0.000715,-0.001005,32.000000,-235.816511,135.944663,-0.620039,24.537311,0.690467,417537.034731,0.985839,19.776760,0.747375,2.793163,0.065966,0.068688,168.050573,32.000000,183.409469,168.796874,162.473358,150.987808,32.000000,146.647578,72.291794,63.855916,90.665558,21.772152,54.203860,51.869607,79.987621,31.735441,28.721116,59.604541,36.898545
49.843845,59.893832,139.105510,144.650619,114.650667,99.035040,29.177148,14.192026,135.329370,-0.029155,60.142226,50.568257,143.784979,139.792480,141.439089,135.335895,96.808381,133.755097,-0.000714,-0.001022,32.000000,-235.816425,135.937893,-0.619158,24.538409,0.690797,417492.786708,0.985687,19.782278,0.742462,2.795123,0.066053,0.066268,168.045894,32.000000,183.416996,168.789651,162.439956,151.007662,32.000000,146.640184,72.292006,63.855411,90.678624,21.772152,54.285636,51.869607,79.981908,31.735441,28.717084,59.600489,37.182403
49.840599,59.890172,139.192811,144.653523,114.591906,99.030865,29.178915,14.192005,135.321570,-0.028857,60.133257,50.564370,143.787018,139.786047,141.445866,135.328892,96.808368,133.747696,-0.000712,-0.001022,32.000000,-235.816430,135.928341,-0.619618,24.539037,0.689979,417496.427795,0.985595,19.786457,0.738550,2.791985,0.060730,0.060037,168.051352,32.000000,183.407452,168.788928,162.504307,151.010656,32.000000,146.634194,72.292163,63.855387,90.693091,21.772152,54.266769,51.869607,79.977101,31.735441,28.709912,59.606223,36.922903
49.837307,59.888078,139.199420,144.656192,114.535784,99.018527,29.170827,14.191992,135.317303,-0.028867,60.128135,50.562846,143.792541,139.778224,141.452214,135.320763,96.812654,133.742033,-0.000712,-0.001019,32.000000,-235.816292,135.920893,-0.618344,24.540332,0.689667,417486.119658,0.985343,19.787732,0.730611,2.790826,0.072423,0.074392,168.058432,32.000000,183.401771,168.789832,162.533529,151.004915,32.000000,146.639611,72.293002,63.854875,90.708583,21.772152,54.308484,51.869607,79.980875,31.735441,28.702815,59.583583,37.052176
49.829618,59.887320,139.205541,144.658879,114.467738,99.010192,29.167816,14.191952,135.309951,-0.028911,60.124216,50.557922,143.794806,139.773829,141.457986,135.313241,96.814019,133.735877,-0.000711,-0.001038,32.000000,-235.816486,135.917375,-0.619459,24.539877,0.690097,417465.934532,0.985303,19.787431,0.726998,2.792760,0.065716,0.078842,168.053155,32.000000,183.404054,168.802867,162.571484,151.003948,32.000000,146.669054,72.293819,63.854492,90.723574,21.772152,54.300974,51.869607,79.982014,31.735441,28.699036,59.600952,37.214465
49.824795,59.887666,139.203243,144.661833,114.418335,99.010124,29.173834,14.191935,135.301677,-0.028646,60.127288,50.555970,143.797566,139.765616,141.458557,135.303789,96.814166,133.729433,-0.000711,-0.001040,32.000000,-235.816493,135.911190,-0.619041,24.539012,0.690052,417404.874862,0.985519,19.788742,0.719940,2.793077,0.060938,0.060213,168.042079,32.000000,183.420402,168.810076,162.527118,151.005886,32.000000,146.679893,72.293524,63.855470,90.740464,21.772152,54.314380,51.869607,79.983411,31.735441,28.698780,59.603292,37.101112
49.818096,59.890361,139.354432,144.665155,114.323448,98.997909,29.158658,14.191972,135.292521,-0.028647,60.136517,50.548480,143.801238,139.756296,141.459601,135.296702,96.816368,133.719473,-0.000709,-0.001034,32.000000,-235.816528,135.902508,-0.618007,24.536284,0.690149,417371.639590,0.985703,19.795938,0.715559,2.793630,0.063273,0.066518,168.029709,32.000000,183.429301,168.806197,162.477665,151.008033,32.000000,146.680330,72.293095,63.855600,90.757397,21.772152,54.430096,51.869607,79.985555,31.735441,28.701864,59.605564,37.088493
49.810778,59.896607,139.475985,144.669063,114.184529,98.985574,29.147925,14.192016,135.278289,-0.028606,60.165795,50.538151,143.803823,139.743039,141.463551,135.283912,96.818358,133.707131,-0.000708,-0.001036,32.000000,-235.816405,135.892273,-0.617476,24.532357,0.690241,417374.223164,0.985605,19.801276,0.712257,2.793855,0.061773,0.067228,168.025521,32.000000,183.437430,168.788011,162.464840,151.036756,32.000000,146.675141,72.294164,63.855886,90.773922,21.772152,54.440164,51.869607,79.990838,31.735441,28.710419,59.599201,37.213071
49.803999,59.907746,139.379631,144.673928,114.110243,98.968833,29.167866,14.192022,135.264319,-0.028512,60.197734,50.535421,143.808193,139.730773,141.472137,135.269792,96.821413,133.691220,-0.000708,-0.001040,32.000000,-235.816431,135.876647,-0.618675,24.528279,0.691074,417326.301248,0.986149,19.810905,0.705176,2.797265,0.061882,0.067733,168.046748,32.000000,183.432625,168.786627,162.535108,151.049487,32.000000,146.666465,72.294607,63.856713,90.790431,21.772152,54.434173,51.869607,79.996327,31.735441,28.726590,59.605151,37.220921
49.805333,59.925122,139.346257,144.680121,114.095071,98.944417,29.160623,14.192012,135.251801,-0.028370,60.214566,50.534924,143.817758,139.721388,141.475904,135.261100,96.824301,133.676646,-0.000708,-0.001047,32.000000,-235.816456,135.861807,-0.618152,24.524941,0.691817,417282.819569,0.986565,19.824723,0.697141,2.800117,0.077651,0.075765,168.058496,32.000000,183.428950,168.789379,162.582484,151.055829,32.000000,146.678438,72.294327,63.855432,90.807945,21.772152,54.437477,51.869607,79.996430,31.735441,28.762786,59.618792,37.093775
49.806275,59.940478,139.199435,144.687561,114.100715,98.944386,29.164153,14.191949,135.242636,-0.028477,60.212973,50.539292,143.824528,139.716216,141.477666,135.253498,96.825469,133.668761,-0.000708,-0.001055,32.000000,-235.816505,135.856936,-0.619305,24.522296,0.691478,417225.270367,0.985901,19.842878,0.686291,2.798563,0.073221,0.072421,168.064249,32.000000,183.436925,168.800202,162.576154,151.055587,32.000000,146.710526,72.294400,63.854318,90.823845,21.772152,54.332513,51.869607,79.990977,31.735441,28.796266,59.600942,37.128918
49.809809,59.946702,139.173889,144.693890,114.074319,98.944370,29.168313,14.192066,135.237460,-0.028629,60.197175,50.544874,143.830327,139.709629,141.477514,135.248602,96.826459,133.661294,-0.000707,-0.001047,32.000000,-235.816414,135.854134,-0.618473,24.520461,0.691247,417138.086813,0.985919,19.858874,0.676263,2.797818,0.071887,0.072442,168.054621,32.000000,183.455629,168.804739,162.521582,151.057877,32.000000,146.721679,72.295415,63.854450,90.840708,21.772152,54.345187,51.869607,79.987644,31.735441,28.818722,59.610118,37.183357
49.814270,59.945446,139.221102,144.698850,114.036905,98.944389,29.136898,14.192055,135.232811,-0.028597,60.177121,50.546639,143.834787,139.706593,141.485545,135.243771,96.832336,133.655001,-0.000707,-0.001038,32.000000,-235.816460,135.849021,-0.618648,24.518610,0.690622,417154.901119,0.985819,19.873256,0.671230,2.794817,0.068258,0.070026,168.048426,32.000000,183.462624,168.796471,162.491545,151.077982,32.000000,146.718202,72.296199,63.855238,90.857736,21.772152,54.377420,51.869607,79.976004,31.735441,28.821781,59.606272,37.080863
49.806942,59.938366,139.160490,144.702180,114.004936,98.944313,29.167020,14.192059,135.227411,-0.028594,60.172567,50.540257,143.838251,139.700963,141.494447,135.237776,96.833269,133.645850,-0.000709,-0.001034,32.000000,-235.816464,135.843059,-0.618817,24.517495,0.690511,417158.392492,0.985617,19.875820,0.666580,2.794106,0.066341,0.072587,168.047657,32.000000,183.463692,168.789862,162.502772,151.099625,32.000000,146.716057,72.297469,63.855161,90.872013,21.772152,54.345999,51.869607,79.980039,31.735441,28.806218,59.600814,37.192308
49.803589,59.934887,139.345188,144.704842,113.873998,98.940355,29.169388,14.192171,135.219014,-0.028833,60.178489,50.536556,143.840228,139.692601,141.499418,135.229572,96.833626,133.639117,-0.000709,-0.001040,32.000000,-235.816291,135.831457,-0.619388,24.518218,0.690716,417142.632300,0.986580,19.869948,0.657620,2.794804,0.068322,0.068579,168.067445,32.000000,183.457615,168.789200,162.574801,151.106985,32.000000,146.716288,72.298098,63.854163,90.887095,21.772152,54.436800,51.869607,79.983176,31.735441,28.795712,59.609469,37.206761
49.794800,59.935931,139.317243,144.708211,113.799723,98.928282,29.134895,14.192302,135.209221,-0.028884,60.183558,50.532589,143.843888,139.684090,141.501853,135.221261,96.836718,133.631010,-0.000709,-0.001052,32.000000,-235.816104,135.820224,-0.618469,24.519179,0.690553,417136.581028,0.985701,19.870452,0.652204,2.793998,0.066739,0.068053,168.078819,32.000000,183.456203,168.811140,162.614608,151.099099,32.000000,146.741553,72.297023,63.855162,90.903606,21.772152,54.455387,51.869607,79.987863,31.735441,28.792545,59.614160,37.187245
49.796707,59.939209,139.284357,144.712089,113.839632,98.916170,29.177994,14.192258,135.205700,-0.028880,60.183012,50.538936,143.846384,139.677713,141.504049,135.211182,96.840652,133.622865,-0.000708,-0.001040,32.000000,-235.816220,135.814287,-0.619031,24.521921,0.691453,417116.200182,0.985645,19.870446,0.648547,2.797895,0.071640,0.069288,168.077715,32.000000,183.459892,168.818364,162.574537,151.101737,32.000000,146.765979,72.296252,63.854776,90.919784,21.772152,54.463797,51.869607,79.990840,31.735441,28.799020,59.598552,37.052836
49.801325,59.942432,139.239309,144.716273,113.977302,98.912199,29.179284,14.192162,135.205034,-0.029117,60.157402,50.544050,143.846110,139.675089,141.504664,135.207640,96.841903,133.616926,-0.000708,-0.001056,32.000000,-235.816270,135.809006,-0.618962,24.523464,0.691343,417066.690761,0.986886,19.880587,0.641482,2.797827,0.074150,0.071247,168.067532,32.000000,183.477807,168.825788,162.539968,151.103260,32.000000,146.777324,72.295368,63.856571,90.933019,21.772152,54.400868,51.869607,79.983587,31.735441,28.805349,59.603233,37.105661
49.805843,59.934832,139.208135,144.719102,114.130704,98.924337,29.145561,14.192172,135.205840,-0.029135,60.124815,50.549510,143.846659,139.679218,141.509602,135.204571,96.844739,133.616162,-0.000709,-0.001059,32.000000,-235.816243,135.807864,-0.619711,24.522353,0.691000,417011.510533,0.985275,19.881891,0.633556,2.797060,0.071076,0.074179,168.061689,32.000000,183.486349,168.819743,162.518833,151.126550,32.000000,146.775485,72.295090,63.857816,90.946311,21.772152,54.377846,51.869607,79.976079,31.735441,28.796327,59.614868,37.205147
49.804882,59.921610,139.202871,144.720530,114.219690,98.936423,29.180851,14.192208,135.208640,-0.029142,60.088752,50.550899,143.846030,139.683598,141.515045,135.203813,96.847184,133.619312,-0.000710,-0.001078,32.000000,-235.816313,135.807723,-0.618837,24.520532,0.690643,416993.069425,0.985100,19.880333,0.629394,2.795896,0.071265,0.062834,168.072939,32.000000,183.481213,168.818289,162.572705,151.125597,32.000000,146.775577,72.293817,63.858056,90.960757,21.772152,54.402062,51.869607,79.973332,31.735441,28.773576,59.603794,37.108009
49.808631,59.904626,139.215114,144.720692,114.275251,98.948514,29.159292,14.192208,135.212708,-0.029214,60.056186,50.551501,143.846009,139.687974,141.519913,135.205381,96.844537,133.622138,-0.000711,-0.001090,32.000000,-235.816221,135.808784,-0.619138,24.519671,0.690518,417026.607330,0.986242,19.868056,0.626184,2.795016,0.064028,0.067237,168.084852,32.000000,183.472826,168.819319,162.607126,151.125775,32.000000,146.784987,72.292738,63.860102,90.972982,21.772152,54.422539,51.869607,79.967884,31.735441,28.738735,59.609685,37.177121
49.811803,59.885740,139.327470,144.719721,114.310208,98.952490,29.163146,14.192081,135.217358,-0.029295,60.026065,50.553403,143.849646,139.694022,141.524849,135.210059,96.843228,133.626939,-0.000713,-0.001140,32.000000,-235.816377,135.809296,-0.618790,24.520592,0.690618,417056.278193,0.985156,19.855830,0.625283,2.794964,0.064136,0.067204,168.090101,32.000000,183.472631,168.842418,162.626730,151.115305,32.000000,146.810016,72.291088,63.862100,90.984242,21.772152,54.436393,51.869607,79.963757,31.735441,28.697669,59.605122,37.105734
49.808719,59.867844,139.374181,144.718382,114.287403,98.956322,29.169952,14.192081,135.219084,-0.029266,60.002460,50.555229,143.848904,139.698645,141.530520,135.212836,96.844220,133.631988,-0.000715,-0.001152,32.000000,-235.816303,135.815350,-0.619189,24.523404,0.690698,417087.993573,0.985879,19.834965,0.629315,2.795000,0.069244,0.070186,168.090906,32.000000,183.484692,168.857688,162.583086,151.113159,32.000000,146.817464,72.289018,63.862668,90.997682,21.772152,54.440947,51.869607,79.963113,31.735441,28.657841,59.607393,37.182990
49.806793,59.851337,139.313924,144.716915,114.295504,98.968190,29.161953,14.192101,135.221797,-0.029247,59.978952,50.552390,143.847469,139.704805,141.530362,135.215626,96.845345,133.636695,-0.000714,-0.001169,32.000000,-235.816275,135.818887,-0.618993,24.526467,0.691157,417081.311793,0.985670,19.812796,0.632978,2.797077,0.066013,0.072264,168.082346,32.000000,183.500857,168.856452,162.554286,151.118831,32.000000,146.819899,72.287548,63.863119,91.007696,21.772152,54.538492,51.869607,79.961325,31.735441,28.620037,59.607866,36.942272
49.808677,59.835776,139.390606,144.715350,114.342088,98.968214,29.155128,14.192152,135.223488,-0.029430,59.959341,50.550975,143.850597,139.706703,141.532617,135.218429,96.845160,133.638798,-0.000714,-0.001137,32.000000,-235.816319,135.819059,-0.618766,24.526802,0.691353,417074.395084,0.985499,19.798091,0.634459,2.798188,0.069433,0.070886,168.085570,32.000000,183.505613,168.844479,162.539891,151.145420,32.000000,146.812092,72.287151,63.865510,91.018759,21.772152,54.624668,51.869607,79.955316,31.735441,28.585048,59.605318,37.105661
49.809325,59.820715,139.346227,144.713718,114.308235,98.968248,29.169997,14.192083,135.221378,-0.029420,59.955615,50.548965,143.851720,139.706364,141.536980,135.218911,96.848896,133.639485,-0.000713,-0.001140,32.000000,-235.816437,135.819017,-0.619391,24.524921,0.691051,417102.380991,0.985886,19.783579,0.635641,2.797087,0.056897,0.070750,168.098695,32.000000,183.492745,168.837516,162.585034,151.149026,32.000000,146.811455,72.286625,63.867198,91.027506,21.772152,54.488995,51.869607,79.956623,31.735441,28.551519,59.602447,37.025104
49.807130,59.812248,139.222140,144.712965,114.244470,98.968159,29.160318,14.192082,135.219107,-0.029439,59.960350,50.545385,143.854078,139.706121,141.538912,135.217521,96.845808,133.633836,-0.000711,-0.001132,32.000000,-235.816336,135.815790,-0.618850,24.520138,0.691356,417082.009086,0.986035,19.766066,0.636856,2.798521,0.061101,0.068492,168.112261,32.000000,183.493634,168.837243,162.623745,151.149796,32.000000,146.818076,72.286392,63.867084,91.037505,21.772152,54.428390,51.869607,79.955177,31.735441,28.527229,59.604630,37.036769
49.806209,59.808514,139.298405,144.713205,114.221835,98.968180,29.149561,14.192142,135.215069,-0.029665,59.965922,50.543055,143.853398,139.705633,141.539629,135.215544,96.842945,133.632626,-0.000712,-0.001129,32.000000,-235.816300,135.811864,-0.619682,24.515014,0.691150,417055.334611,0.985479,19.750335,0.633457,2.797593,0.057924,0.062476,168.116280,32.000000,183.501500,168.848759,162.610473,151.139475,32.000000,146.832410,72.285056,63.868196,91.046802,21.772152,54.488843,51.869607,79.952809,31.735441,28.512579,59.607905,37.092968
49.805762,59.807948,139.282233,144.714203,114.241619,98.968177,29.169501,14.192055,135.215494,-0.029670,59.973453,50.542148,143.854267,139.703844,141.541743,135.215651,96.847751,133.629604,-0.000712,-0.001137,32.000000,-235.816196,135.809980,-0.619576,24.511393,0.691218,417052.761593,0.986206,19.741360,0.636047,2.796808,0.072217,0.073537,168.105828,32.000000,183.519188,168.856379,162.558650,151.143530,32.000000,146.833761,72.283741,63.872252,91.054832,21.772152,54.496989,51.869607,79.954632,31.735441,28.507975,59.608446,37.103387
49.804945,59.808671,139.289593,144.716242,114.170174,98.968201,29.147651,14.192179,135.213150,-0.029505,59.974064,50.543746,143.856952,139.703777,141.540770,135.214556,96.852402,133.628097,-0.000712,-0.001141,32.000000,-235.815884,135.806476,-0.620090,24.509576,0.691218,417052.761593,0.986206,19.741360,0.636047,2.796808,0.067837,0.070215,168.103337,32.000000,183.525807,168.842313,162.535512,151.174534,32.000000,146.811055,72.281665,63.872086,91.063868,21.772152,54.505093,51.869607,79.951434,31.735441,28.508668,59.601640,37.033614
49.799576,59.807723,139.457764,144.717791,114.069734,98.968343,29.167127,14.192146,135.209948,-0.029578,59.975075,50.544882,143.859060,139.702694,141.540864,135.213892,96.853132,133.626799,-0.000713,-0.001127,32.000000,-235.815928,135.804174,-0.620748,24.508981,0.691248,417043.107946,0.985540,19.741257,0.629760,2.796508,0.064529,0.066702,168.113394,32.000000,183.519250,168.832787,162.562654,151.188376,32.000000,146.795072,72.281253,63.872966,91.070595,21.772152,54.569263,51.869607,79.949819,31.735441,28.504961,59.598749,37.183724
49.802712,59.807154,139.470341,144.719322,114.117598,98.968251,29.191228,14.192299,135.206574,-0.029541,59.979131,50.544177,143.863248,139.701824,141.542066,135.213082,96.852150,133.625101,-0.000715,-0.001129,32.000000,-235.815787,135.800841,-0.620658,24.508109,0.691350,417035.460176,0.986298,19.742826,0.624371,2.796702,0.078499,0.068585,168.130182,32.000000,183.512187,168.834243,163.970270,151.186982,32.000000,146.797702,72.281106,63.874861,91.078181,21.772152,54.625675,51.869607,79.949696,31.735441,28.501784,59.605672,37.095390
49.804533,59.807629,139.506447,144.721183,114.202804,98.968017,29.147317,14.192363,135.204124,-0.029513,59.987782,50.543082,143.864607,139.702542,141.541669,135.212313,96.853208,133.623337,-0.000716,-0.001154,32.000000,-235.815829,135.799261,-0.621343,24.505476,0.692275,417036.919208,0.985755,19.747434,0.623004,2.800381,0.079352,0.081760,168.136957,32.000000,183.514345,168.845336,168.078253,151.185725,32.000000,146.808662,72.280578,63.876367,91.085256,21.772152,54.657635,51.869607,79.944820,31.735441,28.499983,59.603410,36.994143
49.802332,59.809107,139.380231,144.723317,114.236137,98.968198,29.165114,14.192467,135.199369,-0.029319,59.999374,50.539339,143.866417,139.699673,141.540121,135.209202,96.855314,133.621072,-0.000716,-0.001127,32.000000,-235.815689,135.797389,-0.621538,24.500879,0.692305,417035.884445,0.984871,19.743620,0.623155,2.800457,0.069292,0.067361,168.132727,32.000000,183.528072,168.848967,170.802518,151.186023,32.000000,146.815811,72.279922,63.878204,91.091911,21.772152,54.684371,51.869607,79.941614,31.735441,28.500410,59.604718,37.084311
49.796961,59.811548,139.286865,144.725668,114.094347,98.968426,29.162710,14.192455,135.197263,-0.029408,60.014672,50.532647,143.870850,139.694151,141.539026,135.203959,96.857069,133.615223,-0.000716,-0.001110,32.000000,-235.815853,135.792976,-0.622121,24.496251,0.692525,417032.201913,0.986314,19.742209,0.621232,2.801079,0.068821,0.074774,168.126839,32.000000,183.542984,168.841837,170.766306,151.198723,32.000000,146.811215,72.279179,63.879614,91.097400,21.772152,54.533183,51.869607,79.947419,31.735441,28.503923,59.600863,37.025911
49.795835,59.818315,139.155430,144.728606,114.152284,98.956286,29.145695,14.192328,135.194611,-0.029438,60.023722,50.534604,143.874889,139.691042,141.539427,135.201646,96.858917,133.608547,-0.000717,-0.001110,32.000000,-235.816029,135.789251,-0.620793,24.494371,0.692077,417032.750218,0.985766,19.745966,0.618015,2.798669,0.066448,0.068628,168.131199,32.000000,183.541490,168.833332,170.784475,151.217644,32.000000,146.795381,72.278217,63.878927,91.101187,21.772152,54.410558,51.869607,79.950040,31.735441,28.513608,59.599791,37.212631
49.792204,59.824254,139.164990,144.731939,114.247770,98.952128,29.157996,14.192273,135.191316,-0.029181,60.027571,50.535104,143.876628,139.689412,141.538963,135.199896,96.859341,133.604017,-0.000718,-0.001096,32.000000,-235.816116,135.785893,-0.620591,24.494136,0.691848,417036.795844,0.985973,19.753966,0.613395,2.797096,0.069034,0.069855,168.144839,32.000000,183.532895,168.825977,170.841340,151.227918,32.000000,146.790529,72.278146,63.877873,91.103707,21.772152,54.512524,51.869607,79.948419,31.735441,28.525536,59.612852,37.033027
49.793259,59.828983,139.127191,144.735276,114.236914,98.952126,29.157624,14.192276,135.185494,-0.029377,60.038668,50.532524,143.879093,139.682241,141.540185,135.193381,96.859128,133.599836,-0.000719,-0.001064,32.000000,-235.816001,135.780215,-0.620248,24.495604,0.691204,416991.507619,0.986469,19.761901,0.608274,2.794519,0.079503,0.065904,168.159719,32.000000,183.525725,168.833892,170.876156,151.217575,32.000000,146.803613,72.277445,63.877868,91.106797,21.772152,54.528336,51.869607,79.947833,31.735441,28.535750,59.598877,37.207568
49.787158,59.832123,139.058628,144.738222,114.168451,98.952102,29.148943,14.192288,135.180177,-0.029349,60.055493,50.528088,143.881906,139.675815,141.541687,135.187895,96.858913,133.594978,-0.000719,-0.001084,32.000000,-235.816029,135.774496,-0.620332,24.496830,0.691298,416983.256020,0.986106,19.771597,0.605630,2.794915,0.068190,0.072613,168.160326,32.000000,183.526818,168.845270,170.868222,151.201700,32.000000,146.812749,72.276948,63.878832,91.108893,21.772152,54.416587,51.869607,79.951673,31.735441,28.540930,59.599703,37.006248
