OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, May 13, 2019
6:42:04 PM
40-100
1
Test Comments:
40-100
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.781177,59.847506,138.761450,144.745525,114.043223,98.944076,29.158934,14.192038,135.167179,-0.029350,60.088869,50.523222,143.884348,139.661034,141.543817,135.170370,96.858921,133.584104,-0.000719,-0.001075,32.000000,-235.816414,135.757646,-0.620704,24.495732,0.690794,416996.517959,0.986543,19.784692,0.601627,2.793062,0.066856,0.058942,168.152718,32.000000,183.550222,168.846828,170.807115,151.209522,32.000000,146.820627,72.276996,63.879788,91.110136,21.772152,54.313955,51.869607,79.958233,31.735441,28.565994,59.606735,36.928626
49.778157,59.857458,138.827603,144.749935,114.060263,98.924167,29.156019,14.192086,135.161875,-0.029326,60.104438,50.521235,143.887631,139.652588,141.545860,135.165499,96.858529,133.578645,-0.000720,-0.001082,32.000000,-235.816372,135.751655,-0.620267,24.494106,0.689996,417004.376158,0.986082,19.792706,0.597070,2.789694,0.073553,0.066144,168.155169,32.000000,183.547843,168.841498,170.836756,151.222252,32.000000,146.817601,72.277356,63.879369,91.110951,21.772152,54.338306,51.869607,79.961103,31.735441,28.585736,59.601620,36.974480
49.769204,59.867515,138.954595,144.754580,114.082544,98.920083,29.161148,14.192052,135.154805,-0.029373,60.124498,50.515150,143.890805,139.642214,141.547582,135.153910,96.857772,133.573469,-0.000720,-0.001063,32.000000,-235.816448,135.741991,-0.619696,24.492217,0.689435,416986.304863,0.986295,19.806267,0.596288,2.787428,0.061957,0.066687,168.166568,32.000000,183.538108,168.841586,170.893723,151.218154,32.000000,146.821209,72.276756,63.879696,91.111116,21.772152,54.299509,51.869607,79.969020,31.735441,28.605900,59.598345,37.041244
49.762097,59.875935,138.857879,144.757832,114.106674,98.911900,29.173393,14.192032,135.149329,-0.029096,60.144613,50.510617,143.894584,139.634967,141.549719,135.148388,96.859489,133.565874,-0.000718,-0.001047,32.000000,-235.816403,135.733294,-0.619317,24.491581,0.690542,416920.741505,0.986294,19.838675,0.592225,2.791979,0.064512,0.069044,168.170440,32.000000,183.531325,168.842792,170.914270,151.214502,32.000000,146.825700,72.276137,63.879836,91.111225,21.772152,54.334089,51.869607,79.977389,31.735441,28.621217,59.596733,37.191501
49.758506,59.890492,138.879131,144.763035,114.072648,98.899350,29.154785,14.191858,135.137200,-0.029145,60.184363,50.502430,143.899568,139.621749,141.550343,135.135578,96.862634,133.552821,-0.000718,-0.001041,32.000000,-235.816579,135.720377,-0.618826,24.492204,0.690542,416920.741505,0.986294,19.838675,0.592225,2.791979,0.064231,0.071153,168.170869,32.000000,183.524197,168.854250,170.915629,151.206416,32.000000,146.831893,72.276818,63.880958,91.111513,21.772152,54.319791,51.869607,79.984094,31.735441,28.646196,59.610019,37.066996
49.753695,59.909402,138.894651,144.769086,114.097426,98.887149,29.165325,14.191894,135.128856,-0.029173,60.215853,50.496676,143.903847,139.613046,141.550915,135.127615,96.863439,133.543552,-0.000718,-0.001068,32.000000,-235.816526,135.710518,-0.619797,24.494473,0.690152,416898.122419,0.985975,19.854456,0.586783,2.790435,0.063933,0.066806,168.167838,32.000000,183.539677,168.863238,170.876528,151.197251,32.000000,146.839575,72.277945,63.882130,91.111826,21.772152,54.317965,51.869607,79.991130,31.735441,28.686929,59.606951,37.086585
49.749888,59.931263,138.819018,144.776576,114.069029,98.883173,29.173559,14.191925,135.120382,-0.028906,60.230306,50.497871,143.909087,139.605236,141.552520,135.118136,96.863522,133.537001,-0.000718,-0.001070,32.000000,-235.816502,135.702022,-0.618569,24.496081,0.690237,416860.551520,0.986596,19.872734,0.577239,2.791063,0.059508,0.076939,168.165109,32.000000,183.552781,168.854865,170.872184,151.192974,32.000000,146.843823,72.278395,63.882108,91.111500,21.772152,54.296070,51.869607,79.999933,31.735441,28.729653,59.605525,37.177854
49.748849,59.944652,138.822725,144.783360,114.155972,98.870843,29.143279,14.191837,135.115083,-0.028954,60.224764,50.497334,143.915385,139.600902,141.554154,135.113088,96.866262,133.532619,-0.000717,-0.001078,32.000000,-235.816570,135.697876,-0.618117,24.496106,0.690277,416834.351988,0.986272,19.896627,0.571889,2.791645,0.063391,0.072752,168.168747,32.000000,183.550875,168.848976,170.886392,151.205428,32.000000,146.842193,72.279372,63.882886,91.112979,21.772152,54.340283,51.869607,80.001411,31.735441,28.764236,59.596664,37.037209
49.750134,59.952373,138.747584,144.789302,114.258353,98.870680,29.164354,14.191748,135.113609,-0.028793,60.213954,50.498353,143.921180,139.599024,141.559763,135.109214,96.863720,133.531759,-0.000716,-0.001068,32.000000,-235.816734,135.693973,-0.618852,24.494207,0.689936,416848.069563,0.986094,19.922431,0.568595,2.790338,0.059840,0.066249,168.173433,32.000000,183.545389,168.846963,170.915683,151.207798,32.000000,146.839389,72.279400,63.881978,91.112149,21.772152,54.207495,51.869607,80.005668,31.735441,28.788152,59.603794,37.222022
49.750112,59.953989,138.760491,144.794108,114.359831,98.870644,29.158411,14.191732,135.111803,-0.028879,60.201497,50.493702,143.924777,139.595639,141.564750,135.108328,96.859604,133.529613,-0.000717,-0.001079,32.000000,-235.816699,135.689182,-0.619005,24.489457,0.689905,416808.964928,0.987053,19.936897,0.563705,2.790471,0.063845,0.071532,168.176254,32.000000,183.548927,168.851971,170.944053,151.202226,32.000000,146.850892,72.278903,63.882261,91.112584,21.772152,54.239474,51.869607,80.005998,31.735441,28.790383,59.607728,37.150342
49.741871,59.950996,138.904471,144.797489,114.295053,98.870541,29.140171,14.191842,135.106188,-0.028681,60.210512,50.486068,143.929655,139.591935,141.568089,135.102843,96.858874,133.526329,-0.000718,-0.001051,32.000000,-235.816584,135.683731,-0.618552,24.484690,0.689586,416821.577150,0.986330,19.943287,0.565826,2.788889,0.076292,0.078407,168.172048,32.000000,183.558331,168.852361,170.918626,151.201730,32.000000,146.859369,72.278828,63.882691,91.113040,21.772152,54.306832,51.869607,80.015158,31.735441,28.787396,59.608623,37.039190
49.736165,59.953326,138.927785,144.801247,114.220862,98.858295,29.158338,14.191919,135.099623,-0.028561,60.227230,50.480860,143.931471,139.586305,141.574254,135.098340,96.857869,133.520763,-0.000718,-0.001052,32.000000,-235.816530,135.676495,-0.618058,24.481282,0.689788,416831.287348,0.986536,19.944925,0.568890,2.789149,0.071107,0.077260,168.169550,32.000000,183.573745,168.851784,170.889147,151.196208,32.000000,146.860449,72.279519,63.882599,91.113008,21.772152,54.401661,51.869607,80.028679,31.735441,28.787271,59.606105,37.169784
49.732433,59.960014,138.906434,144.805484,114.186252,98.833964,29.165194,14.191919,135.092141,-0.028740,60.245673,50.477089,143.935895,139.580856,141.579008,135.091823,96.857242,133.513990,-0.000718,-0.001047,32.000000,-235.816468,135.667474,-0.618340,24.479498,0.690741,416833.794451,0.987324,19.950471,0.568008,2.792506,0.067472,0.063629,168.167693,32.000000,183.576665,168.841916,170.882864,151.210585,32.000000,146.854309,72.280818,63.881989,91.112430,21.772152,54.356452,51.869607,80.035789,31.735441,28.796089,59.600883,37.148654
49.726874,59.970480,138.870811,144.810539,114.185140,98.813855,29.153836,14.191904,135.082888,-0.028434,60.259051,50.475412,143.940056,139.575361,141.585218,135.083448,96.852802,133.504865,-0.000717,-0.001047,32.000000,-235.816572,135.660723,-0.618269,24.478540,0.690960,416790.980559,0.986717,19.958713,0.566285,2.793295,0.064813,0.070390,168.173061,32.000000,183.576735,168.833683,170.925244,151.227621,32.000000,146.857032,72.280775,63.881268,91.111303,21.772152,54.258897,51.869607,80.042577,31.735441,28.818385,59.595887,36.962815
49.724967,59.981658,138.872214,144.816456,114.224993,98.805669,29.179447,14.191864,135.078427,-0.028456,60.268382,50.474217,143.944379,139.569269,141.588801,135.077537,96.852306,133.496032,-0.000717,-0.001009,32.000000,-235.816648,135.652436,-0.618651,24.476557,0.690813,416700.090220,0.986341,19.969269,0.563590,2.793075,0.064027,0.073848,168.186992,32.000000,183.574855,168.833452,170.963449,151.235345,32.000000,146.856076,72.281278,63.881158,91.112550,21.772152,54.351969,51.869607,80.052563,31.735441,28.841190,59.603302,36.989594
49.726430,59.990761,138.873497,144.822261,114.321423,98.805527,29.155136,14.192009,135.074272,-0.028483,60.274528,50.473286,143.948380,139.563094,141.592894,135.072950,96.849496,133.486208,-0.000716,-0.001001,32.000000,-235.816599,135.645813,-0.618846,24.473985,0.690625,416640.800249,0.986673,19.985495,0.563556,2.792671,0.061115,0.062496,168.184663,32.000000,183.573662,168.843928,170.979283,151.238902,32.000000,146.864813,72.282770,63.881202,91.112717,21.772152,54.302840,51.869607,80.055160,31.735441,28.863158,59.596870,37.161860
49.725727,59.997933,138.677825,144.828013,114.380562,98.805517,29.158065,14.192045,135.071051,-0.028249,60.281563,50.474129,143.954155,139.558842,141.597259,135.071310,96.848565,133.479477,-0.000716,-0.001012,32.000000,-235.816597,135.643615,-0.618286,24.471623,0.690688,416622.536627,0.985796,19.998649,0.559719,2.792807,0.065073,0.067302,168.182823,32.000000,183.587694,168.845571,170.949754,151.242265,32.000000,146.882969,72.283227,63.880326,91.113954,21.772152,54.171355,51.869607,80.062874,31.735441,28.880365,59.594697,36.992162
49.725787,60.003003,138.744916,144.833455,114.374702,98.801441,29.161831,14.191898,135.068075,-0.028267,60.285237,50.472674,143.955522,139.553567,141.602483,135.067936,96.847432,133.470911,-0.000716,-0.001022,32.000000,-235.816819,135.641202,-0.618743,24.469660,0.690762,416637.589260,0.986609,20.006237,0.557710,2.792750,0.065847,0.070427,168.180390,32.000000,183.593317,168.841785,170.948513,151.243609,32.000000,146.888873,72.282729,63.879200,91.114575,21.772152,54.297022,51.869607,80.065619,31.735441,28.889899,59.597175,37.183064
49.719495,60.007842,138.908193,144.838318,114.294762,98.789274,29.166351,14.191959,135.063400,-0.028098,60.290052,50.468095,143.960492,139.551315,141.608919,135.062109,96.843822,133.464321,-0.000718,-0.001050,32.000000,-235.816635,135.635775,-0.617738,24.470224,0.689895,416648.592859,0.986544,20.014137,0.555341,2.788855,0.065734,0.065096,168.184972,32.000000,183.595670,168.842208,170.953648,151.256826,32.000000,146.886168,72.282761,63.879521,91.116353,21.772152,54.287978,51.869607,80.072988,31.735441,28.901225,59.603922,37.099278
49.718981,60.013876,138.870023,144.843269,114.257831,98.777220,29.209764,14.191974,135.059437,-0.028123,60.296505,50.468530,143.962451,139.546375,141.616540,135.057606,96.844411,133.459128,-0.000719,-0.001079,32.000000,-235.816656,135.632470,-0.617506,24.474116,0.690253,416639.975201,0.986388,20.019144,0.552270,2.790200,0.064552,0.070839,168.194586,32.000000,183.587139,168.844629,170.999908,151.267244,32.000000,146.891058,72.283570,63.880672,91.117121,21.772152,54.295361,51.869607,80.081642,31.735441,28.913552,59.607010,37.141097
49.719999,60.020303,138.815256,144.848366,114.249375,98.765136,29.153507,14.191929,135.057061,-0.027931,60.297482,50.469674,143.971102,139.542465,141.622379,135.056611,96.847164,133.452447,-0.000719,-0.001073,32.000000,-235.816766,135.630255,-0.616144,24.478716,0.691065,416606.012753,0.986263,20.030504,0.552650,2.793838,0.063810,0.069832,168.195234,32.000000,183.578240,168.848708,171.037372,151.274954,32.000000,146.901203,72.284749,63.881433,91.117597,21.772152,54.292019,51.869607,80.089681,31.735441,28.927376,59.598916,36.945280
49.727018,60.025247,138.823945,144.853365,114.242915,98.753006,29.147219,14.192052,135.058297,-0.027936,60.287652,50.474912,143.976986,139.540821,141.626025,135.053695,96.845159,133.452630,-0.000719,-0.001060,32.000000,-235.816689,135.630185,-0.615755,24.482868,0.690698,416561.820699,0.984704,20.037072,0.549513,2.793099,0.062615,0.067516,168.200322,32.000000,183.574798,168.861388,171.047294,151.271728,32.000000,146.907762,72.285139,63.879736,91.118465,21.772152,54.312647,51.869607,80.087181,31.735441,28.939618,59.600657,37.104634
49.730432,60.025964,138.937732,144.857708,114.192764,98.748993,29.165991,14.192141,135.059362,-0.028261,60.276087,50.476162,143.980469,139.537190,141.629422,135.052214,96.844796,133.450364,-0.000719,-0.001045,32.000000,-235.816681,135.630337,-0.614549,24.484794,0.690211,416513.478028,0.986478,20.042444,0.543482,2.791940,0.074467,0.078716,168.196188,32.000000,183.585433,168.865006,171.026033,151.265050,32.000000,146.920448,72.285772,63.879678,91.118860,21.772152,54.303181,51.869607,80.088432,31.735441,28.943344,59.600902,37.133247
49.735313,60.023120,138.946333,144.861340,114.227957,98.748991,29.150468,14.192035,135.061120,-0.028284,60.265003,50.474522,143.982692,139.537826,141.632544,135.053254,96.843139,133.451078,-0.000719,-0.001076,32.000000,-235.816751,135.632587,-0.614274,24.484055,0.689951,416467.623568,0.986430,20.040114,0.545575,2.791721,0.070642,0.071741,168.195019,32.000000,183.588228,168.864518,171.006311,151.270375,32.000000,146.932137,72.286176,63.880892,91.118799,21.772152,54.306965,51.869607,80.085690,31.735441,28.939805,59.602614,37.084971
49.734748,60.019504,138.789887,144.864420,114.191616,98.748980,29.153098,14.192072,135.063395,-0.028287,60.258858,50.472442,143.987111,139.539069,141.638701,135.053609,96.844689,133.451146,-0.000719,-0.001076,32.000000,-235.816702,135.634710,-0.613778,24.481720,0.690382,416450.107161,0.985682,20.037292,0.544828,2.793817,0.067998,0.067372,168.195297,32.000000,183.596381,168.865345,171.040866,151.276868,32.000000,146.936910,72.285902,63.879889,91.117987,21.772152,54.270363,51.869607,80.084926,31.735441,28.932278,59.601030,36.940144
49.734276,60.016632,138.975948,144.867324,114.126791,98.749093,29.164864,14.191939,135.064398,-0.028550,60.254031,50.473892,143.989927,139.538157,141.642219,135.052609,96.848570,133.453578,-0.000719,-0.001071,32.000000,-235.816804,135.635318,-0.612742,24.480412,0.690364,416446.117794,0.986093,20.029390,0.546837,2.793716,0.059410,0.063571,168.202243,32.000000,183.585789,168.864700,171.077491,151.283077,32.000000,146.936518,72.286537,63.878549,91.116494,21.772152,54.336737,51.869607,80.092964,31.735441,28.927182,59.595651,37.117913
49.732908,60.014637,138.799599,144.870103,114.061496,98.749061,29.153630,14.191904,135.068940,-0.028453,60.242882,50.475063,143.993480,139.539180,141.647135,135.054368,96.847355,133.456185,-0.000720,-0.001065,32.000000,-235.816792,135.636732,-0.611413,24.481175,0.689658,416438.989978,0.986007,20.026359,0.545319,2.790602,0.057361,0.068407,168.209494,32.000000,183.582405,168.876387,171.091348,151.282316,32.000000,146.955621,72.286779,63.879425,91.116922,21.772152,54.256578,51.869607,80.097318,31.735441,28.921894,59.606164,37.189593
49.736886,60.010524,138.862345,144.872440,114.069134,98.748956,29.151988,14.191969,135.073366,-0.028602,60.225915,50.479569,143.995321,139.541705,141.653045,135.059332,96.846898,133.459229,-0.000720,-0.001076,32.000000,-235.816826,135.639691,-0.611439,24.482951,0.690608,416429.032387,0.985613,20.023977,0.542631,2.794370,0.063198,0.070420,168.208831,32.000000,183.587053,168.882886,171.066756,151.287951,32.000000,146.965548,72.286657,63.880045,91.117357,21.772152,54.282447,51.869607,80.097366,31.735441,28.915257,59.608682,37.160246
49.738999,60.004231,138.838011,144.874201,114.138981,98.761050,29.208375,14.192048,135.077127,-0.028688,60.205591,50.479737,143.997145,139.547757,141.658482,135.064202,96.843811,133.463590,-0.000720,-0.001078,32.000000,-235.816744,135.645083,-0.611227,24.483977,0.689747,416429.352726,0.986017,20.023401,0.545124,2.790901,0.063036,0.069487,168.204950,32.000000,183.597943,168.890554,171.046220,151.283361,32.000000,146.964979,72.286960,63.881174,91.116674,21.772152,54.278641,51.869607,80.101172,31.735441,28.904779,59.603853,37.076681
49.743000,59.995219,138.817393,144.875361,114.140715,98.785439,29.189476,14.192059,135.079900,-0.028718,60.192782,50.478136,143.999062,139.554036,141.662330,135.066936,96.842578,133.467400,-0.000721,-0.001089,32.000000,-235.816717,135.648694,-0.611244,24.482651,0.689927,416421.775831,0.985974,20.015165,0.547075,2.791939,0.068359,0.067625,168.204246,32.000000,183.606327,168.887806,171.031221,151.297651,32.000000,146.976174,72.286917,63.883083,91.118121,21.772152,54.320866,51.869607,80.099653,31.735441,28.886082,59.593281,37.209402
49.743144,59.987387,139.049670,144.875980,114.150850,98.797748,29.157703,14.192038,135.084445,-0.028841,60.188967,50.476669,144.001773,139.559240,141.666229,135.072196,96.841445,133.471726,-0.000720,-0.001123,32.000000,-235.816746,135.652773,-0.612124,24.478607,0.689822,416469.712272,0.984129,20.006682,0.552302,2.791331,0.063480,0.064220,168.215792,32.000000,183.605580,168.887600,171.056842,151.308701,32.000000,146.978424,72.287874,63.885625,91.121183,21.772152,54.359178,51.869607,80.100443,31.735441,28.868214,59.607266,37.133467
49.745537,59.981796,139.063810,144.876840,114.122723,98.797837,29.165470,14.192191,135.088364,-0.028872,60.185825,50.476771,144.004655,139.563953,141.669664,135.076406,96.840537,133.475072,-0.000720,-0.001123,32.000000,-235.816548,135.657709,-0.612037,24.473855,0.689849,416560.550161,0.984899,19.993524,0.555404,2.790692,0.063043,0.065296,168.225560,32.000000,183.604581,168.884322,171.087172,151.323596,32.000000,146.973482,72.288423,63.886121,91.123196,21.772152,54.429619,51.869607,80.100524,31.735441,28.853764,59.601955,37.166116
49.748988,59.979122,139.058355,144.878100,114.091312,98.797696,29.146523,14.192152,135.090077,-0.029160,60.183648,50.477264,144.005627,139.570274,141.674028,135.081372,96.841159,133.479087,-0.000721,-0.001098,32.000000,-235.816453,135.661603,-0.611688,24.470039,0.691167,416604.460390,0.986071,19.985543,0.558659,2.795353,0.062592,0.068478,168.229741,32.000000,183.603641,168.898490,171.085516,151.323047,32.000000,146.983489,72.288371,63.887201,91.125981,21.772152,54.407335,51.869607,80.101015,31.735441,28.847043,59.609390,36.989227
49.749528,59.977745,138.980758,144.879872,114.065202,98.785891,29.213627,14.192282,135.092961,-0.029124,60.184122,50.475240,144.005333,139.576256,141.674672,135.086171,96.840680,133.483804,-0.000720,-0.001128,32.000000,-235.816225,135.667076,-0.612074,24.468117,0.691330,416598.248466,0.985743,19.977473,0.561207,2.795503,0.064600,0.065983,168.231565,32.000000,183.607953,168.899294,171.050628,151.327970,32.000000,146.982431,72.288283,63.890494,91.130879,21.772152,54.412164,51.869607,80.103060,31.735441,28.840063,59.592631,37.037063
49.750229,59.975849,139.093281,144.881429,114.070608,98.785817,29.155359,14.192248,135.095774,-0.029117,60.184347,50.473081,144.003906,139.580605,141.678099,135.089767,96.840708,133.485317,-0.000720,-0.001098,32.000000,-235.816189,135.670695,-0.610522,24.468636,0.691349,416590.574374,0.986300,19.971223,0.562554,2.795200,0.064152,0.071406,168.229901,32.000000,183.619774,168.899366,171.038498,151.331836,32.000000,146.976591,72.287526,63.891083,91.134095,21.772152,54.408545,51.869607,80.105617,31.735441,28.838769,59.602781,37.154450
49.757522,59.976369,139.102148,144.883828,114.107886,98.789985,29.138703,14.192123,135.101953,-0.029381,60.174809,50.478231,144.004039,139.586342,141.678155,135.097045,96.839755,133.490092,-0.000720,-0.001081,32.000000,-235.816264,135.677124,-0.610912,24.470460,0.690926,416539.391047,0.983902,19.969288,0.565348,2.793610,0.064138,0.061945,168.235373,32.000000,183.623901,168.899516,171.022370,151.342121,32.000000,146.959364,72.287545,63.893410,91.136892,21.772152,54.440504,51.869607,80.103476,31.735441,28.838043,59.607895,37.193555
49.765660,59.973505,139.001545,144.885937,114.152565,98.790045,29.163231,14.192377,135.109608,-0.029222,60.155869,50.485302,144.005636,139.595355,141.683284,135.105819,96.839718,133.495741,-0.000722,-0.001073,32.000000,-235.815972,135.687900,-0.610861,24.471670,0.691444,416536.201579,0.985847,19.966665,0.566061,2.795832,0.062639,0.059309,168.245206,32.000000,183.618514,168.897233,171.061887,151.352361,32.000000,146.958183,72.289034,63.895294,91.140045,21.772152,54.359584,51.869607,80.094052,31.735441,28.834627,59.603056,36.927745
49.773339,59.967163,139.066256,144.887546,114.227459,98.794291,29.170183,14.192539,135.118342,-0.029341,60.128346,50.490670,144.008632,139.608367,141.685219,135.115244,96.836505,133.506563,-0.000723,-0.001082,32.000000,-235.815741,135.699033,-0.610908,24.471427,0.691354,416551.824075,0.986295,19.959629,0.569356,2.795600,0.063415,0.063669,168.257127,32.000000,183.620109,168.908729,171.087782,151.351506,32.000000,146.975967,72.288511,63.897412,91.142782,21.772152,54.368509,51.869607,80.088553,31.735441,28.826545,59.588275,37.188419
49.777966,59.955507,139.104128,144.888157,114.239969,98.806527,29.161775,14.192462,135.132003,-0.029587,60.101643,50.493919,144.010429,139.618392,141.687259,135.124759,96.833886,133.515301,-0.000724,-0.001058,32.000000,-235.815826,135.709648,-0.609851,24.468535,0.690694,416543.130528,0.985281,19.948337,0.572163,2.793122,0.064256,0.066221,168.254760,32.000000,183.627994,168.923756,171.068330,151.346707,32.000000,146.979538,72.286770,63.899046,91.144106,21.772152,54.472280,51.869607,80.081252,31.735441,28.801428,59.610501,37.142491
49.780546,59.939301,139.160012,144.887161,114.292903,98.814610,29.161569,14.192282,135.139554,-0.029563,60.083872,50.495507,144.008041,139.628746,141.687000,135.133968,96.830522,133.523642,-0.000725,-0.001029,32.000000,-235.816002,135.720287,-0.609774,24.465363,0.690925,416554.296884,0.984905,19.934042,0.580685,2.793991,0.066620,0.068959,168.249883,32.000000,183.632971,168.926686,171.015307,151.356545,32.000000,146.971079,72.285467,63.901021,91.143865,21.772152,54.524260,51.869607,80.077401,31.735441,28.769744,59.603174,37.151222
49.781229,59.925887,138.969750,144.886121,114.337474,98.822762,29.151708,14.192245,135.147094,-0.029570,60.072037,50.501496,144.006314,139.638892,141.689750,135.141984,96.828752,133.530249,-0.000726,-0.000992,32.000000,-235.816102,135.729806,-0.609551,24.462323,0.691181,416592.912366,0.985180,19.917595,0.587589,2.794492,0.065591,0.065636,168.251117,32.000000,183.636626,168.922509,170.990093,151.382536,32.000000,146.962937,72.284902,63.904805,91.143614,21.772152,54.421367,51.869607,80.077497,31.735441,28.737663,59.607157,37.192968
49.788094,59.915229,139.118243,144.885153,114.294505,98.835018,29.178968,14.192328,135.157041,-0.029380,60.065025,50.502070,144.005954,139.645179,141.694664,135.150554,96.827514,133.531982,-0.000729,-0.000999,32.000000,-235.815930,135.737102,-0.609598,24.459804,0.691525,416610.935406,0.985169,19.898716,0.595043,2.795470,0.064439,0.071241,168.266458,32.000000,183.628155,168.918117,171.030642,151.396207,32.000000,146.947767,72.284450,63.908436,91.143242,21.772152,54.427928,51.869607,80.071782,31.735441,28.711411,59.603204,37.102286
49.789680,59.907291,139.242068,144.884374,114.273331,98.847290,29.165824,14.192213,135.163978,-0.029440,60.058276,50.505574,144.005035,139.651526,141.694348,135.157999,96.824993,133.537978,-0.000730,-0.000997,32.000000,-235.816087,135.747054,-0.608330,24.459394,0.690698,416631.222491,0.985534,19.884594,0.600053,2.791609,0.065979,0.074039,168.288831,32.000000,183.612492,168.925342,171.089554,151.395044,32.000000,146.953822,72.284640,63.912113,91.142275,21.772152,54.534620,51.869607,80.066530,31.735441,28.693756,59.607738,37.162814
49.795112,59.901653,139.332092,144.883964,114.343509,98.859373,29.179646,14.192075,135.170323,-0.029451,60.049252,50.509919,144.006149,139.657753,141.695062,135.166212,96.823603,133.545001,-0.000731,-0.000979,32.000000,-235.816252,135.754828,-0.608154,24.461767,0.691462,416666.911282,0.984558,19.866828,0.602140,2.794207,0.049765,0.058585,168.296706,32.000000,183.609819,168.939385,171.092302,151.392691,32.000000,146.973742,72.285489,63.915888,91.140661,21.772152,54.654264,51.869607,80.065222,31.735441,28.679299,59.614652,37.155404
49.802612,59.895663,139.157216,144.883493,114.477998,98.871687,29.152092,14.191956,135.180637,-0.029171,60.033881,50.517825,144.004460,139.666205,141.694906,135.177945,96.820839,133.552945,-0.000732,-0.000954,32.000000,-235.816308,135.765589,-0.608249,24.464455,0.692125,416712.402822,0.985069,19.857248,0.607602,2.796605,0.063457,0.069993,168.295989,32.000000,183.616376,168.949179,171.053356,151.389193,32.000000,146.983525,72.285411,63.919713,91.140523,21.772152,54.542298,51.869607,80.052086,31.735441,28.666047,59.607787,37.084531
49.802687,59.888038,139.130617,144.882776,114.515976,98.896066,29.167900,14.191859,135.189542,-0.029426,60.016407,50.518115,144.002611,139.675139,141.692109,135.187265,96.816885,133.563023,-0.000731,-0.000963,32.000000,-235.816464,135.777183,-0.608364,24.467602,0.692488,416755.420042,0.984590,19.845987,0.612436,2.798108,0.063390,0.072900,168.290015,32.000000,183.623398,168.953699,171.012184,151.394686,32.000000,146.979400,72.285049,63.923694,91.138988,21.772152,54.502526,51.869607,80.051650,31.735441,28.651994,59.606361,37.156284
49.808229,59.877495,139.112428,144.881629,114.497926,98.920503,29.160464,14.191818,135.201938,-0.029435,59.997995,50.523168,144.001998,139.685270,141.693300,135.200516,96.819133,133.572451,-0.000731,-0.000936,32.000000,-235.816538,135.788884,-0.607657,24.470093,0.691514,416800.445526,0.985464,19.832231,0.619095,2.794175,0.064900,0.064455,168.293636,32.000000,183.621078,168.947432,171.020991,151.404995,32.000000,146.974617,72.286417,63.928758,91.137469,21.772152,54.495683,51.869607,80.042229,31.735441,28.628550,59.612065,37.097957
49.814271,59.865715,138.972616,144.879788,114.542430,98.928576,29.184214,14.191904,135.210934,-0.029305,59.979106,50.524421,144.002179,139.694850,141.697280,135.212266,96.822092,133.583265,-0.000732,-0.000965,32.000000,-235.816412,135.801570,-0.607685,24.471826,0.691444,416900.476030,0.985152,19.824529,0.627990,2.793637,0.059864,0.065949,168.307012,32.000000,183.609930,168.943880,171.070049,151.404265,32.000000,146.961389,72.287308,63.932684,91.135869,21.772152,54.378111,51.869607,80.031470,31.735441,28.603256,59.603922,37.168610
49.813069,59.853425,138.999584,144.877523,114.558628,98.928476,29.167982,14.191732,135.220985,-0.029386,59.963995,50.525512,144.003692,139.706433,141.699039,135.223062,96.820155,133.596362,-0.000731,-0.000975,32.000000,-235.816529,135.814714,-0.607415,24.472749,0.691347,416982.125253,0.985498,19.808249,0.630365,2.792961,0.065697,0.068889,168.321615,32.000000,183.598401,168.957531,171.106002,151.386452,32.000000,146.961410,72.288201,63.936695,91.133749,21.772152,54.435038,51.869607,80.029500,31.735441,28.576438,59.593644,37.221655
49.817494,59.841618,139.090668,144.874996,114.573518,98.936751,29.173047,14.191775,135.227549,-0.029380,59.957462,50.525379,144.002454,139.715102,141.700232,135.230996,96.819760,133.605261,-0.000731,-0.000949,32.000000,-235.816502,135.822210,-0.607524,24.471652,0.690554,416992.175851,0.984614,19.790217,0.632706,2.789815,0.062771,0.066578,168.329374,32.000000,183.598062,168.969241,171.089610,151.370879,32.000000,146.973847,72.289282,63.941523,91.132420,21.772152,54.461856,51.869607,80.022263,31.735441,28.548422,59.597677,37.177854
49.815750,59.831289,138.884677,144.872368,114.526142,98.936832,29.155808,14.191747,135.232028,-0.029431,59.959085,50.525754,143.999510,139.722764,141.701240,135.237389,96.821146,133.613262,-0.000732,-0.000940,32.000000,-235.816413,135.829328,-0.607350,24.469764,0.690653,416980.324425,0.985155,19.779170,0.641064,2.790424,0.059592,0.065605,168.323995,32.000000,183.605743,168.972029,171.035173,151.369419,32.000000,146.967343,72.290279,63.946501,91.129924,21.772152,54.436130,51.869607,80.020057,31.735441,28.525025,59.602515,37.078368
49.815450,59.826549,139.070313,144.870920,114.524194,98.948771,29.168208,14.191810,135.238925,-0.029284,59.958406,50.527288,143.999616,139.726159,141.697916,135.246309,96.822175,133.622298,-0.000732,-0.000909,32.000000,-235.816399,135.838335,-0.608679,24.468648,0.691103,416998.606594,0.984940,19.762784,0.645821,2.792005,0.070832,0.073368,168.318822,32.000000,183.610726,168.972677,170.992659,151.376234,32.000000,146.948066,72.290651,63.951085,91.127057,21.772152,54.527324,51.869607,80.022524,31.735441,28.509478,59.597087,37.179395
49.820912,59.821869,139.119739,144.869768,114.666299,98.965004,29.157121,14.191902,135.248940,-0.029445,59.946472,50.531531,144.000918,139.736757,141.697090,135.258904,96.822293,133.633886,-0.000732,-0.000883,32.000000,-235.816315,135.850334,-0.609321,24.466679,0.690149,416984.007997,0.985534,19.754259,0.648355,2.787967,0.064395,0.065875,168.332903,32.000000,183.602159,168.963804,171.054374,151.388488,32.000000,146.936006,72.290136,63.956140,91.124504,21.772152,54.512638,51.869607,80.010967,31.735441,28.496298,59.604315,37.143665
49.822356,59.816165,139.154973,144.868641,114.678133,98.985249,29.162302,14.191861,135.258092,-0.029533,59.933242,50.534308,144.000484,139.745683,141.693211,135.267846,96.819784,133.642737,-0.000731,-0.000898,32.000000,-235.816236,135.859199,-0.609850,24.465337,0.691175,417026.323180,0.985228,19.749830,0.651755,2.791710,0.063450,0.071850,168.347679,32.000000,183.592353,168.964083,171.094853,151.383518,32.000000,146.940981,72.288887,63.959773,91.122840,21.772152,54.522057,51.869607,80.002596,31.735441,28.485351,59.611819,37.079762
49.821845,59.809207,139.079278,144.867126,114.726429,99.009791,29.169891,14.191861,135.262536,-0.029271,59.928976,50.535301,143.998769,139.752831,141.689916,135.276699,96.817128,133.650456,-0.000732,-0.000893,32.000000,-235.816223,135.867083,-0.610196,24.464931,0.691486,417085.180456,0.985633,19.739498,0.657316,2.792396,0.067977,0.071393,168.352648,32.000000,183.584568,168.979391,171.102768,151.367103,32.000000,146.951154,72.288828,63.962429,91.120013,21.772152,54.436878,51.869607,79.999134,31.735441,28.468804,59.592297,37.203460
49.819892,59.802348,138.941105,144.865293,114.753617,99.026154,29.169724,14.191875,135.267861,-0.029251,59.928688,50.535502,143.997873,139.762499,141.691379,135.284954,96.817494,133.658128,-0.000733,-0.000892,32.000000,-235.816209,135.872563,-0.610506,24.464828,0.691804,417167.207464,0.985613,19.732300,0.664164,2.793023,0.065951,0.065533,168.344936,32.000000,183.595744,168.987689,171.031054,151.360995,32.000000,146.943042,72.289032,63.965829,91.117676,21.772152,54.480233,51.869607,79.998110,31.735441,28.452512,59.598759,37.175067
49.817828,59.798317,139.164637,144.863795,114.710150,99.034343,29.168214,14.191907,135.271779,-0.029282,59.934772,50.534552,143.993263,139.767731,141.691843,135.289527,96.817103,133.663693,-0.000734,-0.000863,32.000000,-235.816232,135.877553,-0.610062,24.465120,0.691611,417267.711370,0.985594,19.725870,0.670602,2.791532,0.056925,0.064241,168.345928,32.000000,183.606013,168.982587,170.983662,151.364964,32.000000,146.934620,72.289658,63.969868,91.115882,21.772152,54.548488,51.869607,79.993727,31.735441,28.440178,59.607777,37.103827
49.818411,59.797721,139.112728,144.863073,114.669111,99.034348,29.174339,14.191912,135.273092,-0.029057,59.946378,50.532966,143.992743,139.769384,141.692760,135.294727,96.813546,133.668511,-0.000734,-0.000863,32.000000,-235.816165,135.878924,-0.610285,24.467382,0.691067,417328.434997,0.985787,19.721032,0.673996,2.788868,0.062644,0.067335,168.350056,32.000000,183.602272,168.965025,170.979987,151.380407,32.000000,146.917743,72.290142,63.973265,91.114661,21.772152,54.536467,51.869607,79.995896,31.735441,28.433470,59.606941,37.174480
49.818743,59.799746,138.931856,144.863050,114.653943,99.034421,29.154872,14.192074,135.277006,-0.029059,59.952879,50.535586,143.990307,139.774439,141.690704,135.297247,96.806681,133.671893,-0.000734,-0.000862,32.000000,-235.815989,135.882559,-0.610077,24.470721,0.692243,417359.821511,0.985954,19.719138,0.677114,2.793471,0.063455,0.068192,168.370223,32.000000,183.583453,168.959855,166.804318,151.385044,32.000000,146.900840,72.291110,63.976788,91.113674,21.772152,54.414275,51.869607,79.990304,31.735441,28.434074,59.606400,37.116373
49.819642,59.803579,138.934955,144.863653,114.628200,99.034500,29.163140,14.192162,135.279526,-0.029115,59.958123,50.539937,143.989437,139.777666,141.687270,135.300727,96.805301,133.673939,-0.000734,-0.000866,32.000000,-235.815903,135.883935,-0.610015,24.475048,0.691907,417365.079116,0.985733,19.717937,0.683031,2.792396,0.066714,0.077305,168.381363,32.000000,183.572026,168.962349,162.698009,151.373408,32.000000,146.910395,72.291612,63.979836,91.112528,21.772152,54.415501,51.869607,79.986333,31.735441,28.440472,59.605112,37.192601
49.823923,59.806885,138.975255,144.864641,114.689364,99.034492,29.172213,14.192014,135.284727,-0.029054,59.962884,50.543921,143.990077,139.783854,141.685849,135.304265,96.803827,133.677532,-0.000735,-0.000857,32.000000,-235.815928,135.889667,-0.609534,24.480920,0.690928,417381.238066,0.986390,19.719620,0.691553,2.788747,0.068113,0.073485,168.381578,32.000000,183.570031,168.974623,162.678344,151.362235,32.000000,146.924322,72.292482,63.981864,91.113052,21.772152,54.409437,51.869607,79.982226,31.735441,28.446153,59.603951,37.149608
49.826782,59.808608,139.084081,144.865723,114.724121,99.034631,29.160857,14.191995,135.289008,-0.028895,59.961433,50.546479,143.989787,139.788452,141.685356,135.310162,96.801765,133.683505,-0.000736,-0.000860,32.000000,-235.815929,135.893763,-0.609574,24.486903,0.690816,417388.027910,0.986102,19.722523,0.693936,2.788759,0.080236,0.069626,168.370211,32.000000,183.582037,168.984998,162.619780,151.359656,32.000000,146.918265,72.292686,63.984707,91.113155,21.772152,54.491740,51.869607,79.970154,31.735441,28.449805,59.606705,37.152249
49.824287,59.809069,139.104451,144.866713,114.684218,99.034749,29.166835,14.191969,135.292515,-0.028880,59.963707,50.546421,143.989579,139.790429,141.687926,135.315924,96.803949,133.687308,-0.000736,-0.000831,32.000000,-235.815908,135.899456,-0.609773,24.492276,0.690789,417392.285770,0.985710,19.721398,0.697170,2.789328,0.066915,0.073102,168.365530,32.000000,183.578444,168.975515,162.582025,151.375804,32.000000,146.906213,72.293176,63.987727,91.113855,21.772152,54.539137,51.869607,79.969151,31.735441,28.450100,59.607187,37.193262
49.826143,59.808591,139.126483,144.867425,114.699824,99.034878,29.164042,14.192056,135.297774,-0.028919,59.960250,50.550234,143.986814,139.793475,141.690309,135.320498,96.804211,133.691519,-0.000737,-0.000837,32.000000,-235.815746,135.905252,-0.609871,24.499024,0.691112,417397.474089,0.986038,19.720162,0.702157,2.791352,0.064171,0.068838,168.371297,32.000000,183.571117,168.970523,162.614009,151.388171,32.000000,146.898389,72.292434,63.989940,91.114386,21.772152,54.526079,51.869607,79.965138,31.735441,28.447398,59.601552,37.147774
49.828273,59.807536,139.124625,144.868036,114.773209,99.043147,29.141027,14.191959,135.304788,-0.028597,59.948623,50.554882,143.984065,139.801416,141.688331,135.327605,96.802214,133.698716,-0.000738,-0.000861,32.000000,-235.815827,135.910859,-0.609927,24.505719,0.691101,417395.937052,0.985892,19.723205,0.701838,2.791900,0.069867,0.075252,168.387283,32.000000,183.554593,168.974743,162.648645,151.385364,32.000000,146.893596,72.291172,63.990918,91.115182,21.772152,54.504170,51.869607,79.960417,31.735441,28.443871,59.602388,37.174333
49.834324,59.803338,139.137797,144.868345,114.875121,99.051170,29.169165,14.192052,135.312264,-0.028590,59.934343,50.560190,143.986685,139.808342,141.688547,135.334581,96.798349,133.707392,-0.000739,-0.000901,32.000000,-235.815770,135.916770,-0.610611,24.512075,0.690986,417394.656098,0.985947,19.720806,0.703639,2.792239,0.062368,0.067809,168.397307,32.000000,183.552292,168.992307,162.695455,151.368697,32.000000,146.921863,72.292618,63.994719,91.119384,21.772152,54.569178,51.869607,79.948853,31.735441,28.436578,59.602850,37.130459
49.836274,59.796152,139.298553,144.868036,115.027361,99.071062,29.167994,14.191917,135.318478,-0.028609,59.917589,50.564225,143.986737,139.814330,141.691214,135.340937,96.796900,133.715124,-0.000740,-0.000886,32.000000,-235.815951,135.924453,-0.610089,24.517451,0.690813,417430.311228,0.986758,19.717548,0.709160,2.792082,0.061417,0.066794,168.394298,32.000000,183.561172,169.001196,162.645420,151.369067,32.000000,146.931730,72.292380,63.996502,91.121047,21.772152,54.627009,51.869607,79.941885,31.735441,28.422552,59.603420,36.920262
49.835171,59.786136,139.185621,144.866789,115.068940,99.083446,29.154281,14.191892,135.323999,-0.028360,59.912459,50.563374,143.985342,139.818876,141.690225,135.346740,96.797822,133.720464,-0.000741,-0.000890,32.000000,-235.815982,135.931311,-0.610080,24.520915,0.690650,417462.598986,0.985744,19.707087,0.717277,2.792007,0.065723,0.065593,168.387542,32.000000,183.570478,169.007030,162.603792,151.366253,32.000000,146.923446,72.292492,63.998771,91.124740,21.772152,54.641934,51.869607,79.935104,31.735441,28.399421,59.608308,37.111017
49.829139,59.777835,139.225543,144.864780,115.020305,99.091569,29.161863,14.192059,135.322924,-0.028343,59.920308,50.559233,143.985798,139.822618,141.691334,135.348069,96.794165,133.723453,-0.000741,-0.000903,32.000000,-235.815907,135.933605,-0.608778,24.522630,0.691384,417538.774754,0.985920,19.697886,0.722513,2.795124,0.064092,0.065541,168.381184,32.000000,183.569114,168.996465,162.585355,151.383237,32.000000,146.911316,72.291124,63.999521,91.127940,21.772152,54.632959,51.869607,79.933826,31.735441,28.378637,59.601099,37.083798
49.820748,59.777079,139.128351,144.863631,114.912249,99.091467,29.172046,14.191904,135.319748,-0.028311,59.949245,50.552846,143.984118,139.820425,141.692988,135.347155,96.792387,133.723518,-0.000742,-0.000923,32.000000,-235.816049,135.930904,-0.608403,24.524807,0.690821,417576.702325,0.986505,19.689011,0.724206,2.792920,0.054451,0.060074,168.394374,32.000000,183.563209,168.986463,162.652554,151.388407,32.000000,146.906390,72.292289,64.001646,91.132483,21.772152,54.592924,51.869607,79.941431,31.735441,28.367032,59.604689,37.187612
49.815915,59.784147,139.160818,144.863885,114.907064,99.079386,29.160279,14.191818,135.317131,-0.028180,59.982704,50.552281,143.983807,139.816367,141.692062,135.344032,96.790105,133.719583,-0.000742,-0.000910,32.000000,-235.816230,135.926789,-0.607744,24.526520,0.691101,417611.295097,0.986439,19.686950,0.729329,2.794059,0.064850,0.074009,168.408099,32.000000,183.554026,168.988307,162.677027,151.383767,32.000000,146.907197,72.292158,64.002338,91.136772,21.772152,54.607665,51.869607,79.943662,31.735441,28.371491,59.606203,37.123783
49.815908,59.799315,139.091290,144.866086,114.923165,99.067353,29.178861,14.191761,135.311384,-0.028019,60.011381,50.549497,143.981355,139.814980,141.690535,135.340399,96.789563,133.719337,-0.000742,-0.000910,32.000000,-235.816208,135.922359,-0.608393,24.528496,0.690693,417618.904408,0.986274,19.694878,0.731137,2.792579,0.067044,0.069601,168.417049,32.000000,183.549220,169.006578,162.684647,151.371808,32.000000,146.932004,72.293374,64.003816,91.142627,21.772152,54.567599,51.869607,79.943250,31.735441,28.401894,59.604187,37.199498
49.816623,59.815340,139.051774,144.869801,114.964875,99.063264,29.160613,14.191934,135.309290,-0.028170,60.030841,50.549051,143.983159,139.812750,141.690826,135.340801,96.789371,133.717033,-0.000741,-0.000939,32.000000,-235.816128,135.918976,-0.608310,24.529820,0.690805,417584.465714,0.986676,19.706947,0.731493,2.793501,0.068412,0.067588,168.408944,32.000000,183.566226,169.006587,162.618262,151.368912,32.000000,146.947224,72.291924,64.004968,91.148159,21.772152,54.517436,51.869607,79.941713,31.735441,28.433648,59.611760,37.098471
49.817928,59.829710,139.013143,144.873517,114.966153,99.051081,29.158516,14.191929,135.306515,-0.028330,60.048146,50.546186,143.986107,139.809821,141.689738,135.339153,96.790153,133.716991,-0.000740,-0.000949,32.000000,-235.816099,135.916363,-0.608516,24.530700,0.690351,417553.932231,0.985967,19.722123,0.731915,2.792106,0.074907,0.076432,168.404106,32.000000,183.573771,169.000356,162.589158,151.364989,32.000000,146.942729,72.290730,64.004138,91.152671,21.772152,54.531673,51.869607,79.933246,31.735441,28.464389,59.598375,37.177268
49.812912,59.842803,139.038921,144.877253,114.941273,99.051178,29.175988,14.191770,135.302007,-0.028359,60.063489,50.545937,143.987825,139.809504,141.689077,135.336447,96.788677,133.716014,-0.000739,-0.000936,32.000000,-235.816302,135.914804,-0.607448,24.532511,0.690118,417557.510769,0.986570,19.737408,0.730978,2.791273,0.066629,0.069059,168.400425,32.000000,183.578412,168.992517,162.582367,151.380612,32.000000,146.935356,72.290640,64.004052,91.156521,21.772152,54.524748,51.869607,79.932998,31.735441,28.491733,59.602850,37.184531
49.813038,59.854994,138.979419,144.881027,114.878824,99.051170,29.157210,14.191768,135.299022,-0.028385,60.074656,50.547935,143.993179,139.810769,141.692471,135.337538,96.789941,133.713422,-0.000740,-0.000943,32.000000,-235.816191,135.913738,-0.607321,24.535176,0.689824,417522.335601,0.986529,19.750426,0.730175,2.790424,0.062232,0.069422,168.414156,32.000000,183.568417,168.988032,162.645463,151.385851,32.000000,146.930365,72.290886,64.004396,91.161506,21.772152,54.516365,51.869607,79.935078,31.735441,28.516313,59.609832,37.120775
49.812189,59.863930,138.845241,144.884441,114.832149,99.047178,29.144839,14.191855,135.299459,-0.028647,60.077150,50.549485,143.996370,139.812897,141.692267,135.338050,96.790548,133.714849,-0.000739,-0.000959,32.000000,-235.815973,135.915287,-0.607202,24.536050,0.690001,417544.938675,0.986082,19.768710,0.731172,2.791223,0.067704,0.066209,168.417225,32.000000,183.566840,168.994275,162.687216,151.372531,32.000000,146.943303,72.288895,64.003898,91.165988,21.772152,54.396663,51.869607,79.929736,31.735441,28.536374,59.598542,37.101773
49.810751,59.869540,138.885302,144.887242,114.756481,99.043108,29.174222,14.191959,135.295978,-0.028669,60.088690,50.544757,143.998462,139.812660,141.693663,135.335069,96.793583,133.715108,-0.000738,-0.000997,32.000000,-235.815958,135.912412,-0.606908,24.536734,0.689657,417558.342420,0.986747,19.780772,0.728639,2.790021,0.064859,0.079725,168.409909,32.000000,183.570281,169.005666,162.651688,151.358944,32.000000,146.951626,72.287562,64.003501,91.171957,21.772152,54.436134,51.869607,79.930474,31.735441,28.550665,59.600814,37.149755
49.808430,59.875052,139.051073,144.889825,114.653135,99.031027,29.157135,14.192083,135.292169,-0.028655,60.112939,50.542789,144.001399,139.807075,141.697363,135.331630,96.799407,133.710381,-0.000738,-0.000988,32.000000,-235.815838,135.908353,-0.606191,24.537407,0.688985,417552.116832,0.987167,19.790586,0.728730,2.787375,0.072739,0.066554,168.397578,32.000000,183.590124,169.009695,162.594039,151.354490,32.000000,146.954696,72.287178,64.002637,91.177553,21.772152,54.490502,51.869607,79.926712,31.735441,28.557924,59.591245,37.185485
49.801512,59.883691,139.110753,144.892587,114.615417,99.010674,29.164159,14.192226,135.284948,-0.028884,60.136579,50.537776,144.003218,139.802177,141.698555,135.325612,96.796467,133.705767,-0.000739,-0.001005,32.000000,-235.815665,135.904701,-0.606163,24.538485,0.689160,417537.420085,0.986179,19.797685,0.725823,2.788260,0.062957,0.064014,168.390792,32.000000,183.601100,168.997359,162.557993,151.371684,32.000000,146.942621,72.286739,64.003151,91.182278,21.772152,54.584284,51.869607,79.933387,31.735441,28.575222,59.605535,37.116446
49.796189,59.898389,139.171287,144.896738,114.537898,98.994513,29.152642,14.192279,135.279027,-0.028916,60.156345,50.537949,144.005409,139.797742,141.699767,135.318207,96.796139,133.701319,-0.000739,-0.000989,32.000000,-235.815535,135.898878,-0.605871,24.540578,0.689920,417484.444633,0.986701,19.805600,0.717682,2.791718,0.056592,0.056573,168.388220,32.000000,183.609765,168.988465,162.608429,151.383373,32.000000,146.934315,72.287146,64.003377,91.187627,21.772152,54.655594,51.869607,79.941069,31.735441,28.601205,59.601542,37.206394
49.798901,59.912372,139.109715,144.901425,114.486858,98.994712,29.153620,14.192400,135.275659,-0.028949,60.164972,50.540354,144.009142,139.793278,141.701440,135.313752,96.797175,133.699228,-0.000740,-0.000973,32.000000,-235.815448,135.893245,-0.605744,24.542629,0.690160,417419.894047,0.986434,19.821399,0.718363,2.793304,0.064518,0.071949,168.404231,32.000000,183.606312,168.985817,162.667844,151.386299,32.000000,146.934866,72.285828,64.003454,91.191120,21.772152,54.585212,51.869607,79.935781,31.735441,28.630853,59.599840,37.166776
49.800093,59.923808,139.047811,144.906125,114.449659,98.994736,29.149206,14.192253,135.272946,-0.029072,60.167927,50.545433,144.014564,139.789480,141.702120,135.310417,96.798295,133.698691,-0.000740,-0.000982,32.000000,-235.815595,135.889722,-0.605941,24.545438,0.690399,417374.069466,0.986817,19.841607,0.716512,2.794818,0.069673,0.076095,168.405804,32.000000,183.606845,169.003960,162.695243,151.378714,32.000000,146.954176,72.284054,64.004012,91.195559,21.772152,54.536911,51.869607,79.932868,31.735441,28.659102,59.605004,37.192748
49.807387,59.930864,139.094991,144.910318,114.502385,98.994623,29.171004,14.192148,135.271879,-0.029192,60.166982,50.549858,144.018192,139.790197,141.702373,135.308998,96.799475,133.700533,-0.000741,-0.001005,32.000000,-235.815753,135.886763,-0.605983,24.549169,0.690020,417388.956628,0.986763,19.852782,0.714451,2.793429,0.065330,0.064964,168.398242,32.000000,183.625116,169.009187,162.655927,151.378687,32.000000,146.966393,72.283135,64.002315,91.199569,21.772152,54.574220,51.869607,79.926154,31.735441,28.673459,59.607944,37.127965
49.807052,59.932612,139.125687,144.913138,114.548276,98.994985,29.164379,14.192149,135.268380,-0.029169,60.170974,50.550967,144.017897,139.791552,141.705247,135.306811,96.801457,133.699113,-0.000741,-0.001007,32.000000,-235.815733,135.883436,-0.604381,24.551923,0.689648,417401.533651,0.986917,19.862985,0.713068,2.792119,0.063063,0.068922,168.382112,32.000000,183.645485,169.011436,162.635461,151.373699,32.000000,146.958221,72.282711,64.000199,91.200969,21.772152,54.596782,51.869607,79.918536,31.735441,28.680336,59.596123,37.172205
49.802796,59.935519,139.231377,144.915741,114.530286,98.995127,29.158496,14.192064,135.263489,-0.029142,60.178200,50.547548,144.016795,139.789094,141.708709,135.301652,96.803559,133.694553,-0.000741,-0.001019,32.000000,-235.815791,135.879193,-0.603769,24.554102,0.689671,417402.530417,0.986038,19.862490,0.712791,2.792658,0.126943,0.069458,168.373057,32.000000,183.656276,168.993744,162.605390,151.392725,32.000000,146.940486,72.281656,63.998995,91.203313,21.772152,54.641980,51.869607,79.921836,31.735441,28.684698,59.607325,37.125837
49.799815,59.940627,139.143051,144.918503,114.499581,98.990983,29.159358,14.191911,135.256828,-0.029340,60.198294,50.545690,144.020272,139.780854,141.710244,135.294204,96.804371,133.690451,-0.000740,-0.001002,32.000000,-235.816059,135.873594,-0.603635,24.555311,0.689757,417402.974633,0.986278,19.864585,0.710114,2.793293,0.063409,0.071647,168.387301,32.000000,183.652621,168.990193,162.658280,151.402939,32.000000,146.931205,72.281994,63.998868,91.205324,21.772152,54.604875,51.869607,79.925271,31.735441,28.691557,59.601493,37.027598
49.796859,59.948978,139.108008,144.921800,114.425983,98.978697,29.163591,14.191768,135.249112,-0.029304,60.223249,50.541704,144.024627,139.774695,141.715114,135.286903,96.808266,133.685553,-0.000741,-0.001014,32.000000,-235.816332,135.865509,-0.603648,24.555213,0.690286,417405.817255,0.986578,19.871897,0.705776,2.795654,0.066394,0.074690,168.400441,32.000000,183.653298,168.999154,162.696128,151.403405,32.000000,146.929826,72.282301,63.999608,91.207107,21.772152,54.623593,51.869607,79.923839,31.735441,28.708820,59.595965,37.016593
