OSU 80 Ton Compressor Load Stand
49.792758,59.961542,139.019969,144.926345,114.368324,98.966446,29.161040,14.191583,135.241997,-0.029298,60.249715,50.537428,144.029433,139.764590,141.718285,135.277642,96.806806,133.678843,-0.000741,-0.000998,32.000000,-235.816441,135.856690,-0.603734,24.553834,0.689848,417395.414636,0.986586,19.880092,0.702955,2.794048,0.065003,0.065263,168.399220,32.000000,183.662635,169.014534,162.711788,151.398474,32.000000,146.954345,72.281532,63.998707,91.207645,21.772152,54.533291,51.869607,79.927678,31.735441,28.732142,59.605830,36.957239
49.793151,59.975644,138.908814,144.931218,114.411705,98.954242,29.180183,14.191661,135.232805,-0.029543,60.267813,50.537058,144.032545,139.755010,141.716932,135.269110,96.806894,133.669700,-0.000742,-0.001013,32.000000,-235.816361,135.847105,-0.604042,24.551683,0.689649,417349.163164,0.986407,19.891503,0.696661,2.793510,0.068153,0.073385,168.387243,32.000000,183.686934,169.018601,162.658442,151.402637,32.000000,146.959303,72.280030,63.998624,91.210103,21.772152,54.532763,51.869607,79.928303,31.735441,28.760201,59.602722,37.016006
49.797956,59.989430,139.065811,144.936178,114.421362,98.941968,29.157554,14.191571,135.227436,-0.029504,60.276502,50.539722,144.037004,139.748592,141.718295,135.260974,96.809092,133.661851,-0.000740,-0.001006,32.000000,-235.816387,135.841768,-0.603323,24.547527,0.689267,417319.112041,0.986493,19.908311,0.694834,2.791972,0.065224,0.073562,168.376827,32.000000,183.700924,169.021187,162.629098,151.411395,32.000000,146.945305,72.279647,64.000289,91.211061,21.772152,54.515199,51.869607,79.921613,31.735441,28.791662,59.603617,37.142271
49.796048,60.001045,139.102650,144.940982,114.401318,98.929866,29.160056,14.191520,135.222877,-0.029519,60.280911,50.537141,144.039658,139.743218,141.721029,135.256077,96.813636,133.654286,-0.000740,-0.000982,32.000000,-235.816446,135.836006,-0.604302,24.542090,0.688714,417284.768163,0.985752,19.922006,0.690265,2.789717,0.067004,0.066174,168.375681,32.000000,183.714863,169.016244,165.457752,151.421947,32.000000,146.936914,72.278899,64.000478,91.211525,21.772152,54.632849,51.869607,79.920223,31.735441,28.816309,59.600863,37.002727
49.794974,60.008951,139.056786,144.945033,114.435100,98.929989,29.183196,14.191431,135.217670,-0.029331,60.290359,50.533455,144.045046,139.737824,141.727648,135.251774,96.813482,133.647287,-0.000741,-0.000976,32.000000,-235.816445,135.831657,-0.604948,24.535681,0.689463,417243.309641,0.986327,19.930819,0.684221,2.792601,0.067416,0.065481,168.387923,32.000000,183.716178,169.015733,169.685933,151.425508,32.000000,146.936447,72.277391,63.998938,91.210139,21.772152,54.592769,51.869607,79.924608,31.735441,28.835787,59.610531,36.987760
49.795531,60.017467,139.283347,144.948961,114.339132,98.930144,29.150096,14.191543,135.211270,-0.029408,60.306082,50.528292,144.048502,139.731580,141.729558,135.244978,96.813507,133.642017,-0.000742,-0.000991,32.000000,-235.816325,135.823942,-0.604689,24.528390,0.689772,417199.906208,0.986193,19.944409,0.675971,2.793448,0.068896,0.065371,168.390507,32.000000,183.717693,169.027394,171.101628,151.421154,32.000000,146.948626,72.275323,63.997376,91.207331,21.772152,54.652015,51.869607,79.918246,31.735441,28.853354,59.594608,37.208375
49.787882,60.027873,139.223551,144.952950,114.209259,98.922019,29.159205,14.191468,135.201925,-0.029454,60.336188,50.524374,144.051193,139.720774,141.730416,135.235375,96.813570,133.635449,-0.000741,-0.000975,32.000000,-235.816463,135.813931,-0.604377,24.523392,0.689761,417211.255767,0.985456,19.953427,0.672696,2.792587,0.071738,0.068907,168.389909,32.000000,183.725030,169.040281,171.090211,151.408168,32.000000,146.959868,72.273829,63.996953,91.206200,21.772152,54.634635,51.869607,79.925168,31.735441,28.872296,59.598286,37.020481
49.785086,60.041450,139.026674,144.957185,114.122720,98.897606,29.173297,14.191457,135.192317,-0.029195,60.367131,50.521819,144.053777,139.710458,141.732958,135.224344,96.813000,133.627497,-0.000740,-0.000982,32.000000,-235.816473,135.803220,-0.603671,24.520076,0.691074,417222.462691,0.986587,19.961367,0.670088,2.797105,0.061199,0.065416,168.378172,32.000000,183.751797,169.044144,171.043252,151.400330,32.000000,146.963935,72.271933,63.995014,91.202710,21.772152,54.668056,51.869607,79.928281,31.735441,28.901460,59.610413,37.054744
49.782572,60.059701,139.049155,144.962800,114.054344,98.873075,29.164228,14.191448,135.180423,-0.029454,60.389042,50.520111,144.058284,139.702234,141.732751,135.214510,96.815624,133.616956,-0.000739,-0.000974,32.000000,-235.816603,135.793926,-0.603645,24.517842,0.691006,417206.499765,0.986392,19.979691,0.666805,2.796334,0.063446,0.068141,168.370996,32.000000,183.762947,169.033760,171.003635,151.407809,32.000000,146.952325,72.271652,63.994208,91.198405,21.772152,54.685053,51.869607,79.931808,31.735441,28.937386,59.605545,37.230459
49.785087,60.077172,138.898336,144.968773,114.035308,98.848712,29.174372,14.191353,135.169508,-0.029472,60.406036,50.519551,144.067749,139.693115,141.738252,135.205850,96.817996,133.606508,-0.000738,-0.000951,32.000000,-235.816758,135.783083,-0.602871,24.516565,0.690043,417123.456322,0.985768,19.996163,0.663480,2.792537,0.056824,0.065171,168.369787,32.000000,183.768308,169.027056,171.054654,151.416603,32.000000,146.941273,72.272161,63.994860,91.194671,21.772152,54.507841,51.869607,79.929552,31.735441,28.975956,59.605712,37.151442
49.781953,60.093173,138.874525,144.974857,114.050557,98.844583,29.162343,14.191421,135.163500,-0.029327,60.418366,50.517914,144.073035,139.686847,141.742112,135.199168,96.819260,133.597234,-0.000738,-0.000914,32.000000,-235.816694,135.776598,-0.602647,24.514022,0.690119,417040.047936,0.985932,20.017019,0.655688,2.793129,0.066811,0.071739,168.385269,32.000000,183.764160,169.027190,171.117720,151.418809,32.000000,146.935143,72.271586,63.996252,91.189408,21.772152,54.475983,51.869607,79.929938,31.735441,29.013018,59.606026,37.211383
49.778075,60.107014,138.829094,144.980808,114.060172,98.832597,29.172852,14.191394,135.155713,-0.029423,60.431735,50.517081,144.078654,139.682540,141.742104,135.193127,96.820236,133.590134,-0.000737,-0.000908,32.000000,-235.816778,135.766766,-0.602891,24.510225,0.689241,416953.075059,0.985338,20.031885,0.648195,2.789959,0.063472,0.071234,168.385802,32.000000,183.764004,169.041368,171.142713,151.407139,32.000000,146.963062,72.270588,63.996920,91.184079,21.772152,54.486038,51.869607,79.934173,31.735441,29.043320,59.598572,37.039924
49.777430,60.118629,138.788953,144.986365,114.028751,98.832589,29.170422,14.191389,135.149862,-0.029452,60.441127,50.519371,144.082804,139.675076,141.744737,135.186885,96.819670,133.580696,-0.000737,-0.000915,32.000000,-235.816820,135.758573,-0.603282,24.505958,0.689243,416956.061562,0.985813,20.051131,0.642386,2.789656,0.066983,0.066676,168.374585,32.000000,183.774352,169.052110,171.084360,151.400716,32.000000,146.975066,72.269693,63.997612,91.178846,21.772152,54.437517,51.869607,79.937478,31.735441,29.070582,59.597323,37.026571
49.774805,60.128975,138.868730,144.991682,113.975146,98.824461,29.175392,14.191451,135.144499,-0.029457,60.448503,50.516436,144.083337,139.668656,141.747195,135.178375,96.822469,133.573857,-0.000736,-0.000922,32.000000,-235.816757,135.751581,-0.603406,24.501012,0.689130,416923.617841,0.985459,20.068988,0.637929,2.788961,0.068735,0.075015,168.358899,32.000000,183.796295,169.053904,171.036655,151.401349,32.000000,146.976691,72.269595,63.999979,91.173424,21.772152,54.461918,51.869607,79.937529,31.735441,29.095016,59.599585,37.167363
49.774833,60.138254,138.970244,144.996756,113.885884,98.812410,29.160054,14.191461,135.139135,-0.029314,60.459813,50.514223,144.085419,139.659741,141.750590,135.169684,96.825054,133.568725,-0.000735,-0.000915,32.000000,-235.816808,135.744616,-0.603274,24.496341,0.689090,416939.580125,0.985585,20.081271,0.633869,2.788190,0.064435,0.068351,168.358293,32.000000,183.807468,169.045579,171.021146,151.423765,32.000000,146.975832,72.267930,64.000889,91.165848,21.772152,54.481049,51.869607,79.938751,31.735441,29.116837,59.601650,36.935816
49.772227,60.146671,138.948870,145.001585,113.785759,98.808546,29.160741,14.191498,135.131478,-0.029458,60.471410,50.507839,144.088160,139.650922,141.754133,135.163376,96.824461,133.562873,-0.000735,-0.000917,32.000000,-235.816809,135.737711,-0.603142,24.493465,0.689620,416915.288774,0.985420,20.094334,0.627718,2.789940,0.063843,0.067225,168.366171,32.000000,183.803206,169.043317,171.080769,151.430166,32.000000,146.969688,72.266077,64.003384,91.160138,21.772152,54.573544,51.869607,79.942267,31.735441,29.135985,59.595916,36.982624
49.767428,60.156300,138.868668,145.006381,113.703270,98.800450,29.176734,14.191624,135.123039,-0.029527,60.486139,50.510219,144.096855,139.642684,141.757437,135.156140,96.823497,133.554255,-0.000736,-0.000959,32.000000,-235.816601,135.730817,-0.603397,24.494039,0.690180,416871.355408,0.985842,20.103585,0.622617,2.791978,0.062862,0.066929,168.370849,32.000000,183.798583,169.043965,171.122577,151.424239,32.000000,146.962394,72.263357,64.005644,91.154233,21.772152,54.465753,51.869607,79.948844,31.735441,29.156929,59.603302,37.104927
49.769842,60.166567,138.797771,145.011377,113.653744,98.792442,29.153389,14.191633,135.117256,-0.029281,60.491772,50.511595,144.102432,139.636704,141.759226,135.148904,96.824508,133.548158,-0.000735,-0.000973,32.000000,-235.816514,135.724815,-0.602621,24.496637,0.690186,416868.228782,0.985859,20.114702,0.620340,2.791695,0.063262,0.070333,168.377589,32.000000,183.803495,169.068249,171.153893,151.407571,32.000000,146.986668,72.263137,64.006893,91.147526,21.772152,54.475079,51.869607,79.948930,31.735441,29.179496,59.603292,37.153423
49.770962,60.174733,138.961551,145.016176,113.622582,98.796290,29.161245,14.191712,135.115391,-0.029264,60.483091,50.514877,144.107066,139.634519,141.765035,135.147959,96.827529,133.543883,-0.000737,-0.000987,32.000000,-235.816459,135.724272,-0.602352,24.500421,0.689818,416851.626250,0.985367,20.129301,0.617080,2.790353,0.068850,0.073938,168.364847,32.000000,183.825775,169.076859,171.090188,151.404418,32.000000,146.991334,72.263093,64.009477,91.141944,21.772152,54.478807,51.869607,79.948392,31.735441,29.203511,59.603233,37.074773
49.775686,60.178064,139.124275,145.020377,113.623781,98.800027,29.158837,14.191685,135.115069,-0.029221,60.464918,50.516726,144.113232,139.632846,141.772532,135.148559,96.829123,133.541668,-0.000737,-0.001019,32.000000,-235.816494,135.725661,-0.602086,24.502908,0.689325,416827.291838,0.986051,20.137065,0.613079,2.788793,0.063721,0.059852,168.354464,32.000000,183.846364,169.079425,171.055343,151.408820,32.000000,146.987679,72.262701,64.012127,91.137985,21.772152,54.622737,51.869607,79.944910,31.735441,29.212146,59.606292,37.135375
49.776223,60.173538,138.962394,145.022745,113.642995,98.800130,29.157804,14.191835,135.113253,-0.029106,60.452920,50.515706,144.116425,139.631542,141.778743,135.144897,96.832250,133.540809,-0.000737,-0.001016,32.000000,-235.816385,135.726044,-0.602970,24.503011,0.690046,416847.597763,0.985820,20.144073,0.607961,2.792021,0.065352,0.064609,168.347072,32.000000,183.855493,169.069927,171.061611,151.424741,32.000000,146.983614,72.262363,64.014536,91.130897,21.772152,54.534925,51.869607,79.941384,31.735441,29.209647,59.592897,37.179248
49.773018,60.169601,138.967704,145.024567,113.666910,98.792017,29.159298,14.191728,135.111147,-0.028966,60.448803,50.510537,144.116323,139.627877,141.783747,135.141431,96.829208,133.537124,-0.000738,-0.001013,32.000000,-235.816592,135.720394,-0.602554,24.501245,0.690730,416861.034476,0.985845,20.142511,0.605282,2.795025,0.066570,0.074374,168.365071,32.000000,183.844423,169.069103,171.118030,151.432171,32.000000,146.976924,72.262376,64.015498,91.125735,21.772152,54.553523,51.869607,79.945349,31.735441,29.202165,59.608701,37.048728
49.775771,60.167499,139.030447,145.026255,113.619073,98.792049,29.166425,14.191658,135.108988,-0.028951,60.446187,50.512625,144.120294,139.624393,141.791612,135.139443,96.829163,133.532421,-0.000738,-0.001010,32.000000,-235.816639,135.719280,-0.603081,24.498929,0.689920,416849.667569,0.985857,20.137429,0.601734,2.791742,0.069108,0.071304,168.372895,32.000000,183.838249,169.079903,171.161228,151.432322,32.000000,146.987297,72.262231,64.017069,91.119382,21.772152,54.622632,51.869607,79.945229,31.735441,29.195901,59.601778,37.191794
49.776384,60.168480,138.983543,145.028221,113.579881,98.792196,29.156531,14.191633,135.108384,-0.028991,60.439038,50.513665,144.124859,139.624437,141.795607,135.139575,96.828590,133.528827,-0.000739,-0.000997,32.000000,-235.816596,135.716334,-0.603193,24.496725,0.689983,416818.134904,0.985785,20.136811,0.602968,2.792029,0.062973,0.062462,168.376630,32.000000,183.836058,169.096873,171.150146,151.425586,32.000000,146.994347,72.260833,64.018838,91.112703,21.772152,54.560375,51.869607,79.943360,31.735441,29.199468,59.598503,37.042198
49.779690,60.167639,138.770762,145.030088,113.596916,98.796366,29.159939,14.191481,135.105981,-0.028701,60.434439,50.512816,144.127430,139.620839,141.799243,135.136598,96.830299,133.527081,-0.000738,-0.000999,32.000000,-235.816844,135.714815,-0.602991,24.495198,0.690302,416813.793651,0.985479,20.131858,0.600707,2.793135,0.077337,0.074998,168.364288,32.000000,183.855590,169.103612,171.085230,151.426322,32.000000,147.005913,72.259284,64.019906,91.106394,21.772152,54.397264,51.869607,79.940838,31.735441,29.200455,59.607000,37.105294
49.782078,60.166853,138.704666,145.031714,113.580741,98.808630,29.164876,14.191516,135.102665,-0.028697,60.436861,50.509691,144.131167,139.619068,141.802113,135.134732,96.831968,133.521469,-0.000737,-0.001012,32.000000,-235.816805,135.710138,-0.602252,24.494111,0.690134,416815.976836,0.985804,20.132205,0.599518,2.792158,0.067546,0.068832,168.363702,32.000000,183.861437,169.096291,171.032998,151.444329,32.000000,147.011089,72.257527,64.021029,91.099321,21.772152,54.430940,51.869607,79.938680,31.735441,29.200202,59.597628,37.180422
49.783862,60.167749,138.927992,145.033458,113.579427,98.802105,29.152141,14.191417,135.097931,-0.028685,60.445774,50.509000,144.133669,139.613482,141.806113,135.131040,96.834043,133.514890,-0.000737,-0.001016,32.000000,-235.816942,135.706507,-0.602647,24.494039,0.689105,416827.526132,0.985657,20.127941,0.596953,2.787698,0.059218,0.063119,168.364848,32.000000,183.860575,169.094191,171.061080,151.456574,32.000000,147.001020,72.257460,64.021658,91.094467,21.772152,54.551000,51.869607,79.937072,31.735441,29.200059,59.608603,37.013658
49.782525,60.171953,139.071911,145.035675,113.630002,98.793769,29.163942,14.191383,135.092984,-0.028387,60.450943,50.504010,144.138667,139.608054,141.806809,135.126049,96.832117,133.506994,-0.000737,-0.001005,32.000000,-235.817013,135.703081,-0.601731,24.494329,0.688861,416873.179920,0.985558,20.124682,0.592531,2.786237,0.064287,0.064868,168.383681,32.000000,183.846337,169.092132,171.130340,151.461277,32.000000,147.006578,72.256792,64.021255,91.088844,21.772152,54.557114,51.869607,79.935239,31.735441,29.210493,59.600322,37.055478
49.779262,60.179084,138.944631,145.038630,113.636533,98.793979,29.167452,14.191537,135.090464,-0.028399,60.457340,50.502785,144.141035,139.602943,141.806500,135.121805,96.832390,133.499783,-0.000736,-0.000999,32.000000,-235.816857,135.699192,-0.602256,24.494387,0.689887,416842.103860,0.985887,20.123731,0.587230,2.790623,0.061235,0.066275,168.392662,32.000000,183.840783,169.107303,171.159809,151.453059,32.000000,147.026557,72.256355,64.022034,91.085045,21.772152,54.533910,51.869607,79.938107,31.735441,29.225123,59.604443,37.202873
49.780928,60.185445,138.711948,145.041785,113.695750,98.793985,29.153482,14.191558,135.088622,-0.028435,60.456657,50.502818,144.142066,139.597444,141.806898,135.118663,96.831450,133.493588,-0.000736,-0.001004,32.000000,-235.816959,135.694018,-0.602690,24.494219,0.690552,416816.718770,0.985445,20.129319,0.585284,2.793589,0.066584,0.074861,168.390340,32.000000,183.846821,169.116999,171.101017,151.449498,32.000000,147.034078,72.254840,64.023873,91.083090,21.772152,54.470274,51.869607,79.940240,31.735441,29.241072,59.598404,37.015859
49.782856,60.189891,138.751044,145.044789,113.690775,98.793998,29.180656,14.191658,135.088632,-0.011685,60.452468,50.503177,144.144768,139.594458,141.810098,135.118934,96.831634,133.493209,-0.000735,-0.000999,32.000000,-235.816791,135.686990,-0.603235,24.492648,0.689993,416828.138736,0.985418,20.139828,0.581475,2.791215,0.063587,0.071589,168.384104,32.000000,183.865595,169.123533,171.052623,151.451969,32.000000,147.044005,72.254595,64.025869,91.080195,21.772152,54.490707,51.869607,79.935824,31.735441,29.255438,59.602820,37.184311
49.786722,60.191276,138.967848,145.047292,113.670231,98.794089,29.163482,14.191653,135.086781,0.012481,60.442111,50.504786,144.147067,139.596024,141.816302,135.118239,96.829010,133.492242,-0.000735,-0.001010,32.000000,-235.816809,135.680123,-0.602846,24.490288,0.688848,416836.635491,0.985871,20.144465,0.579377,2.786448,0.068111,0.067799,168.381092,32.000000,183.873651,169.110245,171.039830,151.468828,32.000000,147.041497,72.252564,64.025976,91.076415,21.772152,54.447244,51.869607,79.933977,31.735441,29.260063,59.598021,37.198764
49.784801,60.189635,138.958114,145.048957,113.738869,98.794207,29.161170,14.191917,135.085527,0.048855,60.425220,50.505627,144.145732,139.595806,141.819003,135.117947,96.825998,133.489550,-0.000735,-0.001014,32.000000,-235.816517,135.673773,-0.603067,24.487716,0.689065,416841.131850,0.984922,20.146913,0.579007,2.787125,0.061382,0.068278,168.394422,32.000000,183.872413,169.104457,171.096688,151.477605,32.000000,147.038239,72.249943,64.026501,91.074634,21.772152,54.452641,51.869607,79.935338,31.735441,29.260401,59.605053,36.971766
49.788251,60.186835,139.046054,145.050165,113.753583,98.786258,29.168568,14.191969,135.085291,0.095905,60.414447,50.506581,144.148542,139.596397,141.819816,135.117398,96.828552,133.487828,-0.000735,-0.001028,32.000000,-235.816531,135.668164,-0.602401,24.484322,0.690132,416845.733570,0.985423,20.144297,0.581156,2.791263,0.065209,0.069253,168.416029,32.000000,183.862308,169.106572,171.154566,151.473484,32.000000,147.045061,72.248636,64.027730,91.073177,21.772152,54.614937,51.869607,79.930073,31.735441,29.257345,59.611131,37.073673
49.789729,60.183483,139.102292,145.051088,113.726036,98.774028,29.171850,14.191971,135.084042,0.152068,60.406572,50.508022,144.149698,139.595155,141.821218,135.117387,96.828447,133.487353,-0.000734,-0.001055,32.000000,-235.816569,135.659984,-0.602472,24.480974,0.690183,416850.326279,0.985540,20.144645,0.582848,2.791175,0.064619,0.068770,168.424499,32.000000,183.858510,169.127359,171.170150,151.462981,32.000000,147.070134,72.247931,64.029178,91.072010,21.772152,54.656736,51.869607,79.923011,31.735441,29.251794,59.599594,36.965749
49.787626,60.180185,139.022441,145.051900,113.739488,98.770033,29.193613,14.191979,135.082735,0.220881,60.398639,50.510876,144.152252,139.599421,141.825308,135.119172,96.826177,133.487169,-0.000734,-0.001047,32.000000,-235.816518,135.648575,-0.602419,24.478707,0.690595,416806.720705,0.985128,20.138272,0.579451,2.792748,0.067995,0.070402,168.414979,32.000000,183.867722,169.129897,171.095185,151.462747,32.000000,147.082240,72.246499,64.028381,91.068214,21.772152,54.600826,51.869607,79.928944,31.735441,29.246389,59.600981,37.198397
49.791651,60.176418,138.990201,145.052687,113.845291,98.782129,29.163844,14.191879,135.082906,0.306153,60.385787,50.515859,144.152209,139.600429,141.828738,135.118070,96.825462,133.488406,-0.000734,-0.001069,32.000000,-235.816705,135.639306,-0.602387,24.477567,0.690848,416749.873926,0.984854,20.133390,0.579321,2.793795,0.068617,0.072584,168.410201,32.000000,183.872526,169.129677,171.046245,151.465133,32.000000,147.082435,72.244529,64.028251,91.065256,21.772152,54.562672,51.869607,79.925322,31.735441,29.240288,59.603676,36.938824
49.800981,60.170490,139.166832,145.053033,113.833636,98.794173,29.164452,14.191892,135.082419,0.403520,60.365099,50.519658,144.152738,139.600518,141.831790,135.117592,96.825011,133.490621,-0.000734,-0.001087,32.000000,-235.816821,135.627033,-0.601063,24.477983,0.690524,416734.402566,0.984118,20.132268,0.581502,2.792309,0.066945,0.065992,168.414796,32.000000,183.875901,169.122582,171.053550,151.484866,32.000000,147.076230,72.243855,64.029016,91.063142,21.772152,54.629526,51.869607,79.915927,31.735441,29.231520,59.604207,37.021655
49.796511,60.162964,139.162503,145.052840,113.813044,98.793998,29.134765,14.191802,135.078331,0.519951,60.351153,50.522892,144.152661,139.600375,141.835278,135.119099,96.823531,133.491191,-0.000732,-0.001058,32.000000,-235.816965,135.615956,-0.602014,24.479947,0.690412,416779.425821,0.985145,20.124334,0.582823,2.791436,0.060651,0.068364,168.441814,32.000000,183.867896,169.117203,171.125539,151.488269,32.000000,147.079389,72.243350,64.030892,91.062239,21.772152,54.728037,51.869607,79.915352,31.735441,29.218099,59.609164,36.910577
49.800191,60.154399,139.151947,145.052012,113.818686,98.787737,29.177119,14.191857,135.076914,0.649552,60.334631,50.529583,144.154625,139.603050,141.839409,135.118466,96.824523,133.491016,-0.000731,-0.001063,32.000000,-235.816877,135.602908,-0.602120,24.482800,0.691188,416817.312631,0.985027,20.108748,0.584359,2.794460,0.066467,0.068069,168.457603,32.000000,183.858753,169.124607,171.175481,151.479864,32.000000,147.085222,72.242816,64.032200,91.059804,21.772152,54.657494,51.869607,79.911699,31.735441,29.201293,59.605417,37.186512
49.808775,60.146073,139.079097,145.051317,113.960589,98.799949,29.151847,14.191832,135.080550,0.794472,60.297530,50.540896,144.155308,139.608212,141.843337,135.123895,96.824818,133.492461,-0.000733,-0.001060,32.000000,-235.816839,135.591494,-0.602812,24.485544,0.691173,416812.664958,0.986106,20.105849,0.586120,2.794624,0.067788,0.067419,168.461659,32.000000,183.852027,169.141359,171.171563,151.470968,32.000000,147.096531,72.242156,64.033615,91.057887,21.772152,54.618901,51.869607,79.903293,31.735441,29.184752,59.596379,37.167069
49.815118,60.132723,139.200946,145.049646,114.068009,98.820118,29.157579,14.191851,135.084940,0.948060,60.252729,50.547777,144.152736,139.614734,141.845863,135.130641,96.822105,133.496241,-0.000734,-0.001065,32.000000,-235.816817,135.578194,-0.601920,24.487111,0.690919,416770.780088,0.984510,20.093475,0.585042,2.794205,0.071623,0.070472,168.453880,32.000000,183.873865,169.146057,171.124074,151.465416,32.000000,147.111873,72.241234,64.033803,91.056739,21.772152,54.686385,51.869607,79.890421,31.735441,29.162957,59.607138,37.190987
49.818673,60.116566,139.282369,145.047049,114.071715,98.844418,29.164728,14.191847,135.088345,1.129492,60.212850,50.554105,144.148536,139.618073,141.848019,135.135317,96.821392,133.501237,-0.000733,-0.001045,32.000000,-235.816836,135.564789,-0.601555,24.487816,0.690423,416806.077602,0.985277,20.076262,0.585455,2.792261,0.063947,0.066406,168.451423,32.000000,183.881455,169.139435,171.092547,151.476107,32.000000,147.094004,72.239509,64.034056,91.055421,21.772152,54.719151,51.869607,79.881062,31.735441,29.130345,59.597450,37.204780
49.816771,60.099815,139.342539,145.043576,113.995913,98.852641,29.147656,14.191934,135.087605,1.321111,60.186556,50.559253,144.144683,139.619208,141.850452,135.134606,96.821083,133.503833,-0.000732,-0.001047,32.000000,-235.816865,135.546611,-0.600830,24.489279,0.690985,416874.914759,0.985112,20.056348,0.590022,2.794351,0.077904,0.073511,168.454394,32.000000,183.879754,169.131309,171.106522,151.486203,32.000000,147.079408,72.238967,64.033345,91.054418,21.772152,54.816486,51.869607,79.880742,31.735441,29.095695,59.598660,37.060247
49.820274,60.091044,139.294012,145.040061,113.847261,98.848546,29.145223,14.191901,135.086927,1.522700,60.171252,50.565642,144.144392,139.617543,141.856710,135.134581,96.821990,133.503632,-0.000732,-0.001032,32.000000,-235.816854,135.526917,-0.600682,24.492421,0.691450,416955.840979,0.984993,20.036512,0.593186,2.795786,0.074909,0.074987,168.479806,32.000000,183.871013,169.133162,166.949685,151.490371,32.000000,147.078324,72.238366,64.032374,91.054654,21.772152,54.817987,51.869607,79.875951,31.735441,29.072236,59.604512,36.995977
49.823212,60.089076,139.307720,145.037210,113.769005,98.836343,29.167280,14.192032,135.085700,1.730129,60.159308,50.569283,144.144981,139.617757,141.858264,135.131458,96.824011,133.504391,-0.000730,-0.001050,32.000000,-235.816731,135.503867,-0.600301,24.496619,0.691760,416971.013425,0.985650,20.021730,0.594767,2.797101,0.065376,0.071508,168.489634,32.000000,183.868397,169.149638,162.856221,151.483030,32.000000,147.083851,72.238065,64.033261,91.055390,21.772152,54.783177,51.869607,79.868119,31.735441,29.061603,59.599162,37.179835
49.828304,60.091519,139.211084,145.034797,113.802377,98.828102,29.178768,14.192085,135.082705,1.955506,60.142584,50.578454,144.144899,139.615915,141.859078,135.135557,96.825053,133.505203,-0.000730,-0.001085,32.000000,-235.816658,135.479279,-0.601458,24.501760,0.691329,416938.117665,0.985592,20.009332,0.593763,2.795930,0.076349,0.070976,168.495536,32.000000,183.868658,169.160289,162.829129,151.470949,32.000000,147.090395,72.237665,64.033213,91.055775,21.772152,54.788771,51.869607,79.861288,31.735441,29.065444,59.610727,37.161053
49.828566,60.095979,139.378166,145.032595,113.896593,98.828123,29.179205,14.191867,135.080504,2.184361,60.118557,50.592239,144.145175,139.617018,141.862164,135.137032,96.826199,133.503149,-0.000729,-0.001081,32.000000,-235.816873,135.457684,-0.601908,24.506107,0.691148,416878.678774,0.984656,20.004324,0.592114,2.796041,0.064073,0.072314,168.486394,32.000000,183.882867,169.161569,162.787495,151.466121,32.000000,147.095962,72.236859,64.032416,91.055401,21.772152,54.785915,51.869607,79.852427,31.735441,29.075751,59.605397,36.995903
49.835134,60.099260,139.281517,145.029633,113.944470,98.831931,29.162595,14.191949,135.078171,2.413705,60.094858,50.603601,144.144856,139.617312,141.865283,135.139628,96.826439,133.501785,-0.000727,-0.001107,32.000000,-235.816766,135.432681,-0.602686,24.508024,0.690402,416841.624944,0.984082,20.001498,0.591470,2.793815,0.069025,0.065182,168.484315,32.000000,183.891706,169.147070,162.768232,151.491088,32.000000,147.078238,72.237458,64.032673,91.055222,21.772152,54.720987,51.869607,79.841720,31.735441,29.084422,59.600932,37.019821
49.835934,60.104037,139.309967,145.025549,113.905789,98.835813,29.165236,14.191968,135.071135,2.642451,60.089754,50.606453,144.141874,139.612548,141.867835,135.135592,96.828453,133.496965,-0.000728,-0.001112,32.000000,-235.816811,135.405049,-0.603100,24.505456,0.691097,416845.131976,0.984074,20.005688,0.589317,2.797154,0.061851,0.070202,168.503793,32.000000,183.885031,169.146878,162.828377,151.497563,32.000000,147.074696,72.238284,64.031327,91.055707,21.772152,54.859586,51.869607,79.837553,31.735441,29.093878,59.604463,37.013805
49.826455,60.114441,139.401222,145.020921,113.806115,98.819670,29.177010,14.191828,135.058970,2.870760,60.107943,50.607379,144.139885,139.601497,141.869394,135.125937,96.826051,133.487143,-0.000727,-0.001105,32.000000,-235.816964,135.373591,-0.603673,24.498804,0.690501,416861.136317,0.984538,20.002173,0.588407,2.794846,0.063253,0.066382,168.523821,32.000000,183.875338,169.146698,162.875731,151.500451,32.000000,147.076620,72.238887,64.032094,91.056889,21.772152,54.867335,51.869607,79.840939,31.735441,29.106561,59.603568,36.998545
49.822773,60.134607,139.439557,145.016326,113.688506,98.795511,29.181567,14.192022,135.042055,3.098556,60.143440,50.609785,144.137189,139.587690,141.865735,135.111010,96.823083,133.473741,-0.000727,-0.001114,32.000000,-235.816783,135.337954,-0.603874,24.491694,0.690740,416878.861744,0.984483,20.006121,0.584029,2.795372,0.067606,0.064440,168.527834,32.000000,183.872846,169.162528,162.908190,151.492973,32.000000,147.092717,72.237561,64.031737,91.058350,21.772152,54.919312,51.869607,79.841404,31.735441,29.150523,59.599270,37.039557
49.817375,60.172218,139.304705,145.013346,113.687772,98.759353,29.162309,14.191999,135.022837,3.325845,60.186126,50.618856,144.131534,139.572486,141.858845,135.092835,96.823310,133.458617,-0.000726,-0.001128,32.000000,-235.816834,135.295513,-0.605256,24.485125,0.691420,416834.484789,0.984157,20.026334,0.581614,2.797735,0.067139,0.064950,168.522640,32.000000,183.881112,169.162172,162.844534,151.486033,32.000000,147.095969,72.237128,64.031258,91.059461,21.772152,54.891965,51.869607,79.842447,31.735441,29.219451,59.592159,37.190840
49.818524,60.214994,139.313998,145.010741,113.697723,98.730859,29.167566,14.191968,135.003100,3.553135,60.220078,50.626397,144.129736,139.557516,141.853678,135.076577,96.820371,133.443546,-0.000724,-0.001135,32.000000,-235.816896,135.253635,-0.605483,24.479296,0.691737,416766.436555,0.983896,20.050310,0.578009,2.798711,0.073277,0.067718,168.517563,32.000000,183.887931,169.161414,162.805113,151.488502,32.000000,147.079588,72.237698,64.031880,91.061256,21.772152,54.832975,51.869607,79.842384,31.735441,29.306580,59.598139,37.119014
49.818082,60.260853,139.320812,145.007879,113.627817,98.710656,29.156423,14.192102,134.981685,3.779495,60.253993,50.633276,144.128606,139.539758,141.853395,135.060350,96.821781,133.426746,-0.000724,-0.001150,32.000000,-235.816751,135.217392,-0.606675,24.475978,0.691173,416664.817029,0.984400,20.093506,0.570363,2.796308,0.071721,0.070542,168.518423,32.000000,183.894331,169.149232,162.808507,151.510237,32.000000,147.061308,72.237886,64.032416,91.062323,21.772152,54.862859,51.869607,79.838105,31.735441,29.405089,59.591707,37.007642
49.812916,60.307714,139.248627,145.004129,113.551943,98.690342,29.151773,14.192045,134.958182,4.005998,60.295847,50.637240,144.126151,139.521643,141.850952,135.041216,96.821670,133.408651,-0.000723,-0.001167,32.000000,-235.816859,135.181106,-0.606547,24.473122,0.691248,416603.521543,0.984025,20.135095,0.565909,2.796430,0.062525,0.063779,168.542316,32.000000,183.890466,169.146838,162.875928,151.510324,32.000000,147.055268,72.238066,64.031244,91.063585,21.772152,54.856514,51.869607,79.837243,31.735441,29.507200,59.597893,36.989520
49.808556,60.358664,139.405263,144.999008,113.456733,98.657720,29.178551,14.192119,134.931762,4.195030,60.341729,50.642407,144.125866,139.501264,141.846083,135.018956,96.819895,133.389663,-0.000724,-0.001190,32.000000,-235.816794,135.144373,-0.606867,24.471097,0.691322,416574.381370,0.984329,20.181411,0.556255,2.796591,0.074712,0.070185,168.550504,32.000000,183.883283,169.147906,162.919414,151.497823,32.000000,147.064879,72.238839,64.030299,91.064745,21.772152,54.962784,51.869607,79.843660,31.735441,29.615536,59.601571,36.931707
49.807994,60.413050,139.465708,144.993177,113.374862,98.633134,29.177166,14.192148,134.908666,4.375855,60.384493,50.651644,144.121388,139.479760,141.844141,134.998456,96.819630,133.371420,-0.000723,-0.001221,32.000000,-235.816713,135.105934,-0.607175,24.469422,0.691087,416551.911510,0.984518,20.233617,0.547488,2.795432,0.068758,0.063924,168.553275,32.000000,183.886516,169.159387,162.913624,151.477393,32.000000,147.078275,72.238986,64.029603,91.066693,21.772152,54.944004,51.869607,79.839364,31.735441,29.730881,59.599358,37.035375
49.807093,60.468358,139.398357,144.986334,113.368612,98.608595,29.167538,14.192240,134.884826,4.556211,60.418853,50.662407,144.113893,139.457400,141.839470,134.979700,96.818315,133.353189,-0.000723,-0.001223,32.000000,-235.816670,135.068126,-0.607613,24.466677,0.691840,416484.982038,0.983516,20.289080,0.539945,2.798822,0.064482,0.057878,168.544629,32.000000,183.912863,169.163277,162.867698,151.470837,32.000000,147.075272,72.240207,64.029390,91.068738,21.772152,54.915764,51.869607,79.841583,31.735441,29.854023,59.597657,37.027085
49.806505,60.522072,139.317980,144.978175,113.309534,98.590487,29.158541,14.192208,134.862283,4.735898,60.441475,50.672646,144.105227,139.437511,141.835699,134.961246,96.815801,133.335642,-0.000722,-0.001232,32.000000,-235.816794,135.033196,-0.607315,24.463358,0.692126,416451.753579,0.983471,20.344048,0.531256,2.800067,0.075485,0.067529,168.537488,32.000000,183.923616,169.151127,162.826172,151.482715,32.000000,147.057430,72.241123,64.029158,91.069086,21.772152,54.942604,51.869607,79.835763,31.735441,29.972564,59.601414,36.930020
49.799544,60.570716,139.190671,144.967245,113.225995,98.566163,29.163565,14.192303,134.840156,4.914953,60.469561,50.680793,144.097063,139.422397,141.835519,134.942904,96.814914,133.317013,-0.000722,-0.001232,32.000000,-235.816694,134.994921,-0.607649,24.460500,0.691823,416421.495327,0.983715,20.400288,0.523623,2.798765,0.063682,0.060482,168.536952,32.000000,183.927754,169.136614,162.848977,151.492321,32.000000,147.034502,72.242687,64.028689,91.068140,21.772152,54.893115,51.869607,79.841317,31.735441,30.084373,59.603902,36.932000
49.801211,60.620102,139.071453,144.955049,113.156730,98.541672,29.154749,14.192282,134.814876,5.093757,60.502672,50.684955,144.087796,139.404938,141.834288,134.923395,96.812195,133.298236,-0.000722,-0.001244,32.000000,-235.816710,134.957584,-0.607951,24.457541,0.691515,416418.244232,0.983990,20.454610,0.517524,2.797184,0.070069,0.063384,168.555115,32.000000,183.918454,169.128053,162.915037,151.490631,32.000000,147.013293,72.242480,64.029266,91.067055,21.772152,54.771844,51.869607,79.840924,31.735441,30.193808,59.599378,37.010650
49.795193,60.670778,139.132878,144.942066,113.111219,98.517164,29.170828,14.192135,134.786357,5.272228,60.540212,50.693927,144.080375,139.381480,141.830864,134.901609,96.810733,133.277931,-0.000722,-0.001249,32.000000,-235.816759,134.920031,-0.607279,24.455067,0.691006,416383.521581,0.983855,20.510460,0.509266,2.795019,0.057492,0.062250,168.559555,32.000000,183.916375,169.134513,162.955416,151.475013,32.000000,147.019375,72.243018,64.029157,91.063923,21.772152,54.814039,51.869607,79.841442,31.735441,30.305260,59.603174,36.991061
49.793585,60.723290,139.038335,144.928776,113.039307,98.484642,29.180303,14.192028,134.758935,5.440293,60.574587,50.704976,144.071170,139.359602,141.824980,134.880020,96.810192,133.256963,-0.000722,-0.001271,32.000000,-235.816846,134.883856,-0.606709,24.453479,0.690401,416346.958880,0.984000,20.558122,0.502767,2.792532,0.068820,0.059632,168.554174,32.000000,183.920463,169.138930,162.907738,151.461392,32.000000,147.019795,72.243834,64.028915,91.060041,21.772152,54.776544,51.869607,79.845183,31.735441,30.423026,59.604443,36.950709
49.798900,60.775737,139.078363,144.915378,113.089704,98.452098,29.166582,14.191989,134.736412,5.595238,60.589038,50.718522,144.058093,139.342918,141.816579,134.859614,96.809650,133.236978,-0.000722,-0.001267,32.000000,-235.816916,134.852426,-0.606664,24.453265,0.690795,416314.080021,0.983475,20.615028,0.494257,2.794103,0.066347,0.060813,168.543159,32.000000,183.941904,169.131761,162.841582,151.452734,32.000000,147.008448,72.245636,64.029937,91.055673,21.772152,54.869704,51.869607,79.839093,31.735441,30.541161,59.596880,36.982477
49.807092,60.822565,139.042871,144.901109,113.171040,98.435758,29.173199,14.191791,134.716270,5.742550,60.587482,50.732773,144.047132,139.328870,141.811784,134.843595,96.812517,133.221133,-0.000723,-0.001294,32.000000,-235.817018,134.824559,-0.606625,24.453398,0.690270,416245.377885,0.983003,20.669205,0.484502,2.792294,0.069209,0.061109,168.536146,32.000000,183.953293,169.110936,162.793384,151.469266,32.000000,146.987310,72.247891,64.029435,91.050084,21.772152,54.726000,51.869607,79.830700,31.735441,30.653730,59.601030,37.036476
49.810600,60.863662,138.930487,144.885643,113.207769,98.427441,29.155993,14.191777,134.696973,5.874067,60.575658,50.745916,144.034313,139.316308,141.806201,134.830968,96.807177,133.206919,-0.000723,-0.001315,32.000000,-235.817050,134.799873,-0.606658,24.453421,0.690260,416171.999267,0.983161,20.716149,0.475229,2.792800,0.064332,0.062562,168.534349,32.000000,183.950402,169.091378,162.827220,151.471564,32.000000,146.953789,72.248656,64.026935,91.044140,21.772152,54.619516,51.869607,79.820556,31.735441,30.754744,59.604374,37.020481
49.810876,60.898916,138.874583,144.868655,113.232371,98.427402,29.165652,14.191737,134.678651,5.999911,60.568556,50.756373,144.025163,139.304768,141.802120,134.816826,96.806866,133.191843,-0.000723,-0.001311,32.000000,-235.817065,134.778416,-0.605726,24.453056,0.689937,416151.728634,0.982719,20.754497,0.464579,2.791628,0.074748,0.068075,168.545338,32.000000,183.939986,169.075433,162.878014,151.462676,32.000000,146.931238,72.250259,64.025624,91.037600,21.772152,54.714138,51.869607,79.818506,31.735441,30.837453,59.603794,36.954671
49.813756,60.932505,139.065094,144.849967,113.212713,98.427321,29.166535,14.191674,134.659857,6.119616,60.575642,50.765522,144.008288,139.290330,141.791357,134.801875,96.804551,133.178652,-0.000723,-0.001316,32.000000,-235.817254,134.750849,-0.605990,24.452307,0.689351,416176.570708,0.983246,20.791964,0.462937,2.789175,0.068088,0.069022,168.548696,32.000000,183.949417,169.080087,162.893955,151.438372,32.000000,146.935465,72.250575,64.024811,91.033763,21.772152,54.824795,51.869607,79.811718,31.735441,30.918106,59.596723,37.041685
49.806814,60.969754,138.961351,144.830861,113.119696,98.419114,29.155904,14.191758,134.638183,6.256137,60.592824,50.770191,143.993535,139.275156,141.782878,134.785480,96.803647,133.164606,-0.000725,-0.001334,32.000000,-235.817205,134.721671,-0.605881,24.451409,0.689155,416221.880305,0.983005,20.826931,0.455840,2.788037,0.067123,0.064892,168.539971,32.000000,183.966419,169.076000,162.844327,151.423535,32.000000,146.910737,72.252070,64.025727,91.030897,21.772152,54.723460,51.869607,79.813402,31.735441,31.001773,59.610501,36.943886
49.804083,61.011673,138.924467,144.811881,113.071741,98.390772,29.165699,14.191877,134.614016,6.383147,60.613127,50.776658,143.979491,139.260330,141.775815,134.767070,96.805674,133.147439,-0.000725,-0.001341,32.000000,-235.817039,134.693519,-0.605503,24.450698,0.690123,416266.735855,0.983000,20.857539,0.451675,2.791701,0.065470,0.064863,168.523035,32.000000,183.982827,169.061814,162.801339,151.414267,32.000000,146.879018,72.252129,64.026443,91.028135,21.772152,54.729575,51.869607,79.817402,31.735441,31.093566,59.607462,36.972279
49.805327,61.059269,138.833440,144.793570,113.101368,98.362367,29.162335,14.191882,134.592423,6.495806,60.619466,50.788379,143.964329,139.248331,141.768353,134.751190,96.808816,133.132797,-0.000725,-0.001357,32.000000,-235.816989,134.669183,-0.605879,24.451141,0.689762,416285.387193,0.983523,20.901974,0.445676,2.790007,0.061525,0.061137,168.514783,32.000000,183.994821,169.037959,162.784468,151.430338,32.000000,146.846249,72.253340,64.026023,91.024877,21.772152,54.650308,51.869607,79.814969,31.735441,31.203869,59.600155,37.044546
49.810386,61.107030,138.920339,144.776071,113.203211,98.353340,29.178876,14.191838,134.573710,6.593108,60.615071,50.801541,143.949601,139.238715,141.758005,134.738295,96.810236,133.118399,-0.000725,-0.001373,32.000000,-235.817025,134.650411,-0.605513,24.451554,0.689532,416216.461003,0.983077,20.946719,0.435215,2.789419,0.062687,0.064592,168.522490,32.000000,183.992950,169.017209,162.839484,151.430745,32.000000,146.811930,72.254336,64.024826,91.021450,21.772152,54.713969,51.869607,79.807433,31.735441,31.314825,59.604000,37.080789
49.817455,61.150811,138.992796,144.757339,113.243581,98.344254,29.164577,14.191908,134.551903,6.673587,60.614450,50.810824,143.932330,139.229199,141.745295,134.724728,96.809000,133.106966,-0.000725,-0.001394,32.000000,-235.816960,134.633607,-0.605657,24.451216,0.688946,416149.807440,0.983003,20.993028,0.424876,2.787522,0.071115,0.064524,168.528132,32.000000,183.998187,169.003684,162.868902,151.414586,32.000000,146.794354,72.254674,64.022606,91.017983,21.772152,54.703503,51.869607,79.799475,31.735441,31.422081,59.601453,37.010577
49.814451,61.193355,138.864232,144.737531,113.219223,98.332108,29.163616,14.191882,134.534498,6.748744,60.625320,50.818236,143.916074,139.216626,141.734549,134.709661,96.806542,133.095946,-0.000724,-0.001377,32.000000,-235.816967,134.614673,-0.605593,24.450810,0.689304,416166.396980,0.982370,21.035552,0.416380,2.788983,0.066530,0.066593,168.529569,32.000000,184.010389,169.002621,162.850447,151.400459,32.000000,146.781279,72.255810,64.022400,91.015330,21.772152,54.702157,51.869607,79.797176,31.735441,31.521247,59.593458,37.182843
49.812360,61.237404,138.941191,144.716802,113.210859,98.319920,29.145344,14.191937,134.512495,6.798029,60.649274,50.823860,143.899436,139.204543,141.723886,134.693380,96.804688,133.083533,-0.000724,-0.001405,32.000000,-235.816816,134.593792,-0.605684,24.449982,0.689584,416181.297540,0.982721,21.072016,0.411997,2.790042,0.069152,0.062735,168.508405,32.000000,184.042576,168.986863,162.768578,151.387592,32.000000,146.755250,72.256388,64.022302,91.011293,21.772152,54.660874,51.869607,79.794137,31.735441,31.625598,59.608888,37.108229
49.812151,61.286400,138.917469,144.695721,113.233669,98.299858,29.183375,14.191859,134.489216,6.833096,60.673481,50.827263,143.882741,139.192832,141.711974,134.679057,96.805890,133.067801,-0.000725,-0.001435,32.000000,-235.816820,134.576802,-0.605202,24.447924,0.689009,416190.234085,0.982807,21.117669,0.409039,2.787629,0.072856,0.066485,168.496652,32.000000,184.055591,168.962330,162.722211,151.381361,32.000000,146.721726,72.256656,64.020236,91.006822,21.772152,54.649319,51.869607,79.795172,31.735441,31.737366,59.600411,37.156211
49.812165,61.337282,138.901995,144.674752,113.183451,98.287770,29.169367,14.191828,134.465957,6.854468,60.697398,50.829587,143.862838,139.179588,141.699243,134.664865,96.805924,133.052043,-0.000724,-0.001445,32.000000,-235.816774,134.559284,-0.606102,24.445292,0.689443,416199.606575,0.983461,21.163884,0.404790,2.789291,0.068495,0.063632,168.490085,32.000000,184.061874,168.930918,165.554083,151.383302,32.000000,146.676084,72.257507,64.019847,91.003669,21.772152,54.707709,51.869607,79.789426,31.735441,31.855082,59.598100,37.030386
49.815259,61.388017,138.869722,144.653717,113.101402,98.287827,29.159161,14.191812,134.445359,6.875066,60.715187,50.840406,143.847077,139.168378,141.685490,134.652846,96.802760,133.037819,-0.000726,-0.001432,32.000000,-235.816718,134.547755,-0.605779,24.441838,0.689337,416175.089422,0.982110,21.213096,0.395853,2.788827,0.068682,0.065714,168.502180,32.000000,184.060573,168.903944,169.758465,151.374061,32.000000,146.646589,72.258197,64.019022,91.000626,21.772152,54.684135,51.869607,79.784270,31.735441,31.977265,59.600076,36.989887
49.820368,61.436571,139.053600,144.632435,113.126835,98.287938,29.165907,14.191828,134.427261,6.877448,60.720943,50.854622,143.829472,139.162694,141.669896,134.640763,96.800446,133.023443,-0.000728,-0.001403,32.000000,-235.816679,134.540980,-0.605659,24.438209,0.689345,416187.972590,0.982592,21.263964,0.388073,2.788516,0.063009,0.063582,168.500271,32.000000,184.071243,168.899243,171.152726,151.345037,32.000000,146.636842,72.259421,64.018749,90.997709,21.772152,54.707389,51.869607,79.778362,31.735441,32.092928,59.599614,37.203386
49.827696,61.477458,138.895592,144.610711,113.102115,98.288053,29.150435,14.191758,134.415435,6.871129,60.713418,50.865632,143.811346,139.163406,141.653857,134.634259,96.797364,133.017472,-0.000729,-0.001367,32.000000,-235.816716,134.536156,-0.605729,24.436111,0.689337,416256.451910,0.983001,21.311496,0.384242,2.787694,0.068726,0.064105,168.491460,32.000000,184.087360,168.894280,171.100867,151.324333,32.000000,146.615612,72.260797,64.017945,90.995238,21.772152,54.720133,51.869607,79.770103,31.735441,32.198125,59.598247,37.198397
49.837895,61.510639,138.835861,144.587697,113.098441,98.296194,29.211001,14.191727,134.405344,6.864124,60.690733,50.875111,143.791340,139.161803,141.638771,134.628638,96.796449,133.014031,-0.000731,-0.001346,32.000000,-235.816731,134.534917,-0.605503,24.434725,0.690357,416319.678785,0.982790,21.354762,0.379488,2.791099,0.073039,0.068539,168.472959,32.000000,184.120256,168.879087,171.019684,151.307516,32.000000,146.583945,72.261910,64.017218,90.992259,21.772152,54.641076,51.869607,79.751705,31.735441,32.290039,59.608810,37.112778
49.849044,61.537030,138.873042,144.563535,113.141525,98.300577,29.163336,14.191797,134.397221,6.857822,60.658317,50.887804,143.770915,139.165366,141.626040,134.626396,96.796104,133.016321,-0.000731,-0.001320,32.000000,-235.816724,134.535614,-0.604750,24.436293,0.689609,416373.156621,0.983259,21.388067,0.379633,2.787518,0.068685,0.061643,168.457368,32.000000,184.140305,168.841523,170.975408,151.309803,32.000000,146.532318,72.261965,64.016291,90.988960,21.772152,54.622790,51.869607,79.732862,31.735441,32.365831,59.599535,37.222462
49.858423,61.557552,138.859550,144.538362,113.186635,98.304545,29.155226,14.191895,134.394455,6.851510,60.621107,50.899333,143.748376,139.171887,141.612826,134.626136,96.795966,133.019632,-0.000732,-0.001292,32.000000,-235.816671,134.539488,-0.604710,24.440947,0.689313,416444.767350,0.981167,21.410694,0.378855,2.785749,0.071125,0.067234,168.447676,32.000000,184.142071,168.807748,171.007612,151.300102,32.000000,146.480122,72.262232,64.012745,90.984298,21.772152,54.681148,51.869607,79.720308,31.735441,32.423101,59.602899,37.074333
49.865117,61.570217,138.837986,144.511767,113.233947,98.316356,29.168189,14.191811,134.391564,6.846305,60.586694,50.908574,143.727258,139.180260,141.598253,134.629061,96.797411,133.023248,-0.000731,-0.001291,32.000000,-235.816631,134.542339,-0.604721,24.446781,0.689361,416490.509577,0.982642,21.425554,0.380326,2.785872,0.069168,0.059840,168.454706,32.000000,184.143750,168.778065,171.047585,151.280363,32.000000,146.442029,72.262911,64.009991,90.979772,21.772152,54.644227,51.869607,79.703049,31.735441,32.469388,59.593340,36.987319
49.872913,61.580672,138.932984,144.485105,113.314721,98.336590,29.161457,14.191792,134.388775,6.840982,60.552205,50.916280,143.706943,139.187972,141.584236,134.636324,96.794885,133.026258,-0.000731,-0.001284,32.000000,-235.816561,134.548042,-0.604277,24.453043,0.689092,416528.156118,0.982805,21.436373,0.382093,2.785077,0.061041,0.057339,168.450072,32.000000,184.151238,168.771642,171.067279,151.255353,32.000000,146.428114,72.264965,64.009851,90.976355,21.772152,54.669588,51.869607,79.689519,31.735441,32.507863,59.608003,37.184604
49.881107,61.589689,138.966182,144.458829,113.322540,98.356967,29.151971,14.191675,134.387706,6.836564,60.516360,50.925193,143.682580,139.194780,141.569639,134.642343,96.794431,133.031965,-0.000731,-0.001281,32.000000,-235.816730,134.554464,-0.603593,24.459083,0.688823,416587.230068,0.982374,21.442115,0.382427,2.784271,0.065397,0.069921,168.433707,32.000000,184.177473,168.747718,170.997179,151.234234,32.000000,146.394157,72.265387,64.007887,90.972464,21.772152,54.682576,51.869607,79.672337,31.735441,32.541723,59.602063,37.155991
49.888380,61.598042,138.946544,144.433389,113.318336,98.369061,29.173177,14.191488,134.388887,6.832517,60.480216,50.934734,143.657401,139.205997,141.554613,134.649590,96.796748,133.037560,-0.000731,-0.001268,32.000000,-235.816940,134.558983,-0.602997,24.462618,0.689152,416686.225739,0.982661,21.444508,0.386432,2.785740,0.066365,0.060486,168.417535,32.000000,184.203198,168.717367,170.933488,151.216742,32.000000,146.360370,72.265502,64.007046,90.968722,21.772152,54.733067,51.869607,79.654893,31.735441,32.573539,59.602447,36.976534
49.899038,61.605001,138.935569,144.409188,113.386085,98.381356,29.166388,14.191523,134.390088,6.828421,60.439994,50.945263,143.633998,139.216705,141.537268,134.656068,96.797419,133.045007,-0.000732,-0.001251,32.000000,-235.816883,134.569247,-0.601797,24.465090,0.689180,416779.516919,0.983031,21.445053,0.389692,2.785948,0.065303,0.055219,168.402693,32.000000,184.215752,168.671863,170.901713,151.221589,32.000000,146.304552,72.266798,64.006006,90.964389,21.772152,54.705290,51.869607,79.635753,31.735441,32.603448,59.608829,37.134494
