OSU 80 Ton Compressor Load Stand
49.910678,61.610559,138.751027,144.385734,113.494771,98.401573,29.167486,14.191513,134.392752,6.847174,60.397770,50.956388,143.611794,139.229946,141.521223,134.663842,96.797152,133.052972,-0.000732,-0.001244,32.000000,-235.816935,134.574168,-0.602433,24.466928,0.688967,416832.530217,0.982301,21.445887,0.390128,2.785148,0.067512,0.066188,168.406813,32.000000,184.221505,168.644445,170.937089,151.215435,32.000000,146.253364,72.268001,64.004730,90.960845,21.772152,54.646285,51.869607,79.613101,31.735441,32.630937,59.603853,37.013291
49.917958,61.614203,138.816476,144.363026,113.599777,98.413905,29.169096,14.191513,134.399111,6.887865,60.353426,50.964705,143.588439,139.246113,141.502385,134.675040,96.794473,133.064110,-0.000732,-0.001244,32.000000,-235.816978,134.582132,-0.600994,24.469305,0.688786,416885.976242,0.982440,21.441828,0.393118,2.784334,0.060060,0.055934,168.407604,32.000000,184.224101,168.622005,170.955823,151.197589,32.000000,146.218885,72.267757,64.003455,90.957277,21.772152,54.646727,51.869607,79.593395,31.735441,32.655491,59.604610,37.125764
49.930573,61.615424,138.848313,144.341059,113.592412,98.426295,29.157672,14.191434,134.405418,6.930061,60.311472,50.971508,143.568182,139.264418,141.484663,134.683996,96.790340,133.076217,-0.000732,-0.001244,32.000000,-235.817027,134.592546,-0.601366,24.473116,0.687795,416971.274811,0.982368,21.435355,0.397302,2.779987,0.054452,0.055232,168.396705,32.000000,184.228767,168.608399,170.933025,151.165369,32.000000,146.199062,72.267423,64.001103,90.953954,21.772152,54.629431,51.869607,79.569257,31.735441,32.672331,59.599752,37.194289
49.938282,61.614747,138.744197,144.320473,113.699422,98.446042,29.143759,14.191374,134.414692,6.972371,60.267831,50.982180,143.547660,139.284408,141.466648,134.697962,96.787264,133.088787,-0.000731,-0.001252,32.000000,-235.816998,134.603108,-0.600900,24.478670,0.688036,417029.158887,0.982289,21.431477,0.405457,2.780893,0.069539,0.059388,168.378460,32.000000,184.249920,168.585397,170.856675,151.142354,32.000000,146.160015,72.267663,63.999721,90.951201,21.772152,54.621720,51.869607,79.549779,31.735441,32.686487,59.610796,37.163548
49.954321,61.612681,138.947487,144.300959,113.799550,98.466434,29.197786,14.191293,134.423791,7.015248,60.206228,50.996583,143.527186,139.303299,141.448068,134.715550,96.785055,133.105750,-0.000732,-0.001270,32.000000,-235.816939,134.617081,-0.600337,24.483680,0.687977,417082.892293,0.982528,21.419664,0.415542,2.780828,0.069533,0.061456,168.362109,32.000000,184.260608,168.551662,170.792848,151.136581,32.000000,146.117646,72.266507,63.998018,90.949496,21.772152,54.623542,51.869607,79.517352,31.735441,32.697812,59.610177,37.096050
49.968163,61.607816,139.047955,144.281996,113.860018,98.490863,29.175020,14.191233,134.436111,7.058415,60.136672,51.013914,143.509034,139.324513,141.431123,134.735195,96.785328,133.123630,-0.000731,-0.001278,32.000000,-235.816895,134.632400,-0.599773,24.488335,0.687328,417166.410675,0.983026,21.411022,0.424798,2.778313,0.064145,0.056996,168.347873,32.000000,184.271758,168.513311,166.556346,151.138160,32.000000,146.073959,72.267408,63.996078,90.948155,21.772152,54.686811,51.869607,79.486304,31.735441,32.706156,59.601404,37.128478
49.984477,61.598745,139.107798,144.263068,113.961303,98.515386,29.164029,14.191222,134.453848,7.101991,60.065083,51.027752,143.492170,139.350620,141.416016,134.754701,96.781954,133.143625,-0.000730,-0.001247,32.000000,-235.816909,134.649684,-0.599706,24.490832,0.688069,417244.853583,0.981059,21.392390,0.435344,2.781491,0.065037,0.055335,168.356402,32.000000,184.270939,168.488261,162.386020,151.122231,32.000000,146.037388,72.268491,63.995015,90.947889,21.772152,54.824797,51.869607,79.454958,31.735441,32.701021,59.600814,37.182036
49.994196,61.585511,139.131764,144.242926,114.018690,98.543844,29.159726,14.191304,134.471265,7.146334,59.998711,51.037829,143.474364,139.377940,141.398830,134.774545,96.778690,133.165783,-0.000730,-0.001241,32.000000,-235.816821,134.668181,-0.600398,24.490641,0.688376,417332.593364,0.981757,21.373231,0.443858,2.782731,0.060053,0.060731,168.349164,32.000000,184.277776,168.473171,162.412722,151.088393,32.000000,146.019426,72.269131,63.993258,90.947012,21.772152,54.838195,51.869607,79.423118,31.735441,32.689889,59.599545,37.177268
50.002760,61.573079,138.996762,144.222193,113.985894,98.580300,29.163870,14.191300,134.487418,7.191208,59.952545,51.043411,143.456652,139.400817,141.384864,134.795049,96.775424,133.182784,-0.000731,-0.001229,32.000000,-235.816856,134.687566,-0.600782,24.490022,0.688503,417421.530341,0.981996,21.347318,0.457060,2.783020,0.066986,0.064025,168.327961,32.000000,184.288415,168.458997,162.373103,151.056004,32.000000,146.000202,72.270601,63.992541,90.949316,21.772152,54.776371,51.869607,79.395831,31.735441,32.676543,59.594638,37.176534
50.008955,61.564258,139.092024,144.201359,113.933402,98.600719,29.153698,14.191329,134.501317,7.236163,59.918037,51.052918,143.435666,139.420432,141.368117,134.813616,96.774466,133.199419,-0.000731,-0.001213,32.000000,-235.816847,134.702442,-0.599921,24.490547,0.688648,417525.333110,0.982180,21.324052,0.471213,2.782958,0.066911,0.059241,168.304655,32.000000,184.315422,168.437178,162.304490,151.028515,32.000000,145.968966,72.270775,63.991274,90.951247,21.772152,54.756909,51.869607,79.370735,31.735441,32.664796,59.596860,37.143005
50.011711,61.561859,139.205826,144.180916,113.900297,98.612949,29.170613,14.191550,134.516158,7.281515,59.879748,51.065356,143.414371,139.443072,141.351987,134.832281,96.772502,133.219139,-0.000731,-0.001199,32.000000,-235.816688,134.718682,-0.599950,24.494074,0.688105,417664.781811,0.982187,21.302781,0.482831,2.779782,0.071555,0.066194,168.285026,32.000000,184.324665,168.401707,162.251546,151.023164,32.000000,145.924433,72.271353,63.991064,90.952607,21.772152,54.863869,51.869607,79.344035,31.735441,32.673486,59.599339,37.173819
50.027005,61.564110,139.115004,144.161787,113.917363,98.629339,29.173516,14.191667,134.531404,7.327003,59.834029,51.079102,143.395838,139.464570,141.338037,134.853858,96.768930,133.240113,-0.000730,-0.001155,32.000000,-235.816553,134.735466,-0.600206,24.501572,0.688587,417738.168966,0.982577,21.287568,0.491963,2.781342,0.065092,0.063348,168.274720,32.000000,184.325843,168.368976,162.262356,151.012901,32.000000,145.888306,72.271851,63.990689,90.955971,21.772152,54.774376,51.869607,79.312455,31.735441,32.688762,59.602545,37.190620
50.036461,61.563717,138.999022,144.142463,113.966711,98.653739,29.164812,14.191387,134.548294,7.373948,59.781423,51.089640,143.378614,139.490337,141.322528,134.873072,96.766404,133.260022,-0.000730,-0.001120,32.000000,-235.816782,134.755511,-0.600191,24.510600,0.689081,417788.682330,0.982063,21.282325,0.503614,2.783465,0.061514,0.060389,168.278334,32.000000,184.316890,168.343243,162.293825,150.996159,32.000000,145.856364,72.272237,63.989164,90.958130,21.772152,54.817494,51.869607,79.279436,31.735441,32.704540,59.604355,37.194435
50.044814,61.560784,139.229503,144.122843,113.980061,98.678104,29.157870,14.191406,134.565091,7.386087,59.731014,51.099641,143.359838,139.512474,141.305277,134.896850,96.762793,133.281841,-0.000730,-0.001104,32.000000,-235.816747,134.778311,-0.599774,24.520354,0.688313,417858.255078,0.981805,21.268797,0.517488,2.780798,0.066974,0.062523,168.265973,32.000000,184.319801,168.337895,162.280345,150.961386,32.000000,145.848394,72.273047,63.986589,90.958872,21.772152,54.948175,51.869607,79.249207,31.735441,32.714683,59.604482,37.205000
50.050204,61.555416,139.367428,144.102827,114.037238,98.710643,29.168534,14.191353,134.583565,7.387407,59.684401,51.108835,143.339677,139.537518,141.289154,134.920377,96.757360,133.301055,-0.000728,-0.001081,32.000000,-235.816715,134.801246,-0.600599,24.528787,0.687516,417960.715860,0.982136,21.258650,0.529791,2.777955,0.066392,0.061060,168.244619,32.000000,184.334464,168.315377,162.198730,150.937716,32.000000,145.825617,72.274060,63.983738,90.959987,21.772152,54.922883,51.869607,79.218214,31.735441,32.717019,59.602673,37.192381
50.057857,61.549422,139.217198,144.082635,114.050918,98.735024,29.155028,14.191329,134.601414,7.387702,59.646641,51.116230,143.320186,139.559922,141.270558,134.942376,96.752457,133.318584,-0.000729,-0.001083,32.000000,-235.816680,134.823454,-0.599777,24.533301,0.688398,418061.902434,0.982425,21.247102,0.544118,2.782096,0.066180,0.056650,168.214225,32.000000,184.349303,168.281120,162.130664,150.910637,32.000000,145.789848,72.274254,63.982337,90.960472,21.772152,54.880133,51.869607,79.189339,31.735441,32.718418,59.597126,37.133761
50.066039,61.545494,139.022902,144.062684,114.039924,98.751264,29.170755,14.191417,134.617961,7.387677,59.610146,51.123360,143.301486,139.580553,141.255232,134.963027,96.747302,133.338907,-0.000730,-0.001096,32.000000,-235.816539,134.842707,-0.599472,24.535358,0.688972,418199.327790,0.982259,21.236176,0.558986,2.784553,0.069580,0.066419,168.190336,32.000000,184.356346,168.240707,162.094190,150.905445,32.000000,145.742174,72.274129,63.980915,90.962855,21.772152,54.861825,51.869607,79.155861,31.735441,32.721521,59.596978,37.186879
50.074395,61.542553,139.091286,144.043198,114.076900,98.767628,29.173005,14.191466,134.636174,7.387221,59.573662,51.128842,143.284801,139.603960,141.237946,134.984750,96.742924,133.357674,-0.000729,-0.001104,32.000000,-235.816440,134.861380,-0.599225,24.533915,0.688153,418299.940466,0.982777,21.222289,0.572495,2.781126,0.066325,0.069642,168.193637,32.000000,184.342672,168.213378,162.134880,150.886632,32.000000,145.711384,72.275761,63.980917,90.965388,21.772152,54.872166,51.869607,79.121205,31.735441,32.728991,59.603145,37.184458
50.083155,61.539519,139.123661,144.024404,114.058509,98.792044,29.177131,14.191548,134.651604,7.386492,59.542573,51.137139,143.268901,139.627286,141.221642,135.004503,96.742256,133.376247,-0.000729,-0.001116,32.000000,-235.816447,134.881451,-0.598213,24.531391,0.687120,418368.367412,0.982222,21.209926,0.587625,2.776791,0.071640,0.064276,168.182987,32.000000,184.328912,168.193711,162.148099,150.858210,32.000000,145.684467,72.275098,63.979997,90.967457,21.772152,54.829770,51.869607,79.089059,31.735441,32.736137,59.608013,37.101112
50.092434,61.536105,139.118422,144.006572,114.023702,98.804195,29.167470,14.191634,134.668602,7.386572,59.513570,51.144768,143.254402,139.650430,141.203831,135.022796,96.741980,133.395817,-0.000729,-0.001107,32.000000,-235.816360,134.901233,-0.598865,24.529526,0.687477,418437.051722,0.982121,21.198371,0.601216,2.777693,0.067339,0.062864,168.172611,32.000000,184.324186,168.187057,162.140320,150.823638,32.000000,145.686586,72.275988,63.979483,90.969912,21.772152,54.839859,51.869607,79.050421,31.735441,32.742718,59.607885,37.210943
50.097331,61.532115,139.109057,143.989075,114.013549,98.824456,29.151753,14.191708,134.687409,7.386097,59.479836,51.154495,143.235615,139.672136,141.186409,135.039667,96.738598,133.415310,-0.000730,-0.001092,32.000000,-235.816376,134.921931,-0.599540,24.528522,0.687738,418532.402903,0.982029,21.186308,0.610999,2.777853,0.068294,0.061241,168.148167,32.000000,184.339073,168.170614,162.067729,150.802490,32.000000,145.666403,72.277091,63.978942,90.972894,21.772152,54.867547,51.869607,79.019243,31.735441,32.748384,59.595336,37.181963
50.108388,61.526516,139.075888,143.971788,114.133801,98.848869,29.171678,14.191829,134.705368,7.385901,59.433643,51.164508,143.218533,139.697382,141.168149,135.059457,96.734300,133.436561,-0.000731,-0.001076,32.000000,-235.816328,134.944225,-0.599756,24.531064,0.687699,418574.260774,0.982266,21.173331,0.620880,2.777234,0.062419,0.053997,168.124684,32.000000,184.342778,168.138336,162.013247,150.792726,32.000000,145.635017,72.276636,63.977471,90.974710,21.772152,54.778186,51.869607,78.983014,31.735441,32.752786,59.604423,37.166483
50.120328,61.518279,139.139246,143.954584,114.361221,98.873193,29.168039,14.191851,134.726280,7.385598,59.369944,51.177564,143.201180,139.724868,141.152297,135.079723,96.731346,133.458780,-0.000731,-0.001096,32.000000,-235.816391,134.967964,-0.599748,24.537096,0.687738,418658.918004,0.982881,21.164293,0.633827,2.776776,0.061480,0.059814,168.101500,32.000000,184.340264,168.105410,162.006578,150.787427,32.000000,145.598909,72.277655,63.975258,90.976287,21.772152,54.890710,51.869607,78.941174,31.735441,32.748709,59.593408,37.363547
50.136466,61.501128,139.053438,143.936736,114.489137,98.897485,29.167545,14.191798,134.751395,7.385553,59.296738,51.183942,143.183776,139.752121,141.136960,135.104723,96.725001,133.483357,-0.000732,-0.001078,32.000000,-235.816481,134.990288,-0.598815,24.545666,0.687497,418756.562226,0.982200,21.147302,0.648552,2.775501,0.063333,0.055650,168.104445,32.000000,184.322235,168.078580,162.051837,150.771190,32.000000,145.557872,72.277062,63.973146,90.977435,21.772152,54.863764,51.869607,78.895170,31.735441,32.731893,59.600804,37.338896
50.145667,61.478981,139.154116,143.917253,114.526793,98.921725,29.164827,14.191852,134.773809,7.385566,59.232612,51.188449,143.165239,139.777937,141.120868,135.129149,96.721212,133.507587,-0.000730,-0.001087,32.000000,-235.816412,135.014273,-0.598282,24.554392,0.687605,418847.046807,0.982286,21.126763,0.662408,2.776104,0.071896,0.070158,168.094360,32.000000,184.308193,168.061255,162.074641,150.737109,32.000000,145.539436,72.276864,63.970033,90.979039,21.772152,54.848210,51.869607,78.852683,31.735441,32.703285,59.606253,37.247774
50.153656,61.455732,139.274320,143.896803,114.612207,98.941915,29.163056,14.191932,134.796612,7.386028,59.180673,51.196798,143.142844,139.804641,141.101946,135.153738,96.719541,133.529308,-0.000731,-0.001103,32.000000,-235.816408,135.038489,-0.597690,24.563808,0.686831,418929.642533,0.982152,21.092989,0.680807,2.773499,0.066293,0.062388,168.078637,32.000000,184.301507,168.047449,162.037840,150.709312,32.000000,145.527894,72.277002,63.968191,90.981297,21.772152,54.906270,51.869607,78.811198,31.735441,32.663840,59.600627,37.197444
50.158354,61.435276,139.100845,143.876051,114.653059,98.954017,29.158002,14.191755,134.819030,7.385921,59.135201,51.204238,143.119455,139.830752,141.086373,135.176433,96.718593,133.548807,-0.000731,-0.001118,32.000000,-235.816535,135.061537,-0.597464,24.571362,0.687067,419005.805088,0.982229,21.061367,0.696480,2.774998,0.070820,0.062461,168.053046,32.000000,184.304608,168.033262,161.961162,150.678888,32.000000,145.504468,72.278077,63.967948,90.983951,21.772152,54.957175,51.869607,78.775288,31.735441,32.633113,59.605210,37.345646
50.166371,61.418340,139.112444,143.856371,114.763647,98.970404,29.157593,14.191581,134.840259,7.386154,59.085591,51.210763,143.103133,139.856512,141.069968,135.201526,96.716834,133.570211,-0.000730,-0.001130,32.000000,-235.816654,135.086495,-0.597164,24.575553,0.687361,419059.916423,0.982257,21.029892,0.708803,2.776952,0.064932,0.057270,168.035150,32.000000,184.301942,168.002232,161.903775,150.668730,32.000000,145.473780,72.279931,63.968287,90.988537,21.772152,54.884223,51.869607,78.733640,31.735441,32.607208,59.596310,37.359659
50.170792,61.401938,139.221300,143.837305,114.826415,98.994906,29.152820,14.191634,134.859601,7.386444,59.045125,51.215413,143.082974,139.880570,141.054571,135.225796,96.715762,133.591683,-0.000730,-0.001137,32.000000,-235.816653,135.109822,-0.597509,24.577007,0.686276,419084.035878,0.982393,21.004600,0.719311,2.773234,0.065995,0.058438,168.024226,32.000000,184.291776,167.974446,161.914551,150.660231,32.000000,145.449525,72.281258,63.967557,90.993111,21.772152,54.918678,51.869607,78.696228,31.735441,32.584217,59.602132,37.189153
50.176829,61.386740,139.083359,143.818821,114.753672,99.015440,29.157035,14.191543,134.879619,7.386544,59.010468,51.220150,143.066933,139.902989,141.039337,135.245451,96.713095,133.614586,-0.000731,-0.001120,32.000000,-235.816835,135.130896,-0.596404,24.575855,0.686172,419130.101373,0.982353,20.979411,0.731565,2.773022,0.059828,0.059864,168.027564,32.000000,184.267911,167.953368,161.938520,150.634891,32.000000,145.409548,72.281435,63.965643,90.997046,21.772152,54.929102,51.869607,78.656469,31.735441,32.562217,59.600804,37.206394
50.185324,61.373415,139.099362,143.800890,114.734759,99.027602,29.163075,14.191694,134.900779,7.386920,58.977853,51.226824,143.049405,139.927771,141.021419,135.265648,96.711217,133.632759,-0.000731,-0.001102,32.000000,-235.816705,135.151850,-0.596312,24.575304,0.686729,419212.100049,0.982620,20.958459,0.743162,2.774947,0.064270,0.061722,168.018377,32.000000,184.251819,167.948832,161.952166,150.594756,32.000000,145.406523,72.282451,63.964834,91.001403,21.772152,54.853001,51.869607,78.615481,31.735441,32.546071,59.604414,37.277854
50.192645,61.361435,139.053322,143.783979,114.756985,99.043950,29.163710,14.191928,134.924368,7.387359,58.925048,51.237085,143.032458,139.953875,141.004239,135.291680,96.708506,133.657477,-0.000732,-0.001101,32.000000,-235.816355,135.174985,-0.596736,24.577044,0.686115,419281.334681,0.982512,20.937046,0.757056,2.771864,0.074352,0.068687,167.992325,32.000000,184.248210,167.938831,161.872633,150.563817,32.000000,145.393018,72.284038,63.962283,91.006156,21.772152,54.825771,51.869607,78.572718,31.735441,32.531718,59.611396,37.315638
50.205928,61.343551,139.317536,143.766667,114.802480,99.061116,29.149334,14.192019,134.950534,7.387683,58.863525,51.245443,143.016477,139.980042,140.986399,135.317931,96.703760,133.681090,-0.000733,-0.001102,32.000000,-235.816209,135.199383,-0.596686,24.581269,0.686132,419313.810612,0.982212,20.914978,0.767840,2.771714,0.070543,0.063994,167.959561,32.000000,184.256552,167.922210,161.800299,150.540734,32.000000,145.367423,72.283681,63.961772,91.011708,21.772152,54.960254,51.869607,78.525189,31.735441,32.511924,59.609793,37.086952
50.211689,61.320729,139.404526,143.748672,114.883424,99.085647,29.176656,14.192089,134.979856,7.387705,58.801543,51.251425,142.996564,140.006597,140.972111,135.344492,96.701075,133.706921,-0.000732,-0.001086,32.000000,-235.816147,135.224020,-0.596167,24.587572,0.685834,419368.611242,0.982164,20.895464,0.782666,2.770392,0.066960,0.063441,167.936522,32.000000,184.249084,167.890865,161.763447,150.536530,32.000000,145.331966,72.283481,63.962238,91.017796,21.772152,55.008619,51.869607,78.481106,31.735441,32.479399,59.602732,37.158559
50.217294,61.293932,139.474407,143.729712,114.900168,99.118209,29.173268,14.192041,135.003702,7.387999,58.746042,51.257091,142.979111,140.030525,140.959606,135.371569,96.700130,133.728379,-0.000733,-0.001082,32.000000,-235.816188,135.249181,-0.596396,24.594275,0.686891,419419.004999,0.982487,20.863915,0.798980,2.774922,0.079956,0.071725,167.932593,32.000000,184.229932,167.861604,161.818449,150.522635,32.000000,145.306825,72.285808,63.962323,91.023574,21.772152,55.147263,51.869607,78.435477,31.735441,32.433976,59.609911,37.312630
50.219812,61.269658,139.508493,143.710434,114.909450,99.142273,29.158523,14.192108,135.024130,7.388297,58.707300,51.258901,142.963791,140.052799,140.944637,135.394810,96.696537,133.748989,-0.000733,-0.001060,32.000000,-235.816170,135.270800,-0.596652,24.598306,0.687181,419495.514643,0.981627,20.835165,0.814321,2.776336,0.071881,0.066069,167.924841,32.000000,184.210433,167.842090,157.707194,150.501989,32.000000,145.284710,72.286477,63.963358,91.029999,21.772152,55.160641,51.869607,78.393432,31.735441,32.391900,59.595739,37.354156
50.215605,61.251127,139.596461,143.691903,114.839089,99.159277,29.165097,14.192178,135.043911,7.388558,58.683386,51.258391,142.949757,140.071577,140.929841,135.415799,96.695233,133.766457,-0.000733,-0.001053,32.000000,-235.816067,135.289224,-0.596115,24.601061,0.687424,419597.455532,0.981874,20.802603,0.825776,2.777418,0.068187,0.061775,167.905366,32.000000,184.191764,167.839452,153.613383,150.465204,32.000000,145.280113,72.286922,63.962818,91.035817,21.772152,55.198458,51.869607,78.359853,31.735441,32.357516,59.602122,37.103020
50.209895,61.238154,139.695012,143.674279,114.815549,99.168197,29.172040,14.192186,135.059565,7.388900,58.669046,51.257487,142.932520,140.086188,140.912686,135.429090,96.696941,133.782071,-0.000735,-0.001054,32.000000,-235.816163,135.303773,-0.596453,24.603410,0.687552,419672.890270,0.982491,20.775738,0.839463,2.777957,0.067349,0.055678,167.877983,32.000000,184.194008,167.827657,153.535764,150.437938,32.000000,145.262294,72.288014,63.963248,91.042933,21.772152,55.281333,51.869607,78.329833,31.735441,32.335202,59.608495,37.105514
50.211160,61.230552,139.702464,143.657720,114.744631,99.168173,29.158448,14.192320,135.074940,7.389445,58.662090,51.255116,142.915009,140.099755,140.893218,135.440965,96.694486,133.795810,-0.000735,-0.001053,32.000000,-235.816108,135.316940,-0.596620,24.605150,0.688057,419726.589922,0.982481,20.761535,0.849322,2.779942,0.062054,0.057729,167.849093,32.000000,184.191760,167.800644,156.294272,150.418843,32.000000,145.236908,72.288810,63.963332,91.048095,21.772152,55.316775,51.869607,78.294128,31.735441,32.329933,59.592887,37.196270
50.206089,61.228466,139.667818,143.643462,114.645340,99.168160,29.176157,14.192432,135.085426,7.389473,58.656549,51.253077,142.897533,140.110541,140.878164,135.455055,96.694347,133.808009,-0.000736,-0.001093,32.000000,-235.816033,135.328172,-0.596773,24.608693,0.688595,419748.502165,0.982425,20.754437,0.855261,2.782221,0.063005,0.060010,167.828897,32.000000,184.181239,167.770812,160.491900,150.415758,32.000000,145.202194,72.289482,63.962828,91.054785,21.772152,55.310749,51.869607,78.260043,31.735441,32.332435,59.602820,37.153497
50.206766,61.227424,139.743070,143.630414,114.538123,99.168189,29.169212,14.192540,135.095691,7.389526,58.652709,51.252438,142.882770,140.119142,140.861278,135.467939,96.692006,133.818080,-0.000737,-0.001122,32.000000,-235.815944,135.339953,-0.596956,24.613341,0.688546,419742.783931,0.982835,20.745534,0.864442,2.782299,0.065278,0.061563,167.829262,32.000000,184.152235,167.751342,161.938261,150.401382,32.000000,145.171977,72.290091,63.962181,91.063746,21.772152,55.334771,51.869607,78.226301,31.735441,32.339942,59.610069,37.179762
50.205815,61.226784,139.782302,143.618346,114.529518,99.172120,29.145291,14.192633,135.103519,7.389324,58.640584,51.254229,142.868308,140.132248,140.842799,135.476399,96.688453,133.828232,-0.000736,-0.001128,32.000000,-235.815774,135.348940,-0.596976,24.617715,0.688355,419744.024370,0.982342,20.748664,0.870554,2.781890,0.064418,0.057754,167.823165,32.000000,184.137426,167.739198,161.956658,150.380300,32.000000,145.164220,72.289537,63.961651,91.072478,21.772152,55.354161,51.869607,78.190865,31.735441,32.349664,59.607698,37.204193
50.204874,61.225901,139.898900,143.607025,114.489623,99.184372,29.164478,14.192677,135.112805,7.389711,58.623990,51.254833,142.856566,140.144655,140.825101,135.486858,96.687353,133.842445,-0.000735,-0.001134,32.000000,-235.815722,135.360782,-0.597374,24.620920,0.688571,419746.633576,0.982559,20.746926,0.877825,2.783351,0.075546,0.066950,167.801705,32.000000,184.121230,167.732086,161.916380,150.354094,32.000000,145.150023,72.290074,63.961324,91.081164,21.772152,55.468730,51.869607,78.153581,31.735441,32.358608,59.604561,37.135375
50.205236,61.220286,139.787457,143.596290,114.492919,99.184311,29.150069,14.192689,135.122126,7.389694,58.606680,51.249772,142.846758,140.154009,140.810576,135.495841,96.689219,133.850447,-0.000735,-0.001150,32.000000,-235.815710,135.368765,-0.597981,24.620405,0.688682,419770.163597,0.983423,20.747263,0.886348,2.784186,0.063961,0.063540,167.768267,32.000000,184.124636,167.724234,161.850818,150.331519,32.000000,145.135360,72.290291,63.960469,91.089829,21.772152,55.380048,51.869607,78.119637,31.735441,32.360819,59.600755,37.181009
50.204939,61.213269,139.843825,143.585532,114.456177,99.192292,29.144712,14.192602,135.129279,7.389563,58.600705,51.242968,142.835652,140.161936,140.795018,135.502454,96.689546,133.855622,-0.000736,-0.001163,32.000000,-235.815745,135.373165,-0.597471,24.617309,0.689263,419823.624717,0.982916,20.747349,0.894407,2.786560,0.071434,0.066829,167.745581,32.000000,184.118576,167.699230,161.804499,150.329528,32.000000,145.113837,72.290166,63.959206,91.098301,21.772152,55.485336,51.869607,78.081412,31.735441,32.358132,59.599585,37.158999
50.198266,61.208201,139.950674,143.575319,114.432225,99.188274,29.171239,14.192646,135.133571,7.388851,58.605596,51.235767,142.823699,140.167659,140.779093,135.508345,96.691824,133.859200,-0.000735,-0.001234,32.000000,-235.815761,135.377567,-0.598512,24.613203,0.688714,419812.360996,0.983379,20.741361,0.896458,2.784320,0.061719,0.064465,167.730066,32.000000,184.103704,167.674798,161.822997,150.322152,32.000000,145.083814,72.290695,63.958198,91.107488,21.772152,55.588600,51.869607,78.051612,31.735441,32.352397,59.607216,37.164648
50.195089,61.208432,139.788871,143.566215,114.456408,99.176267,29.148947,14.192661,135.135020,7.388712,58.612540,51.227658,142.814389,140.170319,140.766412,135.509467,96.693940,133.860406,-0.000735,-0.001230,32.000000,-235.815773,135.380525,-0.600639,24.608918,0.689127,419836.600732,0.983627,20.734650,0.898663,2.785460,0.060478,0.058642,167.727754,32.000000,184.075926,167.652372,161.878134,150.302987,32.000000,145.060623,72.290749,63.959202,91.118323,21.772152,55.509458,51.869607,78.020716,31.735441,32.363548,59.612104,37.093996
50.196794,61.214146,139.705695,143.559162,114.458351,99.159906,29.137566,14.192620,135.136901,7.388430,58.621126,51.223702,142.805163,140.169144,140.751300,135.510472,96.698139,133.858761,-0.000735,-0.001265,32.000000,-235.815872,135.382463,-0.602165,24.607339,0.689818,419813.112790,0.982823,20.736447,0.898137,2.787958,0.070088,0.063503,167.710803,32.000000,184.059238,167.656308,161.893970,150.278052,32.000000,145.074136,72.290570,63.958063,91.128367,21.772152,55.493272,51.869607,77.985844,31.735441,32.382492,59.590901,37.173526
50.193104,61.219404,139.770082,143.552515,114.455600,99.143592,29.158759,14.192624,135.138451,7.388336,58.616899,51.222592,142.792144,140.172161,140.734768,135.511725,96.699806,133.858606,-0.000734,-0.001284,32.000000,-235.815886,135.384240,-0.603703,24.608684,0.689118,419761.083558,0.983524,20.739947,0.896611,2.784911,0.056687,0.059398,167.691195,32.000000,184.052773,167.650439,161.832429,150.262304,32.000000,145.070759,72.291118,63.958249,91.139394,21.772152,55.444904,51.869607,77.950086,31.735441,32.404889,59.595680,37.166849
50.191020,61.222295,139.780407,143.545947,114.426686,99.143519,29.181920,14.192617,135.139716,7.388807,58.604085,51.218865,142.779060,140.174589,140.722445,135.512350,96.699725,133.860384,-0.000734,-0.001295,32.000000,-235.815891,135.387193,-0.605535,24.611881,0.688634,419690.274454,0.983724,20.743906,0.891607,2.783160,0.067974,0.056805,167.666890,32.000000,184.055762,167.639222,161.765754,150.247430,32.000000,145.049759,72.292055,63.956437,91.148827,21.772152,55.495688,51.869607,77.918692,31.735441,32.426360,59.597450,37.210063
50.182979,61.220910,139.809228,143.539128,114.391619,99.143529,29.141723,14.192646,135.140248,7.388793,58.601081,51.212012,142.768861,140.170659,140.712826,135.511681,96.701651,133.857700,-0.000733,-0.001275,32.000000,-235.815917,135.386243,-0.607015,24.615773,0.688866,419626.813337,0.982941,20.752962,0.889863,2.784647,0.066918,0.068230,167.641594,32.000000,184.046470,167.615576,161.723315,150.258214,32.000000,145.024110,72.291999,63.955247,91.158214,21.772152,55.540543,51.869607,77.890173,31.735441,32.434193,59.608849,37.132660
50.170481,61.221050,139.793912,143.531957,114.321090,99.131249,29.167212,14.192369,135.136328,7.388393,58.607688,51.201333,142.759306,140.164054,140.700438,135.509522,96.700609,133.852250,-0.000735,-0.001267,32.000000,-235.816232,135.384412,-0.610148,24.619908,0.688861,419631.562340,0.982212,20.757997,0.890815,2.784968,0.065296,0.062647,167.631345,32.000000,184.031020,167.590011,157.556970,150.255668,32.000000,145.008839,72.293292,63.953394,91.168894,21.772152,55.497173,51.869607,77.867236,31.735441,32.444181,59.606912,37.085338
50.155460,61.226215,139.861168,143.525718,114.238543,99.110960,29.146498,14.192377,135.131553,7.388200,58.622930,51.191410,142.750527,140.155380,140.688604,135.503834,96.701996,133.847245,-0.000735,-0.001306,32.000000,-235.816218,135.379177,-0.611319,24.622083,0.689013,419631.455972,0.983737,20.764886,0.887575,2.785989,0.064710,0.059906,167.627830,32.000000,184.007126,167.576264,153.451990,150.240987,32.000000,144.991026,72.292878,63.951400,91.180262,21.772152,55.605469,51.869607,77.851324,31.735441,32.460603,59.598955,37.187686
50.152905,61.235230,139.806517,143.520586,114.255968,99.086510,29.166034,14.192355,135.125020,7.387903,58.635113,51.185044,142.743611,140.147726,140.674579,135.499259,96.704331,133.839513,-0.000735,-0.001306,32.000000,-235.816323,135.374025,-0.612867,24.622407,0.688932,419589.841573,0.983025,20.777891,0.885949,2.786378,0.068485,0.063079,167.620009,32.000000,183.986889,167.577605,153.443000,150.212267,32.000000,144.994608,72.291443,63.948425,91.190976,21.772152,55.572250,51.869607,77.827290,31.735441,32.487771,59.608878,37.092968
50.148510,61.246922,139.783237,143.516737,114.272329,99.061997,29.164645,14.192240,135.120387,7.387304,58.635027,51.181722,142.736488,140.142728,140.662437,135.495920,96.705974,133.833314,-0.000735,-0.001342,32.000000,-235.816293,135.368539,-0.613256,24.620545,0.689290,419517.436693,0.983859,20.798519,0.882112,2.788553,0.062109,0.056679,167.595051,32.000000,183.995331,167.566028,153.360508,150.195832,32.000000,144.997196,72.291969,63.948212,91.201884,21.772152,55.595233,51.869607,77.798171,31.735441,32.523572,59.608131,37.188786
50.144151,61.253254,139.749004,143.513449,114.265809,99.049623,29.156047,14.192216,135.118240,7.387414,58.623012,51.180463,142.730139,140.137474,140.651317,135.494099,96.709031,133.829596,-0.000735,-0.001332,32.000000,-235.816274,135.368213,-0.615009,24.615990,0.688903,419422.915613,0.983036,20.810164,0.875992,2.787606,0.064321,0.066049,167.575802,32.000000,183.994487,167.549721,153.294283,150.186249,32.000000,144.983609,72.291249,63.945713,91.211423,21.772152,55.522613,51.869607,77.772699,31.735441,32.551861,59.597067,37.206174
50.133112,61.254431,139.846798,143.509402,114.261628,99.045516,29.151297,14.192323,135.114537,7.387496,58.614055,51.173329,142.724512,140.131330,140.644835,135.490474,96.716594,133.825842,-0.000734,-0.001345,32.000000,-235.816108,135.364661,-0.615947,24.611107,0.688769,419333.452535,0.982964,20.826381,0.871316,2.787386,0.070386,0.060923,167.559524,32.000000,183.981553,167.529909,153.275806,150.191082,32.000000,144.959084,72.291608,63.942803,91.220738,21.772152,55.645118,51.869607,77.749640,31.735441,32.570915,59.606095,37.157532
50.122674,61.254411,139.940640,143.505057,114.265746,99.041610,29.202523,14.192345,135.106017,7.387084,58.620177,51.164005,142.720330,140.121291,140.637675,135.482516,96.721813,133.820900,-0.000735,-0.001351,32.000000,-235.816098,135.358712,-0.617218,24.607020,0.688724,419286.335852,0.983242,20.837203,0.866437,2.786945,0.067536,0.063962,167.561010,32.000000,183.961460,167.509429,153.320655,150.189534,32.000000,144.953978,72.291854,63.941166,91.229757,21.772152,55.729700,51.869607,77.734001,31.735441,32.578996,59.606548,37.105147
50.109121,61.257157,139.848036,143.500873,114.227453,99.029433,29.163096,14.192229,135.095834,7.386498,58.636176,51.152810,142.717434,140.108287,140.631172,135.472511,96.725447,133.811412,-0.000735,-0.001373,32.000000,-235.816212,135.347298,-0.617756,24.603488,0.689473,419263.381320,0.983602,20.849747,0.857039,2.789510,0.069368,0.064282,167.551121,32.000000,183.943657,167.499792,153.348879,150.172719,32.000000,144.969799,72.291185,63.940022,91.239346,21.772152,55.703525,51.869607,77.715993,31.735441,32.595911,59.606990,37.096563
50.096133,61.267298,139.828751,143.498489,114.141746,99.017245,29.198304,14.192176,135.083863,7.386217,58.653391,51.142837,142.717366,140.091525,140.625229,135.461413,96.732260,133.799027,-0.000736,-0.001380,32.000000,-235.816119,135.333841,-0.618505,24.601479,0.690183,419243.617974,0.982063,20.860479,0.849399,2.791963,0.062223,0.057912,167.539211,32.000000,183.935101,167.503438,153.309959,150.154202,32.000000,144.979144,72.291840,63.937010,91.249325,21.772152,55.653824,51.869607,77.704876,31.735441,32.623358,59.602673,37.191134
50.087450,61.278759,139.997492,143.496857,114.073516,99.005140,29.158888,14.192320,135.070560,7.386057,58.664952,51.138116,142.710870,140.074794,140.613387,135.448645,96.735048,133.785770,-0.000737,-0.001397,32.000000,-235.815898,135.321450,-0.618547,24.598658,0.689956,419197.231231,0.983569,20.877187,0.841120,2.790870,0.065412,0.063860,167.513308,32.000000,183.944382,167.497759,153.240964,150.143388,32.000000,144.981219,72.291161,63.935239,91.258624,21.772152,55.763729,51.869607,77.688073,31.735441,32.657544,59.608072,37.126057
50.082476,61.289128,139.924976,143.495758,114.028522,98.992763,29.143434,14.192382,135.061514,7.385992,58.654404,51.133247,142.706297,140.063513,140.607816,135.437177,96.738118,133.774227,-0.000738,-0.001402,32.000000,-235.815797,135.311175,-0.619130,24.594618,0.690051,419154.254508,0.982568,20.900711,0.828243,2.791208,0.069074,0.062157,167.496431,32.000000,183.939907,167.476882,153.192309,150.151225,32.000000,144.967134,72.290728,63.933802,91.268669,21.772152,55.783680,51.869607,77.666301,31.735441,32.694640,59.606479,37.097884
50.075558,61.295996,139.901109,143.494972,114.049387,98.980428,29.159552,14.192415,135.050656,7.386168,58.640915,51.128798,142.702828,140.049029,140.601528,135.425648,96.737845,133.763452,-0.000737,-0.001411,32.000000,-235.815771,135.301309,-0.619635,24.590908,0.691024,419117.640690,0.983993,20.921119,0.818965,2.795061,0.063274,0.061168,167.485217,32.000000,183.929055,167.455620,153.205611,150.153365,32.000000,144.949914,72.291873,63.931698,91.278113,21.772152,55.776144,51.869607,77.650383,31.735441,32.720642,59.607275,37.215125
50.064729,61.295501,139.908459,143.493290,114.008434,98.968154,29.158836,14.192473,135.039913,7.385810,58.635196,51.116983,142.699973,140.034194,140.596413,135.414430,96.743114,133.753585,-0.000737,-0.001418,32.000000,-235.815682,135.288286,-0.619706,24.587605,0.690794,419076.084538,0.984526,20.936617,0.810243,2.793891,0.064279,0.059980,167.488076,32.000000,183.909084,167.447946,153.244769,150.146903,32.000000,144.946296,72.292142,63.928635,91.288582,21.772152,55.795588,51.869607,77.632043,31.735441,32.736242,59.595307,37.219307
50.047782,61.296436,139.747736,143.491346,114.019922,98.955874,29.147292,14.192259,135.025814,7.384686,58.649624,51.103865,142.698010,140.014258,140.589755,135.400025,96.745656,133.741200,-0.000737,-0.001436,32.000000,-235.816019,135.274719,-0.620186,24.586279,0.690824,419037.129588,0.984026,20.950615,0.805239,2.793800,0.062699,0.067601,167.481396,32.000000,183.898805,167.452090,153.260783,150.132091,32.000000,144.964562,72.291626,63.926767,91.298026,21.772152,55.760803,51.869607,77.627567,31.735441,32.748140,59.587183,37.183357
50.034263,61.301589,139.599801,143.489829,114.037812,98.926700,29.174173,14.192220,135.006966,7.384368,58.674807,51.093058,142.693703,139.994357,140.582137,135.383326,96.750905,133.724506,-0.000736,-0.001460,32.000000,-235.816001,135.254687,-0.620217,24.586851,0.691030,418981.577698,0.984161,20.961283,0.795138,2.794551,0.062415,0.059645,167.469854,32.000000,183.894965,167.452873,153.197687,150.121282,32.000000,144.971411,72.292784,63.924502,91.308053,21.772152,55.719798,51.869607,77.618111,31.735441,32.763090,59.606735,37.155918
50.024544,61.313750,139.556462,143.489427,113.973588,98.913951,29.168114,14.192036,134.986429,7.383946,58.695386,51.087603,142.691161,139.974369,140.576468,135.363703,96.756679,133.704464,-0.000737,-0.001484,32.000000,-235.816067,135.233788,-0.620614,24.587678,0.690459,418936.740109,0.984797,20.979692,0.786530,2.792286,0.071054,0.062036,167.455676,32.000000,183.898109,167.448422,153.142813,150.112668,32.000000,144.972354,72.293260,63.921317,91.317038,21.772152,55.592736,51.869607,77.612704,31.735441,32.800475,59.586455,37.161053
50.011630,61.328682,139.489749,143.490540,113.950649,98.877098,29.206924,14.192149,134.970213,7.384041,58.709947,51.078515,142.692541,139.955298,140.570077,135.343474,96.760782,133.686458,-0.000737,-0.001488,32.000000,-235.816066,135.214821,-0.619715,24.586670,0.689741,418818.623202,0.983905,20.998790,0.773104,2.790084,0.073361,0.066517,167.441736,32.000000,183.894313,167.424423,153.095889,150.126340,32.000000,144.960130,72.293155,63.919556,91.326077,21.772152,55.514276,51.869607,77.604143,31.735441,32.841905,59.593074,37.208302
49.995723,61.341596,139.571643,143.491775,113.996663,98.848743,29.210882,14.192136,134.954636,7.383563,58.715299,51.070644,142.690920,139.935433,140.565400,135.324427,96.764675,133.664527,-0.000737,-0.001500,32.000000,-235.815984,135.195559,-0.619150,24.584054,0.689591,418775.158835,0.984224,21.020977,0.757513,2.789760,0.068743,0.063336,167.444215,32.000000,183.876648,167.411059,155.892134,150.132302,32.000000,144.950013,72.293417,63.914893,91.335229,21.772152,55.662369,51.869607,77.598534,31.735441,32.883282,59.605790,37.180642
49.993575,61.351801,139.625678,143.492844,114.082130,98.824134,29.207116,14.192091,134.936739,7.383190,58.716751,51.064580,142.691290,139.916794,140.558832,135.306733,96.770872,133.648998,-0.000736,-0.001520,32.000000,-235.816074,135.174725,-0.618893,24.577871,0.689261,418638.791060,0.982868,21.049232,0.744588,2.789146,0.065726,0.061507,167.451129,32.000000,183.860377,167.410413,160.030825,150.124627,32.000000,144.951685,72.293490,63.911803,91.345772,21.772152,55.744008,51.869607,77.587472,31.735441,32.920477,59.593467,37.195683
49.984613,61.358603,139.454777,143.493454,114.079533,98.806868,29.205544,14.191948,134.918014,7.382491,58.721295,51.057217,142.690386,139.898297,140.551124,135.288648,96.777124,133.634557,-0.000736,-0.001531,32.000000,-235.816267,135.156049,-0.619453,24.570142,0.689814,418537.727181,0.982829,21.078561,0.729951,2.791672,0.074037,0.071656,167.445825,32.000000,183.847815,167.416289,161.398938,150.110084,32.000000,144.974832,72.291992,63.907694,91.355068,21.772152,55.626846,51.869607,77.576927,31.735441,32.946891,59.602850,37.163108
49.973945,61.362544,139.295975,143.493320,114.144985,98.794934,29.218311,14.191869,134.901677,7.381825,58.725850,51.048217,142.690396,139.879866,140.545457,135.272692,96.782195,133.613496,-0.000737,-0.001526,32.000000,-235.816364,135.139488,-0.619887,24.562225,0.690131,418435.949250,0.982784,21.090983,0.716143,2.792872,0.064711,0.062654,167.434583,32.000000,183.852865,167.410798,161.318141,150.107211,32.000000,144.984536,72.292516,63.905368,91.364819,21.772152,55.491018,51.869607,77.572013,31.735441,32.969301,59.608269,37.184604
49.960455,61.366909,139.234378,143.493131,114.211549,98.782680,29.205351,14.191996,134.885153,7.381009,58.728846,51.038042,142.690420,139.862676,140.542621,135.255801,96.787146,133.596146,-0.000737,-0.001525,32.000000,-235.816242,135.121730,-0.619205,24.555382,0.689544,418365.290578,0.982877,21.107036,0.702815,2.789954,0.072063,0.065526,167.422669,32.000000,183.853084,167.400625,161.277490,150.112226,32.000000,144.982279,72.292931,63.902469,91.374383,21.772152,55.511000,51.869607,77.567728,31.735441,32.990167,59.603656,37.147700
49.951389,61.371771,139.312948,143.493047,114.235372,98.770442,29.156217,14.191918,134.868647,7.380613,58.726231,51.031882,142.691947,139.844081,140.541612,135.237485,96.789991,133.577897,-0.000737,-0.001524,32.000000,-235.816296,135.101495,-0.619660,24.551537,0.689083,418316.762740,0.982569,21.121990,0.687421,2.787372,0.064361,0.063132,167.415517,32.000000,183.843320,167.378869,161.275899,150.126830,32.000000,144.972084,72.293538,63.900462,91.384200,21.772152,55.501001,51.869607,77.565857,31.735441,33.011974,59.608121,37.089373
49.945265,61.377205,139.300617,143.493231,114.255250,98.758346,29.186616,14.191657,134.854319,7.380584,58.720448,51.026290,142.693692,139.827385,140.542855,135.221607,96.794729,133.560184,-0.000738,-0.001508,32.000000,-235.816522,135.082689,-0.618617,24.549456,0.689103,418269.947687,0.983186,21.140284,0.673967,2.786892,0.069156,0.063678,167.427639,32.000000,183.816454,167.365813,161.322521,150.131015,32.000000,144.969701,72.293910,63.897076,91.392848,21.772152,55.554140,51.869607,77.558041,31.735441,33.035650,59.611052,37.033614
49.936058,61.379217,139.169360,143.493240,114.351097,98.733826,29.157647,14.191747,134.840414,7.379928,58.716447,51.016932,142.694873,139.809273,140.538400,135.206314,96.800902,133.543026,-0.000739,-0.001471,32.000000,-235.816474,135.065169,-0.618997,24.549080,0.689658,418224.524399,0.984930,21.154508,0.662176,2.788970,0.060749,0.054606,167.434914,32.000000,183.796196,167.368988,161.339299,150.122414,32.000000,144.978005,72.293180,63.892778,91.400979,21.772152,55.465617,51.869607,77.553938,31.735441,33.054512,59.595503,37.200158
49.924697,61.380773,139.178957,143.492707,114.378778,98.717415,29.152042,14.191658,134.824052,7.379363,58.715504,51.008248,142.690810,139.791779,140.536722,135.188208,96.804883,133.525977,-0.000739,-0.001448,32.000000,-235.816531,135.047748,-0.617594,24.549165,0.689677,418175.005265,0.983930,21.166267,0.648755,2.789066,0.071768,0.062232,167.431673,32.000000,183.785473,167.375899,161.310265,150.112178,32.000000,144.989712,72.294172,63.891501,91.410952,21.772152,55.464447,51.869607,77.550526,31.735441,33.070479,59.606292,37.137136
49.913645,61.383164,139.132203,143.491834,114.440088,98.701054,29.168287,14.191790,134.807583,7.378728,58.711067,51.005077,142.689732,139.771120,140.532056,135.171352,96.811604,133.509018,-0.000739,-0.001424,32.000000,-235.816391,135.030888,-0.617459,24.548173,0.689017,418067.652814,0.984867,21.177791,0.634169,2.786951,0.078524,0.069795,167.416086,32.000000,183.792732,167.372336,161.229958,150.107736,32.000000,144.989144,72.296164,63.890199,91.420386,21.772152,55.371087,51.869607,77.553279,31.735441,33.085488,59.594058,37.182843
49.904914,61.387682,138.916119,143.490822,114.522470,98.676536,29.166171,14.191887,134.792707,7.378553,58.699557,50.999513,142.688635,139.751976,140.532464,135.156310,96.815000,133.495153,-0.000739,-0.001398,32.000000,-235.816306,135.015570,-0.617405,24.545416,0.689135,417999.683718,0.985143,21.191084,0.621826,2.787778,0.065314,0.057516,167.408981,32.000000,183.786622,167.352841,161.173984,150.115856,32.000000,144.978144,72.296364,63.888357,91.427309,21.772152,55.421008,51.869607,77.549800,31.735441,33.107315,59.603981,37.122976
49.902175,61.388680,139.083649,143.489341,114.565078,98.664101,29.168237,14.191730,134.780572,7.378875,58.678675,51.000061,142.689170,139.733651,140.532141,135.142466,96.818897,133.479743,-0.000739,-0.001405,32.000000,-235.816364,134.999673,-0.615754,24.542363,0.688987,417927.849533,0.984677,21.204894,0.606790,2.787458,0.064991,0.066075,167.407615,32.000000,183.773115,167.339402,161.182761,150.132514,32.000000,144.968186,72.297936,63.884607,91.433595,21.772152,55.474242,51.869607,77.545161,31.735441,33.124178,59.599791,37.218647
49.896102,61.385368,139.091485,143.487073,114.622499,98.651976,29.183377,14.191705,134.769020,7.378588,58.645637,51.003980,142.687699,139.719636,140.528958,135.131366,96.823010,133.469742,-0.000739,-0.001369,32.000000,-235.816297,134.986408,-0.613836,24.538692,0.687982,417829.064934,0.984704,21.218436,0.596593,2.783616,0.058806,0.061140,167.429419,32.000000,183.748192,167.332280,161.240156,150.135371,32.000000,144.964779,72.299454,63.881467,91.440413,21.772152,55.400538,51.869607,77.539123,31.735441,33.133965,59.606085,37.211383
49.893081,61.378101,139.119894,143.483838,114.647612,98.652026,29.148986,14.191738,134.760713,7.378594,58.618554,50.998221,142.687809,139.705747,140.528765,135.119426,96.825468,133.464548,-0.000740,-0.001372,32.000000,-235.816313,134.976967,-0.612127,24.535173,0.688851,417771.677189,0.984573,21.222263,0.585138,2.787126,0.058626,0.061790,167.432024,32.000000,183.731172,167.337953,161.258281,150.122793,32.000000,144.988684,72.299493,63.878281,91.446776,21.772152,55.432104,51.869607,77.534587,31.735441,33.134544,59.601414,37.059953
49.887330,61.367234,139.086297,143.479454,114.680557,98.644055,29.173426,14.191647,134.752219,7.378019,58.604373,50.989374,142.689536,139.691141,140.524812,135.106675,96.828986,133.453735,-0.000740,-0.001376,32.000000,-235.816572,134.964121,-0.611118,24.532336,0.688988,417712.239507,0.984064,21.225230,0.576120,2.787622,0.064174,0.061370,167.424306,32.000000,183.719587,167.340228,161.204314,150.110004,32.000000,145.005187,72.299378,63.876965,91.453246,21.772152,55.451020,51.869607,77.529428,31.735441,33.123555,59.599201,37.153276
49.880905,61.361651,139.235789,143.474392,114.729010,98.642809,29.170146,14.191634,134.742412,7.377415,58.588715,50.983632,142.687679,139.679895,140.520322,135.093943,96.835335,133.445201,-0.000740,-0.001369,32.000000,-235.816531,134.952594,-0.609438,24.530040,0.689263,417700.161148,0.985272,21.221086,0.571113,2.788360,0.069151,0.061654,167.414941,32.000000,183.727934,167.335770,161.151217,150.100779,32.000000,145.012213,72.299829,63.875043,91.458867,21.772152,55.566516,51.869607,77.528830,31.735441,33.119980,59.591727,37.198397
49.876410,61.357328,139.329511,143.469843,114.835690,98.633512,29.152667,14.191597,134.734038,7.377122,58.567744,50.980081,142.683831,139.666896,140.517181,135.082308,96.838752,133.435829,-0.000740,-0.001358,32.000000,-235.816438,134.942002,-0.606958,24.528605,0.689191,417649.865517,0.984464,21.216164,0.562292,2.788008,0.061654,0.064546,167.412523,32.000000,183.724430,167.315608,163.932672,150.112380,32.000000,145.007685,72.299439,63.873190,91.463843,21.772152,55.540136,51.869607,77.524696,31.735441,33.121444,59.610196,37.120701
49.878610,61.352266,139.126458,143.465347,114.974792,98.625294,29.157768,14.191641,134.727566,7.376924,58.538489,50.982215,142.680687,139.657951,140.514900,135.074011,96.840491,133.425411,-0.000740,-0.001353,32.000000,-235.816378,134.929434,-0.604683,24.527745,0.690061,417629.587128,0.984686,21.217224,0.551756,2.791365,0.067868,0.057645,167.417790,32.000000,183.705267,167.303882,168.140376,150.118357,32.000000,145.002478,72.301246,63.870363,91.469102,21.772152,55.459922,51.869607,77.516649,31.735441,33.125551,59.603814,37.223269
49.876745,61.344466,139.074491,143.460444,115.021924,98.625292,29.159939,14.191550,134.721742,7.376596,58.509828,50.981542,142.678089,139.649013,140.513147,135.068617,96.840409,133.418831,-0.000739,-0.001345,32.000000,-235.816413,134.921019,-0.602654,24.527110,0.690557,417580.526079,0.985270,21.217548,0.543741,2.793495,0.069892,0.070105,167.430984,32.000000,183.682522,167.295010,169.569688,150.112195,32.000000,144.992684,72.302121,63.868755,91.475082,21.772152,55.464539,51.869607,77.508047,31.735441,33.120867,59.599063,37.168610
49.870025,61.333004,139.215878,143.454177,114.964760,98.625208,29.157381,14.191547,134.714906,7.376445,58.496777,50.975317,142.673929,139.638873,140.510419,135.061082,96.842981,133.410861,-0.000740,-0.001343,32.000000,-235.816595,134.911677,-0.601691,24.525458,0.689492,417535.032385,0.984955,21.210210,0.536891,2.789301,0.057679,0.058161,167.432503,32.000000,183.665273,167.304554,169.582659,150.095144,32.000000,145.013652,72.302143,63.867021,91.480341,21.772152,55.546207,51.869607,77.506737,31.735441,33.110913,59.604069,37.042712
49.860482,61.325171,139.383139,143.447643,114.902723,98.608978,29.166481,14.191491,134.707550,7.375660,58.504848,50.964011,142.669346,139.623781,140.509217,135.049835,96.847142,133.400023,-0.000740,-0.001364,32.000000,-235.816793,134.898647,-0.599895,24.522886,0.689267,417526.253533,0.984902,21.204340,0.533744,2.788363,0.061489,0.058365,167.420049,32.000000,183.667329,167.299732,169.520878,150.092472,32.000000,145.011045,72.302398,63.864588,91.486609,21.772152,55.580854,51.869607,77.507231,31.735441,33.102125,59.597323,37.011090
