OSU 80 Ton Compressor Load Stand
49.846945,61.323799,139.252569,143.441716,114.695916,98.580668,29.183583,14.191450,134.692688,7.374888,58.527378,50.947872,142.663185,139.607931,140.506540,135.034074,96.848825,133.387357,-0.000741,-0.001346,32.000000,-235.816879,134.882831,-0.598174,24.519103,0.690086,417510.632846,0.985103,21.199827,0.527261,2.791574,0.085237,0.065554,167.408734,32.000000,183.665976,167.281890,169.474527,150.095731,32.000000,145.005426,72.302616,63.864686,91.492666,21.772152,55.548412,51.869607,77.517052,31.735441,33.100995,59.599594,36.929726
49.835060,61.336802,139.153965,143.436863,114.620673,98.535936,29.158377,14.191406,134.672879,7.374022,58.562128,50.935939,142.658048,139.582739,140.499981,135.014592,96.851055,133.364718,-0.000741,-0.001345,32.000000,-235.816821,134.862531,-0.595869,24.513368,0.690993,417429.584503,0.984821,21.201863,0.517782,2.795463,0.061272,0.063539,167.405256,32.000000,183.655684,167.260867,169.447246,150.113315,32.000000,144.985192,72.302480,63.863734,91.501931,21.772152,55.472917,51.869607,77.522116,31.735441,33.139086,59.606764,37.043152
49.830711,61.352040,139.285820,143.435633,114.599476,98.511688,29.183240,14.191407,134.659369,7.373623,58.575025,50.927626,142.654675,139.566967,140.494960,134.999182,96.850678,133.350085,-0.000740,-0.001325,32.000000,-235.816749,134.846485,-0.595934,24.510194,0.690467,417313.865339,0.984251,21.214492,0.509884,2.793603,0.065453,0.058809,167.420174,32.000000,183.633490,167.251723,169.486745,150.113850,32.000000,144.962223,72.302748,63.861551,91.508574,21.772152,55.577312,51.869607,77.524252,31.735441,33.183334,59.591540,37.213071
49.829600,61.363286,139.166317,143.435508,114.615126,98.493570,29.160775,14.191568,134.648561,7.372355,58.581393,50.920830,142.651140,139.555118,140.486442,134.988288,96.846506,133.341059,-0.000740,-0.001297,32.000000,-235.816734,134.836306,-0.596128,24.507524,0.689683,417170.596025,0.984626,21.231932,0.499530,2.790806,0.063669,0.053530,167.422840,32.000000,183.616166,167.246667,169.519511,150.106550,32.000000,144.967735,72.301497,63.860221,91.514496,21.772152,55.525916,51.869607,77.518471,31.735441,33.222046,59.600253,37.044986
49.823194,61.370581,138.979646,143.435025,114.586954,98.481201,29.164300,14.191577,134.639498,7.371201,58.588249,50.913494,142.648855,139.543680,140.484162,134.974322,96.848705,133.330979,-0.000740,-0.001294,32.000000,-235.816763,134.821676,-0.596211,24.505908,0.690708,417064.091696,0.983999,21.259528,0.489738,2.795180,0.063209,0.054073,167.423632,32.000000,183.603611,167.254050,169.489046,150.095656,32.000000,144.978267,72.300948,63.858178,91.520138,21.772152,55.479902,51.869607,77.523045,31.735441,33.253819,59.606931,36.936109
49.818464,61.376003,139.142294,143.434052,114.541551,98.468937,29.159922,14.191504,134.627330,7.369911,58.600918,50.906421,142.645919,139.527691,140.478517,134.961874,96.850451,133.321591,-0.000740,-0.001300,32.000000,-235.816908,134.808157,-0.595677,24.505762,0.690113,417010.200790,0.984629,21.271924,0.489479,2.792844,0.074706,0.072656,167.407681,32.000000,183.607348,167.249799,169.418324,150.087214,32.000000,144.976595,72.300315,63.856289,91.523728,21.772152,55.587426,51.869607,77.524690,31.735441,33.277238,59.604561,37.206174
49.813432,61.381635,139.073297,143.432454,114.565138,98.456699,29.160627,14.191571,134.618125,7.369110,58.600310,50.904396,142.643440,139.516830,140.475390,134.951326,96.854914,133.310954,-0.000741,-0.001300,32.000000,-235.816929,134.795499,-0.595570,24.505204,0.689275,416967.020512,0.984544,21.285848,0.482331,2.789457,0.061840,0.063315,167.398284,32.000000,183.598911,167.234780,169.367526,150.104203,32.000000,144.970986,72.299100,63.855944,91.527919,21.772152,55.472495,51.869607,77.526602,31.735441,33.301372,59.607580,37.187979
49.809465,61.385634,139.154071,143.430354,114.558922,98.444482,29.165369,14.191357,134.609940,7.367733,58.590486,50.900195,142.643430,139.509559,140.471968,134.940207,96.853870,133.301149,-0.000741,-0.001290,32.000000,-235.817127,134.788796,-0.595639,24.502929,0.690070,416921.523234,0.984686,21.296165,0.475977,2.792986,0.064360,0.070911,167.398659,32.000000,183.584418,167.211728,169.381172,150.119621,32.000000,144.954028,72.298233,63.855528,91.530458,21.772152,55.571623,51.869607,77.530323,31.735441,33.323236,59.604876,37.127451
49.808362,61.386857,139.278474,143.427289,114.518017,98.432375,29.163590,14.191347,134.601158,7.366927,58.579858,50.895049,142.642864,139.501660,140.470591,134.927288,96.854054,133.290759,-0.000741,-0.001281,32.000000,-235.817003,134.782010,-0.595621,24.499873,0.689750,416871.661322,0.984663,21.307004,0.466293,2.791883,0.064050,0.059973,167.413238,32.000000,183.557776,167.202293,169.441689,150.116605,32.000000,144.946880,72.297530,63.854429,91.533448,21.772152,55.560085,51.869607,77.527944,31.735441,33.341022,59.605269,37.030239
49.801875,61.386274,139.206076,143.423460,114.506081,98.428346,29.155740,14.191357,134.592961,7.365355,58.570038,50.891568,142.640666,139.492100,140.468932,134.915953,96.853378,133.282548,-0.000743,-0.001260,32.000000,-235.817060,134.772942,-0.594976,24.496732,0.690191,416828.990094,0.984478,21.315109,0.462521,2.793727,0.063425,0.060230,167.408383,32.000000,183.537862,167.209281,169.475764,150.098304,32.000000,144.966524,72.295179,63.853216,91.534917,21.772152,55.563636,51.869607,77.530910,31.735441,33.352906,59.610482,37.035742
49.793936,61.384856,139.185646,143.419067,114.503634,98.416082,29.175148,14.191406,134.588711,7.364173,58.555420,50.885901,142.636072,139.482104,140.464894,134.908825,96.854043,133.275858,-0.000742,-0.001226,32.000000,-235.817095,134.768432,-0.594739,24.494886,0.690815,416779.993665,0.984444,21.317475,0.457236,2.796287,0.077384,0.071457,167.392410,32.000000,183.528950,167.209286,169.411564,150.083625,32.000000,144.973084,72.294211,63.852761,91.536178,21.772152,55.581995,51.869607,77.537188,31.735441,33.362116,59.601178,37.198177
49.796941,61.381747,139.199381,143.414398,114.512921,98.416190,29.153157,14.191264,134.584063,7.363165,58.521559,50.889939,142.628485,139.476074,140.461306,134.902998,96.856813,133.271056,-0.000742,-0.001218,32.000000,-235.817107,134.765964,-0.594969,24.494351,0.690628,416767.058505,0.984808,21.323606,0.453880,2.795197,0.062624,0.066807,167.372071,32.000000,183.530624,167.208465,169.351051,150.072238,32.000000,144.976666,72.293256,63.851922,91.536965,21.772152,55.673364,51.869607,77.536508,31.735441,33.368911,59.602447,37.172645
49.805996,61.371526,139.151835,143.408631,114.508858,98.424370,29.174352,14.191339,134.583433,7.362440,58.473136,50.892753,142.623820,139.476553,140.457773,134.900244,96.861578,133.271302,-0.000744,-0.001175,32.000000,-235.817021,134.764195,-0.595601,24.493747,0.690616,416717.009004,0.984199,21.330406,0.449930,2.795233,0.068462,0.062710,167.359097,32.000000,183.523855,167.187883,169.312672,150.080291,32.000000,144.971404,72.292977,63.853625,91.537078,21.772152,55.527305,51.869607,77.528963,31.735441,33.366906,59.597126,37.147847
49.806500,61.355253,139.003066,143.401502,114.528568,98.436778,29.181422,14.191401,134.586271,7.361731,58.417568,50.895197,142.614964,139.478418,140.457258,134.901467,96.862220,133.271874,-0.000745,-0.001131,32.000000,-235.816930,134.768726,-0.595470,24.493557,0.690642,416706.645206,0.984869,21.324188,0.444802,2.795340,0.064224,0.064134,167.364874,32.000000,183.504651,167.165808,169.349748,150.089653,32.000000,144.960664,72.292934,63.854924,91.536619,21.772152,55.426943,51.869607,77.521314,31.735441,33.349660,59.606941,37.129212
49.808505,61.333989,139.142796,143.392751,114.567388,98.448982,29.168167,14.191548,134.591756,7.361115,58.367364,50.895263,142.608923,139.480270,140.459473,134.904763,96.859939,133.271515,-0.000745,-0.001099,32.000000,-235.816834,134.771822,-0.595215,24.493975,0.690328,416713.284842,0.984012,21.304592,0.440158,2.793877,0.064031,0.076312,167.379643,32.000000,183.483234,167.160300,169.384632,150.084308,32.000000,144.957220,72.294023,63.857110,91.536287,21.772152,55.537296,51.869607,77.518605,31.735441,33.316326,59.604276,36.971399
49.812724,61.311390,139.195721,143.382058,114.527315,98.448807,29.162190,14.191498,134.594573,7.360766,58.326885,50.891277,142.600969,139.483383,140.461137,134.902832,96.860183,133.277105,-0.000745,-0.001092,32.000000,-235.816892,134.774219,-0.594858,24.494907,0.689647,416744.045484,0.983845,21.287797,0.439796,2.790862,0.066155,0.063583,167.374846,32.000000,183.468615,167.175050,169.401845,150.063408,32.000000,144.973075,72.293218,63.858082,91.534938,21.772152,55.573742,51.869607,77.510240,31.735441,33.280906,59.605092,37.180422
49.815539,61.291406,139.134165,143.370970,114.475953,98.448909,29.176427,14.191430,134.597809,7.360507,58.292373,50.889313,142.590610,139.483864,140.458079,134.901711,96.859790,133.278272,-0.000745,-0.001075,32.000000,-235.816920,134.776448,-0.595538,24.496175,0.690332,416771.536574,0.984315,21.264458,0.441901,2.793555,0.066422,0.060579,167.354833,32.000000,183.469434,167.171819,169.314047,150.046549,32.000000,144.972221,72.292222,63.859074,91.532146,21.772152,55.589016,51.869607,77.505882,31.735441,33.247125,59.605240,37.146233
49.815145,61.274069,139.220616,143.359633,114.475011,98.448885,29.161488,14.191409,134.600414,7.360174,58.264326,50.884156,142.578048,139.485437,140.454631,134.904892,96.862844,133.282794,-0.000745,-0.001047,32.000000,-235.816923,134.777795,-0.594815,24.496400,0.690454,416738.563055,0.984365,21.237492,0.444402,2.794381,0.061240,0.058564,167.337734,32.000000,183.474728,167.159325,169.240790,150.042758,32.000000,144.963095,72.291182,63.860080,91.526675,21.772152,55.697786,51.869607,77.500067,31.735441,33.218741,59.601994,36.947701
49.814430,61.259409,139.406415,143.348195,114.429970,98.448825,29.167658,14.191631,134.602207,7.358816,58.241532,50.878794,142.566886,139.485491,140.449282,134.906397,96.864030,133.288030,-0.000746,-0.001049,32.000000,-235.816787,134.780731,-0.595005,24.495539,0.690041,416712.407426,0.983773,21.214596,0.445369,2.792987,0.065906,0.063327,167.331726,32.000000,183.469066,167.140186,169.223447,150.052716,32.000000,144.938394,72.290935,63.861219,91.520507,21.772152,55.638674,51.869607,77.499968,31.735441,33.198755,59.594490,37.016006
49.813408,61.249324,139.340719,143.337427,114.379531,98.449061,29.165523,14.191476,134.603763,7.357617,58.223711,50.879395,142.558582,139.486515,140.446817,134.905350,96.861151,133.290097,-0.000745,-0.001073,32.000000,-235.816909,134.780998,-0.594462,24.494240,0.690432,416684.818059,0.984240,21.197665,0.444535,2.794745,0.071836,0.057108,167.342123,32.000000,183.445889,167.124106,169.295839,150.050369,32.000000,144.924003,72.291664,63.862849,91.514307,21.772152,55.653655,51.869607,77.499337,31.735441,33.185143,59.601778,37.094656
49.813675,61.240620,139.377494,143.327206,114.307575,98.449045,29.164313,14.191568,134.607979,7.357077,58.209419,50.878676,142.554223,139.486404,140.439111,134.905702,96.857738,133.292087,-0.000744,-0.001065,32.000000,-235.816850,134.782352,-0.595109,24.492630,0.691345,416664.214007,0.984009,21.183746,0.445919,2.798515,0.059956,0.057071,167.348112,32.000000,183.421738,167.116994,169.333606,150.035405,32.000000,144.925905,72.290714,63.862746,91.505935,21.772152,55.744168,51.869607,77.494056,31.735441,33.176156,59.605554,37.192234
49.818633,61.232171,139.174566,143.317425,114.270827,98.449245,29.188511,14.191474,134.612634,7.357680,58.192834,50.880035,142.545010,139.490360,140.434790,134.906125,96.853571,133.293091,-0.000743,-0.001059,32.000000,-235.816997,134.785905,-0.595235,24.491831,0.691053,416658.648351,0.984080,21.174719,0.449814,2.797253,0.074701,0.070588,167.345042,32.000000,183.404302,167.121204,169.325624,150.014883,32.000000,144.938112,72.288937,63.863677,91.496415,21.772152,55.673327,51.869607,77.486623,31.735441,33.170030,59.601316,37.197077
49.820226,61.222854,139.152374,143.307979,114.233785,98.449402,29.174646,14.191413,134.617300,7.358065,58.167296,50.881369,142.536794,139.494525,140.428991,134.907144,96.854137,133.295255,-0.000743,-0.001045,32.000000,-235.817104,134.790051,-0.595326,24.492011,0.691264,416653.648713,0.984092,21.165737,0.454203,2.797977,0.061678,0.060323,167.320492,32.000000,183.409743,167.117243,169.261321,150.002044,32.000000,144.937047,72.289281,63.866707,91.488374,21.772152,55.583919,51.869607,77.482072,31.735441,33.161056,59.603066,37.147334
49.818791,61.209069,139.128704,143.297805,114.255848,98.449502,29.146152,14.191486,134.622328,7.357952,58.140956,50.877948,142.525792,139.499084,140.422071,134.911726,96.854130,133.300422,-0.000744,-0.001014,32.000000,-235.817044,134.794660,-0.595180,24.492843,0.690203,416648.285413,0.983149,21.152159,0.458863,2.793625,0.068960,0.061394,167.305506,32.000000,183.408112,167.098974,169.223852,150.004866,32.000000,144.921018,72.288317,63.870574,91.478828,21.772152,55.583260,51.869607,77.477298,31.735441,33.145650,59.600244,37.158559
49.820313,61.195574,139.089354,143.287096,114.267598,98.449360,29.172607,14.191421,134.625003,7.357882,58.128701,50.869146,142.517634,139.503079,140.416716,134.914447,96.851635,133.301852,-0.000744,-0.001019,32.000000,-235.817128,134.798394,-0.594356,24.493373,0.690043,416635.342373,0.983559,21.141193,0.459360,2.793090,0.062229,0.061935,167.294634,32.000000,183.396752,167.075730,169.234140,150.012590,32.000000,144.896907,72.287159,63.873768,91.467787,21.772152,55.593239,51.869607,77.476380,31.735441,33.127264,59.606685,37.143078
49.809439,61.184886,139.149650,143.276487,114.254883,98.449268,29.166425,14.191409,134.625498,7.357119,58.127056,50.864008,142.509014,139.504956,140.408634,134.915152,96.849988,133.301509,-0.000743,-0.000987,32.000000,-235.817097,134.796087,-0.594537,24.493086,0.689900,416619.107470,0.984517,21.128892,0.461904,2.792695,0.064576,0.062687,167.307138,32.000000,183.371680,167.067976,169.300080,150.001597,32.000000,144.874388,72.286731,63.876311,91.456286,21.772152,55.650253,51.869607,77.480833,31.735441,33.109380,59.602968,37.108742
49.804175,61.179518,139.313964,143.266614,114.244024,98.449140,29.160734,14.191541,134.622835,7.356387,58.134145,50.861898,142.499558,139.502980,140.400062,134.915190,96.849367,133.301002,-0.000744,-0.000966,32.000000,-235.816927,134.794246,-0.594060,24.492020,0.689648,416604.548898,0.983555,21.113823,0.465102,2.791820,0.060845,0.054288,167.306575,32.000000,183.356908,167.078323,169.329430,149.983155,32.000000,144.879473,72.286198,63.878281,91.444898,21.772152,55.651310,51.869607,77.484714,31.735441,33.108401,59.603283,37.005955
49.798298,61.179205,139.127282,143.258507,114.143356,98.438103,29.173030,14.191478,134.619662,7.355934,58.147065,50.858245,142.491366,139.500007,140.391523,134.911217,96.845743,133.298483,-0.000743,-0.000974,32.000000,-235.817189,134.790065,-0.593803,24.491081,0.690090,416601.036685,0.983970,21.114388,0.466579,2.793640,0.065880,0.062600,167.289426,32.000000,183.345969,167.084382,169.265580,149.961291,32.000000,144.878484,72.285083,63.880620,91.433155,21.772152,55.550017,51.869607,77.489349,31.735441,33.114556,59.598188,37.205587
49.793486,61.181393,139.026772,143.251125,114.047304,98.435213,29.157053,14.191584,134.617965,7.355918,58.151212,50.857379,142.485147,139.498879,140.384956,134.908723,96.847957,133.299135,-0.000741,-0.000982,32.000000,-235.817221,134.787093,-0.593937,24.490434,0.690997,416597.734507,0.984261,21.114469,0.466953,2.797235,0.071690,0.060320,167.261948,32.000000,183.345098,167.085012,169.181476,149.942875,32.000000,144.864187,72.284465,63.883531,91.420317,21.772152,55.614015,51.869607,77.492604,31.735441,33.126956,59.592297,37.194876
49.796986,61.183809,139.101872,143.244147,114.048818,98.426938,29.176523,14.191537,134.619004,7.355986,58.141487,50.858981,142.478301,139.497738,140.379098,134.909547,96.849845,133.300064,-0.000741,-0.000963,32.000000,-235.817293,134.789193,-0.594106,24.490684,0.690129,416561.452155,0.983863,21.120241,0.469339,2.793816,0.056441,0.059652,167.251257,32.000000,183.337432,167.066432,169.130779,149.950565,32.000000,144.842682,72.282777,63.888000,91.406305,21.772152,55.609533,51.869607,77.489516,31.735441,33.144702,59.607266,37.061274
49.798285,61.184180,139.205800,143.237253,114.049292,98.426872,29.177338,14.191654,134.620470,7.355916,58.117922,50.860812,142.471524,139.498538,140.370376,134.909722,96.851900,133.301911,-0.000742,-0.000946,32.000000,-235.817086,134.793611,-0.593984,24.491739,0.689708,416550.877969,0.984483,21.127410,0.467446,2.792067,0.066242,0.065846,167.246821,32.000000,183.322516,167.057209,169.163382,149.955492,32.000000,144.833804,72.283434,63.892472,91.392311,21.772152,55.632157,51.869607,77.487201,31.735441,33.155936,59.602909,37.112484
49.804151,61.176273,139.116235,143.229271,114.054026,98.430709,29.169547,14.191627,134.626235,7.355981,58.085751,50.864061,142.465992,139.501222,140.361919,134.913506,96.850699,133.304281,-0.000740,-0.000939,32.000000,-235.817069,134.798333,-0.594652,24.493790,0.689961,416513.171586,0.983674,21.126202,0.466013,2.793379,0.063764,0.062150,167.252910,32.000000,183.299200,167.053582,169.210948,149.945285,32.000000,144.816210,72.283675,63.896125,91.378477,21.772152,55.533916,51.869607,77.478651,31.735441,33.155411,59.603105,37.174773
49.805896,61.164386,138.967882,143.220001,114.045683,98.450776,29.179547,14.191711,134.631196,7.355758,58.054803,50.865745,142.457690,139.505019,140.351300,134.919659,96.845740,133.309755,-0.000739,-0.000936,32.000000,-235.816888,134.804459,-0.594305,24.495599,0.690419,416509.007433,0.983618,21.125229,0.464866,2.795393,0.059046,0.056290,167.247658,32.000000,183.281338,167.067999,169.220020,149.918861,32.000000,144.834663,72.283339,63.901153,91.363775,21.772152,55.617334,51.869607,77.475353,31.735441,33.144709,59.610737,37.166703
49.809253,61.150543,139.031243,143.209735,114.141140,98.470925,29.191773,14.191788,134.637918,7.356044,58.028906,50.869357,142.449022,139.511297,140.341327,134.922812,96.842304,133.316332,-0.000738,-0.000940,32.000000,-235.816799,134.812725,-0.594139,24.496893,0.689843,416513.510853,0.983772,21.111248,0.467230,2.793266,0.061765,0.062962,167.226879,32.000000,183.280609,167.072847,169.145316,149.903316,32.000000,144.834662,72.283435,63.904275,91.348841,21.772152,55.591000,51.869607,77.471027,31.735441,33.125425,59.597923,37.193482
49.812098,61.136765,139.004573,143.198767,114.129282,98.483047,29.171329,14.191712,134.646312,7.356109,57.996115,50.873557,142.437589,139.517082,140.336283,134.926809,96.839696,133.321050,-0.000736,-0.000953,32.000000,-235.816972,134.820238,-0.594927,24.497057,0.689160,416591.304580,0.983567,21.097556,0.474878,2.790189,0.062301,0.065918,167.205924,32.000000,183.275940,167.067556,169.099721,149.892134,32.000000,144.821868,72.283465,63.907022,91.332498,21.772152,55.555094,51.869607,77.463546,31.735441,33.106230,59.603145,37.093849
49.814281,61.123300,138.868650,143.187062,114.138622,98.495099,29.172255,14.191648,134.653776,7.355622,57.962363,50.876987,142.431383,139.525425,140.332076,134.932395,96.839838,133.327231,-0.000737,-0.000938,32.000000,-235.817069,134.827606,-0.594334,24.495232,0.689495,416663.089034,0.983247,21.080237,0.481543,2.791273,0.065574,0.063276,167.194434,32.000000,183.267569,167.048919,169.087686,149.902654,32.000000,144.806097,72.284690,63.911541,91.316259,21.772152,55.480859,51.869607,77.456326,31.735441,33.087358,59.606302,37.156651
49.811730,61.109099,138.859993,143.174978,114.180259,98.504837,29.166123,14.191628,134.660963,7.355701,57.931919,50.880971,142.424033,139.531904,140.324960,134.936207,96.836883,133.331361,-0.000736,-0.000942,32.000000,-235.817072,134.833024,-0.593423,24.492857,0.689373,416699.911871,0.983960,21.063515,0.486465,2.790579,0.073171,0.067635,167.202791,32.000000,183.240358,167.037689,169.147688,149.890472,32.000000,144.794752,72.285528,63.915685,91.301303,21.772152,55.470252,51.869607,77.457193,31.735441,33.067805,59.593684,37.030826
49.813593,61.095074,138.857845,143.162620,114.241763,98.504772,29.174057,14.191664,134.668033,7.355621,57.909815,50.882142,142.417968,139.538323,140.315396,134.943184,96.832965,133.335974,-0.000735,-0.000940,32.000000,-235.817073,134.840593,-0.592472,24.491674,0.688793,416732.323813,0.983967,21.047791,0.489358,2.787728,0.068450,0.062984,167.200032,32.000000,183.216027,167.029974,169.194970,149.869826,32.000000,144.792316,72.285727,63.918134,91.285019,21.772152,55.472496,51.869607,77.451222,31.735441,33.046558,59.596713,37.196563
49.811304,61.082137,138.797889,143.150096,114.252527,98.504780,29.168985,14.191640,134.672811,7.355214,57.902033,50.879215,142.410841,139.542591,140.306546,134.951150,96.828388,133.338568,-0.000734,-0.000898,32.000000,-235.817071,134.845853,-0.591445,24.492597,0.688892,416762.688044,0.984290,21.036231,0.494340,2.787697,0.061605,0.063030,167.191596,32.000000,183.198787,167.044153,169.181339,149.848456,32.000000,144.800811,72.286094,63.922580,91.269749,21.772152,55.447189,51.869607,77.452363,31.735441,33.028665,59.602319,37.155037
49.810303,61.074148,138.948232,143.138056,114.215984,98.504832,29.159625,14.191570,134.678734,7.355034,57.907693,50.877067,142.400825,139.545459,140.298139,134.953059,96.825835,133.340364,-0.000734,-0.000882,32.000000,-235.817078,134.849848,-0.591073,24.496040,0.688860,416751.071422,0.983945,21.020278,0.500522,2.787549,0.067807,0.063118,167.171012,32.000000,183.203313,167.040397,169.116819,149.831664,32.000000,144.796206,72.285254,63.925920,91.253513,21.772152,55.451414,51.869607,77.450185,31.735441,33.017687,59.600706,37.191941
49.808770,61.072012,138.870429,143.127188,114.186186,98.504774,29.162312,14.191567,134.684055,7.354900,57.914422,50.872706,142.389179,139.544600,140.291829,134.952873,96.823052,133.340059,-0.000734,-0.000877,32.000000,-235.816999,134.849497,-0.590462,24.501700,0.688549,416744.528684,0.984132,21.009710,0.506374,2.786474,0.065334,0.063653,167.152377,32.000000,183.199686,167.026594,169.071427,149.832373,32.000000,144.782845,72.285086,63.928521,91.238260,21.772152,55.532947,51.869607,77.449800,31.735441,33.016381,59.598493,37.148067
49.811920,61.073076,138.963690,143.117458,114.188447,98.504675,29.177587,14.191692,134.687905,7.355318,57.908190,50.876961,142.376607,139.547156,140.282238,134.956827,96.820362,133.344714,-0.000734,-0.000864,32.000000,-235.816921,134.851723,-0.590279,24.507332,0.689186,416740.134693,0.984449,21.002755,0.509809,2.789548,0.062507,0.065760,167.139297,32.000000,183.186799,167.007814,169.067143,149.843657,32.000000,144.757878,72.284783,63.930409,91.223227,21.772152,55.550603,51.869607,77.447133,31.735441,33.027524,59.603755,37.223049
49.816380,61.074684,139.109177,143.108832,114.236927,98.504628,29.164140,14.191770,134.696669,7.355619,57.889902,50.881833,142.368269,139.553438,140.273896,134.962587,96.818286,133.348182,-0.000732,-0.000835,32.000000,-235.816839,134.856060,-0.590042,24.510947,0.688671,416743.087187,0.984386,21.002207,0.512441,2.788072,0.067670,0.063307,167.153868,32.000000,183.158968,166.994731,169.112395,149.837958,32.000000,144.737981,72.285516,63.932597,91.208993,21.772152,55.567004,51.869607,77.437724,31.735441,33.040416,59.603105,37.104560
49.825894,61.066332,139.215205,143.099813,114.268518,98.504517,29.177200,14.191805,134.702202,7.355737,57.870558,50.885493,142.363097,139.562462,140.264457,134.969015,96.813973,133.353079,-0.000732,-0.000847,32.000000,-235.816736,134.861713,-0.589956,24.509879,0.688918,416746.931057,0.983804,21.000011,0.517417,2.789768,0.068164,0.068633,167.153492,32.000000,183.145358,166.998844,169.140528,149.817948,32.000000,144.750333,72.286010,63.936564,91.196042,21.772152,55.668927,51.869607,77.424331,31.735441,33.039169,59.605761,36.922903
49.825852,61.056908,139.120396,143.090269,114.294382,98.504386,29.166224,14.191765,134.707275,7.355472,57.875150,50.882147,142.356831,139.569410,140.255791,134.973490,96.809854,133.359013,-0.000731,-0.000828,32.000000,-235.816791,134.861228,-0.589432,24.507067,0.689465,416750.143743,0.984164,20.997002,0.521196,2.792438,0.072649,0.062663,167.145529,32.000000,183.137043,167.004271,169.092410,149.798763,32.000000,144.747823,72.285865,63.939088,91.183018,21.772152,55.673639,51.869607,77.418624,31.735441,33.029645,59.611131,37.110210
49.818674,61.050785,139.145418,143.080999,114.282687,98.510844,29.155014,14.191737,134.708678,7.355020,57.894758,50.877068,142.346884,139.567475,140.249231,134.975756,96.805287,133.360576,-0.000730,-0.000819,32.000000,-235.816816,134.861308,-0.589378,24.504181,0.689849,416740.659165,0.983495,20.978804,0.527912,2.794033,0.073063,0.066582,167.128577,32.000000,183.144596,167.001826,169.020287,149.790317,32.000000,144.730020,72.285510,63.941919,91.170706,21.772152,55.680848,51.869607,77.422680,31.735441,33.017756,59.602574,37.208815
49.813472,61.052335,139.142736,143.072800,114.256850,98.500998,29.166357,14.191680,134.709382,7.354711,57.916275,50.874096,142.340894,139.565407,140.243595,134.975640,96.800544,133.360296,-0.000730,-0.000832,32.000000,-235.816896,134.861879,-0.589288,24.502514,0.689440,416735.859154,0.983840,20.969423,0.534943,2.792133,0.070482,0.064357,167.115728,32.000000,183.133439,166.984932,168.979063,149.797271,32.000000,144.710427,72.285050,63.942525,91.157642,21.772152,55.644322,51.869607,77.423192,31.735441,33.030328,59.603273,37.013291
49.818600,61.060571,139.055495,143.066944,114.222323,98.488775,29.165773,14.191620,134.711996,7.354248,57.920283,50.876599,142.335608,139.569214,140.234122,134.974506,96.796888,133.361442,-0.000729,-0.000842,32.000000,-235.816823,134.860258,-0.589495,24.503489,0.689796,416769.144720,0.984423,20.970729,0.540278,2.793037,0.073804,0.067653,167.103079,32.000000,183.118603,166.962745,169.006422,149.795627,32.000000,144.689691,72.284663,63.944002,91.145243,21.772152,55.573887,51.869607,77.417555,31.735441,33.052414,59.600578,37.194582
49.819221,61.064482,139.047948,143.061400,114.238926,98.484726,29.158148,14.191677,134.717757,7.354176,57.905373,50.882803,142.329626,139.571870,140.223306,134.979115,96.791771,133.364266,-0.000729,-0.000849,32.000000,-235.816676,134.862154,-0.588591,24.505808,0.689841,416741.270663,0.984058,20.977662,0.544883,2.793275,0.066138,0.064778,167.109401,32.000000,183.091702,166.948110,169.047830,149.779077,32.000000,144.668985,72.283318,63.944587,91.133717,21.772152,55.623905,51.869607,77.413184,31.735441,33.074707,59.607344,37.107348
49.821361,61.062874,139.146355,143.055557,114.267152,98.496888,29.166343,14.191760,134.724497,7.354718,57.882595,50.890280,142.324580,139.578594,140.213432,134.985137,96.789926,133.367410,-0.000728,-0.000848,32.000000,-235.816729,134.868544,-0.588517,24.508787,0.689241,416703.819793,0.983866,20.980592,0.549102,2.791237,0.070220,0.066133,167.106373,32.000000,183.074061,166.952710,169.072669,149.756212,32.000000,144.684437,72.282388,63.947940,91.123800,21.772152,55.637582,51.869607,77.409649,31.735441,33.087821,59.596674,37.031633
49.832457,61.054555,138.888887,143.048806,114.261009,98.500898,29.166171,14.191770,134.731461,7.355059,57.852753,50.897112,142.318615,139.588882,140.205713,134.993413,96.785349,133.372423,-0.000728,-0.000858,32.000000,-235.816803,134.876993,-0.588784,24.511826,0.689103,416701.142757,0.984080,20.983861,0.555605,2.791050,0.061359,0.061560,167.088170,32.000000,183.069860,166.948406,169.000985,149.744587,32.000000,144.686434,72.281430,63.948824,91.114222,21.772152,55.607844,51.869607,77.396767,31.735441,33.079480,59.596447,37.185265
49.833552,61.040333,138.862054,143.040163,114.285700,98.500727,29.159140,14.191804,134.741931,7.355568,57.821458,50.901441,142.311156,139.598135,140.196819,135.000107,96.781706,133.376164,-0.000726,-0.000806,32.000000,-235.816877,134.885118,-0.587820,24.514136,0.689551,416751.994460,0.983874,20.980037,0.558993,2.792906,0.066692,0.063126,167.061697,32.000000,183.071807,166.936688,168.938429,149.736995,32.000000,144.673450,72.280211,63.950472,91.106033,21.772152,55.563102,51.869607,77.387081,31.735441,33.062676,59.602958,37.130899
49.833084,61.025231,138.836910,143.030366,114.285344,98.500473,29.177634,14.191858,134.750822,7.356150,57.795175,50.902087,142.301474,139.609003,140.191416,135.008551,96.777277,133.381529,-0.000725,-0.000789,32.000000,-235.816875,134.891821,-0.587552,24.515277,0.688051,416760.378262,0.983658,20.960238,0.566031,2.787117,0.068303,0.062763,167.040094,32.000000,183.062510,166.909755,168.894175,149.748779,32.000000,144.654723,72.278931,63.952828,91.098628,21.772152,55.459566,51.869607,77.381435,31.735441,33.040625,59.600411,37.204047
49.831011,61.011726,138.777158,143.019936,114.230648,98.500410,29.151557,14.191871,134.756408,7.356645,57.782196,50.897579,142.293310,139.614653,140.185423,135.013823,96.775942,133.386816,-0.000726,-0.000803,32.000000,-235.816838,134.894996,-0.586837,24.516008,0.687809,416747.150317,0.983833,20.944881,0.571509,2.786517,0.058529,0.056930,167.045167,32.000000,183.040877,166.892810,168.937463,149.748711,32.000000,144.648662,72.278352,63.954472,91.090536,21.772152,55.439452,51.869607,77.379532,31.735441,33.016567,59.594923,37.193555
49.825760,61.002294,139.090463,143.009395,114.158275,98.500368,29.145755,14.191851,134.760151,7.355695,57.786935,50.888435,142.286360,139.620023,140.178224,135.018189,96.774884,133.387705,-0.000726,-0.000820,32.000000,-235.816836,134.894673,-0.586199,24.516079,0.687624,416735.562900,0.983177,20.930264,0.578572,2.786039,0.064482,0.058908,167.042341,32.000000,183.020899,166.884744,168.961300,149.727684,32.000000,144.643719,72.278457,63.957615,91.085248,21.772152,55.542415,51.869607,77.378806,31.735441,33.005403,59.599860,36.973013
49.821377,61.002780,139.084829,143.000125,114.157073,98.500135,29.176426,14.191851,134.762779,7.354693,57.801281,50.888505,142.276170,139.625062,140.166963,135.017734,96.773318,133.390417,-0.000726,-0.000817,32.000000,-235.816799,134.895488,-0.585989,24.517111,0.687319,416722.216202,0.984066,20.918904,0.582500,2.784956,0.071990,0.064234,167.036993,32.000000,183.009926,166.893290,168.955699,149.703018,32.000000,144.655157,72.277459,63.959265,91.079255,21.772152,55.573339,51.869607,77.382575,31.735441,33.008250,59.612999,37.179469
49.824952,61.007142,139.008920,142.992032,114.116908,98.499964,29.172978,14.191822,134.767526,7.354107,57.810820,50.889719,142.268064,139.629922,140.157876,135.016814,96.771922,133.390543,-0.000724,-0.000798,32.000000,-235.816832,134.895440,-0.585325,24.519031,0.688916,416715.495936,0.984351,20.914905,0.583996,2.791537,0.069630,0.065907,167.012469,32.000000,183.012268,166.877236,168.866973,149.691670,32.000000,144.654928,72.277038,63.960337,91.074404,21.772152,55.642145,51.869607,77.376686,31.735441,33.022259,59.605122,37.140657
49.826476,61.012292,139.158468,142.984809,114.067775,98.504092,29.154569,14.191912,134.771857,7.353739,57.810218,50.897890,142.258792,139.635787,140.151156,135.018421,96.768850,133.391226,-0.000723,-0.000811,32.000000,-235.816800,134.899847,-0.585917,24.521989,0.688927,416720.766750,0.983410,20.919927,0.586892,2.791670,0.068257,0.065460,166.992055,32.000000,183.005908,166.852574,168.803807,149.685736,32.000000,144.641507,72.276467,63.961607,91.070226,21.772152,55.650138,51.869607,77.369063,31.735441,33.044561,59.605249,37.089373
49.830106,61.015145,139.071307,142.978150,114.007705,98.516351,29.165062,14.191865,134.777300,7.353697,57.803214,50.900167,142.254173,139.640102,140.144057,135.021952,96.769859,133.393952,-0.000723,-0.000812,32.000000,-235.816747,134.901735,-0.585158,24.525743,0.688453,416726.133740,0.983459,20.920590,0.588349,2.789946,0.070834,0.065666,166.975455,32.000000,182.993852,166.825430,168.780368,149.700364,32.000000,144.619647,72.276562,63.963492,91.067642,21.772152,55.676355,51.869607,77.363672,31.735441,33.059568,59.601040,37.177268
49.836317,61.013496,139.170446,142.971423,113.889614,98.528521,29.173263,14.191887,134.783924,7.353832,57.794737,50.898079,142.248373,139.648867,140.138775,135.028654,96.768671,133.397947,-0.000721,-0.000791,32.000000,-235.816766,134.907309,-0.584402,24.528191,0.689116,416754.826746,0.984101,20.924163,0.591757,2.792862,0.067478,0.054486,166.978354,32.000000,182.964479,166.802161,168.818609,149.693964,32.000000,144.608221,72.275894,63.963820,91.064977,21.772152,55.706510,51.869607,77.351126,31.735441,33.068204,59.600135,36.964209
49.836306,61.011539,139.118234,142.964267,113.831795,98.532492,29.219399,14.191912,134.791183,7.353781,57.787703,50.897602,142.241763,139.655170,140.131038,135.034134,96.767059,133.403614,-0.000719,-0.000785,32.000000,-235.816582,134.913807,-0.583895,24.528844,0.688616,416805.884810,0.983798,20.923259,0.592087,2.790909,0.066462,0.064061,166.964574,32.000000,182.939544,166.789473,168.847048,149.675859,32.000000,144.613877,72.275741,63.965221,91.063735,21.772152,55.680953,51.869607,77.345171,31.735441,33.073305,59.599457,37.118133
49.840356,61.009035,139.060245,142.956777,113.766054,98.520233,29.169977,14.191902,134.796511,7.353556,57.780122,50.896910,142.232981,139.660319,140.122824,135.037881,96.762700,133.406552,-0.000719,-0.000754,32.000000,-235.816510,134.917997,-0.583903,24.528178,0.689013,416854.094340,0.983504,20.915184,0.595235,2.792551,0.062247,0.064386,166.953455,32.000000,182.927382,166.780153,168.812716,149.666401,32.000000,144.624170,72.275832,63.966930,91.062509,21.772152,55.625137,51.869607,77.339285,31.735441,33.077733,59.607895,37.182843
49.837569,61.005745,139.098686,142.949046,113.711707,98.524330,29.164551,14.191829,134.802577,7.353007,57.769043,50.897656,142.223813,139.667217,140.111924,135.041646,96.759871,133.407377,-0.000719,-0.000735,32.000000,-235.816504,134.922421,-0.583382,24.526542,0.688768,416871.224609,0.981986,20.913238,0.599628,2.791504,0.072463,0.066212,166.924892,32.000000,182.933602,166.762008,168.740800,149.654054,32.000000,144.621564,72.276436,63.967954,91.061888,21.772152,55.658449,51.869607,77.331211,31.735441,33.079628,59.594166,37.217326
49.839918,60.998960,139.166284,142.941374,113.718207,98.524335,29.154997,14.191811,134.809202,7.353087,57.756376,50.895115,142.215973,139.675720,140.106697,135.046416,96.757152,133.410482,-0.000717,-0.000711,32.000000,-235.816562,134.926627,-0.583661,24.523391,0.688348,416822.020810,0.983433,20.906546,0.605428,2.790113,0.062386,0.062557,166.902917,32.000000,182.921252,166.720868,167.292095,149.661642,32.000000,144.604662,72.275906,63.968714,91.059288,21.772152,55.698462,51.869607,77.327278,31.735441,33.076527,59.608692,37.139850
49.837687,60.991383,139.173812,142.933808,113.746417,98.532476,29.189330,14.191758,134.814568,7.353014,57.745345,50.891812,142.208543,139.684313,140.101300,135.048697,96.753243,133.413937,-0.000717,-0.000690,32.000000,-235.816542,134.928311,-0.583971,24.520728,0.688647,416841.880485,0.983709,20.906138,0.608663,2.791041,0.068673,0.068685,166.891307,32.000000,182.902178,166.688467,163.140904,149.668068,32.000000,144.592668,72.275284,63.969637,91.057835,21.772152,55.719017,51.869607,77.322521,31.735441,33.070044,59.600804,37.079249
49.837640,60.984380,139.166897,142.926552,113.747881,98.529040,29.160061,14.191661,134.819465,7.352642,57.740456,50.893266,142.203689,139.692194,140.096687,135.049726,96.754347,133.417588,-0.000717,-0.000645,32.000000,-235.816605,134.931272,-0.584574,24.520753,0.689022,416836.668747,0.983963,20.896922,0.612904,2.792266,0.063890,0.060862,166.891344,32.000000,182.871364,166.663360,160.417678,149.657534,32.000000,144.581990,72.275816,63.970588,91.056407,21.772152,55.636475,51.869607,77.317679,31.735441,33.061809,59.606725,37.198617
49.840227,60.979318,139.322183,142.919809,113.684829,98.516834,29.168576,14.191771,134.825135,7.352191,57.739107,50.891584,142.197840,139.698061,140.090685,135.052644,96.755402,133.418259,-0.000716,-0.000631,32.000000,-235.816431,134.930700,-0.584622,24.522609,0.689206,416870.632308,0.982915,20.891655,0.618509,2.792542,0.066150,0.064715,166.883047,32.000000,182.854787,166.658359,160.432945,149.629476,32.000000,144.600620,72.274596,63.970404,91.055441,21.772152,55.807553,51.869607,77.313432,31.735441,33.059711,59.607000,37.165969
49.834947,60.976276,139.387908,142.913267,113.645820,98.517007,29.163316,14.191812,134.825801,7.351984,57.740917,50.888360,142.191948,139.702065,140.081586,135.054920,96.755523,133.418472,-0.000716,-0.000623,32.000000,-235.816336,134.928690,-0.584750,24.527293,0.689135,416845.073893,0.983850,20.884699,0.619196,2.792405,0.062441,0.059449,166.856778,32.000000,182.852047,166.636396,160.354237,149.617293,32.000000,144.611273,72.274606,63.972730,91.055749,21.772152,55.884038,51.869607,77.311704,31.735441,33.060439,59.600371,37.214832
49.836406,60.974585,139.284044,142.906825,113.631397,98.516970,29.156276,14.191881,134.830204,7.352579,57.740415,50.892331,142.185525,139.706242,140.071660,135.057582,96.751747,133.419499,-0.000715,-0.000607,32.000000,-235.816312,134.927550,-0.584567,24.533706,0.689706,416783.191091,0.983372,20.876962,0.618471,2.795376,0.070590,0.061194,166.828817,32.000000,182.850933,166.609897,160.273377,149.604072,32.000000,144.596492,72.273761,63.974288,91.055082,21.772152,55.826048,51.869607,77.306925,31.735441,33.064012,59.610364,37.190327
49.839717,60.972629,139.258107,142.900408,113.564007,98.517125,29.169980,14.191882,134.834435,7.353035,57.728120,50.888655,142.178221,139.714956,140.066726,135.059433,96.753013,133.421242,-0.000715,-0.000610,32.000000,-235.816251,134.930552,-0.584169,24.539530,0.689975,416783.438412,0.983658,20.879381,0.618454,2.796991,0.069091,0.063129,166.810810,32.000000,182.837980,166.574851,160.223179,149.620263,32.000000,144.576572,72.273381,63.975554,91.053044,21.772152,55.805167,51.869607,77.299530,31.735441,33.070450,59.607964,37.239777
49.840974,60.968787,139.121027,142.893941,113.493633,98.517275,29.171502,14.191770,134.836931,7.353143,57.714338,50.887262,142.171182,139.723870,140.063527,135.063051,96.755024,133.423922,-0.000715,-0.000574,32.000000,-235.816302,134.931504,-0.584265,24.544419,0.689263,416787.236792,0.983859,20.876182,0.622734,2.794825,0.066277,0.061632,166.807787,32.000000,182.817816,166.542346,160.268739,149.626848,32.000000,144.565606,72.273464,63.976955,91.051684,21.772152,55.755906,51.869607,77.290755,31.735441,33.070848,59.600037,37.079616
49.843681,60.962422,139.110515,142.887265,113.508100,98.525371,29.169150,14.191750,134.840230,7.353561,57.698926,50.889940,142.165103,139.733319,140.060381,135.063432,96.754884,133.428401,-0.000715,-0.000600,32.000000,-235.816346,134.934487,-0.584173,24.546701,0.688911,416781.152089,0.983321,20.870800,0.622323,2.794119,0.062334,0.060897,166.803155,32.000000,182.795512,166.514638,160.293655,149.620052,32.000000,144.560159,72.273401,63.978914,91.050304,21.772152,55.764828,51.869607,77.279239,31.735441,33.067626,59.604895,37.170885
49.840666,60.955853,139.200848,142.880728,113.468826,98.525447,29.162737,14.191755,134.842156,7.353252,57.683496,50.888687,142.159811,139.743212,140.052134,135.064252,96.755221,133.431130,-0.000714,-0.000586,32.000000,-235.816440,134.934391,-0.584410,24.546360,0.688083,416771.843080,0.983234,20.865656,0.621627,2.791298,0.066548,0.060171,166.789357,32.000000,182.783405,166.503712,160.283836,149.594834,32.000000,144.575146,72.274076,63.980586,91.050424,21.772152,55.722769,51.869607,77.280873,31.735441,33.062344,59.598532,37.192381
49.838201,60.948988,139.123909,142.874099,113.445725,98.525494,29.203376,14.191795,134.843085,7.352984,57.671977,50.889945,142.150363,139.754852,140.045937,135.066391,96.754977,133.431101,-0.000714,-0.000570,32.000000,-235.816450,134.935771,-0.584431,24.544471,0.687977,416796.932484,0.983319,20.856491,0.623965,2.790936,0.069437,0.064731,166.759685,32.000000,182.788623,166.483982,160.194075,149.583763,32.000000,144.574747,72.274412,63.982902,91.048437,21.772152,55.654472,51.869607,77.277544,31.735441,33.056570,59.611691,37.118867
49.837802,60.941732,139.196459,142.867147,113.415557,98.525437,29.168309,14.191928,134.842617,7.352834,57.665476,50.887209,142.144023,139.766062,140.038590,135.064497,96.756088,133.430982,-0.000712,-0.000575,32.000000,-235.816258,134.933963,-0.584196,24.541366,0.688453,416790.105446,0.983585,20.853042,0.624966,2.792917,0.070072,0.072590,166.732731,32.000000,182.778808,166.455928,160.121511,149.582443,32.000000,144.560043,72.273509,63.985630,91.045729,21.772152,55.795500,51.869607,77.273854,31.735441,33.049488,59.594844,37.193775
49.831859,60.938525,139.320776,142.860379,113.333666,98.521196,29.167252,14.191915,134.840853,7.352852,57.664383,50.884735,142.139862,139.777036,140.030067,135.061685,96.754183,133.427687,-0.000712,-0.000578,32.000000,-235.816238,134.931441,-0.583546,24.539545,0.688155,416783.834409,0.982252,20.848727,0.625197,2.791511,0.078358,0.075172,166.715320,32.000000,182.764400,166.415452,160.094907,149.594307,32.000000,144.537482,72.273834,63.988416,91.042832,21.772152,55.897762,51.869607,77.276376,31.735441,33.048094,59.603951,37.138603
49.830945,60.938209,139.259618,142.854363,113.242920,98.521230,29.150582,14.191825,134.840644,7.352954,57.660731,50.881869,142.135798,139.788347,140.023626,135.060078,96.755765,133.425973,-0.000712,-0.000561,32.000000,-235.816364,134.927807,-0.583907,24.541425,0.688595,416772.469677,0.983422,20.841885,0.624027,2.792990,0.075574,0.067775,166.716133,32.000000,182.730468,166.381408,160.159133,149.596380,32.000000,144.522431,72.273937,63.990418,91.038811,21.772152,55.828561,51.869607,77.271027,31.735441,33.052622,59.601198,37.116079
49.828574,60.937591,139.270539,142.848889,113.184801,98.525471,29.161158,14.191955,134.842045,7.353229,57.644448,50.881291,142.129466,139.804261,140.015576,135.059015,96.756778,133.426360,-0.000712,-0.000556,32.000000,-235.816350,134.928020,-0.583845,24.546094,0.689301,416757.785133,0.983536,20.844827,0.624315,2.795817,0.073680,0.063225,166.705741,32.000000,182.706609,166.357610,160.191395,149.585178,32.000000,144.532777,72.273965,63.991934,91.034397,21.772152,55.834940,51.869607,77.272059,31.735441,33.063305,59.604138,37.077048
49.835415,60.933477,139.395646,142.843744,113.155817,98.521282,29.166354,14.191868,134.842972,7.353506,57.623244,50.882646,142.124295,139.825452,140.005457,135.058426,96.755577,133.429705,-0.000712,-0.000572,32.000000,-235.816659,134.928030,-0.583078,24.552964,0.688971,416754.587474,0.984118,20.845456,0.621893,2.794641,0.068014,0.061849,166.687835,32.000000,182.687150,166.343109,160.167853,149.566988,32.000000,144.546088,72.273353,63.993317,91.029868,21.772152,55.888144,51.869607,77.261684,31.735441,33.062814,59.601040,37.357678
49.831589,60.923954,139.337267,142.838022,113.188838,98.516548,29.158789,14.191995,134.845918,7.353638,57.598974,50.883009,142.118870,139.846567,139.994803,135.060765,96.757146,133.430916,-0.000711,-0.000572,32.000000,-235.816487,134.929769,-0.583012,24.561347,0.688950,416771.857125,0.983853,20.847291,0.621069,2.794993,0.065111,0.067426,166.653326,32.000000,182.690772,166.313532,160.077970,149.556546,32.000000,144.540260,72.272891,63.996282,91.025664,21.772152,55.883129,51.869607,77.255915,31.735441,33.054602,59.599496,37.150782
49.830179,60.913453,139.424067,142.831965,113.190259,98.516519,29.166222,14.191918,134.845284,7.353881,57.587649,50.878268,142.112340,139.864571,139.989159,135.060562,96.757725,133.429977,-0.000709,-0.000567,32.000000,-235.816612,134.927567,-0.582531,24.567750,0.689225,416746.599384,0.983477,20.836099,0.623911,2.797120,0.064272,0.058693,166.635662,32.000000,182.679839,166.279079,160.031657,149.564868,32.000000,144.527342,72.272710,63.999739,91.019541,21.772152,55.933670,51.869607,77.255967,31.735441,33.041429,59.606548,37.150195
49.824565,60.905607,139.454359,142.826156,113.173812,98.516430,29.174352,14.191907,134.842613,7.353718,57.591673,50.873047,142.105700,139.883848,139.984666,135.056678,96.759123,133.424471,-0.000709,-0.000548,32.000000,-235.816476,134.925343,-0.583382,24.570512,0.688721,416714.062710,0.983743,20.830533,0.622937,2.796163,0.072987,0.065704,166.620062,32.000000,182.658845,166.241143,160.042893,149.576865,32.000000,144.516479,72.274023,64.002795,91.016029,21.772152,56.003690,51.869607,77.256364,31.735441,33.026079,59.600509,37.199645
49.820880,60.904049,139.466881,142.821178,113.140148,98.508184,29.181765,14.191835,134.839337,7.353313,57.596618,50.872390,142.103306,139.904007,139.980119,135.050101,96.760063,133.419456,-0.000709,-0.000513,32.000000,-235.816436,134.918618,-0.583541,24.570546,0.688958,416700.037956,0.983495,20.821492,0.621897,2.797984,0.078207,0.070815,166.623127,32.000000,182.630602,166.210300,160.076976,149.574334,32.000000,144.508591,72.275243,64.003505,91.010764,21.772152,55.981720,51.869607,77.256198,31.735441,33.030750,59.601493,37.159366
49.816791,60.905277,139.407422,142.817597,113.193687,98.500111,29.160069,14.191825,134.837027,7.352763,57.596556,50.867947,142.099395,139.923408,139.969677,135.044248,96.762027,133.414515,-0.000710,-0.000489,32.000000,-235.816370,134.913436,-0.583228,24.568353,0.689099,416690.440545,0.983322,20.819456,0.617796,2.798908,0.073118,0.065162,166.615868,32.000000,182.606942,166.199132,160.087029,149.550403,32.000000,144.522795,72.275504,64.005620,91.005525,21.772152,55.919947,51.869607,77.255305,31.735441,33.039367,59.596713,37.372351
49.811324,60.904901,139.461121,142.814491,113.232654,98.500321,29.175741,14.191650,134.834052,7.352501,57.603690,50.864027,142.095957,139.945768,139.962574,135.038611,96.765563,133.408827,-0.000709,-0.000492,32.000000,-235.816530,134.909505,-0.583584,24.567205,0.689156,416654.531684,0.983065,20.821711,0.614396,2.799366,0.063115,0.061960,166.592445,32.000000,182.594498,166.177548,160.029855,149.532980,32.000000,144.535357,72.276280,64.008485,91.001987,21.772152,56.018129,51.869607,77.260215,31.735441,33.048261,59.604532,37.109916
49.805048,60.903824,139.501415,142.811973,113.185536,98.500386,29.150499,14.191563,134.828812,7.352225,57.609393,50.858482,142.094145,139.964242,139.953000,135.030525,96.770334,133.403279,-0.000709,-0.000545,32.000000,-235.816602,134.902472,-0.584041,24.569433,0.688942,416620.358024,0.983808,20.827171,0.610008,2.798402,0.064934,0.062910,166.568919,32.000000,182.597292,166.154809,159.967859,149.525043,32.000000,144.542793,72.276586,64.011080,90.996472,21.772152,56.009041,51.869607,77.266221,31.735441,33.053733,59.613884,37.102139
49.799479,60.902950,139.615954,142.810157,113.188597,98.500483,29.161784,14.191468,134.823649,7.351690,57.611567,50.854327,142.091776,139.983194,139.944979,135.025209,96.769996,133.395394,-0.000708,-0.000520,32.000000,-235.816760,134.897119,-0.584375,24.574444,0.689314,416617.937326,0.983399,20.832452,0.603682,2.799787,0.068631,0.068293,166.552181,32.000000,182.588097,166.119878,159.934410,149.533962,32.000000,144.529483,72.276828,64.014028,90.992070,21.772152,56.103982,51.869607,77.266583,31.735441,33.059845,59.605436,37.357091
49.796869,60.903865,139.493750,142.809203,113.175923,98.500431,29.162779,14.191470,134.817014,7.351357,57.606661,50.855025,142.092033,140.004953,139.938431,135.019170,96.769149,133.387543,-0.000710,-0.000504,32.000000,-235.816757,134.892698,-0.584360,24.582568,0.689542,416611.715094,0.984385,20.837872,0.596187,2.800949,0.066451,0.067340,166.554051,32.000000,182.565123,166.087998,159.969945,149.537910,32.000000,144.524069,72.276464,64.015817,90.986714,21.772152,56.106037,51.869607,77.268445,31.735441,33.068492,59.603489,37.212631
49.791983,60.903521,139.500557,142.808568,113.139802,98.492531,29.158682,14.191487,134.811472,7.351243,57.597017,50.851357,142.091354,140.025786,139.930511,135.017379,96.767804,133.381527,-0.000710,-0.000515,32.000000,-235.816784,134.888047,-0.584089,24.590228,0.690042,416615.301702,0.984124,20.842762,0.592657,2.803563,0.065827,0.064455,166.561579,32.000000,182.537163,166.062986,159.999023,149.542231,32.000000,144.525083,72.277378,64.016970,90.982080,21.772152,56.046238,51.869607,77.273266,31.735441,33.077075,59.609911,37.259292
