OSU 80 Ton Compressor Load Stand
49.786918,60.902337,139.479411,142.808216,113.070479,98.484600,29.158044,14.191544,134.807450,7.350650,57.600914,50.845634,142.091049,140.047612,139.919101,135.013967,96.765198,133.372764,-0.000710,-0.000554,32.000000,-235.816637,134.885211,-0.584351,24.595750,0.689264,416619.335023,0.984148,20.846379,0.589650,2.801255,0.066304,0.061960,166.555319,32.000000,182.519325,166.059384,159.993680,149.523589,32.000000,144.547639,72.277106,64.017924,90.977343,21.772152,56.039528,51.869607,77.275761,31.735441,33.082974,59.605367,37.333320
49.780730,60.900729,139.495530,142.808116,113.058228,98.484563,29.166468,14.191607,134.802400,7.349833,57.606023,50.840720,142.089161,140.072811,139.910340,135.007130,96.766988,133.366485,-0.000711,-0.000557,32.000000,-235.816608,134.880733,-0.584766,24.598658,0.689107,416590.740088,0.984313,20.851094,0.588044,2.801667,0.061461,0.063607,166.533373,32.000000,182.525706,166.044834,159.908448,149.513531,32.000000,144.550326,72.277888,64.021104,90.973820,21.772152,56.096331,51.869607,77.283916,31.735441,33.087510,59.601729,37.180202
49.783050,60.900869,139.414347,142.808517,113.079027,98.472299,29.162582,14.191605,134.798496,7.348970,57.597042,50.842197,142.085334,140.097580,139.900746,135.001406,96.765580,133.359495,-0.000712,-0.000558,32.000000,-235.816648,134.874891,-0.584541,24.598243,0.688866,416563.874506,0.984362,20.855152,0.586349,2.801527,0.060230,0.066464,166.514190,32.000000,182.525537,166.012829,159.849705,149.507523,32.000000,144.547870,72.278264,64.023469,90.970138,21.772152,56.059485,51.869607,77.284979,31.735441,33.094516,59.607728,37.354450
49.780772,60.897486,139.497265,142.808735,113.181164,98.460140,29.151346,14.191541,134.797350,7.348307,57.573337,50.846479,142.083262,140.123138,139.893833,134.995975,96.762742,133.353647,-0.000714,-0.000559,32.000000,-235.816786,134.873812,-0.586090,24.597757,0.688955,416562.127563,0.984208,20.859953,0.581478,2.802199,0.068256,0.068812,166.502070,32.000000,182.522803,165.975566,159.822139,149.520193,32.000000,144.533905,72.279730,64.026340,90.965273,21.772152,56.073698,51.869607,77.282954,31.735441,33.099010,59.607934,37.194802
49.784413,60.889662,139.330812,142.808632,113.285286,98.452077,29.169291,14.191534,134.797792,7.348115,57.539267,50.847111,142.084534,140.151023,139.888572,134.993605,96.763360,133.349399,-0.000716,-0.000552,32.000000,-235.816881,134.870447,-0.585444,24.600637,0.688447,416511.758649,0.984166,20.857692,0.579455,2.800438,0.074144,0.065367,166.517233,32.000000,182.502377,165.949088,158.512581,149.525581,32.000000,144.532836,72.279706,64.028498,90.959311,21.772152,55.966266,51.869607,77.281169,31.735441,33.095970,59.605082,37.378001
49.783788,60.876479,139.394673,142.808071,113.374411,98.460402,29.158686,14.191458,134.797234,7.347840,57.516908,50.847953,142.086015,140.179889,139.883950,134.992750,96.763862,133.343920,-0.000718,-0.000528,32.000000,-235.817009,134.869291,-0.585065,24.605224,0.688808,416462.411742,0.984465,20.856667,0.579421,2.802232,0.067683,0.064287,166.518459,32.000000,182.485414,165.931415,154.486637,149.515882,32.000000,144.537722,72.279812,64.030364,90.955492,21.772152,56.061986,51.869607,77.280798,31.735441,33.075739,59.611504,37.193775
49.778930,60.863617,139.550036,142.806825,113.326566,98.468493,29.149052,14.191467,134.795158,7.346653,57.511692,50.838040,142.088961,140.208177,139.878004,134.990891,96.762497,133.340338,-0.000718,-0.000524,32.000000,-235.817068,134.867851,-0.584828,24.611643,0.687794,416415.281189,0.983679,20.845071,0.576719,2.798683,0.067284,0.078586,166.510831,32.000000,182.473418,165.925670,151.784876,149.499978,32.000000,144.549526,72.279721,64.033453,90.950432,21.772152,56.146444,51.869607,77.287421,31.735441,33.055849,59.604158,37.197810
49.769691,60.857559,139.653374,142.805941,113.254056,98.460376,29.175656,14.191436,134.791253,7.345888,57.524226,50.828632,142.088708,140.232706,139.871064,134.985220,96.761534,133.332846,-0.000719,-0.000535,32.000000,-235.817127,134.862357,-0.584462,24.619285,0.688024,416432.673397,0.984099,20.832536,0.573528,2.800001,0.071470,0.071277,166.495206,32.000000,182.484665,165.914638,151.714347,149.488287,32.000000,144.553064,72.279186,64.036757,90.946523,21.772152,56.208861,51.869607,77.290969,31.735441,33.043319,59.602830,37.185265
49.765503,60.857768,139.560757,142.805796,113.177513,98.448172,29.169264,14.191545,134.786685,7.344937,57.538744,50.823996,142.089294,140.257185,139.867688,134.979947,96.764403,133.323775,-0.000720,-0.000544,32.000000,-235.817076,134.856328,-0.583181,24.626399,0.688698,416456.435768,0.984578,20.824705,0.573135,2.803396,0.067296,0.064357,166.481902,32.000000,182.484290,165.884296,155.824817,149.494025,32.000000,144.542189,72.279075,64.037857,90.941725,21.772152,56.130164,51.869607,77.301685,31.735441,33.045230,59.607688,37.347333
49.764119,60.863704,139.523671,142.806766,113.169576,98.436062,29.154702,14.191644,134.782400,7.344786,57.537778,50.823844,142.088716,140.281647,139.860775,134.977818,96.765715,133.313642,-0.000722,-0.000594,32.000000,-235.816968,134.853829,-0.582314,24.632264,0.689062,416421.733410,0.983784,20.828215,0.570418,2.805992,0.072260,0.068880,166.478566,32.000000,182.470298,165.853600,159.965041,149.512343,32.000000,144.527930,72.278512,64.039132,90.937142,21.772152,56.216137,51.869607,77.304034,31.735441,33.065441,59.607531,37.288492
49.765099,60.865765,139.410982,142.808874,113.183288,98.436026,29.165888,14.191571,134.777199,7.344907,57.520427,50.826333,142.090262,140.308738,139.852965,134.976021,96.765176,133.304571,-0.000722,-0.000591,32.000000,-235.817103,134.849242,-0.581918,24.635535,0.688395,416367.444662,0.983969,20.832762,0.563098,2.804367,0.071673,0.069376,166.495308,32.000000,182.445501,165.829357,158.673370,149.522330,32.000000,144.518360,72.278064,64.040781,90.932813,21.772152,56.147564,51.869607,77.303330,31.735441,33.080199,59.601257,37.345059
49.764547,60.862011,139.294850,142.810804,113.163066,98.436026,29.168136,14.191430,134.775655,7.344496,57.503937,50.826979,142.094595,140.336658,139.844170,134.973744,96.763443,133.296682,-0.000724,-0.000587,32.000000,-235.817307,134.848665,-0.581169,24.636435,0.687998,416322.575780,0.984385,20.840131,0.556811,2.803700,0.067549,0.064300,166.496090,32.000000,182.428330,165.824617,154.670831,149.505299,32.000000,144.537385,72.278140,64.043273,90.928448,21.772152,56.075236,51.869607,77.307233,31.735441,33.086034,59.604905,37.357238
49.757113,60.855042,139.490069,142.812636,113.190708,98.433768,29.164473,14.191457,134.773183,7.343512,57.495951,50.817207,142.097024,140.365530,139.835183,134.969454,96.764996,133.292080,-0.000725,-0.000599,32.000000,-235.817235,134.848678,-0.581103,24.635698,0.687354,416325.122636,0.983991,20.841178,0.552896,2.801381,0.066936,0.067546,166.489677,32.000000,182.423997,165.814581,151.960588,149.499072,32.000000,144.556322,72.277884,64.043938,90.925230,21.772152,56.179215,51.869607,77.313500,31.735441,33.079450,59.603804,37.332293
49.748135,60.847457,139.620563,142.814452,113.175561,98.423499,29.180054,14.191563,134.765622,7.342219,57.513201,50.809894,142.094808,140.388195,139.828801,134.962292,96.765569,133.283893,-0.000726,-0.000585,32.000000,-235.817230,134.840996,-0.581388,24.634632,0.686762,416323.508954,0.983917,20.837997,0.550756,2.799078,0.072221,0.066028,166.472074,32.000000,182.437642,165.801704,151.901105,149.496876,32.000000,144.558387,72.277224,64.044597,90.922825,21.772152,56.229530,51.869607,77.324584,31.735441,33.070837,59.606567,37.179689
49.735883,60.849897,139.761318,142.817279,113.130420,98.411204,29.159276,14.191720,134.757579,7.341325,57.536334,50.798981,142.093877,140.407557,139.822018,134.952415,96.765466,133.270189,-0.000727,-0.000602,32.000000,-235.817086,134.833283,-0.581190,24.635003,0.687811,416307.039180,0.984162,20.838726,0.546942,2.803420,0.063949,0.061434,166.460570,32.000000,182.434247,165.766223,151.851464,149.512216,32.000000,144.547222,72.275684,64.045942,90.919842,21.772152,56.336212,51.869607,77.341579,31.735441,33.076404,59.608839,37.281596
49.728841,60.858098,139.862757,142.821256,113.130119,98.390830,29.170828,14.191744,134.750528,7.340638,57.557107,50.793048,142.098346,140.426058,139.814850,134.943112,96.764380,133.253241,-0.000727,-0.000612,32.000000,-235.817104,134.823862,-0.581587,24.637467,0.688530,416258.312011,0.983709,20.840443,0.542350,2.806549,0.062638,0.063895,166.474313,32.000000,182.420117,165.740563,151.895777,149.524167,32.000000,144.547385,72.274793,64.047132,90.917384,21.772152,56.423685,51.869607,77.353207,31.735441,33.095234,59.608269,37.327157
49.728865,60.868487,139.891471,142.826014,113.186797,98.378629,29.162415,14.191734,134.744992,7.339988,57.567225,50.789229,142.101935,140.443394,139.807837,134.935373,96.762864,133.236888,-0.000728,-0.000642,32.000000,-235.817103,134.814809,-0.581400,24.641879,0.689302,416217.301592,0.984559,20.855577,0.535723,2.810070,0.067583,0.068159,166.488094,32.000000,182.400185,165.723270,151.930954,149.530066,32.000000,144.546055,72.273544,64.047876,90.914676,21.772152,56.497613,51.869607,77.358532,31.735441,33.126407,59.610423,37.210943
49.730160,60.877490,139.875417,142.831184,113.261788,98.366475,29.157488,14.191718,134.738346,7.339627,57.571049,50.786103,142.107157,140.460942,139.799223,134.928757,96.762859,133.227669,-0.000728,-0.000677,32.000000,-235.817110,134.809462,-0.581982,24.647804,0.689706,416148.226143,0.984140,20.871075,0.528486,2.812508,0.071795,0.068155,166.492675,32.000000,182.383533,165.729872,151.936696,149.509851,32.000000,144.567738,72.272946,64.049566,90.912419,21.772152,56.470491,51.869607,77.364326,31.735441,33.153246,59.611239,37.338015
49.731053,60.880425,139.781865,142.836178,113.324906,98.354449,29.175835,14.191671,134.734661,7.339258,57.562577,50.787779,142.110672,140.482165,139.791033,134.926912,96.763504,133.216106,-0.000730,-0.000677,32.000000,-235.817347,134.804765,-0.581582,24.656058,0.689655,416111.951680,0.984328,20.881438,0.521970,2.813084,0.064130,0.065194,166.481510,32.000000,182.392057,165.716061,151.873873,149.502714,32.000000,144.590373,72.272692,64.051470,90.910910,21.772152,56.444309,51.869607,77.365930,31.735441,33.171541,59.613393,37.355477
49.731458,60.877627,139.671823,142.840532,113.352238,98.346604,29.200607,14.191590,134.733445,7.338669,57.540366,50.787306,142.114703,140.502022,139.788488,134.923433,96.765781,133.208924,-0.000730,-0.000667,32.000000,-235.817566,134.800706,-0.581583,24.664164,0.689325,416071.182540,0.984368,20.889101,0.517446,2.812688,0.073737,0.061557,166.470385,32.000000,182.402176,165.699198,151.825318,149.510456,32.000000,144.598583,72.272474,64.054589,90.909190,21.772152,56.412827,51.869607,77.370266,31.735441,33.179455,59.611426,37.338456
49.730034,60.870138,139.637164,142.844202,113.391155,98.346796,29.171347,14.191603,134.733906,7.338566,57.508501,50.785575,142.117093,140.521460,139.786498,134.920106,96.767317,133.203842,-0.000731,-0.000684,32.000000,-235.817647,134.801897,-0.581026,24.669945,0.688548,416022.071284,0.983617,20.891109,0.511122,2.810756,0.079816,0.067018,166.466793,32.000000,182.404716,165.674242,150.415177,149.531611,32.000000,144.589299,72.271621,64.056018,90.907833,21.772152,56.385716,51.869607,77.376707,31.735441,33.175133,59.608377,37.367729
49.735743,60.859000,139.586038,142.847146,113.452523,98.354473,29.150188,14.191714,134.733700,7.338306,57.470884,50.787827,142.121238,140.539502,139.782509,134.918870,96.762759,133.199959,-0.000732,-0.000720,32.000000,-235.817469,134.800697,-0.581299,24.674336,0.687732,415980.845934,0.982688,20.887894,0.505316,2.808521,0.070046,0.070185,166.486014,32.000000,182.387381,165.657162,146.336270,149.542245,32.000000,144.597178,72.271321,64.057604,90.907289,21.772152,56.365188,51.869607,77.376093,31.735441,33.159086,59.595798,37.388272
49.730121,60.843188,139.560945,142.849062,113.450926,98.354583,29.175443,14.191660,134.735017,7.337968,57.437751,50.784080,142.125542,140.556521,139.779822,134.918200,96.759452,133.191186,-0.000733,-0.000746,32.000000,-235.817495,134.801300,-0.581200,24.676795,0.687403,415970.215617,0.983687,20.881879,0.501284,2.807904,0.068351,0.067505,166.499818,32.000000,182.374449,165.649864,142.315224,149.539676,32.000000,144.611506,72.271323,64.060130,90.906365,21.772152,56.320195,51.869607,77.382769,31.735441,33.136299,59.610580,37.299718
49.730645,60.828607,139.650935,142.850682,113.424018,98.362960,29.149021,14.191640,134.735427,7.337212,57.413050,50.780267,142.127372,140.573000,139.777843,134.915578,96.759397,133.185275,-0.000735,-0.000744,32.000000,-235.817595,134.801513,-0.580726,24.679127,0.686980,415993.275690,0.984325,20.864826,0.503934,2.806554,0.070605,0.066489,166.502936,32.000000,182.367556,165.661563,138.288028,149.526633,32.000000,144.638155,72.271218,64.063793,90.905475,21.772152,56.403266,51.869607,77.388102,31.735441,33.111370,59.612340,37.365675
49.728411,60.816101,139.810796,142.852121,113.381595,98.363102,29.183041,14.191655,134.733978,7.337187,57.395254,50.779994,142.126415,140.587863,139.773515,134.914113,96.759050,133.178953,-0.000737,-0.000755,32.000000,-235.817589,134.802888,-0.580327,24.682125,0.686846,415982.843057,0.983555,20.854838,0.502932,2.806366,0.069471,0.069359,166.489276,32.000000,182.387191,165.655486,134.174882,149.523989,32.000000,144.650222,72.271220,64.066498,90.905673,21.772152,56.542894,51.869607,77.391290,31.735441,33.088935,59.605289,37.370517
49.724143,60.806513,139.662955,142.853493,113.277840,98.363138,29.162312,14.191682,134.730982,7.336976,57.383199,50.774921,142.128203,140.599616,139.770372,134.914816,96.761036,133.172304,-0.000738,-0.000761,32.000000,-235.817792,134.802972,-0.579724,24.686388,0.687242,415999.362574,0.984481,20.839716,0.500082,2.808146,0.072702,0.069066,166.485610,32.000000,182.393633,165.636805,130.018249,149.543129,32.000000,144.650339,72.270738,64.069710,90.903804,21.772152,56.484621,51.869607,77.401993,31.735441,33.075713,59.609429,37.332880
49.719927,60.800725,139.727128,142.854773,113.189897,98.351535,29.169832,14.191829,134.726991,7.336773,57.385506,50.767248,142.128121,140.609658,139.766941,134.912150,96.757775,133.167239,-0.000738,-0.000794,32.000000,-235.817663,134.800669,-0.578896,24.692129,0.687941,415986.169232,0.983351,20.829522,0.497323,2.811487,0.076619,0.064981,166.489778,32.000000,182.386373,165.610907,127.266620,149.565414,32.000000,144.644410,72.269470,64.071815,90.902587,21.772152,56.517105,51.869607,77.409700,31.735441,33.067807,59.603007,37.196710
49.714332,60.800126,139.989792,142.856461,113.165978,98.347559,29.147681,14.191821,134.724684,7.336660,57.396228,50.761999,142.129619,140.617108,139.762815,134.910261,96.756653,133.159471,-0.000737,-0.000797,32.000000,-235.817716,134.797589,-0.578112,24.698676,0.687156,415973.338428,0.984118,20.824359,0.492071,2.808755,0.068152,0.066305,166.514798,32.000000,182.367383,165.598031,127.341879,149.574732,32.000000,144.642892,72.269355,64.073837,90.903376,21.772152,56.584452,51.869607,77.422016,31.735441,33.068069,59.601217,37.370150
49.710039,60.803240,139.935551,142.858703,113.131897,98.347472,29.164386,14.191881,134.720616,7.336581,57.399139,50.760337,142.133125,140.623791,139.756590,134.905633,96.751854,133.152385,-0.000738,-0.000790,32.000000,-235.817661,134.794017,-0.577859,24.704246,0.687282,415925.237249,0.983825,20.822940,0.492842,2.810284,0.067032,0.069266,166.530539,32.000000,182.359803,165.608080,127.381452,149.570049,32.000000,144.676962,72.268210,64.075786,90.902630,21.772152,56.599971,51.869607,77.435064,31.735441,33.079378,59.606882,37.349828
49.716069,60.808590,140.056537,142.861647,113.145352,98.347543,29.160040,14.192075,134.719921,7.336105,57.392064,50.759641,142.134985,140.631501,139.753408,134.907216,96.752831,133.145696,-0.000739,-0.000768,32.000000,-235.817380,134.792720,-0.577152,24.708132,0.688415,415913.372996,0.984653,20.828142,0.490149,2.815884,0.067488,0.065663,166.534822,32.000000,182.362040,165.610760,127.334640,149.569789,32.000000,144.697402,72.267985,64.077118,90.902185,21.772152,56.736089,51.869607,77.436003,31.735441,33.097861,59.612940,37.291280
49.714427,60.808895,140.119698,142.864258,113.190619,98.347614,29.144700,14.192105,134.719653,7.335815,57.377886,50.759455,142.133827,140.639231,139.752604,134.908685,96.751652,133.141859,-0.000740,-0.000773,32.000000,-235.817258,134.793347,-0.577371,24.709995,0.688068,415928.878300,0.984190,20.835705,0.491465,2.815036,0.072236,0.064989,166.521669,32.000000,182.380106,165.606867,127.254110,149.574550,32.000000,144.697161,72.267673,64.080300,90.901966,21.772152,56.844498,51.869607,77.441590,31.735441,33.109222,59.599663,37.333687
49.711050,60.805166,140.220297,142.866477,113.210764,98.347611,29.175228,14.192145,134.722194,7.335613,57.361757,50.755968,142.130973,140.647532,139.751209,134.909881,96.751734,133.140428,-0.000738,-0.000804,32.000000,-235.817162,134.793472,-0.577213,24.710205,0.688460,415930.004186,0.984220,20.834805,0.487200,2.817128,0.073790,0.065000,166.523692,32.000000,182.386841,165.579649,127.227272,149.603761,32.000000,144.689654,72.267660,64.082213,90.902105,21.772152,56.829671,51.869607,77.447555,31.735441,33.112711,59.612468,37.261640
49.711245,60.799370,140.158941,142.868290,113.200158,98.347530,29.151543,14.192039,134.723204,7.334853,57.351189,50.750372,142.131393,140.650320,139.748277,134.904654,96.752569,133.136199,-0.000739,-0.000808,32.000000,-235.817230,134.790573,-0.577140,24.710000,0.688738,415933.857685,0.984775,20.836812,0.486495,2.818492,0.066147,0.067629,166.530558,32.000000,182.380919,165.558602,127.285345,149.624332,32.000000,144.689295,72.267431,64.084485,90.902330,21.772152,56.819197,51.869607,77.453483,31.735441,33.107575,59.607334,37.091648
49.706515,60.793475,140.036958,142.869679,113.229517,98.347370,29.148438,14.192001,134.721697,7.334705,57.346364,50.745406,142.131888,140.654598,139.749657,134.901001,96.750711,133.130336,-0.000740,-0.000790,32.000000,-235.817273,134.786665,-0.576880,24.710346,0.689264,415931.268543,0.983808,20.836582,0.485709,2.820707,0.064296,0.061215,166.557339,32.000000,182.366224,165.551699,127.356592,149.629807,32.000000,144.691911,72.266054,64.086844,90.902877,21.772152,56.869379,51.869607,77.464823,31.735441,33.102071,59.608760,37.363107
49.702620,60.789790,140.163836,142.870842,113.218740,98.335067,29.195951,14.192022,134.716908,7.334114,57.347434,50.741793,142.136401,140.651864,139.748962,134.894624,96.750695,133.122589,-0.000739,-0.000794,32.000000,-235.817265,134.781238,-0.576618,24.711340,0.688956,415921.309603,0.984588,20.830585,0.482795,2.819462,0.063083,0.061657,166.566285,32.000000,182.356678,165.567087,127.382648,149.620972,32.000000,144.726289,72.265289,64.088557,90.902298,21.772152,56.925080,51.869607,77.475278,31.735441,33.099655,59.599309,37.375873
49.693836,60.789419,140.282565,142.872138,113.202513,98.322957,29.171120,14.192079,134.711717,7.333917,57.362676,50.729361,142.137931,140.648774,139.747881,134.886564,96.751110,133.116324,-0.000738,-0.000806,32.000000,-235.817182,134.774274,-0.576763,24.712959,0.688426,415919.684917,0.984779,20.829593,0.481773,2.817276,0.068922,0.065270,166.558409,32.000000,182.369774,165.568030,127.309469,149.624005,32.000000,144.751607,72.264261,64.091250,90.901586,21.772152,56.951261,51.869607,77.489365,31.735441,33.102303,59.611799,37.109770
49.685304,60.793310,140.256876,142.873770,113.117325,98.310593,29.152315,14.192071,134.703813,7.333076,57.387550,50.719669,142.140422,140.641158,139.746714,134.877256,96.753788,133.103096,-0.000738,-0.000825,32.000000,-235.817210,134.763186,-0.575750,24.713941,0.688967,415865.462317,0.983128,20.829945,0.477981,2.820049,0.069019,0.065889,166.549603,32.000000,182.384980,165.558371,127.255314,149.638778,32.000000,144.752397,72.263579,64.093612,90.901626,21.772152,57.025897,51.869607,77.510171,31.735441,33.112007,59.609596,37.290253
49.678466,60.802412,140.358939,142.875937,113.085725,98.298450,29.171039,14.192048,134.693623,7.332327,57.414067,50.713274,142.143328,140.636107,139.746222,134.865232,96.755076,133.086335,-0.000737,-0.000819,32.000000,-235.817194,134.751192,-0.576338,24.712505,0.689546,415818.726328,0.984034,20.838682,0.474486,2.822937,0.063982,0.061275,166.547631,32.000000,182.386679,165.535515,127.246150,149.668789,32.000000,144.740018,72.264133,64.097314,90.902319,21.772152,57.043366,51.869607,77.521419,31.735441,33.138393,59.600362,37.216079
49.678035,60.815621,140.401507,142.878898,113.147802,98.286112,29.161779,14.192078,134.684131,7.331925,57.422752,50.714425,142.146777,140.631530,139.744319,134.852698,96.753158,133.072541,-0.000737,-0.000852,32.000000,-235.817062,134.744405,-0.576364,24.709723,0.689443,415771.957301,0.984740,20.851420,0.465306,2.822905,0.073537,0.067088,166.573330,32.000000,182.372099,165.530712,131.385382,149.683041,32.000000,144.746051,72.265551,64.100496,90.902324,21.772152,57.092296,51.869607,77.533217,31.735441,33.170694,59.598611,37.185485
49.683975,60.824514,140.336217,142.881832,113.205839,98.278747,29.165919,14.191995,134.679197,7.332257,57.413766,50.719563,142.150161,140.628674,139.742285,134.845358,96.754658,133.062609,-0.000736,-0.000859,32.000000,-235.817096,134.737806,-0.577029,24.706161,0.690010,415733.767851,0.984159,20.867615,0.455779,2.825348,0.069812,0.074068,166.594840,32.000000,182.363156,165.529194,135.456949,149.688165,32.000000,144.765801,72.265908,64.102157,90.902903,21.772152,57.158388,51.869607,77.540411,31.735441,33.201427,59.601591,37.361346
49.683431,60.826424,140.247666,142.884071,113.253393,98.282954,29.164708,14.192148,134.675087,7.332152,57.392719,50.721902,142.149513,140.626326,139.739637,134.837500,96.754308,133.053688,-0.000736,-0.000871,32.000000,-235.816954,134.732729,-0.577160,24.701168,0.690239,415702.194779,0.984392,20.881271,0.450917,2.826229,0.063991,0.065584,166.590228,32.000000,182.358830,165.546777,135.449729,149.679552,32.000000,144.793393,72.265779,64.103715,90.905090,21.772152,57.142224,51.869607,77.548460,31.735441,33.223048,59.609321,37.264501
49.685262,60.818682,140.257001,142.884950,113.284544,98.295213,29.168961,14.192009,134.668657,7.331529,57.376924,50.719515,142.148998,140.621782,139.738272,134.830704,96.752037,133.046994,-0.000735,-0.000896,32.000000,-235.817111,134.726082,-0.576995,24.697028,0.689898,415675.027424,0.984072,20.884003,0.444533,2.824577,0.069984,0.068663,166.575862,32.000000,182.374945,165.548507,135.380185,149.685717,32.000000,144.810101,72.265785,64.106838,90.907391,21.772152,57.082928,51.869607,77.551256,31.735441,33.213850,59.601866,37.179909
49.676358,60.811138,140.201385,142.884590,113.260110,98.282852,29.141252,14.191976,134.660789,7.330967,57.378139,50.709863,142.149303,140.615366,139.739162,134.821336,96.752055,133.040833,-0.000735,-0.000890,32.000000,-235.817140,134.717539,-0.577335,24.693724,0.689660,415696.304251,0.984172,20.886478,0.440497,2.822826,0.070864,0.064977,166.570582,32.000000,182.386728,165.531027,135.344600,149.705150,32.000000,144.814525,72.266343,64.109407,90.909374,21.772152,57.072229,51.869607,77.565183,31.735441,33.204864,59.605485,37.139557
49.663090,60.809756,140.322723,142.884347,113.166701,98.270659,29.162706,14.192001,134.650853,7.330029,57.395193,50.701908,142.150481,140.605307,139.741169,134.806600,96.749954,133.029186,-0.000734,-0.000893,32.000000,-235.817103,134.707425,-0.577416,24.690895,0.689856,415741.344151,0.984091,20.876836,0.439478,2.822910,0.067560,0.065502,166.573151,32.000000,182.387328,165.511945,135.352458,149.724954,32.000000,144.802224,72.268121,64.111867,90.912292,21.772152,57.171548,51.869607,77.587845,31.735441,33.202514,59.602181,37.189887
49.663381,60.814170,140.444950,142.884495,113.204367,98.258452,29.171960,14.192141,134.640659,7.329599,57.405591,50.702129,142.151921,140.593309,139.743159,134.793829,96.747897,133.015716,-0.000733,-0.000889,32.000000,-235.816894,134.695225,-0.577207,24.689936,0.689725,415685.186209,0.985077,20.878528,0.436430,2.822296,0.065891,0.062916,166.599749,32.000000,182.367194,165.505749,139.470953,149.734009,32.000000,144.803802,72.269126,64.114002,90.914764,21.772152,57.221420,51.869607,77.601247,31.735441,33.213275,59.611190,37.134788
49.664894,60.824014,140.373471,142.885307,113.206185,98.246256,29.143844,14.192079,134.630597,7.329373,57.398114,50.704413,142.150356,140.584936,139.746821,134.782907,96.746343,133.004073,-0.000733,-0.000863,32.000000,-235.816956,134.683646,-0.577682,24.688613,0.690501,415643.901038,0.984516,20.890908,0.432803,2.825493,0.067406,0.068551,166.611703,32.000000,182.363764,165.515318,143.514975,149.729714,32.000000,144.834415,72.268987,64.116486,90.916925,21.772152,57.327276,51.869607,77.612043,31.735441,33.241426,59.600775,37.339703
49.663574,60.824467,140.277618,142.885424,113.211168,98.242576,29.166057,14.192022,134.624801,7.329433,57.379330,50.705116,142.150929,140.579494,139.745936,134.772422,96.744817,132.993585,-0.000733,-0.000868,32.000000,-235.816996,134.675506,-0.576689,24.686240,0.691031,415601.215537,0.984086,20.895019,0.428236,2.827938,0.063248,0.061188,166.608429,32.000000,182.361772,165.529999,143.477894,149.720429,32.000000,144.850284,72.269403,64.119818,90.918795,21.772152,57.288372,51.869607,77.623891,31.735441,33.256319,59.605938,37.104560
49.665759,60.819303,140.075283,142.884587,113.274755,98.242542,29.153803,14.191927,134.621409,7.329068,57.354950,50.705849,142.154334,140.571349,139.744534,134.766424,96.742250,132.988514,-0.000733,-0.000857,32.000000,-235.817049,134.668875,-0.576979,24.683118,0.690636,415563.991404,0.984906,20.903294,0.424065,2.826412,0.078080,0.078486,166.591630,32.000000,182.378804,165.538895,143.401020,149.720050,32.000000,144.850532,72.270371,64.124820,90.920807,21.772152,57.170575,51.869607,77.629747,31.735441,33.258577,59.609950,37.099938
49.660827,60.809786,140.147763,142.882920,113.251871,98.242595,29.155354,14.191992,134.615361,7.328736,57.328851,50.702635,142.152101,140.565158,139.742248,134.758324,96.736353,132.984149,-0.000733,-0.000843,32.000000,-235.816944,134.659838,-0.576533,24.677650,0.690233,415552.665585,0.984149,20.905117,0.420432,2.824557,0.071619,0.071256,166.582200,32.000000,182.378299,165.526265,143.357718,149.739104,32.000000,144.846351,72.272453,64.128760,90.922374,21.772152,57.260165,51.869607,77.644617,31.735441,33.248824,59.609646,37.175360
49.659193,60.797180,140.191862,142.880544,113.175483,98.242700,29.180455,14.192022,134.607063,7.328642,57.307229,50.699022,142.150863,140.557099,139.743895,134.748735,96.734817,132.978492,-0.000733,-0.000801,32.000000,-235.816944,134.650011,-0.576820,24.671903,0.689311,415549.467472,0.984501,20.897685,0.420504,2.820359,0.069406,0.059712,166.582362,32.000000,182.370651,165.517535,143.409009,149.752711,32.000000,144.837327,72.274211,64.132090,90.924752,21.772152,57.200184,51.869607,77.655607,31.735441,33.229117,59.599949,37.157825
49.652523,60.786709,140.206297,142.878151,113.108423,98.242702,29.162016,14.192118,134.599897,7.328368,57.294041,50.694243,142.151706,140.550110,139.743377,134.737670,96.733151,132.967433,-0.000732,-0.000780,32.000000,-235.816737,134.641291,-0.574964,24.665968,0.689863,415551.292265,0.984532,20.893286,0.424255,2.822099,0.074144,0.059824,166.603442,32.000000,182.353867,165.516444,143.478736,149.760893,32.000000,144.834716,72.275701,64.134230,90.926987,21.772152,57.268030,51.869607,77.669475,31.735441,33.212334,59.608377,37.087979
49.642548,60.778151,140.104795,142.875920,113.092618,98.242579,29.160344,14.192121,134.592913,7.327730,57.289718,50.686934,142.152004,140.540637,139.742097,134.726004,96.730739,132.958534,-0.000732,-0.000758,32.000000,-235.816511,134.632002,-0.575169,24.659461,0.690242,415539.563493,0.983689,20.882375,0.423008,2.823080,0.073897,0.067576,166.608866,32.000000,182.348657,165.537062,143.511683,149.753908,32.000000,144.863804,72.276834,64.135052,90.928729,21.772152,57.265068,51.869607,77.692793,31.735441,33.199009,59.607059,37.189960
49.636213,60.772577,140.081343,142.873965,113.043199,98.242430,29.171970,14.192041,134.582249,7.326885,57.300209,50.678256,142.150148,140.528492,139.739505,134.714116,96.731128,132.945394,-0.000732,-0.000760,32.000000,-235.816648,134.619788,-0.574998,24.653231,0.690564,415533.352845,0.984429,20.878823,0.419235,2.823750,0.068376,0.059257,166.597565,32.000000,182.361263,165.545331,143.441812,149.746881,32.000000,144.875754,72.277878,64.136955,90.931543,21.772152,57.274700,51.869607,77.711578,31.735441,33.189683,59.601257,37.340363
49.629846,60.771060,140.010206,142.872401,113.034990,98.234207,29.173441,14.192066,134.570174,7.325867,57.324572,50.668096,142.147453,140.515180,139.737682,134.702220,96.727943,132.930204,-0.000733,-0.000770,32.000000,-235.816588,134.603434,-0.575449,24.646847,0.690388,415533.279657,0.984679,20.880617,0.417269,2.822272,0.069321,0.064720,166.579658,32.000000,182.377478,165.546213,143.380475,149.753033,32.000000,144.877136,72.279460,64.138719,90.935248,21.772152,57.214652,51.869607,77.731691,31.735441,33.193267,59.599919,37.352909
49.612400,60.777953,140.082578,142.871698,112.970766,98.218389,29.164107,14.191861,134.552325,7.324853,57.369639,50.652527,142.144492,140.496695,139.736283,134.683814,96.727099,132.912050,-0.000735,-0.000740,32.000000,-235.816645,134.584849,-0.575034,24.640750,0.690542,415528.223494,0.984409,20.881617,0.410414,2.822160,0.065015,0.059402,166.578586,32.000000,182.377364,165.531147,147.520857,149.777640,32.000000,144.855181,72.281032,64.140603,90.938209,21.772152,57.300187,51.869607,77.760261,31.735441,33.208788,59.601060,37.181156
49.595734,60.793611,140.082644,142.872066,112.922126,98.194167,29.165812,14.191999,134.531964,7.323859,57.417571,50.642357,142.147212,140.478230,139.736572,134.664664,96.726715,132.889973,-0.000735,-0.000712,32.000000,-235.816514,134.565417,-0.574969,24.635966,0.690411,415501.231623,0.984411,20.886708,0.406126,2.821089,0.068745,0.064963,166.591469,32.000000,182.363202,165.525711,151.667900,149.791754,32.000000,144.844260,72.282369,64.141782,90.942997,21.772152,57.278778,51.869607,77.791705,31.735441,33.239667,59.607964,37.343811
49.585686,60.813719,139.944620,142.873307,112.929514,98.177636,29.156303,14.191999,134.512242,7.323071,57.461397,50.635406,142.148874,140.457190,139.732493,134.644910,96.723791,132.869223,-0.000734,-0.000688,32.000000,-235.816432,134.544416,-0.575536,24.631771,0.691100,415455.713120,0.984966,20.911710,0.398038,2.823540,0.067524,0.060085,166.606669,32.000000,182.346557,165.529859,155.743103,149.792310,32.000000,144.845891,72.283202,64.142618,90.946558,21.772152,57.207757,51.869607,77.820668,31.735441,33.289356,59.597667,37.201625
49.581842,60.833958,139.795322,142.875223,112.942023,98.161272,29.167962,14.191935,134.493469,7.322106,57.493886,50.628304,142.150348,140.436458,139.728266,134.625329,96.720636,132.849960,-0.000734,-0.000671,32.000000,-235.816516,134.523218,-0.575999,24.628156,0.691355,415384.579324,0.985069,20.944674,0.387558,2.824490,0.075318,0.066691,166.605339,32.000000,182.334844,165.554063,159.758042,149.776603,32.000000,144.861538,72.284078,64.142956,90.951027,21.772152,57.206557,51.869607,77.845425,31.735441,33.339644,59.599614,37.146967
49.574533,60.849359,139.835581,142.877164,112.963377,98.149160,29.164831,14.191905,134.475348,7.321121,57.517347,50.621393,142.149942,140.418311,139.724917,134.606543,96.715611,132.830970,-0.000733,-0.000655,32.000000,-235.816463,134.501186,-0.576355,24.625311,0.690889,415351.575987,0.985496,20.975216,0.380270,2.822279,0.067496,0.065131,166.588259,32.000000,182.354019,165.560036,163.785628,149.776727,32.000000,144.868801,72.284749,64.142847,90.956533,21.772152,57.177000,51.869607,77.868399,31.735441,33.383234,59.603725,37.228331
49.559870,60.861236,139.924211,142.878926,113.004141,98.144717,29.155702,14.191778,134.454793,7.319779,57.531491,50.611113,142.149608,140.395643,139.721954,134.586442,96.710892,132.813192,-0.000734,-0.000631,32.000000,-235.816516,134.478976,-0.576836,24.621991,0.690254,415316.153274,0.985074,20.999447,0.373943,2.819486,0.066566,0.057441,166.570059,32.000000,182.370371,165.557196,167.894334,149.786375,32.000000,144.863911,72.284992,64.144626,90.960615,21.772152,57.239323,51.869607,77.896939,31.735441,33.419778,59.609262,37.178662
49.555406,60.870866,139.868323,142.880507,112.976523,98.128409,29.155064,14.191761,134.434394,7.318532,57.543724,50.603015,142.152258,140.374500,139.724155,134.563187,96.710524,132.790546,-0.000733,-0.000644,32.000000,-235.816520,134.457325,-0.577553,24.618043,0.690587,415298.296507,0.985258,21.022440,0.369619,2.820714,0.069116,0.066535,166.563451,32.000000,182.371889,165.548759,166.507986,149.808753,32.000000,144.842408,72.286514,64.147338,90.964841,21.772152,57.284591,51.869607,77.923781,31.735441,33.448922,59.597618,37.186072
49.550820,60.879523,139.796642,142.881904,112.928798,98.104064,29.160319,14.191770,134.414736,7.317083,57.553551,50.594631,142.154631,140.350217,139.724119,134.540124,96.710584,132.770584,-0.000733,-0.000645,32.000000,-235.816383,134.435117,-0.578163,24.613305,0.691325,415312.431306,0.985873,21.049551,0.365586,2.823337,0.063007,0.059597,166.574686,32.000000,182.358957,165.543404,162.456075,149.820653,32.000000,144.831777,72.287899,64.148343,90.969023,21.772152,57.212873,51.869607,77.950776,31.735441,33.475044,59.602525,37.185044
49.548571,60.886630,139.643267,142.883168,112.952999,98.083737,29.148674,14.191678,134.394216,7.316107,57.559969,50.591861,142.156304,140.328691,139.722720,134.519622,96.708262,132.751844,-0.000734,-0.000648,32.000000,-235.816475,134.413604,-0.577606,24.608676,0.691140,415258.519557,0.985853,21.063819,0.354803,2.822463,0.055551,0.060767,166.579014,32.000000,182.351617,165.549769,159.791581,149.808308,32.000000,144.840789,72.288693,64.151384,90.975124,21.772152,57.141595,51.869607,77.972706,31.735441,33.499040,59.610088,37.203313
49.550648,60.889994,139.406933,142.884269,112.992663,98.071615,29.166156,14.191635,134.375926,7.315496,57.547287,50.592128,142.161021,140.312087,139.718846,134.498708,96.707483,132.732023,-0.000734,-0.000639,32.000000,-235.816498,134.393873,-0.577310,24.603826,0.690838,415169.435772,0.985553,21.077243,0.344914,2.821278,0.065917,0.068629,166.568285,32.000000,182.347045,165.569590,159.779600,149.791610,32.000000,144.858111,72.289410,64.152255,90.981293,21.772152,57.069274,51.869607,77.992431,31.735441,33.518014,59.605043,37.117620
49.550547,60.887941,139.425425,142.884718,113.017577,98.059471,29.170852,14.191644,134.361431,7.314911,57.517432,50.592884,142.162798,140.300434,139.717455,134.483211,96.707709,132.714392,-0.000735,-0.000631,32.000000,-235.816519,134.378811,-0.577245,24.598437,0.690134,415098.090784,0.985810,21.086686,0.338007,2.818311,0.071878,0.069554,166.544669,32.000000,182.363832,165.580728,159.704362,149.785595,32.000000,144.863207,72.289626,64.154524,90.987695,21.772152,57.067320,51.869607,78.012052,31.735441,33.529044,59.608967,37.280422
49.549592,60.878798,139.391516,142.884024,113.010876,98.047422,29.169907,14.191828,134.346876,7.314272,57.479475,50.591041,142.164758,140.291703,139.717581,134.471347,96.706849,132.698284,-0.000736,-0.000612,32.000000,-235.816332,134.365513,-0.576852,24.593165,0.689022,415050.427294,0.985061,21.087892,0.329023,2.813423,0.065288,0.065598,166.531396,32.000000,182.368362,165.571871,159.654962,149.800330,32.000000,144.851164,72.289269,64.155321,90.993110,21.772152,56.996791,51.869607,78.029731,31.735441,33.517404,59.608583,37.190987
49.548514,60.863925,139.330232,142.881363,112.948278,98.047378,29.168232,14.191775,134.332073,7.313452,57.446168,50.585666,142.164080,140.280535,139.720070,134.459738,96.704003,132.684815,-0.000736,-0.000588,32.000000,-235.816374,134.352254,-0.576693,24.588164,0.689169,414995.789115,0.984777,21.085945,0.320112,2.813802,0.072438,0.065747,166.526018,32.000000,182.357891,165.560621,159.669255,149.813456,32.000000,144.823566,72.290577,64.157214,90.997753,21.772152,56.950500,51.869607,78.048691,31.735441,33.497541,59.608898,37.101332
49.544506,60.851075,139.379510,142.878341,112.931243,98.039433,29.160225,14.191824,134.318231,7.312485,57.418654,50.580978,142.162369,140.271439,139.721335,134.449266,96.699376,132.671110,-0.000736,-0.000569,32.000000,-235.816241,134.338222,-0.576797,24.584748,0.689064,414935.208015,0.984685,21.077794,0.313037,2.813172,0.072318,0.072171,166.544091,32.000000,182.338918,165.564023,159.732074,149.810838,32.000000,144.817206,72.290801,64.157917,91.002814,21.772152,57.015553,51.869607,78.075147,31.735441,33.475639,59.610865,37.316886
49.543566,60.839722,139.378911,142.875145,112.892271,98.031494,29.210507,14.191837,134.304867,7.311807,57.392531,50.578959,142.162941,140.259423,139.718194,134.437608,96.695051,132.658098,-0.000738,-0.000565,32.000000,-235.816236,134.325455,-0.576458,24.582072,0.688901,414921.746378,0.984726,21.064041,0.309246,2.811996,0.068361,0.065955,166.550043,32.000000,182.330763,165.579229,159.772020,149.797151,32.000000,144.839714,72.291378,64.159406,91.008486,21.772152,57.006324,51.869607,78.096179,31.735441,33.457930,59.609734,37.166776
49.547239,60.829342,139.382362,142.871966,112.910177,98.031654,29.168183,14.191841,134.292435,7.311527,57.370074,50.580547,142.161183,140.251949,139.718302,134.426678,96.689959,132.644075,-0.000739,-0.000542,32.000000,-235.816270,134.314679,-0.576144,24.581321,0.689217,414882.802288,0.984971,21.055356,0.307120,2.813218,0.075671,0.067520,166.542720,32.000000,182.326811,165.594615,159.719131,149.783118,32.000000,144.838631,72.291370,64.160563,91.013471,21.772152,57.039850,51.869607,78.115437,31.735441,33.443230,59.609714,37.176607
49.546287,60.818039,139.268681,142.868644,112.968668,98.023340,29.161618,14.191857,134.283362,7.311400,57.333813,50.583259,142.155924,140.246662,139.717729,134.420779,96.686635,132.635018,-0.000739,-0.000547,32.000000,-235.816162,134.307273,-0.575923,24.583094,0.689224,414843.818089,0.983187,21.044981,0.305033,2.813260,0.069948,0.066552,166.522666,32.000000,182.340981,165.604974,159.659617,149.776780,32.000000,144.838354,72.291124,64.160809,91.018567,21.772152,56.995154,51.869607,78.133924,31.735441,33.427125,59.609144,37.204560
49.537239,60.803492,139.365823,142.864977,112.881373,98.023314,29.138855,14.192001,134.276643,7.311272,57.300782,50.580337,142.150685,140.242126,139.717926,134.416163,96.684603,132.630039,-0.000740,-0.000538,32.000000,-235.816083,134.298787,-0.575101,24.585282,0.689182,414838.082079,0.984508,21.030783,0.303215,2.813121,0.066257,0.063128,166.514673,32.000000,182.347796,165.583061,159.636803,149.797648,32.000000,144.819016,72.289951,64.162256,91.022624,21.772152,56.994251,51.869607,78.158593,31.735441,33.406813,59.599162,37.177634
49.529919,60.788990,139.296335,142.861145,112.752636,98.020861,29.159513,14.191954,134.266109,7.310127,57.292909,50.568241,142.145893,140.230859,139.717705,134.405680,96.680722,132.617718,-0.000740,-0.000544,32.000000,-235.816139,134.286652,-0.575188,24.586607,0.688524,414794.773323,0.984638,21.020469,0.302075,2.810880,0.068490,0.070050,166.517042,32.000000,182.334190,165.569009,159.695456,149.805178,32.000000,144.798309,72.288468,64.163479,91.028379,21.772152,56.922594,51.869607,78.185136,31.735441,33.379465,59.601925,37.097737
49.519341,60.777818,139.269653,142.857330,112.644802,98.002190,29.162078,14.191931,134.251643,7.308949,57.308867,50.559618,142.146062,140.216481,139.717637,134.392855,96.678113,132.603505,-0.000740,-0.000557,32.000000,-235.816098,134.267962,-0.575175,24.588320,0.689040,414786.220978,0.985567,21.015326,0.301654,2.813355,0.071040,0.068560,166.539537,32.000000,182.314885,165.573121,159.750365,149.800677,32.000000,144.793580,72.288349,64.164834,91.032847,21.772152,57.036758,51.869607,78.222746,31.735441,33.362631,59.608731,37.149461
49.508942,60.782584,139.338926,142.855791,112.564382,97.977766,29.157839,14.192192,134.237443,7.308556,57.327145,50.552200,142.146831,140.204610,139.713050,134.375583,96.677333,132.585690,-0.000742,-0.000527,32.000000,-235.815809,134.253079,-0.576130,24.589355,0.688735,414769.151220,0.984966,21.008432,0.299461,2.812367,0.067742,0.062123,166.546404,32.000000,182.304610,165.589701,159.778464,149.783451,32.000000,144.815107,72.288886,64.166049,91.037013,21.772152,57.067357,51.869607,78.256988,31.735441,33.368344,59.604699,37.087906
49.507685,60.788580,139.293822,142.855144,112.557201,97.961536,29.164180,14.192236,134.224726,7.308172,57.333402,50.553315,142.145462,140.193400,139.710474,134.359894,96.675454,132.569464,-0.000743,-0.000496,32.000000,-235.815727,134.240348,-0.575998,24.590043,0.688573,414686.967995,0.984894,21.008259,0.295065,2.812429,0.070515,0.067190,166.535035,32.000000,182.318361,165.600406,159.714141,149.776157,32.000000,144.819473,72.289281,64.168282,91.042811,21.772152,57.017158,51.869607,78.283202,31.735441,33.386709,59.606538,37.085191
49.508096,60.792516,139.317445,142.854874,112.604251,97.949233,29.174876,14.192118,134.216699,7.308322,57.319376,50.552800,142.143803,140.188734,139.706360,134.350691,96.672357,132.557224,-0.000743,-0.000487,32.000000,-235.815863,134.227845,-0.576015,24.590097,0.688870,414597.737076,0.985031,21.023837,0.287063,2.814419,0.072029,0.072937,166.518011,32.000000,182.328531,165.608627,159.660937,149.776775,32.000000,144.804361,72.288709,64.171595,91.046727,21.772152,57.013429,51.869607,78.308116,31.735441,33.407750,59.607944,37.158926
49.501175,60.791097,139.331118,142.854464,112.663340,97.945149,29.166180,14.192109,134.209000,7.307689,57.306057,50.543218,142.140951,140.184017,139.703587,134.342162,96.670261,132.546859,-0.000744,-0.000479,32.000000,-235.815968,134.217199,-0.575810,24.588564,0.688549,414540.972666,0.984696,21.031140,0.280943,2.813580,0.068130,0.065403,166.507160,32.000000,182.326671,165.590778,159.657475,149.802410,32.000000,144.778740,72.288098,64.173125,91.048970,21.772152,57.061526,51.869607,78.331424,31.735441,33.411721,59.596467,37.176607
49.495778,60.783455,139.218154,142.853334,112.674849,97.932977,29.155777,14.192138,134.199161,7.306834,57.311716,50.534811,142.139988,140.174387,139.702037,134.331926,96.665438,132.536336,-0.000745,-0.000471,32.000000,-235.815902,134.203409,-0.576860,24.586422,0.688577,414499.239230,0.984213,21.034649,0.278004,2.814034,0.075793,0.068196,166.522705,32.000000,182.309603,165.585294,159.729229,149.808309,32.000000,144.766101,72.288469,64.175672,91.051833,21.772152,56.991371,51.869607,78.363654,31.735441,33.406835,59.608878,37.200452
49.489162,60.782193,139.412855,142.852562,112.672357,97.920736,29.163544,14.192258,134.183388,7.305772,57.332615,50.527028,142.142434,140.162490,139.697699,134.321459,96.662125,132.520791,-0.000746,-0.000475,32.000000,-235.815840,134.189506,-0.576572,24.585323,0.688762,414488.102806,0.984613,21.040427,0.274990,2.814703,0.070391,0.063606,166.534668,32.000000,182.293691,165.595053,159.778106,149.799577,32.000000,144.774705,72.289485,64.178750,91.053730,21.772152,57.055059,51.869607,78.394939,31.735441,33.404264,59.595129,37.195022
49.485571,60.786211,139.426542,142.852294,112.686903,97.908556,29.158643,14.192229,134.171459,7.305121,57.355766,50.523161,142.142867,140.152215,139.696017,134.307156,96.658947,132.501690,-0.000745,-0.000452,32.000000,-235.815950,134.177559,-0.576560,24.584516,0.688260,414438.767162,0.984940,21.038397,0.274624,2.812728,0.066993,0.064929,166.536478,32.000000,182.285668,165.614960,159.780282,149.781683,32.000000,144.790353,72.289668,64.180088,91.056796,21.772152,57.084419,51.869607,78.424699,31.735441,33.415274,59.606420,37.113291
49.482028,60.794406,139.279431,142.852679,112.651994,97.896486,29.154644,14.192092,134.157030,7.304657,57.370396,50.522685,142.139359,140.143887,139.697512,134.292257,96.658828,132.483815,-0.000743,-0.000431,32.000000,-235.816186,134.164175,-0.576564,24.585766,0.689250,414395.914159,0.984696,21.044017,0.270272,2.817038,0.066720,0.064388,166.520863,32.000000,182.306669,165.622526,159.722531,149.776861,32.000000,144.799013,72.289255,64.181129,91.058490,21.772152,57.116085,51.869607,78.453729,31.735441,33.439665,59.598690,37.197810
49.478820,60.801991,139.303698,142.853106,112.685130,97.887954,29.146263,14.192062,134.147107,7.303809,57.376608,50.521529,142.136869,140.134770,139.697723,134.280962,96.659287,132.471447,-0.000743,-0.000446,32.000000,-235.816260,134.154965,-0.576122,24.588108,0.689313,414357.364654,0.984827,21.051769,0.264029,2.817519,0.065187,0.059800,166.509617,32.000000,182.313320,165.615508,159.679620,149.783801,32.000000,144.779890,72.288683,64.182077,91.059527,21.772152,57.109659,51.869607,78.484297,31.735441,33.463262,59.608790,37.088200
49.479197,60.806817,139.250190,142.853153,112.737466,97.887799,29.165186,14.192132,134.136075,7.303097,57.368383,50.523468,142.136001,140.128140,139.694466,134.272889,96.657123,132.462340,-0.000744,-0.000448,32.000000,-235.816152,134.147892,-0.575999,24.591318,0.688557,414318.937476,0.984940,21.063651,0.255331,2.814748,0.063208,0.060110,166.509957,32.000000,182.307035,165.604258,159.699043,149.795580,32.000000,144.764954,72.288420,64.183925,91.059895,21.772152,57.040667,51.869607,78.508893,31.735441,33.483555,59.603509,37.158779
49.482595,60.807947,139.294690,142.852690,112.779029,97.887859,29.211926,14.192109,134.127653,7.302444,57.351160,50.528649,142.137037,140.123253,139.697239,134.266769,96.655296,132.453355,-0.000745,-0.000433,32.000000,-235.816298,134.141966,-0.576093,24.595321,0.688605,414293.094976,0.985227,21.074575,0.248773,2.815421,0.071817,0.065299,166.529375,32.000000,182.286888,165.599047,159.769915,149.794077,32.000000,144.765563,72.287793,64.186087,91.060239,21.772152,57.057691,51.869607,78.529371,31.735441,33.498014,59.609193,37.091354
49.483393,60.804443,139.311841,142.851586,112.814015,97.887941,29.145376,14.192083,134.120372,7.301794,57.333621,50.529414,142.137559,140.119475,139.696467,134.261416,96.650562,132.443825,-0.000745,-0.000431,32.000000,-235.816197,134.134598,-0.575643,24.598684,0.688262,414302.512277,0.984590,21.079007,0.246444,2.814318,0.071246,0.070344,166.544191,32.000000,182.277253,165.614120,159.815425,149.780575,32.000000,144.789982,72.287334,64.189297,91.061896,21.772152,57.097300,51.869607,78.556401,31.735441,33.497678,59.604925,37.161127
49.478675,60.795778,139.419074,142.849503,112.828508,97.887933,29.154944,14.192052,134.109846,7.301339,57.325644,50.526114,142.137135,140.110405,139.695036,134.252923,96.644719,132.436270,-0.000745,-0.000447,32.000000,-235.816199,134.126722,-0.575749,24.601328,0.688316,414305.520302,0.982944,21.076601,0.243837,2.815024,0.078634,0.069752,166.545232,32.000000,182.279876,165.627256,158.437930,149.761369,32.000000,144.797460,72.287059,64.191288,91.060909,21.772152,57.150128,51.869607,78.583806,31.735441,33.489979,59.595464,37.209182
49.477314,60.789966,139.499815,142.847397,112.802338,97.887804,29.158341,14.192034,134.099853,7.300186,57.320156,50.525836,142.136433,140.103993,139.696495,134.242715,96.642894,132.424892,-0.000744,-0.000456,32.000000,-235.816264,134.118562,-0.575386,24.602741,0.688284,414309.313516,0.985163,21.072267,0.243870,2.815325,0.069540,0.064711,166.529554,32.000000,182.292571,165.632241,154.312533,149.746850,32.000000,144.801416,72.286218,64.192937,91.060157,21.772152,57.204705,51.869607,78.612932,31.735441,33.481581,59.610786,37.113658
49.484979,60.786341,139.544259,142.845398,112.833476,97.875684,29.206298,14.192009,134.091273,7.299415,57.313498,50.529060,142.133487,140.097948,139.697922,134.234579,96.641505,132.416599,-0.000742,-0.000473,32.000000,-235.816275,134.113630,-0.575222,24.602659,0.688786,414311.828552,0.984920,21.068511,0.245985,2.817761,0.070574,0.066542,166.518960,32.000000,182.300946,165.614126,151.530190,149.769969,32.000000,144.788754,72.285637,64.196424,91.058431,21.772152,57.273406,51.869607,78.633456,31.735441,33.479209,59.604945,37.157312
