OSU 80 Ton Compressor Load Stand
49.488518,60.784238,139.504495,142.843632,112.843794,97.871784,29.174509,14.191965,134.082853,7.298802,57.300998,50.531459,142.132062,140.095344,139.701552,134.224637,96.636973,132.411114,-0.000742,-0.000487,32.000000,-235.816303,134.108551,-0.574826,24.601332,0.689148,414308.292201,0.984819,21.064115,0.242196,2.819470,0.061265,0.063061,166.527687,32.000000,182.290644,165.598546,151.574933,149.773810,32.000000,144.771544,72.286324,64.198463,91.057210,21.772152,57.248548,51.869607,78.651481,31.735441,33.481668,59.604118,37.137943
49.491440,60.780157,139.628960,142.841616,112.822171,97.871713,29.184271,14.192021,134.076742,7.297933,57.289140,50.531424,142.132395,140.092903,139.700595,134.219702,96.635177,132.403862,-0.000742,-0.000488,32.000000,-235.816175,134.101739,-0.574894,24.598208,0.689155,414249.590447,0.982904,21.052517,0.239493,2.819932,0.066840,0.067826,166.547893,32.000000,182.274464,165.595971,151.631521,149.771846,32.000000,144.777190,72.286307,64.200748,91.055953,21.772152,57.330422,51.869607,78.672127,31.735441,33.481297,59.598404,37.203386
49.492362,60.775917,139.866079,142.839522,112.786208,97.863858,29.142416,14.192064,134.069530,7.297086,57.285672,50.530499,142.133994,140.087626,139.699933,134.213545,96.632586,132.396116,-0.000743,-0.000492,32.000000,-235.816040,134.094833,-0.574449,24.593980,0.688914,414236.552371,0.983853,21.046731,0.241318,2.818926,0.069400,0.065591,166.557476,32.000000,182.262681,165.609581,151.651732,149.753875,32.000000,144.802849,72.285846,64.203734,91.053389,21.772152,57.412142,51.869607,78.697052,31.735441,33.479318,59.603804,37.194215
49.493883,60.771676,139.692345,142.837322,112.798335,97.851625,29.155353,14.192151,134.065351,7.296824,57.272782,50.537998,142.133785,140.084548,139.698336,134.207343,96.632301,132.389728,-0.000743,-0.000499,32.000000,-235.815939,134.089766,-0.574732,24.589817,0.689540,414232.710793,0.983449,21.039612,0.239536,2.821275,0.057693,0.066645,166.549716,32.000000,182.268257,165.622050,151.575513,149.741081,32.000000,144.803871,72.285852,64.205436,91.051710,21.772152,57.427452,51.869607,78.722878,31.735441,33.476962,59.594805,37.188199
49.504524,60.767595,139.513006,142.834987,112.910848,97.855607,29.158905,14.192138,134.063070,7.296583,57.243166,50.547729,142.130394,140.083204,139.696230,134.205507,96.628206,132.384398,-0.000744,-0.000484,32.000000,-235.815956,134.087957,-0.574377,24.585809,0.690724,414198.399642,0.984751,21.034412,0.238304,2.826013,0.064630,0.061086,166.532826,32.000000,182.281372,165.618666,151.523748,149.734460,32.000000,144.793996,72.285383,64.206099,91.049340,21.772152,57.334273,51.869607,78.735651,31.735441,33.475077,59.607216,37.076241
49.506858,60.756457,139.450088,142.831725,113.006179,97.867653,29.189641,14.192108,134.063149,7.295903,57.203013,50.556026,142.126644,140.088949,139.696621,134.205995,96.622857,132.382793,-0.000745,-0.000504,32.000000,-235.815944,134.090568,-0.574565,24.582608,0.689892,414140.282747,0.984147,21.028589,0.235436,2.822416,0.066587,0.069094,166.531213,32.000000,182.281721,165.598491,155.661492,149.751812,32.000000,144.774191,72.284828,64.208066,91.046225,21.772152,57.261262,51.869607,78.753044,31.735441,33.463128,59.606243,37.142125
49.506856,60.740190,139.490531,142.827525,112.939027,97.879810,29.212408,14.192131,134.061520,7.295469,57.167297,50.559379,142.126235,140.097233,139.698401,134.207804,96.616862,132.381257,-0.000746,-0.000492,32.000000,-235.816042,134.091627,-0.574376,24.579476,0.688988,414152.840431,0.983824,21.013442,0.236900,2.818187,0.065167,0.057882,166.548158,32.000000,182.262398,165.590960,159.794217,149.755444,32.000000,144.760831,72.284957,64.208661,91.043028,21.772152,57.292936,51.869607,78.775701,31.735441,33.440616,59.595188,37.203386
49.499212,60.723465,139.547998,142.822779,112.846348,97.879731,29.154197,14.192112,134.059128,7.294687,57.161555,50.554487,142.123153,140.093123,139.698425,134.205116,96.610926,132.375740,-0.000746,-0.000499,32.000000,-235.816149,134.087804,-0.574954,24.576065,0.688803,414198.020139,0.982829,20.999877,0.241457,2.816783,0.070085,0.068876,166.567751,32.000000,182.239628,165.590017,159.841993,149.748434,32.000000,144.759215,72.284512,64.210108,91.039527,21.772152,57.310584,51.869607,78.806038,31.735441,33.407038,59.593605,37.190547
49.494232,60.710950,139.487174,142.817876,112.760211,97.879637,29.146065,14.192095,134.051939,7.294034,57.179927,50.548177,142.118637,140.084007,139.696028,134.198081,96.607526,132.369592,-0.000746,-0.000519,32.000000,-235.816127,134.079570,-0.575103,24.573129,0.689143,414240.061925,0.982144,20.983612,0.246695,2.817600,0.067880,0.069906,166.573489,32.000000,182.232464,165.603998,159.847900,149.731606,32.000000,144.779550,72.284586,64.211403,91.037170,21.772152,57.354699,51.869607,78.834954,31.735441,33.386765,59.605820,37.085558
49.489691,60.713275,139.727710,142.814630,112.673008,97.879561,29.157618,14.192008,134.042010,7.293271,57.210257,50.547929,142.113773,140.074541,139.693351,134.187804,96.602655,132.359540,-0.000746,-0.000516,32.000000,-235.816270,134.069214,-0.575586,24.572388,0.689603,414234.640244,0.984227,20.974836,0.249907,2.819196,0.069206,0.062190,166.561808,32.000000,182.249922,165.598970,159.775398,149.723883,32.000000,144.780303,72.285505,64.212055,91.034349,21.772152,57.483573,51.869607,78.864436,31.735441,33.387468,59.601276,37.195609
49.488087,60.720442,139.825489,142.812628,112.622991,97.879716,29.150564,14.192006,134.031692,7.292487,57.230450,50.551402,142.109793,140.065981,139.689052,134.175087,96.601361,132.349875,-0.000746,-0.000548,32.000000,-235.816258,134.058868,-0.575448,24.571891,0.689439,414227.179070,0.984577,20.967501,0.250272,2.818251,0.068936,0.062747,166.547939,32.000000,182.260067,165.584922,159.732515,149.732861,32.000000,144.764359,72.286184,64.214265,91.031507,21.772152,57.512923,51.869607,78.892521,31.735441,33.403869,59.606774,37.198544
49.488378,60.729560,139.620098,142.811379,112.611249,97.875632,29.143685,14.192156,134.021737,7.291819,57.248420,50.550105,142.107601,140.056977,139.686880,134.163107,96.597752,132.338647,-0.000746,-0.000553,32.000000,-235.816187,134.049892,-0.574735,24.571552,0.690699,414241.812880,0.984291,20.974549,0.250182,2.823370,0.073168,0.070288,166.547759,32.000000,182.259039,165.566399,159.744543,149.751027,32.000000,144.746352,72.286513,64.215045,91.029608,21.772152,57.496437,51.869607,78.915741,31.735441,33.430647,59.601591,37.134421
49.482498,60.737738,139.583568,142.810391,112.561146,97.882018,29.154152,14.192123,134.009870,7.290989,57.269831,50.547553,142.104747,140.046924,139.683116,134.151377,96.593515,132.326544,-0.000747,-0.000531,32.000000,-235.816210,134.041703,-0.574647,24.571240,0.691226,414254.676075,0.984585,20.983385,0.246706,2.825437,0.073719,0.066789,166.565000,32.000000,182.239812,165.558303,159.809480,149.756007,32.000000,144.727648,72.286472,64.214339,91.026562,21.772152,57.406314,51.869607,78.945786,31.735441,33.454503,59.593379,37.225470
49.478759,60.745785,139.442061,142.809070,112.504827,97.869723,29.162660,14.192096,133.996782,7.289952,57.291957,50.543117,142.103676,140.035129,139.679333,134.137572,96.590095,132.313306,-0.000747,-0.000556,32.000000,-235.816167,134.032172,-0.575247,24.569200,0.690228,414255.756137,0.984793,20.992199,0.244772,2.821270,0.067971,0.070652,166.577537,32.000000,182.232379,165.567567,159.869426,149.742855,32.000000,144.738981,72.287338,64.215511,91.023205,21.772152,57.308084,51.869607,78.974363,31.735441,33.478244,59.601630,37.169857
49.469565,60.755080,139.614943,142.807887,112.372147,97.865600,29.150351,14.192011,133.981201,7.288562,57.327838,50.533578,142.102396,140.018303,139.674057,134.120670,96.585254,132.300401,-0.000747,-0.000532,32.000000,-235.816182,134.017603,-0.575495,24.566174,0.690208,414304.615420,0.984654,21.006494,0.243034,2.820867,0.073361,0.068814,166.573765,32.000000,182.228685,165.577575,159.840373,149.723532,32.000000,144.760050,72.287470,64.217123,91.021131,21.772152,57.431009,51.869607,79.010008,31.735441,33.503292,59.615124,37.108596
49.468024,60.766413,139.609458,142.806961,112.288714,97.853433,29.167141,14.191985,133.963174,7.287389,57.360867,50.528656,142.101748,139.998379,139.668793,134.103975,96.579224,132.281456,-0.000749,-0.000525,32.000000,-235.816204,133.998804,-0.575606,24.562917,0.689572,414270.762424,0.984345,21.018430,0.239918,2.818221,0.068751,0.059544,166.558100,32.000000,182.242407,165.580470,159.774647,149.713439,32.000000,144.763523,72.289083,64.218016,91.019333,21.772152,57.484075,51.869607,79.041538,31.735441,33.531079,59.612488,37.137429
49.464455,60.780578,139.611618,142.806409,112.303021,97.841323,29.155119,14.191964,133.942782,7.286323,57.387035,50.523813,142.099347,139.979628,139.664903,134.086534,96.575414,132.263605,-0.000750,-0.000517,32.000000,-235.816301,133.980881,-0.575707,24.559620,0.690620,414280.071668,0.984944,21.037292,0.238387,2.822239,0.071088,0.065653,166.554277,32.000000,182.241007,165.573404,159.720432,149.726412,32.000000,144.753614,72.290739,64.218761,91.015774,21.772152,57.475274,51.869607,79.069614,31.735441,33.568010,59.599929,37.203900
49.463443,60.794618,139.583600,142.806141,112.384891,97.833156,29.176652,14.191895,133.927746,7.285486,57.398164,50.529890,142.100326,139.965093,139.661321,134.070328,96.569665,132.248009,-0.000750,-0.000497,32.000000,-235.816427,133.967513,-0.574774,24.557673,0.690647,414255.105091,0.984318,21.050229,0.235061,2.822216,0.063779,0.061142,166.558738,32.000000,182.229079,165.561180,159.761392,149.733635,32.000000,144.743652,72.292372,64.219123,91.011798,21.772152,57.474073,51.869607,79.098434,31.735441,33.604890,59.603568,37.188199
49.470907,60.803756,139.721418,142.805439,112.438247,97.833014,29.169570,14.191841,133.913061,7.284500,57.395498,50.533034,142.099806,139.952967,139.659316,134.061847,96.563878,132.232767,-0.000750,-0.000487,32.000000,-235.816433,133.954862,-0.573568,24.556942,0.690747,414230.358552,0.984717,21.068107,0.230056,2.822463,0.081635,0.073144,166.574858,32.000000,182.206927,165.561427,159.814596,149.733978,32.000000,144.740747,72.292638,64.219424,91.008557,21.772152,57.530462,51.869607,79.123026,31.735441,33.636585,59.607875,37.153203
49.467978,60.808110,139.722949,142.804156,112.451232,97.845037,29.149141,14.191884,133.898200,7.283557,57.392564,50.530455,142.098638,139.941436,139.653546,134.051634,96.556023,132.218788,-0.000749,-0.000507,32.000000,-235.816418,133.941290,-0.573433,24.556559,0.690657,414224.696643,0.983966,21.083199,0.228101,2.821955,0.071471,0.063863,166.578032,32.000000,182.198629,165.580177,159.826544,149.714690,32.000000,144.757768,72.292758,64.218004,91.003858,21.772152,57.560910,51.869607,79.145851,31.735441,33.657917,59.604158,37.192821
49.466319,60.807796,139.698322,142.802148,112.440618,97.857170,29.154089,14.191958,133.880677,7.282207,57.398329,50.528064,142.096191,139.925806,139.652032,134.036527,96.550013,132.202639,-0.000748,-0.000513,32.000000,-235.816349,133.925966,-0.572664,24.557093,0.691239,414241.383175,0.984064,21.084572,0.226360,2.824315,0.066742,0.063648,166.567056,32.000000,182.202262,165.584128,159.757218,149.699934,32.000000,144.772975,72.293570,64.216567,91.000460,21.772152,57.601254,51.869607,79.176437,31.735441,33.664379,59.609400,37.184017
49.463977,60.809371,139.451815,142.799605,112.411783,97.865364,29.161874,14.191827,133.865190,7.281077,57.402710,50.529683,142.094783,139.911889,139.650344,134.022055,96.546634,132.187855,-0.000747,-0.000504,32.000000,-235.816536,133.911330,-0.572998,24.559871,0.691399,414314.372724,0.984950,21.091972,0.227309,2.824513,0.071369,0.074168,166.551652,32.000000,182.219739,165.578850,159.690104,149.697601,32.000000,144.777235,72.293985,64.217438,90.996824,21.772152,57.448058,51.869607,79.207502,31.735441,33.673522,59.604433,37.139630
49.465855,60.811281,139.315233,142.796911,112.332082,97.873437,29.163789,14.191909,133.849601,7.280127,57.397244,50.530455,142.091696,139.898170,139.651416,134.007611,96.546422,132.173974,-0.000747,-0.000513,32.000000,-235.816349,133.898536,-0.572057,24.562836,0.691368,414376.910030,0.984941,21.093385,0.225341,2.824110,0.066155,0.066611,166.545619,32.000000,182.224428,165.563264,159.664661,149.715191,32.000000,144.756576,72.294627,64.217087,90.993991,21.772152,57.410189,51.869607,79.230359,31.735441,33.684373,59.608800,37.143152
49.469229,60.812408,139.407794,142.794072,112.325393,97.873649,29.170887,14.191905,133.836993,7.279134,57.382363,50.532663,142.091077,139.886306,139.652623,133.996704,96.540826,132.161353,-0.000746,-0.000545,32.000000,-235.816423,133.885903,-0.572076,24.565936,0.690201,414421.398357,0.984816,21.097397,0.221416,2.819260,0.070975,0.059214,166.552510,32.000000,182.208798,165.550783,159.717434,149.722170,32.000000,144.741123,72.294794,64.214999,90.991675,21.772152,57.435025,51.869607,79.256362,31.735441,33.695956,59.613029,37.112998
49.474327,60.811633,139.469444,142.791094,112.251347,97.881814,29.207499,14.191841,133.827122,7.278119,57.362252,50.532524,142.088243,139.877750,139.649317,133.987389,96.535444,132.150402,-0.000745,-0.000572,32.000000,-235.816384,133.873641,-0.572499,24.569054,0.689485,414456.800118,0.984796,21.097352,0.214770,2.816392,0.062443,0.068823,166.561144,32.000000,182.197299,165.547583,159.768645,149.717174,32.000000,144.750797,72.295234,64.212619,90.988287,21.772152,57.459528,51.869607,79.275515,31.735441,33.701473,59.607925,37.201625
49.476992,60.805598,139.526758,142.787672,112.247357,97.889944,29.198068,14.191740,133.813761,7.276964,57.348568,50.528692,142.087988,139.865195,139.646878,133.975193,96.530192,132.141293,-0.000746,-0.000584,32.000000,-235.816456,133.861171,-0.572728,24.570159,0.689797,414467.465270,0.984488,21.094969,0.214129,2.818071,0.061589,0.060729,166.563495,32.000000,182.189869,165.561876,159.756918,149.698808,32.000000,144.769381,72.295272,64.211734,90.985398,21.772152,57.535437,51.869607,79.300240,31.735441,33.699508,59.606331,37.191868
49.477598,60.799634,139.603205,142.784256,112.243352,97.889976,29.225930,14.191594,133.800261,7.276230,57.337958,50.528025,142.083691,139.856088,139.641460,133.965153,96.526433,132.130913,-0.000746,-0.000573,32.000000,-235.816507,133.849204,-0.573076,24.570291,0.689984,414507.593729,0.983223,21.088889,0.214099,2.819027,0.069784,0.067722,166.544084,32.000000,182.206352,165.562847,159.673357,149.693805,32.000000,144.767261,72.295837,64.210257,90.983040,21.772152,57.549078,51.869607,79.321338,31.735441,33.693837,59.598513,37.221215
49.471446,60.794533,139.463742,142.780700,112.174874,97.878194,29.186095,14.191523,133.787489,7.275155,57.337828,50.526155,142.080073,139.846326,139.641530,133.951457,96.522856,132.117498,-0.000746,-0.000604,32.000000,-235.816576,133.835987,-0.573364,24.568473,0.690234,414542.471848,0.983548,21.080082,0.214849,2.820033,0.066242,0.064558,166.527861,32.000000,182.218501,165.548223,159.630446,149.706400,32.000000,144.762245,72.296120,64.210526,90.980877,21.772152,57.520299,51.869607,79.353699,31.735441,33.688265,59.609685,37.186659
49.464684,60.791087,139.389109,142.776860,112.051406,97.865930,29.164768,14.191468,133.772528,7.274349,57.352942,50.517568,142.075903,139.828723,139.639376,133.935274,96.516966,132.101139,-0.000746,-0.000618,32.000000,-235.816599,133.819469,-0.573008,24.565069,0.690584,414540.962554,0.982582,21.073489,0.213478,2.821544,0.065515,0.068142,166.523556,32.000000,182.216936,165.531457,159.635201,149.719591,32.000000,144.731298,72.297171,64.209871,90.979852,21.772152,57.482853,51.869607,79.385446,31.735441,33.687934,59.609006,37.177781
49.459524,60.797848,139.313432,142.773447,111.954732,97.853860,29.182746,14.191604,133.754885,7.273704,57.381452,50.507095,142.070581,139.811752,139.637004,133.917573,96.511823,132.082442,-0.000747,-0.000634,32.000000,-235.816524,133.801211,-0.573507,24.561359,0.689966,414495.548385,0.983926,21.074787,0.210423,2.819075,0.063367,0.062706,166.538405,32.000000,182.200671,165.520810,159.703305,149.722613,32.000000,144.708928,72.298647,64.208946,90.979835,21.772152,57.398781,51.869607,79.416653,31.735441,33.702077,59.602899,37.193555
49.453370,60.810731,139.222770,142.770658,111.853721,97.839760,29.157405,14.191598,133.735142,7.272531,57.412895,50.503085,142.071442,139.791073,139.632066,133.895892,96.507120,132.062010,-0.000747,-0.000643,32.000000,-235.816506,133.781915,-0.573546,24.556594,0.689712,414454.077931,0.984661,21.078377,0.208228,2.817952,0.061869,0.061593,166.540708,32.000000,182.183321,165.530354,159.756371,149.708278,32.000000,144.719784,72.298353,64.207207,90.979179,21.772152,57.423987,51.869607,79.453756,31.735441,33.730036,59.605643,36.979542
49.446296,60.826742,139.255814,142.768453,111.839710,97.827627,29.152254,14.191561,133.715533,7.272288,57.441606,50.499804,142.068477,139.770898,139.629015,133.876449,96.501957,132.042426,-0.000746,-0.000620,32.000000,-235.816556,133.763547,-0.573465,24.551805,0.689454,414423.924333,0.984063,21.090507,0.204128,2.816716,0.068719,0.063083,166.532276,32.000000,182.180562,165.543860,163.754673,149.694687,32.000000,144.734784,72.297478,64.207043,90.978230,21.772152,57.487770,51.869607,79.487524,31.735441,33.771151,59.606902,37.052836
49.438795,60.842886,139.095080,142.766788,111.839579,97.815253,29.170485,14.191607,133.697965,7.271348,57.460559,50.493510,142.065310,139.752574,139.622421,133.858474,96.494497,132.024933,-0.000747,-0.000612,32.000000,-235.816428,133.745419,-0.573767,24.547303,0.689169,414392.856804,0.984944,21.109795,0.198729,2.815233,0.069549,0.063512,166.511048,32.000000,182.201556,165.547250,167.796875,149.687889,32.000000,144.738873,72.297927,64.205816,90.978440,21.772152,57.323403,51.869607,79.524405,31.735441,33.812829,59.597559,37.055918
49.433847,60.855467,139.105998,142.765441,111.830166,97.811211,29.173176,14.191725,133.679375,7.270548,57.480947,50.490141,142.062473,139.731771,139.615223,133.839227,96.489871,132.005558,-0.000746,-0.000620,32.000000,-235.816326,133.725116,-0.573848,24.542000,0.689523,414375.362946,0.985192,21.133170,0.194208,2.816304,0.067210,0.063793,166.499412,32.000000,182.203963,165.537227,167.754230,149.699944,32.000000,144.729486,72.296794,64.204038,90.977401,21.772152,57.328229,51.869607,79.558573,31.735441,33.849588,59.596910,37.022242
49.428299,60.867944,138.951390,142.764484,111.826181,97.799128,29.151317,14.191618,133.659536,7.270006,57.496620,50.488248,142.061948,139.709226,139.613924,133.818696,96.485757,131.986175,-0.000746,-0.000624,32.000000,-235.816548,133.704490,-0.573128,24.537335,0.688926,414362.170928,0.984658,21.157120,0.193018,2.813480,0.070925,0.069058,166.500022,32.000000,182.196979,165.520703,167.793544,149.718198,32.000000,144.715627,72.296864,64.203047,90.977366,21.772152,57.279444,51.869607,79.595410,31.735441,33.883822,59.604925,37.123929
49.425500,60.879349,138.973491,142.763796,111.884187,97.790813,29.183748,14.191678,133.641497,7.269283,57.506368,50.486400,142.060616,139.688442,139.610706,133.798243,96.482950,131.966840,-0.000745,-0.000612,32.000000,-235.816568,133.686187,-0.573126,24.533077,0.689199,414372.534848,0.984667,21.174853,0.188060,2.813983,0.069778,0.063103,166.514306,32.000000,182.182828,165.514357,167.852826,149.718932,32.000000,144.710748,72.296021,64.200257,90.975853,21.772152,57.340193,51.869607,79.629669,31.735441,33.917944,59.603912,37.214465
49.430033,60.888715,138.880619,142.763252,111.937304,97.790577,29.165758,14.191675,133.625477,7.268255,57.507019,50.487380,142.059691,139.673637,139.605748,133.780368,96.479452,131.948426,-0.000744,-0.000609,32.000000,-235.816658,133.671524,-0.572512,24.529252,0.688613,414347.679902,0.985437,21.193106,0.182587,2.811171,0.070843,0.067699,166.511854,32.000000,182.175280,165.529662,167.879782,149.698810,32.000000,144.738792,72.296073,64.199274,90.975682,21.772152,57.176931,51.869607,79.657622,31.735441,33.945651,59.607688,37.218500
49.427364,60.892417,138.819470,142.762164,111.889050,97.786730,29.141447,14.191660,133.607415,7.267178,57.510045,50.482304,142.055477,139.657569,139.601571,133.762883,96.473894,131.927497,-0.000743,-0.000599,32.000000,-235.816752,133.652988,-0.572236,24.525567,0.688841,414333.569821,0.984349,21.207425,0.175829,2.811777,0.067978,0.062473,166.501936,32.000000,182.179980,165.535987,167.810054,149.687344,32.000000,144.761736,72.296069,64.199064,90.975740,21.772152,57.144316,51.869607,79.685985,31.735441,33.965392,59.608839,36.960981
49.427352,60.896158,138.773464,142.760893,111.822190,97.774626,29.165646,14.191623,133.588808,7.266157,57.524476,50.477753,142.054151,139.639435,139.599204,133.746266,96.470246,131.909113,-0.000743,-0.000586,32.000000,-235.816862,133.633690,-0.571533,24.522456,0.688445,414347.814262,0.984879,21.212072,0.170217,2.809640,0.063642,0.061971,166.481961,32.000000,182.196701,165.534302,167.745352,149.692956,32.000000,144.769884,72.296515,64.199686,90.975604,21.772152,57.147328,51.869607,79.718657,31.735441,33.981191,59.605387,37.099792
49.422042,60.905083,138.806620,142.759292,111.834433,97.758495,29.156247,14.191797,133.564630,7.264533,57.544813,50.471676,142.050443,139.609839,139.595527,133.718988,96.466107,131.880884,-0.000742,-0.000619,32.000000,-235.816674,133.603814,-0.571838,24.520931,0.688273,414347.693064,0.985730,21.218553,0.165420,2.808555,0.065364,0.062441,166.476764,32.000000,182.195688,165.513101,167.753084,149.716001,32.000000,144.750467,72.296944,64.199773,90.974804,21.772152,57.139385,51.869607,79.761051,31.735441,34.006584,59.602378,37.200158
49.424709,60.914680,138.886087,142.758241,111.909424,97.758532,29.177738,14.191959,133.546172,7.263609,57.551907,50.470741,142.048929,139.594132,139.593417,133.699681,96.461523,131.863963,-0.000741,-0.000625,32.000000,-235.816487,133.587245,-0.571162,24.522256,0.688064,414308.135946,0.984800,21.222306,0.159971,2.807625,0.069493,0.067319,166.487039,32.000000,182.187745,165.506922,167.807262,149.720125,32.000000,144.749920,72.297403,64.199138,90.973964,21.772152,57.193389,51.869607,79.789017,31.735441,34.035079,59.599368,37.218867
49.421551,60.924210,138.982385,142.757161,112.000167,97.758448,29.159825,14.192054,133.529983,7.262369,57.551324,50.474659,142.048639,139.579026,139.590299,133.684289,96.456943,131.846504,-0.000738,-0.000639,32.000000,-235.816427,133.572062,-0.571271,24.524655,0.688249,414261.463862,0.985094,21.236761,0.150138,2.808597,0.076860,0.072535,166.492279,32.000000,182.181552,165.514236,167.829867,149.710644,32.000000,144.759253,72.297032,64.198061,90.972788,21.772152,57.220181,51.869607,79.823960,31.735441,34.063447,59.608928,37.176901
49.423770,60.928349,138.932660,142.755321,112.063269,97.750336,29.150622,14.192064,133.517204,7.261609,57.541831,50.477122,142.046421,139.567327,139.587071,133.672141,96.450984,131.833375,-0.000739,-0.000631,32.000000,-235.816404,133.559215,-0.570880,24.526442,0.688573,414280.442159,0.984336,21.243578,0.146347,2.810054,0.070574,0.062391,166.480595,32.000000,182.186634,165.528306,167.798701,149.693775,32.000000,144.774278,72.296643,64.198090,90.971622,21.772152,57.198670,51.869607,79.852524,31.735441,34.084239,59.604876,37.169344
49.425548,60.928349,138.845971,142.752973,112.116394,97.750202,29.168202,14.192011,133.506275,7.260891,57.524847,50.479044,142.042016,139.558015,139.585924,133.662114,96.446809,131.820486,-0.000738,-0.000624,32.000000,-235.816496,133.545584,-0.571242,24.528248,0.689039,414301.849734,0.985033,21.256399,0.142283,2.812182,0.062205,0.065803,166.462857,32.000000,182.203202,165.531216,165.023415,149.693398,32.000000,144.783059,72.296176,64.198856,90.970395,21.772152,57.205977,51.869607,79.882151,31.735441,34.096836,59.601168,37.209329
49.430278,60.924666,139.025273,142.750095,112.123189,97.758348,29.154075,14.191959,133.497613,7.260444,57.500626,50.486320,142.038205,139.548224,139.582098,133.652310,96.442712,131.810954,-0.000738,-0.000630,32.000000,-235.816517,133.536089,-0.571121,24.528619,0.688668,414282.468627,0.985225,21.258227,0.141742,2.811049,0.073823,0.074838,166.449846,32.000000,182.210599,165.517416,160.879393,149.707316,32.000000,144.771693,72.295742,64.199232,90.968897,21.772152,57.289157,51.869607,79.908297,31.735441,34.100619,59.618654,37.174993
49.434681,60.917757,139.001277,142.746665,112.135802,97.763977,29.152117,14.191982,133.493632,7.260100,57.468380,50.490237,142.034903,139.542405,139.580558,133.643558,96.438495,131.801522,-0.000736,-0.000641,32.000000,-235.816495,133.526218,-0.571307,24.526781,0.688165,414288.452567,0.984591,21.256374,0.139537,2.809194,0.064013,0.057308,166.449679,32.000000,182.201693,165.503401,159.538119,149.718532,32.000000,144.757683,72.295254,64.199575,90.967228,21.772152,57.266263,51.869607,79.932021,31.735441,34.094061,59.611563,37.091428
49.438232,60.907180,138.997068,142.742474,112.098068,97.763964,29.170861,14.192048,133.484720,7.259406,57.433022,50.494131,142.032672,139.540513,139.579653,133.637816,96.435039,131.794895,-0.000735,-0.000635,32.000000,-235.816595,133.517118,-0.570775,24.524079,0.689004,414322.288499,0.985037,21.247769,0.138913,2.812553,0.067837,0.063753,166.457377,32.000000,182.185334,165.501960,159.595517,149.714884,32.000000,144.752359,72.294818,64.199248,90.966252,21.772152,57.242677,51.869607,79.956892,31.735441,34.082229,59.607541,37.162741
49.442205,60.894909,138.854851,142.737669,112.141321,97.772160,29.161531,14.192129,133.480263,7.259113,57.400178,50.498941,142.030249,139.536121,139.576255,133.632225,96.429465,131.787079,-0.000734,-0.000643,32.000000,-235.816614,133.510500,-0.570677,24.521075,0.688898,414342.277885,0.985045,21.236275,0.138460,2.811817,0.066115,0.063330,166.456612,32.000000,182.182159,165.511684,159.606893,149.701750,32.000000,144.759958,72.293959,64.198280,90.965162,21.772152,57.232687,51.869607,79.982902,31.735441,34.065900,59.602889,37.239850
49.446870,60.881503,139.072443,142.732365,112.188397,97.772551,29.149488,14.192005,133.477344,7.258880,57.364674,50.504801,142.025239,139.536681,139.574031,133.627602,96.425734,131.782550,-0.000732,-0.000661,32.000000,-235.816717,133.507481,-0.571898,24.518516,0.688876,414332.860833,0.984307,21.222000,0.138635,2.811530,0.073960,0.066861,166.441600,32.000000,182.194001,165.518079,159.553046,149.687860,32.000000,144.768132,72.292462,64.197065,90.964695,21.772152,57.328723,51.869607,80.008518,31.735441,34.045856,59.611917,37.181890
49.454102,60.867520,139.005289,142.726676,112.261791,97.772538,29.180700,14.191976,133.478672,7.258818,57.322109,50.510977,142.020440,139.538654,139.574904,133.626195,96.423894,131.777742,-0.000730,-0.000664,32.000000,-235.816740,133.506415,-0.571719,24.517042,0.688248,414360.019208,0.984586,21.205593,0.140338,2.808428,0.070959,0.070446,166.421085,32.000000,182.212783,165.508951,159.488592,149.693191,32.000000,144.758141,72.290986,64.196882,90.963985,21.772152,57.285003,51.869607,80.027098,31.735441,34.023850,59.613688,37.202066
49.461083,60.848788,138.848033,142.720519,112.311994,97.780718,29.158369,14.192066,133.478881,7.258476,57.284240,50.506639,142.014241,139.543187,139.575909,133.625595,96.421619,131.775174,-0.000729,-0.000710,32.000000,-235.816644,133.505284,-0.572583,24.517031,0.689280,414348.721925,0.984860,21.187333,0.141826,2.812563,0.074332,0.070593,166.411966,32.000000,182.219855,165.489608,159.476155,149.708910,32.000000,144.738863,72.289884,64.196969,90.963129,21.772152,57.154732,51.869607,80.047098,31.735441,33.994973,59.600234,37.198984
49.453689,60.832030,138.651937,142.714222,112.366834,97.780910,29.173803,14.191944,133.478234,7.257881,57.259688,50.507485,142.007583,139.543733,139.575305,133.617580,96.417966,131.773736,-0.000729,-0.000753,32.000000,-235.816809,133.504059,-0.573465,24.516713,0.688849,414329.848517,0.983613,21.165822,0.141286,2.810794,0.064914,0.064147,166.417336,32.000000,182.212221,165.472236,159.518521,149.716643,32.000000,144.719495,72.289171,64.196333,90.961551,21.772152,57.131162,51.869607,80.075285,31.735441,33.964665,59.597726,37.184678
49.459029,60.818492,138.843406,142.708020,112.378741,97.781049,29.173398,14.191768,133.476461,7.257473,57.243687,50.511307,142.002173,139.541825,139.573160,133.612358,96.414187,131.769522,-0.000729,-0.000745,32.000000,-235.817026,133.501185,-0.572978,24.516507,0.688000,414340.541407,0.984247,21.139826,0.142287,2.807218,0.071031,0.061374,166.425002,32.000000,182.200463,165.471529,159.570700,149.707589,32.000000,144.716431,72.288020,64.196332,90.958403,21.772152,57.211821,51.869607,80.102394,31.735441,33.938412,59.608888,37.113658
49.463072,60.809423,139.050414,142.702147,112.456155,97.772999,29.163547,14.191735,133.475260,7.257040,57.229214,50.515499,141.996542,139.542758,139.568573,133.609803,96.409433,131.765124,-0.000729,-0.000742,32.000000,-235.817080,133.500114,-0.572891,24.515440,0.687147,414331.167997,0.983847,21.130762,0.145229,2.803672,0.078164,0.072342,166.420560,32.000000,182.198981,165.481060,159.570421,149.687686,32.000000,144.729795,72.286990,64.196880,90.954165,21.772152,57.215489,51.869607,80.126819,31.735441,33.926317,59.612045,37.222609
49.471598,60.801253,139.061067,142.696626,112.529636,97.764745,29.174486,14.191798,133.476001,7.256518,57.209151,50.518937,141.991003,139.544490,139.563771,133.608878,96.403536,131.759715,-0.000729,-0.000764,32.000000,-235.816956,133.502226,-0.573638,24.512598,0.687971,414318.202567,0.983710,21.111666,0.146921,2.807241,0.067386,0.064807,166.405466,32.000000,182.212391,165.485832,159.515468,149.674137,32.000000,144.733892,72.286410,64.196733,90.949388,21.772152,57.281197,51.869607,80.146012,31.735441,33.915418,59.605446,37.130826
49.476589,60.791445,139.211941,142.691026,112.616597,97.764664,29.220016,14.191815,133.476919,7.255831,57.186930,50.522895,141.984913,139.546531,139.557513,133.608836,96.399361,131.756764,-0.000727,-0.000766,32.000000,-235.816934,133.504384,-0.574006,24.509227,0.688870,414279.126100,0.983850,21.098391,0.149497,2.811196,0.070423,0.068293,166.389552,32.000000,182.224074,165.479523,159.466948,149.678770,32.000000,144.720241,72.284731,64.196526,90.943371,21.772152,57.366162,51.869607,80.164079,31.735441,33.903341,59.603096,37.178882
49.478520,60.780263,139.189019,142.685265,112.634566,97.776719,29.162614,14.191755,133.477620,7.255577,57.167362,50.525312,141.976926,139.550112,139.551443,133.607210,96.393726,131.753996,-0.000727,-0.000743,32.000000,-235.816989,133.504056,-0.573818,24.504433,0.688795,414238.848483,0.983191,21.081350,0.152715,2.810927,0.070401,0.067723,166.386723,32.000000,182.218972,165.467867,159.476705,149.685377,32.000000,144.699049,72.283064,64.196383,90.936465,21.772152,57.420271,51.869607,80.186176,31.735441,33.887688,59.606154,37.210063
49.473756,60.767970,139.184764,142.679259,112.640559,97.780585,29.185254,14.191827,133.474979,7.255379,57.157041,50.528985,141.971950,139.549273,139.547251,133.604871,96.389766,131.751141,-0.000727,-0.000729,32.000000,-235.816857,133.503958,-0.572933,24.499437,0.689527,414230.593919,0.981524,21.066349,0.155429,2.813693,0.060843,0.055004,166.395605,32.000000,182.204374,165.456288,159.532179,149.684023,32.000000,144.684537,72.281905,64.196521,90.929154,21.772152,57.378648,51.869607,80.215465,31.735441,33.868390,59.601620,37.039410
49.471834,60.760221,139.076597,142.673218,112.669533,97.780477,29.166091,14.191925,133.473676,7.255161,57.155860,50.531897,141.968912,139.548980,139.541307,133.603848,96.386196,131.746582,-0.000728,-0.000747,32.000000,-235.816666,133.503619,-0.572744,24.496771,0.689579,414276.771612,0.983506,21.053158,0.159692,2.813120,0.063141,0.063062,166.403940,32.000000,182.192279,165.462048,159.576842,149.668280,32.000000,144.689591,72.280912,64.196856,90.922037,21.772152,57.315122,51.869607,80.244215,31.735441,33.855438,59.604551,37.155844
49.475739,60.755065,138.997535,142.667496,112.625824,97.788689,29.164204,14.191961,133.472060,7.254323,57.160597,50.531556,141.963727,139.545894,139.534305,133.599118,96.382342,131.741203,-0.000728,-0.000778,32.000000,-235.816638,133.500989,-0.572471,24.495529,0.689781,414288.335345,0.982854,21.045821,0.162237,2.813305,0.061431,0.062834,166.401862,32.000000,182.193500,165.476161,159.557528,149.649101,32.000000,144.695568,72.280422,64.197878,90.915096,21.772152,57.317312,51.869607,80.270576,31.735441,33.848401,59.613088,37.203313
49.475113,60.752254,139.084704,142.662254,112.616878,97.790202,29.176142,14.191949,133.469837,7.253694,57.160832,50.531833,141.957427,139.542811,139.528464,133.595375,96.377365,131.737432,-0.000728,-0.000790,32.000000,-235.816648,133.498949,-0.572519,24.495636,0.689341,414285.596305,0.983520,21.040071,0.163550,2.811228,0.057680,0.064911,166.385656,32.000000,182.209609,165.474462,159.494537,149.645097,32.000000,144.689729,72.279270,64.198115,90.906364,21.772152,57.347627,51.869607,80.295580,31.735441,33.846844,59.604807,37.032954
49.479986,60.751536,138.997136,142.657653,112.637338,97.798278,29.165114,14.192105,133.467356,7.252789,57.149805,50.539968,141.952762,139.543940,139.523738,133.593894,96.371848,131.736805,-0.000727,-0.000796,32.000000,-235.816514,133.495915,-0.572655,24.496905,0.688980,414318.357974,0.983568,21.030853,0.164739,2.809408,0.075264,0.070072,166.370958,32.000000,182.218087,165.460053,159.460599,149.654036,32.000000,144.672544,72.278096,64.197221,90.896760,21.772152,57.313236,51.869607,80.316843,31.735441,33.851953,59.600116,37.199351
49.491196,60.747711,139.056966,142.653035,112.713021,97.802265,29.173831,14.192118,133.467438,7.252021,57.127147,50.549269,141.948365,139.549457,139.520696,133.595178,96.366217,131.739011,-0.000725,-0.000818,32.000000,-235.816475,133.497124,-0.572607,24.498781,0.689421,414330.703319,0.983187,21.028693,0.167849,2.811205,0.072911,0.065661,166.374166,32.000000,182.211596,165.446780,159.491083,149.663340,32.000000,144.645965,72.276917,64.196244,90.887064,21.772152,57.367595,51.869607,80.332890,31.735441,33.852639,59.601915,37.179982
49.505630,60.739032,139.073193,142.648065,112.801582,97.816396,29.174691,14.192069,133.470877,7.251701,57.096162,50.557570,141.942522,139.558772,139.517560,133.601277,96.358878,131.743375,-0.000723,-0.000803,32.000000,-235.816523,133.503636,-0.572340,24.501260,0.688934,414371.384865,0.983532,21.022905,0.173054,2.809159,0.062401,0.061705,166.386642,32.000000,182.199423,165.439347,156.839077,149.659229,32.000000,144.634008,72.275881,64.195871,90.877490,21.772152,57.316381,51.869607,80.342304,31.735441,33.845919,59.605613,37.223709
49.517397,60.725909,138.969503,142.642614,112.782596,97.828571,29.155358,14.192129,133.476474,7.251203,57.064587,50.565872,141.936559,139.567933,139.511667,133.607582,96.353377,131.747659,-0.000723,-0.000811,32.000000,-235.816476,133.508127,-0.572279,24.503464,0.689027,414386.756183,0.983024,21.007419,0.179777,2.809731,0.067691,0.069865,166.389226,32.000000,182.193350,165.441348,152.840775,149.641381,32.000000,144.637843,72.275577,64.194828,90.868511,21.772152,57.242244,51.869607,80.351192,31.735441,33.828784,59.598100,37.202433
49.524768,60.708752,139.100846,142.636548,112.742722,97.848976,29.171054,14.191985,133.483263,7.250810,57.038644,50.574093,141.931602,139.572906,139.507837,133.614065,96.350696,131.752011,-0.000722,-0.000792,32.000000,-235.816670,133.511902,-0.572378,24.504780,0.688895,414439.700649,0.982800,20.983728,0.189279,2.809240,0.064098,0.066126,166.379079,32.000000,182.199194,165.449466,151.467764,149.624143,32.000000,144.635906,72.274596,64.194093,90.859024,21.772152,57.339753,51.869607,80.363685,31.735441,33.798644,59.608062,37.182990
49.530263,60.692056,139.225477,142.629831,112.756772,97.861020,29.186452,14.192006,133.489868,7.250144,57.013030,50.580138,141.924036,139.582082,139.504429,133.621120,96.346721,131.757370,-0.000723,-0.000802,32.000000,-235.816583,133.516916,-0.572412,24.505952,0.688200,414477.635808,0.983283,20.958371,0.196902,2.806478,0.063653,0.066572,166.364538,32.000000,182.210998,165.445606,151.408263,149.614202,32.000000,144.620432,72.274096,64.193768,90.849583,21.772152,57.395249,51.869607,80.384194,31.735441,33.769009,59.610157,37.185925
49.537620,60.676334,139.337048,142.622884,112.783753,97.873195,29.157071,14.192052,133.497059,7.249689,56.983715,50.585326,141.915600,139.593739,139.501047,133.629374,96.340634,131.762091,-0.000723,-0.000834,32.000000,-235.816399,133.524921,-0.572985,24.506896,0.688798,414542.542271,0.982754,20.933549,0.201739,2.808713,0.068440,0.062960,166.354467,32.000000,182.215060,165.428753,151.387483,149.618934,32.000000,144.597264,72.273896,64.193616,90.840092,21.772152,57.500329,51.869607,80.391064,31.735441,33.740590,59.608898,37.198544
49.544927,60.660880,139.190741,142.615676,112.839141,97.885404,29.159793,14.192101,133.503066,7.249050,56.954134,50.591820,141.908415,139.603820,139.497233,133.637765,96.333641,131.771261,-0.000724,-0.000857,32.000000,-235.816359,133.532279,-0.573018,24.508391,0.689340,414576.601013,0.982194,20.911142,0.208367,2.810917,0.068032,0.064102,166.358621,32.000000,182.205601,165.415528,151.430189,149.623878,32.000000,144.571558,72.274378,64.194161,90.831461,21.772152,57.378438,51.869607,80.403861,31.735441,33.714105,59.602624,37.149021
49.547248,60.644993,139.208196,142.608172,112.852994,97.905828,29.172964,14.191961,133.509284,7.248450,56.933344,50.593181,141.904226,139.608208,139.493420,133.646535,96.328024,131.778849,-0.000723,-0.000853,32.000000,-235.816514,133.537856,-0.573068,24.510233,0.689792,414614.753024,0.983105,20.887771,0.216792,2.812752,0.068952,0.062382,166.368949,32.000000,182.190103,165.417878,151.485953,149.611960,32.000000,144.556241,72.273999,64.194155,90.822227,21.772152,57.464866,51.869607,80.421256,31.735441,33.686097,59.606046,37.132147
49.546837,60.631110,139.510555,142.600676,112.875296,97.917623,29.144008,14.191931,133.514448,7.248087,56.923723,50.595541,141.899781,139.615700,139.488596,133.652464,96.324386,131.785470,-0.000723,-0.000877,32.000000,-235.816417,133.542669,-0.573439,24.513306,0.688984,414655.516188,0.982937,20.864724,0.228329,2.809384,0.076311,0.066983,166.366734,32.000000,182.188136,165.426723,151.486014,149.587843,32.000000,144.559548,72.272972,64.193970,90.813025,21.772152,57.652680,51.869607,80.439017,31.735441,33.660795,59.602840,37.099645
49.545437,60.620562,139.605272,142.593621,112.905938,97.929738,29.164383,14.192055,133.517694,7.248096,56.921736,50.593789,141.891160,139.621724,139.482625,133.656375,96.319698,131.791967,-0.000722,-0.000908,32.000000,-235.816288,133.546154,-0.573908,24.516469,0.689098,414730.917317,0.982606,20.846425,0.237705,2.809605,0.071867,0.063728,166.353502,32.000000,182.197619,165.431003,151.438236,149.572443,32.000000,144.560157,72.271374,64.193343,90.804487,21.772152,57.662587,51.869607,80.462108,31.735441,33.640345,59.602987,37.210209
49.543995,60.613788,139.602060,142.587079,112.875120,97.937834,29.171958,14.191951,133.518239,7.247697,56.930208,50.591004,141.884079,139.623924,139.477409,133.657177,96.313403,131.794509,-0.000721,-0.000901,32.000000,-235.816304,133.546884,-0.573265,24.519107,0.690540,414770.547154,0.983674,20.832968,0.244620,2.815731,0.068446,0.065662,166.337530,32.000000,182.203937,165.423278,151.381937,149.570913,32.000000,144.539734,72.270540,64.192718,90.795846,21.772152,57.712285,51.869607,80.483937,31.735441,33.626907,59.603902,37.133907
49.540706,60.611224,139.622597,142.581122,112.730998,97.929522,29.156656,14.191790,133.515873,7.246917,56.948271,50.589280,141.877275,139.623935,139.471381,133.656426,96.305607,131.793513,-0.000720,-0.000913,32.000000,-235.816436,133.544505,-0.573155,24.520542,0.690990,414817.794905,0.983111,20.823875,0.252525,2.817722,0.060026,0.058210,166.330482,32.000000,182.197940,165.407279,151.382262,149.575646,32.000000,144.510931,72.269784,64.192096,90.786555,21.772152,57.725265,51.869607,80.505231,31.735441,33.626861,59.601807,37.079689
49.538463,60.616781,139.460982,142.576588,112.680441,97.929480,29.170508,14.191677,133.512400,7.246203,56.976256,50.583955,141.872663,139.622640,139.466644,133.651527,96.298935,131.791376,-0.000722,-0.000914,32.000000,-235.816506,133.542490,-0.572923,24.519386,0.690975,414856.336932,0.982951,20.818600,0.260080,2.817739,0.069252,0.073422,166.339515,32.000000,182.179593,165.395693,151.442797,149.574111,32.000000,144.498756,72.268704,64.192021,90.777171,21.772152,57.635244,51.869607,80.530802,31.735441,33.638331,59.603489,37.034641
49.538416,60.626421,139.260586,142.573008,112.680645,97.929276,29.158091,14.191792,133.507854,7.245489,57.009056,50.581395,141.869110,139.617195,139.461828,133.646178,96.293227,131.788795,-0.000721,-0.000920,32.000000,-235.816338,133.537887,-0.572892,24.517205,0.691017,414834.691984,0.983449,20.819454,0.267382,2.818341,0.061010,0.063100,166.348548,32.000000,182.161565,165.401888,151.486844,149.558061,32.000000,144.491836,72.267266,64.192162,90.768546,21.772152,57.598840,51.869607,80.550130,31.735441,33.659958,59.610019,37.116739
49.542111,60.638428,139.283599,142.570197,112.715224,97.921035,29.141095,14.191844,133.503369,7.244876,57.037737,50.582109,141.865139,139.612541,139.455643,133.640108,96.288288,131.784802,-0.000721,-0.000896,32.000000,-235.816281,133.537798,-0.572626,24.514338,0.690311,414854.902006,0.983044,20.827342,0.272996,2.815206,0.064580,0.061321,166.342378,32.000000,182.156156,165.411833,152.817327,149.534626,32.000000,144.490895,72.265604,64.190714,90.760266,21.772152,57.558562,51.869607,80.565850,31.735441,33.690367,59.609360,37.139850
49.544950,60.651084,139.176775,142.567971,112.822623,97.920893,29.179808,14.191800,133.501111,7.244163,57.055425,50.582897,141.862069,139.608915,139.450237,133.635914,96.282007,131.780843,-0.000722,-0.000919,32.000000,-235.816406,133.536772,-0.572611,24.510292,0.689421,414876.793303,0.983487,20.837031,0.277426,2.811163,0.069629,0.065127,166.325191,32.000000,182.164630,165.409238,156.843736,149.522721,32.000000,144.489720,72.265269,64.190086,90.752479,21.772152,57.523955,51.869607,80.586244,31.735441,33.722955,59.605554,37.189520
49.545469,60.657861,139.322815,142.565872,112.884977,97.925145,29.155258,14.191877,133.495447,7.243036,57.064024,50.586575,141.859440,139.606832,139.447922,133.635566,96.275061,131.777040,-0.000721,-0.000933,32.000000,-235.816270,133.533975,-0.572037,24.507315,0.689519,414863.839592,0.983928,20.845199,0.280387,2.811418,0.067448,0.065399,166.309696,32.000000,182.171256,165.393158,159.548887,149.524216,32.000000,144.475974,72.264948,64.190034,90.745177,21.772152,57.599059,51.869607,80.603644,31.735441,33.747302,59.601827,36.998398
49.543909,60.661769,139.528061,142.563593,112.941446,97.937375,29.166179,14.191921,133.493201,7.242427,57.077324,50.584906,141.856053,139.599444,139.447177,133.632121,96.268241,131.773739,-0.000721,-0.000952,32.000000,-235.816147,133.529469,-0.572947,24.505412,0.689094,414889.367542,0.982593,20.854902,0.284708,2.809101,0.069441,0.064493,166.309855,32.000000,182.164779,165.378277,159.571123,149.528744,32.000000,144.459619,72.264775,64.190737,90.738443,21.772152,57.651120,51.869607,80.624230,31.735441,33.764485,59.604423,37.198911
49.543928,60.665550,139.427886,142.561287,112.926299,97.941422,29.171113,14.191851,133.487177,7.241415,57.096955,50.584876,141.852691,139.593962,139.445787,133.628571,96.263062,131.768117,-0.000720,-0.000988,32.000000,-235.816210,133.525470,-0.573200,24.506085,0.689923,414928.247742,0.983469,20.861141,0.289770,2.812019,0.064756,0.072067,166.319888,32.000000,182.146224,165.373751,159.638170,149.525756,32.000000,144.458065,72.263717,64.191386,90.730963,21.772152,57.669583,51.869607,80.644482,31.735441,33.775591,59.611170,37.188346
49.536046,60.671948,139.205556,142.559104,112.913565,97.937102,29.162817,14.191885,133.479832,7.240485,57.125968,50.584373,141.851479,139.586708,139.443376,133.623864,96.260694,131.763465,-0.000719,-0.001008,32.000000,-235.816163,133.519168,-0.571376,24.507843,0.691088,414998.630809,0.983268,20.866671,0.294955,2.816251,0.068939,0.069475,166.325048,32.000000,182.131447,165.380075,159.671292,149.512090,32.000000,144.466882,72.263309,64.192905,90.724040,21.772152,57.606734,51.869607,80.669943,31.735441,33.795090,59.598749,37.061714
49.532290,60.682864,139.221553,142.557372,112.847209,97.936990,29.175698,14.191998,133.468408,7.238865,57.162014,50.580689,141.849884,139.575131,139.439621,133.612282,96.256078,131.756780,-0.000720,-0.001014,32.000000,-235.815929,133.509146,-0.571429,24.508329,0.690625,415030.368392,0.983151,20.870432,0.297351,2.814228,0.068127,0.066404,166.314290,32.000000,182.132807,165.389433,159.632506,149.491364,32.000000,144.472224,72.262497,64.194303,90.716656,21.772152,57.487907,51.869607,80.696483,31.735441,33.821064,59.605505,36.943886
49.524843,60.697418,139.310681,142.555942,112.770345,97.928804,29.178339,14.192008,133.454671,7.237382,57.195998,50.582998,141.847780,139.563030,139.435464,133.599074,96.250676,131.748889,-0.000721,-0.001005,32.000000,-235.815935,133.500305,-0.571343,24.507274,0.689597,415029.420934,0.983576,20.885022,0.297415,2.810187,0.081551,0.077543,166.294885,32.000000,182.139609,165.384782,156.851202,149.478921,32.000000,144.466364,72.261760,64.194717,90.709482,21.772152,57.621039,51.869607,80.724998,31.735441,33.854214,59.600322,36.997371
49.527505,60.713396,139.348401,142.554731,112.781274,97.928625,29.155229,14.192135,133.443456,7.235926,57.222203,50.583989,141.846721,139.550567,139.432496,133.589378,96.245417,131.739751,-0.000720,-0.000976,32.000000,-235.815805,133.491194,-0.570693,24.504464,0.689742,415053.593493,0.983251,20.899842,0.298719,2.810723,0.062562,0.059542,166.281097,32.000000,182.141692,165.365012,152.710930,149.482512,32.000000,144.452677,72.261357,64.196026,90.702715,21.772152,57.650988,51.869607,80.749161,31.735441,33.895242,59.600716,36.956579
49.523663,60.728582,139.236124,142.553661,112.790451,97.920526,29.149338,14.192105,133.433283,7.234864,57.242759,50.582971,141.845787,139.538694,139.428577,133.581514,96.240543,131.731383,-0.000720,-0.000964,32.000000,-235.815750,133.483407,-0.571050,24.499649,0.690293,415051.921167,0.983279,20.922138,0.300213,2.812945,0.066609,0.062007,166.282543,32.000000,182.130867,165.349148,151.372245,149.487044,32.000000,144.440084,72.260484,64.197502,90.697369,21.772152,57.613204,51.869607,80.768932,31.735441,33.933882,59.595965,36.975874
49.521296,60.740240,139.207886,142.552573,112.767030,97.912414,29.174477,14.192161,133.423593,7.233547,57.263040,50.584450,141.848387,139.527763,139.423119,133.573147,96.236062,131.724545,-0.000720,-0.000998,32.000000,-235.815747,133.473643,-0.571708,24.494998,0.690540,415079.521635,0.984040,20.935349,0.300945,2.813556,0.065501,0.062925,166.289698,32.000000,182.112178,165.347017,151.428985,149.478060,32.000000,144.434505,72.259063,64.198328,90.692789,21.772152,57.637412,51.869607,80.795951,31.735441,33.967642,59.607157,37.132513
49.519633,60.751288,139.293370,142.551430,112.788348,97.920505,29.160571,14.192083,133.411498,7.232139,57.285744,50.584289,141.848214,139.515359,139.418365,133.562828,96.231387,131.717434,-0.000720,-0.001008,32.000000,-235.815804,133.461203,-0.571076,24.491591,0.690160,415076.002316,0.984281,20.954530,0.301673,2.811507,0.071767,0.070618,166.284846,32.000000,182.100086,165.353068,151.441889,149.458090,32.000000,144.444097,72.257913,64.198976,90.689122,21.772152,57.569014,51.869607,80.819856,31.735441,33.998353,59.605859,37.181009
49.511594,60.762391,139.172780,142.550306,112.734489,97.920678,29.189439,14.192175,133.398560,7.231037,57.312151,50.581690,141.846474,139.502749,139.414599,133.550729,96.226567,131.707708,-0.000721,-0.001022,32.000000,-235.815808,133.447927,-0.570458,24.490781,0.690155,415066.307290,0.983433,20.968649,0.302767,2.811071,0.073393,0.068186,166.265223,32.000000,182.108736,165.354252,151.391366,149.441698,32.000000,144.454722,72.257618,64.199969,90.687126,21.772152,57.604361,51.869607,80.850866,31.735441,34.027863,59.607925,37.016886
