OSU 80 Ton Compressor Load Stand
49.504122,60.774213,139.019540,142.549277,112.702698,97.920741,29.152320,14.192240,133.382416,7.229565,57.339676,50.578903,141.844137,139.488485,139.414910,133.537531,96.222623,131.698501,-0.000721,-0.001040,32.000000,-235.815745,133.435196,-0.570320,24.493086,0.690773,415124.077849,0.984048,20.981424,0.303919,2.812892,0.067049,0.066478,166.244818,32.000000,182.119920,165.345867,151.334609,149.442029,32.000000,144.443730,72.257590,64.201269,90.685753,21.772152,57.496158,51.869607,80.878644,31.735441,34.059770,59.603115,37.196123
49.498803,60.789738,138.981540,142.548382,112.628289,97.908627,29.177079,14.192332,133.369163,7.228138,57.367583,50.575718,141.843186,139.472770,139.415144,133.523924,96.220253,131.686535,-0.000720,-0.001062,32.000000,-235.815702,133.422489,-0.571279,24.495111,0.690359,415152.428782,0.983281,21.000886,0.303921,2.810913,0.059442,0.063738,166.237237,32.000000,182.116232,165.331746,151.334867,149.457053,32.000000,144.425695,72.257063,64.202801,90.685543,21.772152,57.401832,51.869607,80.910617,31.735441,34.097042,59.608947,37.025324
49.497097,60.806356,138.976223,142.547860,112.564786,97.896612,29.193113,14.192220,133.354112,7.226862,57.393988,50.570979,141.841971,139.457178,139.415566,133.506738,96.215140,131.673724,-0.000721,-0.001084,32.000000,-235.815864,133.407690,-0.571831,24.494785,0.689688,415180.161312,0.984727,21.020477,0.303303,2.808242,0.062270,0.059925,166.241641,32.000000,182.102227,165.317968,151.382187,149.467614,32.000000,144.420815,72.256073,64.204033,90.684718,21.772152,57.474374,51.869607,80.937072,31.735441,34.138240,59.610118,36.965603
49.497518,60.823354,139.062982,142.547699,112.587848,97.892302,29.149848,14.192326,133.337609,7.226001,57.411573,50.577083,141.842547,139.443442,139.415206,133.494511,96.209180,131.661082,-0.000720,-0.001090,32.000000,-235.815760,133.394283,-0.571576,24.491915,0.689474,415156.071039,0.983926,21.041533,0.299744,2.807776,0.067590,0.062251,166.247083,32.000000,182.084189,165.321498,151.415056,149.461832,32.000000,144.427632,72.255069,64.204456,90.683111,21.772152,57.529309,51.869607,80.958169,31.735441,34.181915,59.610727,37.145646
49.499038,60.840016,139.002075,142.547883,112.710535,97.886671,29.173919,14.192209,133.324757,7.225014,57.414601,50.586448,141.844276,139.433148,139.411913,133.485520,96.202093,131.650324,-0.000719,-0.001084,32.000000,-235.815918,133.384122,-0.571636,24.485987,0.689427,415136.373423,0.983345,21.059926,0.298509,2.807765,0.065249,0.064306,166.236273,32.000000,182.076934,165.334218,151.390395,149.440070,32.000000,144.445324,72.253547,64.204850,90.681527,21.772152,57.473646,51.869607,80.985618,31.735441,34.224669,59.608131,37.015639
49.500413,60.847272,138.982715,142.547699,112.810547,97.886530,29.171051,14.192155,133.316717,7.224231,57.409076,50.587646,141.843013,139.425606,139.409302,133.476149,96.195629,131.641877,-0.000720,-0.001082,32.000000,-235.815931,133.379062,-0.572072,24.479859,0.689929,415150.568590,0.984796,21.076487,0.298205,2.809494,0.071452,0.065904,166.217844,32.000000,182.084889,165.333299,151.323002,149.428660,32.000000,144.459997,72.251947,64.205997,90.680246,21.772152,57.450907,51.869607,81.004173,31.735441,34.254204,59.604335,37.197444
49.496201,60.849064,138.878586,142.546901,112.792009,97.894655,29.160721,14.192106,133.306133,7.222855,57.406712,50.584883,141.841369,139.415473,139.408203,133.468379,96.190473,131.632774,-0.000719,-0.001071,32.000000,-235.815984,133.372056,-0.571824,24.474947,0.689771,415159.426971,0.983937,21.091569,0.299958,2.808177,0.069088,0.072983,166.198489,32.000000,182.089857,165.318364,151.274532,149.438577,32.000000,144.456520,72.250486,64.207968,90.678002,21.772152,57.431662,51.869607,81.032566,31.735441,34.271314,59.605771,37.122682
49.486949,60.849762,138.904644,142.545822,112.722400,97.890579,29.170149,14.192213,133.294911,7.221398,57.413759,50.582492,141.840578,139.402492,139.406464,133.457192,96.187000,131.620275,-0.000720,-0.001075,32.000000,-235.815922,133.359494,-0.571847,24.472659,0.689833,415179.041127,0.984021,21.097393,0.302238,2.807708,0.072866,0.069039,166.191490,32.000000,182.075730,165.305404,152.639983,149.444750,32.000000,144.444229,72.249710,64.209700,90.675292,21.772152,57.412988,51.869607,81.064131,31.735441,34.276802,59.602840,37.039924
49.480376,60.853735,138.991684,142.544793,112.717150,97.878147,29.175414,14.192232,133.282848,7.219690,57.427330,50.577527,141.840429,139.390138,139.405038,133.444811,96.181731,131.607192,-0.000721,-0.001072,32.000000,-235.815862,133.347571,-0.572187,24.471602,0.689593,415228.268226,0.984548,21.103566,0.302881,2.805843,0.066585,0.062854,166.202477,32.000000,182.054802,165.299452,156.737005,149.443617,32.000000,144.447537,72.248580,64.211025,90.673286,21.772152,57.438332,51.869607,81.099064,31.735441,34.292763,59.609557,36.971252
49.476615,60.864115,138.829300,142.544316,112.736729,97.869914,29.180289,14.192256,133.268825,7.218747,57.444007,50.578875,141.840689,139.380255,139.403210,133.431512,96.176910,131.594404,-0.000720,-0.001090,32.000000,-235.815828,133.336285,-0.572185,24.472625,0.689906,415224.078100,0.984393,21.113887,0.300158,2.806894,0.068024,0.064971,166.206528,32.000000,182.042470,165.303033,159.426807,149.429477,32.000000,144.466583,72.247388,64.213248,90.671100,21.772152,57.380968,51.869607,81.131401,31.735441,34.317862,59.599624,37.188419
49.480462,60.874693,138.669613,142.543917,112.727929,97.869938,29.170694,14.192336,133.255328,7.217796,57.455160,50.576832,141.839166,139.370513,139.399530,133.419200,96.173201,131.581432,-0.000719,-0.001099,32.000000,-235.815705,133.324771,-0.571669,24.473472,0.690377,415189.678503,0.984244,21.124699,0.298942,2.809026,0.068934,0.064163,166.194581,32.000000,182.041273,165.308372,159.390367,149.413733,32.000000,144.479870,72.246199,64.214683,90.667460,21.772152,57.311210,51.869607,81.153185,31.735441,34.347805,59.602456,36.961567
49.474619,60.884213,138.529290,142.543435,112.639124,97.869665,29.184992,14.192310,133.244104,7.216505,57.463382,50.574761,141.839358,139.359369,139.397662,133.408385,96.171073,131.566336,-0.000719,-0.001102,32.000000,-235.815725,133.314949,-0.572184,24.473988,0.689580,415179.403875,0.984106,21.138992,0.297423,2.805958,0.068780,0.066136,166.173239,32.000000,182.046480,165.303761,159.339896,149.412439,32.000000,144.482019,72.245147,64.215894,90.662862,21.772152,57.182259,51.869607,81.181734,31.735441,34.378263,59.599811,37.139190
49.469832,60.891419,138.523780,142.542707,112.486386,97.869618,29.188439,14.192112,133.232609,7.215261,57.473058,50.573781,141.838576,139.346698,139.398219,133.397727,96.169947,131.552765,-0.000718,-0.001060,32.000000,-235.815907,133.303565,-0.571385,24.472829,0.688735,415196.743756,0.984373,21.145567,0.294700,2.802513,0.062589,0.064312,166.161329,32.000000,182.045452,165.284216,159.320069,149.420128,32.000000,144.472272,72.244162,64.216207,90.657547,21.772152,57.172700,51.869607,81.213254,31.735441,34.401411,59.599339,37.180642
49.470909,60.898888,138.685246,142.541879,112.440374,97.865568,29.188797,14.192155,133.219926,7.214877,57.483056,50.574763,141.837196,139.335947,139.399671,133.385665,96.166451,131.538893,-0.000719,-0.001058,32.000000,-235.815959,133.293524,-0.571206,24.470707,0.688146,415215.575944,0.984040,21.161167,0.289345,2.800007,0.066423,0.066037,166.164974,32.000000,182.031096,165.266496,159.363246,149.425603,32.000000,144.460874,72.242804,64.216286,90.651946,21.772152,57.218160,51.869607,81.239668,31.735441,34.424998,59.590999,37.049462
49.469715,60.907380,138.510750,142.541134,112.415172,97.861587,29.162755,14.192220,133.206459,7.213609,57.495789,50.574247,141.837648,139.324879,139.398268,133.374520,96.163186,131.528721,-0.000719,-0.001065,32.000000,-235.815975,133.283902,-0.571491,24.468575,0.688235,415228.960042,0.984047,21.173352,0.283740,2.800167,0.072031,0.068811,166.176272,32.000000,182.010432,165.264010,159.418263,149.420388,32.000000,144.462302,72.241823,64.216240,90.645511,21.772152,57.230736,51.869607,81.267007,31.735441,34.449926,59.603332,36.937870
49.469863,60.916490,138.702557,142.540384,112.369797,97.861692,29.135993,14.192041,133.193752,7.212030,57.510018,50.572792,141.838238,139.310501,139.395421,133.365383,96.159454,131.514669,-0.000721,-0.001060,32.000000,-235.816204,133.272177,-0.571699,24.466072,0.689054,415226.851060,0.983990,21.179701,0.280359,2.803370,0.073082,0.069285,166.176952,32.000000,181.996225,165.275753,159.424864,149.403677,32.000000,144.479951,72.241508,64.215776,90.637983,21.772152,57.301557,51.869607,81.292631,31.735441,34.477107,59.609449,37.091721
49.463806,60.925814,138.896816,142.539539,112.295536,97.861676,29.169509,14.192019,133.181625,7.210760,57.522627,50.573546,141.837511,139.298623,139.392728,133.354536,96.157982,131.503233,-0.000721,-0.001055,32.000000,-235.816219,133.262163,-0.571647,24.463391,0.688268,415227.772049,0.984876,21.189435,0.278578,2.799910,0.069954,0.072370,166.164460,32.000000,182.000946,165.278144,159.374043,149.387834,32.000000,144.495067,72.241344,64.215518,90.629706,21.772152,57.304648,51.869607,81.323966,31.735441,34.505053,59.600411,37.032220
49.469564,60.934504,138.770237,142.538494,112.333076,97.873757,29.173209,14.192076,133.174611,7.209561,57.520789,50.578141,141.836168,139.288992,139.391008,133.347981,96.156426,131.493063,-0.000722,-0.001073,32.000000,-235.816167,133.257642,-0.571905,24.462288,0.689295,415245.959969,0.985803,21.198390,0.275340,2.803779,0.069555,0.067839,166.145597,32.000000,182.008494,165.272401,159.321695,149.390085,32.000000,144.487043,72.240096,64.214947,90.620248,21.772152,57.291647,51.869607,81.349643,31.735441,34.532180,59.600352,36.991795
49.477342,60.939181,138.722160,142.537002,112.443482,97.877790,29.170732,14.192011,133.169303,7.208598,57.500484,50.583374,141.835780,139.284380,139.391122,133.341499,96.155537,131.483825,-0.000720,-0.001050,32.000000,-235.816228,133.251533,-0.572194,24.462302,0.690432,415264.369997,0.984826,21.214018,0.271141,2.808050,0.064576,0.064671,166.136778,32.000000,182.003045,165.258594,159.312221,149.401452,32.000000,144.472383,72.239151,64.214470,90.610366,21.772152,57.292460,51.869607,81.368152,31.735441,34.554660,59.606489,37.112704
49.478441,60.938673,138.655468,142.534799,112.498687,97.881913,29.167847,14.191944,133.164628,7.207436,57.471253,50.587056,141.834805,139.283470,139.391129,133.338164,96.150284,131.475812,-0.000720,-0.001046,32.000000,-235.816331,133.248053,-0.571822,24.462695,0.689857,415325.761328,0.984719,21.216718,0.267651,2.805164,0.067926,0.063379,166.142010,32.000000,181.988345,165.245787,159.360773,149.410940,32.000000,144.471181,72.238558,64.212647,90.599929,21.772152,57.233936,51.869607,81.387366,31.735441,34.568636,59.606774,37.168023
49.481509,60.931805,138.596914,142.531620,112.549028,97.894062,29.161123,14.191864,133.159398,7.206125,57.449684,50.588542,141.835159,139.281029,139.390165,133.334814,96.147208,131.469258,-0.000719,-0.001047,32.000000,-235.816348,133.243029,-0.572062,24.463548,0.689539,415345.235270,0.984686,21.213302,0.263957,2.803751,0.064923,0.067696,166.147472,32.000000,181.968606,165.249250,159.406870,149.403744,32.000000,144.477913,72.238282,64.211612,90.588858,21.772152,57.204866,51.869607,81.414643,31.735441,34.562289,59.596133,37.041978
49.480431,60.923824,138.614730,142.527379,112.540022,97.894243,29.165766,14.191871,133.153110,7.205240,57.439618,50.584950,141.833240,139.274916,139.388698,133.329669,96.144567,131.462002,-0.000719,-0.001059,32.000000,-235.816258,133.232692,-0.572016,24.464589,0.689215,415371.185798,0.984799,21.211649,0.265236,2.802341,0.065918,0.067453,166.141826,32.000000,181.961754,165.261782,159.396996,149.382336,32.000000,144.489644,72.237331,64.210960,90.577205,21.772152,57.188288,51.869607,81.436486,31.735441,34.554300,59.604050,37.088566
49.478744,60.919999,138.568904,142.523232,112.494495,97.894220,29.163678,14.191792,133.147429,7.203930,57.434982,50.586168,141.829654,139.268746,139.387415,133.323138,96.144335,131.458474,-0.000720,-0.001069,32.000000,-235.816292,133.224547,-0.572106,24.465094,0.688922,415417.678617,0.985064,21.201590,0.265060,2.800984,0.069512,0.069203,166.122184,32.000000,181.970555,165.262218,159.342321,149.371882,32.000000,144.498049,72.235829,64.210310,90.564926,21.772152,57.181230,51.869607,81.465919,31.735441,34.549876,59.605948,37.176094
49.487701,60.918647,138.557459,142.519311,112.479364,97.886105,29.152967,14.191755,133.144077,7.202670,57.421330,50.592217,141.826852,139.265538,139.385612,133.317102,96.143725,131.453788,-0.000720,-0.001067,32.000000,-235.816390,133.222332,-0.571307,24.465285,0.688989,415413.924883,0.984912,21.194730,0.264100,2.801405,0.070481,0.060102,166.106024,32.000000,181.977431,165.252160,159.299242,149.386831,32.000000,144.483454,72.235199,64.209995,90.552088,21.772152,57.215705,51.869607,81.483608,31.735441,34.554270,59.605161,37.018280
49.488690,60.918086,138.472100,142.515748,112.539188,97.885979,29.167629,14.191891,133.143896,7.201761,57.394354,50.600047,141.824887,139.265200,139.383080,133.314393,96.139294,131.452027,-0.000721,-0.001032,32.000000,-235.816098,133.221069,-0.569786,24.464027,0.688771,415410.057474,0.985009,21.192660,0.262582,2.800574,0.066927,0.061483,166.102455,32.000000,181.969638,165.238193,159.302311,149.397333,32.000000,144.461987,72.234761,64.208742,90.539156,21.772152,57.088720,51.869607,81.504808,31.735441,34.561181,59.599113,37.039117
49.496016,60.909347,138.490214,142.511975,112.569219,97.910227,29.164444,14.191842,133.144169,7.200826,57.365178,50.605533,141.822276,139.268269,139.382213,133.310577,96.134060,131.451131,-0.000720,-0.001040,32.000000,-235.816235,133.221301,-0.570158,24.460960,0.688510,415369.586981,0.985090,21.181991,0.260867,2.799836,0.058214,0.059615,166.111608,32.000000,181.950426,165.229910,159.351373,149.393168,32.000000,144.458676,72.234444,64.207461,90.525841,21.772152,57.092120,51.869607,81.526585,31.735441,34.556465,59.595621,37.177194
49.499584,60.898574,138.547456,142.507650,112.638272,97.934485,29.148448,14.191907,133.145660,7.200328,57.338026,50.610787,141.820191,139.272501,139.380488,133.310729,96.129849,131.450120,-0.000721,-0.001050,32.000000,-235.816319,133.225056,-0.570236,24.458454,0.688112,415375.410865,0.984571,21.180401,0.264425,2.798055,0.065969,0.066213,166.113342,32.000000,181.934554,165.236596,159.388686,149.381929,32.000000,144.470362,72.233819,64.206308,90.512656,21.772152,57.113487,51.869607,81.541823,31.735441,34.543708,59.620690,37.118060
49.510966,60.886520,138.313448,142.502959,112.725986,97.950759,29.169758,14.191971,133.148998,7.199801,57.312551,50.615713,141.817337,139.277207,139.377502,133.314235,96.126205,131.449962,-0.000721,-0.001056,32.000000,-235.816177,133.225510,-0.569684,24.457038,0.688320,415472.351780,0.984739,21.164042,0.269215,2.798007,0.065454,0.066887,166.101532,32.000000,181.931902,165.244357,160.723350,149.368340,32.000000,144.473777,72.233757,64.205247,90.500305,21.772152,57.001674,51.869607,81.555419,31.735441,34.526524,59.605181,37.095390
49.511098,60.873939,138.336207,142.498091,112.691745,97.975185,29.159579,14.191951,133.150715,7.199303,57.290888,50.616887,141.811335,139.280989,139.374568,133.319770,96.121808,131.449798,-0.000721,-0.001074,32.000000,-235.816153,133.226193,-0.569771,24.457453,0.688766,415567.059863,0.985418,21.149558,0.272923,2.798962,0.057547,0.059566,166.082391,32.000000,181.937995,165.243720,164.763991,149.362501,32.000000,144.466948,72.232708,64.203812,90.487885,21.772152,56.965900,51.869607,81.575291,31.735441,34.507548,59.609606,36.985779
49.512908,60.862026,138.270666,142.493138,112.532796,97.987478,29.177969,14.192009,133.151970,7.198346,57.278652,50.615406,141.805986,139.283633,139.375464,133.319993,96.118298,131.449302,-0.000720,-0.001095,32.000000,-235.816111,133.223699,-0.569527,24.460619,0.687581,415620.570165,0.984582,21.125669,0.276490,2.793592,0.066088,0.061243,166.069271,32.000000,181.940539,165.230231,167.490691,149.374312,32.000000,144.452621,72.231868,64.201455,90.475378,21.772152,56.945638,51.869607,81.597063,31.735441,34.489409,59.603597,37.133247
49.515232,60.854889,138.105316,142.488632,112.458967,97.999798,29.171973,14.191951,133.150065,7.197481,57.276631,50.611286,141.801812,139.280846,139.375231,133.316813,96.114309,131.446697,-0.000720,-0.001087,32.000000,-235.816192,133.223045,-0.568752,24.465221,0.687827,415716.582225,0.985136,21.112949,0.280806,2.794044,0.064342,0.064811,166.069167,32.000000,181.932102,165.211727,167.519558,149.383562,32.000000,144.432582,72.231468,64.199556,90.463178,21.772152,56.869994,51.869607,81.618412,31.735441,34.476726,59.607138,36.945427
49.511246,60.852066,138.230700,142.484647,112.392941,98.003968,29.169946,14.191908,133.146690,7.196572,57.284429,50.606827,141.798237,139.279984,139.373190,133.311511,96.111857,131.444579,-0.000721,-0.001090,32.000000,-235.816327,133.220184,-0.568936,24.469504,0.687447,415758.783814,0.984568,21.099153,0.284069,2.792619,0.062775,0.061215,166.077392,32.000000,181.916301,165.209834,167.571734,149.379130,32.000000,144.428089,72.231112,64.197952,90.452116,21.772152,56.947466,51.869607,81.645011,31.735441,34.474153,59.598778,37.198324
49.509197,60.853097,138.145385,142.481259,112.341261,97.991830,29.178879,14.191937,133.142421,7.196131,57.296022,50.612432,141.797872,139.277703,139.369142,133.306919,96.109571,131.442774,-0.000721,-0.001102,32.000000,-235.816321,133.216579,-0.568916,24.472633,0.686546,415808.222532,0.984825,21.089600,0.286766,2.789148,0.068654,0.063109,166.082212,32.000000,181.902032,165.222130,164.924530,149.365248,32.000000,144.438717,72.229944,64.195999,90.441595,21.772152,56.824510,51.869607,81.667660,31.735441,34.483865,59.602781,36.942639
49.515231,60.857961,138.215163,142.478632,112.375082,97.991856,29.172514,14.191794,133.140672,7.195697,57.299905,50.614339,141.795238,139.278568,139.363649,133.304576,96.104887,131.439512,-0.000721,-0.001070,32.000000,-235.816441,133.215159,-0.568822,24.472071,0.687122,415829.091960,0.985015,21.090923,0.288167,2.791905,0.067475,0.063227,166.074908,32.000000,181.903939,165.225359,160.880324,149.354926,32.000000,144.443819,72.228990,64.194033,90.430827,21.772152,56.840210,51.869607,81.688598,31.735441,34.499035,59.611209,37.085632
49.522880,60.859649,138.241377,142.476195,112.458899,98.000055,29.161347,14.191839,133.139438,7.195091,57.295413,50.617874,141.791040,139.281367,139.358651,133.302725,96.101368,131.439484,-0.000721,-0.001087,32.000000,-235.816323,133.213627,-0.568366,24.469352,0.686565,415784.411574,0.984639,21.094083,0.289557,2.790297,0.065310,0.064034,166.059850,32.000000,181.911105,165.216673,159.488675,149.351439,32.000000,144.433264,72.228478,64.192058,90.419324,21.772152,56.864409,51.869607,81.702303,31.735441,34.513581,59.601915,37.099131
49.529515,60.858288,138.119146,142.473691,112.480442,98.012224,29.164525,14.191838,133.142962,7.193880,57.283365,50.624921,141.787729,139.285333,139.356006,133.307828,96.097946,131.438938,-0.000721,-0.001081,32.000000,-235.816340,133.215311,-0.568375,24.466811,0.686839,415795.244821,0.984735,21.092675,0.292622,2.791367,0.067605,0.059822,166.054335,32.000000,181.906948,165.200913,159.477260,149.358866,32.000000,144.413462,72.228511,64.190453,90.408814,21.772152,56.782460,51.869607,81.717355,31.735441,34.521376,59.606282,37.018867
49.532973,60.854009,138.234748,142.470864,112.536082,98.024504,29.172656,14.191811,133.150389,7.192936,57.265357,50.631136,141.785786,139.289681,139.353193,133.313932,96.090866,131.442662,-0.000721,-0.001062,32.000000,-235.816358,133.221400,-0.568536,24.465142,0.686985,415834.292699,0.985032,21.086410,0.296126,2.791465,0.066630,0.067793,166.063677,32.000000,181.891795,165.186296,159.526513,149.360941,32.000000,144.399643,72.228287,64.188239,90.399610,21.772152,56.799669,51.869607,81.732151,31.735441,34.519834,59.605200,37.090841
49.542804,60.845797,138.307081,142.467024,112.449538,98.040710,29.145217,14.191660,133.155073,7.192324,57.257012,50.622330,141.784148,139.293300,139.350974,133.315367,96.087298,131.446438,-0.000723,-0.001061,32.000000,-235.816526,133.223269,-0.568771,24.466380,0.686438,415886.272532,0.984898,21.078152,0.299279,2.788623,0.067036,0.062626,166.074485,32.000000,181.875555,165.185151,159.571400,149.349279,32.000000,144.402567,72.227342,64.185805,90.391051,21.772152,56.881356,51.869607,81.742867,31.735441,34.512666,59.598906,37.081596
49.539985,60.839894,138.271333,142.462827,112.303755,98.057205,29.178691,14.191712,133.159182,7.191705,57.262533,50.618894,141.781866,139.293745,139.347505,133.318169,96.085376,131.446491,-0.000723,-0.001041,32.000000,-235.816434,133.223952,-0.569211,24.468893,0.687081,415944.058635,0.984661,21.070276,0.308205,2.790762,0.072730,0.070441,166.076228,32.000000,181.863015,165.198462,159.565325,149.331029,32.000000,144.412101,72.227178,64.183329,90.384032,21.772152,56.844263,51.869607,81.763110,31.735441,34.505095,59.614278,37.027085
49.545531,60.837484,138.430897,142.458739,112.307419,98.057161,29.152172,14.191704,133.160412,7.191720,57.267254,50.625423,141.777922,139.296825,139.344010,133.319171,96.084476,131.444992,-0.000723,-0.001037,32.000000,-235.816436,133.223416,-0.568956,24.472573,0.687342,416002.427226,0.985515,21.051847,0.313647,2.791668,0.073244,0.073552,166.062578,32.000000,181.867936,165.199866,159.506544,149.319133,32.000000,144.413994,72.227192,64.180887,90.377562,21.772152,56.879331,51.869607,81.781927,31.735441,34.502390,59.597647,37.190987
49.553462,60.839751,138.526630,142.455226,112.288554,98.057127,29.165412,14.191731,133.165336,7.191434,57.261791,50.630851,141.775584,139.300694,139.340179,133.322806,96.081152,131.450803,-0.000725,-0.001032,32.000000,-235.816402,133.226913,-0.568784,24.474806,0.687249,416070.235864,0.984596,21.048875,0.315596,2.791106,0.068510,0.068711,166.048683,32.000000,181.874166,165.188564,159.463305,149.319955,32.000000,144.404729,72.227192,64.178489,90.371964,21.772152,56.971506,51.869607,81.793659,31.735441,34.514608,59.608121,37.196857
49.559712,60.837747,138.533287,142.451955,112.365438,98.077514,29.174049,14.191735,133.169467,7.191249,57.248707,50.637888,141.774043,139.306104,139.339052,133.329245,96.076754,131.456568,-0.000725,-0.001024,32.000000,-235.816469,133.230431,-0.567833,24.475681,0.687832,416065.542723,0.985364,21.040699,0.315753,2.794014,0.068399,0.067062,166.045178,32.000000,181.865444,165.174656,159.481932,149.327547,32.000000,144.383358,72.227352,64.175867,90.366862,21.772152,57.022076,51.869607,81.805488,31.735441,34.520777,59.610649,37.191207
49.567138,60.832842,138.493470,142.448455,112.404864,98.089885,29.149914,14.191811,133.174415,7.190682,57.234409,50.639839,141.770162,139.311504,139.336477,133.333561,96.072963,131.462581,-0.000725,-0.001017,32.000000,-235.816378,133.234401,-0.567743,24.475898,0.688123,416069.512768,0.984749,21.034724,0.321959,2.795498,0.065663,0.062342,166.054017,32.000000,181.844726,165.165994,159.543368,149.325158,32.000000,144.372327,72.227729,64.173022,90.362029,21.772152,56.934305,51.869607,81.816474,31.735441,34.520810,59.599978,37.191868
49.567973,60.826301,138.531989,142.444777,112.350459,98.102092,29.166271,14.191641,133.178251,7.189908,57.225899,50.642330,141.768512,139.313820,139.331971,133.339164,96.069654,131.466851,-0.000725,-0.001024,32.000000,-235.816645,133.237432,-0.567668,24.476281,0.688168,416157.195456,0.984521,21.026226,0.329218,2.795280,0.070222,0.066219,166.059802,32.000000,181.827701,165.170238,159.577626,149.317247,32.000000,144.384294,72.227209,64.169727,90.358803,21.772152,56.937970,51.869607,81.830988,31.735441,34.514618,59.609459,37.182623
49.564796,60.819392,138.540287,142.440971,112.295195,98.114487,29.171042,14.191618,133.179566,7.189728,57.225732,50.640930,141.764491,139.314737,139.330732,133.342326,96.065290,131.474073,-0.000725,-0.001006,32.000000,-235.816722,133.238326,-0.566860,24.476180,0.687928,416206.428923,0.985285,21.013606,0.335992,2.794058,0.069473,0.071126,166.052371,32.000000,181.826049,165.179069,159.538651,149.303528,32.000000,144.387874,72.227295,64.167616,90.357312,21.772152,56.971571,51.869607,81.850460,31.735441,34.507192,59.600175,36.988713
49.575310,60.817257,138.488121,142.437315,112.329194,98.118584,29.148249,14.191637,133.182007,7.188753,57.225128,50.642649,141.758242,139.315682,139.328050,133.344915,96.061183,131.473755,-0.000725,-0.001005,32.000000,-235.816710,133.241105,-0.566684,24.476380,0.688166,416254.995859,0.984820,21.006197,0.341420,2.794788,0.067084,0.061786,166.035526,32.000000,181.834326,165.180611,159.472677,149.299508,32.000000,144.381683,72.227465,64.165431,90.355844,21.772152,56.917823,51.869607,81.860615,31.735441,34.506488,59.605692,37.026498
49.575895,60.815759,138.248947,142.433748,112.380414,98.130796,29.179529,14.191630,133.188260,7.188210,57.217855,50.648089,141.754841,139.321326,139.323026,133.348009,96.056967,131.475850,-0.000726,-0.001021,32.000000,-235.816713,133.246584,-0.567220,24.477135,0.688337,416309.266881,0.984835,21.002590,0.349366,2.795135,0.073454,0.070557,166.023413,32.000000,181.839257,165.164318,159.437668,149.313789,32.000000,144.368007,72.227699,64.163164,90.354800,21.772152,56.848871,51.869607,81.875157,31.735441,34.509829,59.608613,37.196343
49.577002,60.813453,138.172690,142.430132,112.455313,98.142981,29.158824,14.191691,133.194554,7.187927,57.207525,50.651948,141.750165,139.329480,139.321175,133.348826,96.052075,131.481375,-0.000725,-0.001016,32.000000,-235.816521,133.249850,-0.566997,24.477657,0.687933,416324.932785,0.985411,20.989532,0.353316,2.793490,0.072427,0.068805,166.026801,32.000000,181.831453,165.146259,159.457130,149.326013,32.000000,144.342683,72.227924,64.159698,90.354852,21.772152,56.738110,51.869607,81.893125,31.735441,34.514515,59.604945,37.205074
49.581073,60.808894,137.942290,142.426325,112.452074,98.155135,29.161708,14.191692,133.200289,7.188181,57.198634,50.654607,141.745729,139.336034,139.320266,133.349118,96.046818,131.485704,-0.000723,-0.001010,32.000000,-235.816506,133.255516,-0.566312,24.477103,0.686812,416382.191298,0.984461,20.987426,0.358571,2.788632,0.066350,0.067448,166.037374,32.000000,181.813578,165.139574,159.523082,149.325258,32.000000,144.330936,72.227599,64.156557,90.356153,21.772152,56.625503,51.869607,81.906219,31.735441,34.511981,59.604945,37.189006
49.584534,60.804623,137.796255,142.422753,112.544286,98.159221,29.171794,14.191792,133.206547,7.187589,57.196019,50.656640,141.744548,139.341111,139.317006,133.351738,96.043091,131.489515,-0.000723,-0.000990,32.000000,-235.816407,133.260114,-0.566397,24.475870,0.686490,416439.382880,0.985252,20.983970,0.366204,2.787032,0.069027,0.067107,166.038702,32.000000,181.802403,165.145293,159.550924,149.314730,32.000000,144.341724,72.227615,64.153941,90.357705,21.772152,56.546211,51.869607,81.919949,31.735441,34.509816,59.607118,37.038016
49.587586,60.801468,137.842592,142.419460,112.613009,98.163302,29.159047,14.191705,133.208958,7.187117,57.199275,50.657092,141.741147,139.343773,139.313003,133.353593,96.042009,131.493419,-0.000722,-0.000948,32.000000,-235.816579,133.262146,-0.566624,24.473281,0.685392,416492.384163,0.985176,20.975182,0.373608,2.782156,0.067642,0.067046,166.024877,32.000000,181.804406,165.148475,159.502669,149.306074,32.000000,144.347566,72.227840,64.151549,90.359862,21.772152,56.418417,51.869607,81.931639,31.735441,34.509007,59.612921,37.162301
49.588744,60.799979,137.800451,142.416524,112.582131,98.163344,29.175035,14.191690,133.208645,7.186795,57.204705,50.659172,141.736485,139.345434,139.309892,133.354192,96.041260,131.496119,-0.000722,-0.000971,32.000000,-235.816747,133.266433,-0.566268,24.470705,0.684671,416509.103347,0.984790,20.967317,0.379226,2.779017,0.062050,0.060312,166.007450,32.000000,181.810947,165.138660,159.446066,149.307771,32.000000,144.340521,72.228119,64.149202,90.362195,21.772152,56.361424,51.869607,81.948492,31.735441,34.510546,59.612576,37.005074
49.593165,60.800704,137.975039,142.414023,112.526882,98.163423,29.187404,14.191593,133.212094,7.186320,57.203272,50.666586,141.731697,139.346505,139.306134,133.358073,96.037189,131.499163,-0.000724,-0.000982,32.000000,-235.816790,133.271096,-0.566314,24.469409,0.684944,416522.564090,0.985186,20.960992,0.382245,2.779780,0.065221,0.062921,165.998236,32.000000,181.810775,165.121446,159.434724,149.321034,32.000000,144.322578,72.228302,64.146591,90.365043,21.772152,56.501710,51.869607,81.958825,31.735441,34.519149,59.605033,37.147480
49.601490,60.800523,138.053728,142.411797,112.544559,98.171680,29.152814,14.191558,133.216894,7.186121,57.194495,50.673099,141.728510,139.349989,139.303365,133.361906,96.034336,131.506094,-0.000724,-0.000961,32.000000,-235.816860,133.278255,-0.565996,24.469125,0.684788,416521.512473,0.984618,20.958300,0.384333,2.778866,0.068887,0.069399,166.006581,32.000000,181.797627,165.105175,159.476114,149.329895,32.000000,144.311137,72.228659,64.143784,90.368776,21.772152,56.547618,51.869607,81.965716,31.735441,34.526470,59.604905,37.202873
49.603719,60.797220,138.052978,142.409271,112.552286,98.171758,29.160092,14.191501,133.221999,7.185253,57.185164,50.680269,141.727132,139.354332,139.300960,133.368331,96.029328,131.512043,-0.000725,-0.000960,32.000000,-235.817042,133.286377,-0.565964,24.471049,0.685625,416527.660758,0.984107,20.954434,0.389914,2.782138,0.061610,0.065748,166.019324,32.000000,181.782013,165.107235,159.531747,149.328211,32.000000,144.316991,72.229355,64.140994,90.373816,21.772152,56.542446,51.869607,81.977508,31.735441,34.529821,59.605948,37.102213
49.606636,60.792193,137.972860,142.406438,112.551539,98.171630,29.171531,14.191330,133.226853,7.184750,57.183453,50.681350,141.726083,139.359384,139.298194,133.372819,96.027396,131.515987,-0.000725,-0.000922,32.000000,-235.817261,133.293980,-0.565974,24.474962,0.685943,416562.758274,0.985175,20.945607,0.396205,2.783258,0.067313,0.064036,166.019819,32.000000,181.771231,165.125197,159.541022,149.316066,32.000000,144.325377,72.230234,64.138217,90.380110,21.772152,56.486538,51.869607,81.989236,31.735441,34.526494,59.608446,37.080936
49.604673,60.786843,137.865937,142.403293,112.583020,98.171606,29.155487,14.191267,133.233310,7.184788,57.184622,50.683816,141.721247,139.364564,139.293606,133.377015,96.023138,131.520611,-0.000725,-0.000894,32.000000,-235.817296,133.299117,-0.566178,24.480465,0.685849,416566.594251,0.984873,20.939989,0.404163,2.783117,0.062544,0.063453,166.008342,32.000000,181.777150,165.131534,159.485657,149.306169,32.000000,144.331129,72.230768,64.133996,90.386197,21.772152,56.426189,51.869607,82.004309,31.735441,34.522086,59.596162,37.150709
49.618215,60.785532,138.057585,142.400314,112.627547,98.175742,29.167800,14.191333,133.239102,7.184434,57.177758,50.689826,141.716163,139.375024,139.289940,133.382550,96.021171,131.524841,-0.000723,-0.000897,32.000000,-235.817292,133.306737,-0.566460,24.487930,0.685287,416562.007843,0.984409,20.931935,0.408051,2.781339,0.067059,0.064482,165.993805,32.000000,181.784070,165.118651,159.430091,149.306623,32.000000,144.325332,72.231485,64.129489,90.391543,21.772152,56.507488,51.869607,82.010858,31.735441,34.523372,59.612852,37.102066
49.629181,60.782605,138.044116,142.397342,112.662942,98.179910,29.170288,14.191371,133.247385,7.184372,57.158354,50.695256,141.712635,139.385558,139.287217,133.392508,96.020178,131.532001,-0.000723,-0.000886,32.000000,-235.817218,133.314089,-0.566563,24.495200,0.684631,416564.086372,0.984979,20.928622,0.414603,2.779293,0.072916,0.065472,165.991106,32.000000,181.775076,165.104752,159.442334,149.317361,32.000000,144.303498,72.232074,64.124743,90.397188,21.772152,56.477694,51.869607,82.010671,31.735441,34.525789,59.609832,37.181523
49.634649,60.776823,137.999866,142.394227,112.629451,98.180020,29.152237,14.191364,133.255375,7.184078,57.133303,50.698682,141.709835,139.393298,139.283545,133.402405,96.017974,131.540057,-0.000723,-0.000881,32.000000,-235.817169,133.322499,-0.566371,24.501497,0.685172,416574.817192,0.984307,20.913252,0.418669,2.782397,0.066905,0.063446,166.001151,32.000000,181.759973,165.098796,159.504410,149.321704,32.000000,144.290288,72.232361,64.119848,90.403398,21.772152,56.423720,51.869607,82.017326,31.735441,34.524739,59.602171,37.206174
49.637239,60.766947,138.046404,142.390823,112.513301,98.188235,29.183330,14.191193,133.263259,7.183496,57.116753,50.699564,141.704560,139.400557,139.279199,133.412200,96.013859,131.550766,-0.000722,-0.000865,32.000000,-235.817294,133.332099,-0.566984,24.506397,0.684764,416583.871580,0.984018,20.898942,0.423214,2.781511,0.067143,0.067706,166.010686,32.000000,181.748476,165.106792,159.543240,149.312833,32.000000,144.298711,72.232130,64.114584,90.409063,21.772152,56.444418,51.869607,82.023508,31.735441,34.510556,59.608023,36.956799
49.640624,60.757120,138.195307,142.386866,112.511313,98.188329,29.160661,14.191291,133.272059,7.183089,57.111294,50.701865,141.698535,139.406973,139.275471,133.416998,96.013699,131.558770,-0.000721,-0.000845,32.000000,-235.817230,133.340156,-0.567036,24.509020,0.684270,416577.703658,0.984494,20.887486,0.429412,2.780313,0.070379,0.067031,166.006246,32.000000,181.747172,165.122739,159.526275,149.299680,32.000000,144.304961,72.232676,64.110375,90.415547,21.772152,56.581883,51.869607,82.034367,31.735441,34.496357,59.611534,37.081523
49.644857,60.750865,138.420606,142.382931,112.660870,98.196418,29.141747,14.191103,133.280013,7.182820,57.101732,50.710022,141.693647,139.415951,139.270761,133.423714,96.014461,131.568769,-0.000722,-0.000833,32.000000,-235.817394,133.349252,-0.567456,24.511314,0.684364,416606.071581,0.983446,20.874921,0.438838,2.781106,0.068352,0.062470,165.992016,32.000000,181.754683,165.123861,159.472442,149.292817,32.000000,144.300160,72.233204,64.106491,90.421910,21.772152,56.560079,51.869607,82.040586,31.735441,34.485910,59.599211,37.181449
49.658106,60.745017,138.449490,142.378852,112.774421,98.208498,29.172124,14.191135,133.291260,7.182256,57.075706,50.723937,141.688023,139.429594,139.267984,133.435858,96.012426,131.578992,-0.000723,-0.000811,32.000000,-235.817327,133.360112,-0.567653,24.513077,0.684951,416592.514563,0.984112,20.861582,0.442968,2.783916,0.069763,0.068966,165.984710,32.000000,181.758116,165.114235,159.439349,149.300253,32.000000,144.285393,72.234803,64.102460,90.428537,21.772152,56.579558,51.869607,82.038634,31.735441,34.483017,59.607167,37.220921
49.673533,60.736410,138.300340,142.374460,112.855502,98.228899,29.162308,14.191166,133.306494,7.182104,57.036307,50.738505,141.680811,139.447099,139.269663,133.452572,96.008555,131.594118,-0.000723,-0.000797,32.000000,-235.817233,133.375648,-0.567085,24.514736,0.685964,416614.765110,0.984723,20.850933,0.447163,2.788216,0.068275,0.064175,165.992610,32.000000,181.748757,165.104545,159.460283,149.311186,32.000000,144.262827,72.236892,64.097642,90.435334,21.772152,56.653583,51.869607,82.036828,31.735441,34.471257,59.612242,37.155991
49.684572,60.718874,138.442241,142.368897,112.876164,98.265384,29.152696,14.191083,133.324219,7.181829,56.998949,50.744327,141.672901,139.463197,139.268429,133.470787,96.006247,131.608417,-0.000723,-0.000803,32.000000,-235.817267,133.391501,-0.567150,24.517035,0.685930,416654.319024,0.983516,20.831339,0.454266,2.788054,0.062211,0.062322,166.004917,32.000000,181.732971,165.098415,160.844674,149.304759,32.000000,144.249824,72.238025,64.092606,90.441042,21.772152,56.668554,51.869607,82.033260,31.735441,34.446733,59.605063,37.132734
49.694869,60.700145,138.454942,142.362726,112.814051,98.285593,29.171221,14.191139,133.339746,7.181539,56.972900,50.748413,141.666324,139.480666,139.266103,133.489013,96.005024,131.623112,-0.000722,-0.000795,32.000000,-235.817257,133.409030,-0.567688,24.519754,0.685040,416727.071071,0.983693,20.806730,0.465636,2.784186,0.071807,0.068340,166.006938,32.000000,181.721272,165.104749,164.863005,149.291833,32.000000,144.260855,72.239680,64.088448,90.446383,21.772152,56.628687,51.869607,82.025933,31.735441,34.414455,59.599978,37.172865
49.697687,60.683013,138.469370,142.356276,112.702661,98.297786,29.162105,14.191154,133.353801,7.181376,56.958448,50.752793,141.659637,139.494802,139.262125,133.501705,96.005724,131.635405,-0.000723,-0.000786,32.000000,-235.817292,133.426144,-0.567797,24.522914,0.685713,416857.398589,0.984097,20.777744,0.475033,2.786423,0.068631,0.064609,165.996517,32.000000,181.723527,165.111811,167.485039,149.281285,32.000000,144.264759,72.241174,64.084123,90.451740,21.772152,56.591594,51.869607,82.028631,31.735441,34.379470,59.606705,37.166262
49.704313,60.670267,138.515913,142.349877,112.642353,98.309885,29.147590,14.191012,133.363307,7.181609,56.946828,50.757246,141.652448,139.508310,139.257390,133.512782,96.004084,131.649815,-0.000723,-0.000781,32.000000,-235.817469,133.439306,-0.567666,24.527636,0.685653,416914.803841,0.983402,20.748338,0.483540,2.786101,0.064548,0.061872,165.980005,32.000000,181.732768,165.107093,167.427452,149.280333,32.000000,144.252254,72.241994,64.079254,90.457370,21.772152,56.680911,51.869607,82.030661,31.735441,34.358348,59.598050,37.187025
49.709038,60.662756,138.631564,142.344439,112.706097,98.322023,29.169834,14.191000,133.374253,7.181642,56.931395,50.764861,141.644883,139.522156,139.254066,133.522925,96.003716,131.661616,-0.000723,-0.000764,32.000000,-235.817512,133.449776,-0.566761,24.532613,0.685640,416942.210878,0.983726,20.728284,0.488934,2.786234,0.069320,0.064892,165.969284,32.000000,181.731548,165.088497,167.412569,149.290882,32.000000,144.227780,72.242892,64.074219,90.462911,21.772152,56.778962,51.869607,82.032102,31.735441,34.344552,59.609075,37.205074
49.713485,60.654614,138.670341,142.339403,112.785814,98.334314,29.167303,14.191194,133.387914,7.181745,56.911306,50.773718,141.640827,139.538459,139.251977,133.536899,96.004186,131.671738,-0.000721,-0.000760,32.000000,-235.817208,133.463600,-0.566497,24.536852,0.685691,416975.870716,0.984160,20.708669,0.497716,2.786799,0.069584,0.060010,165.973495,32.000000,181.721199,165.069586,167.450967,149.300436,32.000000,144.205360,72.243978,64.069482,90.469202,21.772152,56.716814,51.869607,82.030682,31.735441,34.333728,59.607275,37.134568
49.721881,60.645124,138.696033,142.334524,112.864498,98.338190,29.145573,14.191083,133.398990,7.181337,56.889310,50.783093,141.636623,139.554327,139.249087,133.549709,96.000399,131.686178,-0.000720,-0.000754,32.000000,-235.817299,133.473498,-0.565914,24.540213,0.686112,417015.466194,0.983409,20.696259,0.503932,2.788860,0.074951,0.066158,165.980961,32.000000,181.706296,165.064181,167.502272,149.290549,32.000000,144.197338,72.245439,64.065148,90.474645,21.772152,56.729619,51.869607,82.027501,31.735441,34.321486,59.613530,37.112851
49.729154,60.633574,138.636323,142.329555,112.902371,98.358328,29.170728,14.190990,133.413144,7.180950,56.871781,50.788110,141.631907,139.569471,139.243872,133.562863,95.999742,131.701339,-0.000720,-0.000753,32.000000,-235.817382,133.485918,-0.565673,24.540847,0.686187,417053.671158,0.983499,20.683506,0.508478,2.789391,0.071954,0.060492,165.977674,32.000000,181.699859,165.073284,167.504397,149.267310,32.000000,144.204400,72.246868,64.060549,90.479883,21.772152,56.758972,51.869607,82.026786,31.735441,34.302576,59.604305,37.114465
49.727341,60.620556,138.506357,142.324084,112.940171,98.370498,29.167947,14.190906,133.425709,7.180185,56.862200,50.789129,141.626620,139.582810,139.239569,133.571232,95.999834,131.711589,-0.000719,-0.000741,32.000000,-235.817480,133.495983,-0.565862,24.540030,0.686096,417060.383819,0.984064,20.665314,0.519422,2.789437,0.060302,0.057626,165.966375,32.000000,181.709575,165.077272,167.448027,149.252150,32.000000,144.208155,72.248189,64.055527,90.484052,21.772152,56.623847,51.869607,82.029105,31.735441,34.281478,59.609193,37.084531
49.729679,60.611083,138.430511,142.318496,112.956679,98.374710,29.184173,14.190875,133.435403,7.180150,56.861304,50.792978,141.618899,139.592568,139.236095,133.577930,96.003264,131.719199,-0.000718,-0.000741,32.000000,-235.817511,133.505075,-0.566045,24.538792,0.685794,417127.822725,0.983229,20.646227,0.527591,2.787828,0.072821,0.073373,165.952185,32.000000,181.720552,165.063787,167.389324,149.257517,32.000000,144.189943,72.249423,64.050948,90.487443,21.772152,56.620415,51.869607,82.033260,31.735441,34.263001,59.596516,37.173746
49.727909,60.605422,138.581226,142.312952,112.906534,98.386720,29.169340,14.190928,133.443048,7.179937,56.867081,50.789657,141.611965,139.601400,139.231442,133.582226,96.004518,131.725765,-0.000717,-0.000754,32.000000,-235.817504,133.512604,-0.566183,24.536786,0.685269,417164.012269,0.983450,20.635086,0.532576,2.785316,0.071268,0.067493,165.944429,32.000000,181.716902,165.045396,167.386965,149.265274,32.000000,144.165166,72.250521,64.046516,90.490635,21.772152,56.677070,51.869607,82.039302,31.735441,34.251991,59.604807,37.130899
49.726907,60.603839,138.792342,142.307615,112.890180,98.390809,29.144488,14.191062,133.449008,7.179529,56.879221,50.791918,141.606866,139.607123,139.227246,133.586684,96.003830,131.731988,-0.000717,-0.000720,32.000000,-235.817422,133.520648,-0.566298,24.534519,0.684911,417161.972802,0.982870,20.623191,0.532918,2.783660,0.068401,0.062293,165.953859,32.000000,181.701951,165.032746,167.443066,149.263197,32.000000,144.148833,72.252385,64.041740,90.493147,21.772152,56.730911,51.869607,82.042237,31.735441,34.253961,59.597165,37.003093
49.729717,60.607870,138.773037,142.303081,112.875739,98.390017,29.179071,14.191005,133.454701,7.179201,56.897510,50.794047,141.601608,139.612397,139.220920,133.589056,96.001214,131.732904,-0.000717,-0.000684,32.000000,-235.817458,133.526138,-0.566504,24.534036,0.685805,417204.707021,0.983513,20.619365,0.534915,2.786790,0.068730,0.068759,165.962597,32.000000,181.691262,165.032395,167.492938,149.247106,32.000000,144.148968,72.253730,64.036980,90.494821,21.772152,56.731149,51.869607,82.046350,31.735441,34.263894,59.615979,37.080349
49.729422,60.613386,138.821594,142.299244,112.868055,98.397324,29.162011,14.191043,133.459832,7.179200,56.922145,50.795720,141.599369,139.616729,139.211610,133.592874,95.999678,131.739022,-0.000718,-0.000689,32.000000,-235.817398,133.531512,-0.567714,24.534461,0.686937,417222.081478,0.984411,20.618819,0.538687,2.791091,0.067898,0.062885,165.953130,32.000000,181.691290,165.039510,167.470199,149.224969,32.000000,144.157227,72.254420,64.032032,90.495799,21.772152,56.820874,51.869607,82.048420,31.735441,34.279425,59.608141,37.177708
49.727789,60.620312,138.882607,142.296004,112.877782,98.397316,29.151585,14.191113,133.461205,7.178759,56.945726,50.792551,141.594377,139.620610,139.204439,133.592503,95.998071,131.743855,-0.000718,-0.000684,32.000000,-235.817242,133.534883,-0.567454,24.535940,0.686813,417226.985128,0.983185,20.619940,0.541757,2.790545,0.065557,0.060902,165.935522,32.000000,181.702693,165.035817,167.399303,149.210634,32.000000,144.155255,72.255493,64.027691,90.496451,21.772152,56.821517,51.869607,82.055737,31.735441,34.298165,59.606597,37.100965
49.735069,60.628573,138.923828,142.293260,112.807814,98.397292,29.176321,14.191043,133.463696,7.178019,56.963629,50.793452,141.589475,139.624399,139.197986,133.596020,95.998316,131.745476,-0.000719,-0.000661,32.000000,-235.817274,133.537663,-0.567405,24.537716,0.687112,417268.007087,0.983854,20.625760,0.546322,2.791538,0.067443,0.060044,165.921343,32.000000,181.711615,165.020094,167.362368,149.214367,32.000000,144.145763,72.256626,64.024109,90.496490,21.772152,56.870193,51.869607,82.055871,31.735441,34.321233,59.611780,37.106835
49.741584,60.637205,139.118072,142.291219,112.801635,98.397342,29.185394,14.190950,133.468171,7.177223,56.972056,50.797157,141.587453,139.628117,139.192522,133.602332,95.998395,131.751696,-0.000720,-0.000652,32.000000,-235.817394,133.542992,-0.566927,24.539504,0.687402,417280.659976,0.984260,20.634379,0.550323,2.792857,0.066111,0.060750,165.923227,32.000000,181.704197,165.000271,167.381745,149.218170,32.000000,144.127979,72.258561,64.020655,90.496319,21.772152,56.924315,51.869607,82.050446,31.735441,34.344901,59.599034,37.205807
49.745911,60.642413,139.218613,142.288977,112.771704,98.405523,29.173426,14.190943,133.471578,7.176749,56.969390,50.799785,141.585633,139.636485,139.188844,133.608698,95.997641,131.757835,-0.000721,-0.000655,32.000000,-235.817570,133.547229,-0.566452,24.541306,0.687454,417286.421114,0.983288,20.635095,0.550881,2.793277,0.068891,0.065482,165.932540,32.000000,181.686281,164.994942,167.432845,149.205149,32.000000,144.114262,72.259860,64.016606,90.495917,21.772152,57.055114,51.869607,82.048698,31.735441,34.365262,59.608426,37.145353
49.753379,60.644380,139.381429,142.286286,112.796830,98.409515,29.177839,14.190863,133.477735,7.176379,56.963704,50.807107,141.583199,139.645984,139.185838,133.614126,95.994652,131.763073,-0.000721,-0.000674,32.000000,-235.817672,133.553773,-0.565531,24.543020,0.688270,417293.457462,0.982864,20.636977,0.553883,2.796816,0.066260,0.059860,165.935531,32.000000,181.677357,165.001640,167.457344,149.184732,32.000000,144.121592,72.260572,64.013183,90.495489,21.772152,57.213052,51.869607,82.042298,31.735441,34.378375,59.602604,37.162521
49.754813,60.643292,139.367104,142.282898,112.879170,98.421789,29.158102,14.191039,133.486106,7.176377,56.957965,50.814357,141.579175,139.656805,139.183258,133.621395,95.989838,131.768864,-0.000722,-0.000660,32.000000,-235.817308,133.562116,-0.565347,24.543505,0.688707,417333.420862,0.983269,20.637703,0.557678,2.798594,0.064317,0.061603,165.927920,32.000000,181.683811,165.008715,167.412073,149.165778,32.000000,144.128434,72.261481,64.008882,90.494793,21.772152,57.133098,51.869607,82.043169,31.735441,34.381742,59.608013,37.193702
49.756695,60.639334,139.165509,142.278607,112.882076,98.434164,29.170226,14.191072,133.490228,7.176047,56.958749,50.811792,141.575743,139.664772,139.180950,133.626556,95.988773,131.774351,-0.000721,-0.000632,32.000000,-235.817271,133.567458,-0.564836,24.542086,0.689366,417353.703614,0.983003,20.631932,0.563262,2.801446,0.069480,0.067444,165.909078,32.000000,181.692116,165.004996,167.342140,149.156580,32.000000,144.114380,72.262775,64.004914,90.493064,21.772152,57.060259,51.869607,82.042577,31.735441,34.381022,59.603204,37.151516
49.758384,60.637620,139.135091,142.274355,112.821065,98.438271,29.168387,14.191146,133.493057,7.175453,56.967871,50.811397,141.572708,139.669134,139.177483,133.630332,95.989958,131.778005,-0.000721,-0.000631,32.000000,-235.817122,133.570303,-0.565670,24.540002,0.689344,417412.607370,0.983757,20.629359,0.570943,2.801078,0.063935,0.062240,165.893376,32.000000,181.689950,164.988247,167.315355,149.164050,32.000000,144.094175,72.263938,64.001796,90.489904,21.772152,57.026164,51.869607,82.043611,31.735441,34.380622,59.608652,37.142712
49.751611,60.638766,139.287634,142.270467,112.800693,98.450501,29.177529,14.191007,133.493280,7.175137,56.980373,50.806668,141.568764,139.673899,139.174623,133.630140,95.989321,131.781458,-0.000722,-0.000653,32.000000,-235.817303,133.571750,-0.566383,24.536024,0.688451,417460.946977,0.983421,20.623452,0.574727,2.796920,0.066104,0.066505,165.894207,32.000000,181.677339,164.969157,167.345016,149.169163,32.000000,144.074915,72.265017,63.997854,90.486605,21.772152,57.135632,51.869607,82.051979,31.735441,34.384983,59.602771,37.201479
49.750854,60.643391,139.483173,142.267272,112.819281,98.462836,29.152660,14.191116,133.492187,7.174944,56.996972,50.803892,141.566258,139.674346,139.169157,133.628728,95.989397,131.782461,-0.000721,-0.000655,32.000000,-235.817152,133.570909,-0.566302,24.531719,0.688365,417472.987019,0.983483,20.619988,0.575351,2.796214,0.065947,0.063096,165.904917,32.000000,181.657087,164.960619,167.378518,149.159389,32.000000,144.068209,72.266358,63.994106,90.482467,21.772152,57.182295,51.869607,82.055014,31.735441,34.400470,59.609124,37.011971
