OSU 80 Ton Compressor Load Stand
49.753349,60.650316,139.476510,142.264963,112.862077,98.474945,29.170646,14.191169,133.490124,7.174478,57.009455,50.804823,141.564459,139.676544,139.161860,133.629849,95.991361,131.780865,-0.000720,-0.000662,32.000000,-235.817078,133.571494,-0.566518,24.527400,0.689412,417531.360769,0.983446,20.628150,0.577698,2.799661,0.074108,0.073126,165.906499,32.000000,181.643454,164.969271,167.377572,149.138814,32.000000,144.080900,72.267378,63.991183,90.477337,21.772152,57.199793,51.869607,82.057215,31.735441,34.419265,59.610767,37.190620
49.750281,60.654565,139.290079,142.262877,112.909956,98.487249,29.158441,14.191190,133.487126,7.173852,57.021276,50.803245,141.563092,139.675135,139.156316,133.629460,95.995154,131.778960,-0.000722,-0.000645,32.000000,-235.817156,133.570393,-0.566164,24.522257,0.690584,417590.059255,0.984437,20.633558,0.578119,2.803634,0.069073,0.063998,165.890087,32.000000,181.644112,164.972958,167.329987,149.129429,32.000000,144.089742,72.266987,63.988728,90.472026,21.772152,57.230630,51.869607,82.057996,31.735441,34.436903,59.617897,37.193335
49.746461,60.657972,139.281110,142.260875,112.914848,98.487467,29.169441,14.191003,133.484687,7.173329,57.040015,50.797722,141.561422,139.669983,139.151285,133.626690,95.997848,131.776161,-0.000722,-0.000629,32.000000,-235.817265,133.566308,-0.566126,24.517152,0.690734,417645.124864,0.983915,20.637899,0.575365,2.803359,0.075156,0.073171,165.868481,32.000000,181.651754,164.959440,167.264804,149.134315,32.000000,144.080903,72.266747,63.986855,90.467428,21.772152,57.153007,51.869607,82.062666,31.735441,34.448876,59.607580,37.165602
49.741144,60.662375,139.311197,142.258817,112.913319,98.487474,29.163214,14.190989,133.480260,7.172541,57.066262,50.793236,141.558643,139.663988,139.147606,133.621276,95.998352,131.770110,-0.000723,-0.000616,32.000000,-235.817233,133.562562,-0.565597,24.512122,0.690117,417697.648416,0.984528,20.645326,0.570628,2.799785,0.066585,0.064443,165.857443,32.000000,181.643371,164.935991,167.252107,149.144012,32.000000,144.063835,72.267794,63.984498,90.461735,21.772152,57.162585,51.869607,82.075427,31.735441,34.464058,59.605712,37.186879
49.742666,60.673702,139.304948,142.257144,112.989870,98.487619,29.133063,14.190915,133.476450,7.171861,57.082511,50.801308,141.557669,139.659023,139.143355,133.615240,95.999518,131.765358,-0.000724,-0.000623,32.000000,-235.817373,133.556645,-0.565411,24.508016,0.690287,417700.434979,0.984250,20.652692,0.566548,2.799819,0.077757,0.068980,165.864781,32.000000,181.618947,164.917961,167.300599,149.148169,32.000000,144.056638,72.268551,63.981535,90.456073,21.772152,57.191465,51.869607,82.076582,31.735441,34.489118,59.591382,37.191061
49.751271,60.683436,139.316699,142.255683,113.069511,98.495679,29.164956,14.190905,133.474701,7.171198,57.073915,50.810032,141.557898,139.661610,139.138661,133.612473,96.000653,131.762889,-0.000724,-0.000633,32.000000,-235.817406,133.556960,-0.564619,24.505565,0.690659,417708.086571,0.984588,20.662602,0.563048,2.800724,0.071673,0.071043,165.873541,32.000000,181.597454,164.912705,167.343656,149.139449,32.000000,144.073524,72.268819,63.978616,90.450007,21.772152,57.178327,51.869607,82.076536,31.735441,34.517491,59.598759,37.112484
49.754240,60.687390,139.289682,142.253874,113.033828,98.507880,29.161259,14.190989,133.474847,7.170668,57.052726,50.813392,141.555621,139.662964,139.132964,133.612163,95.996934,131.762087,-0.000724,-0.000639,32.000000,-235.817374,133.560205,-0.564706,24.503405,0.690748,417720.058459,0.985604,20.672353,0.559527,2.800512,0.075475,0.068460,165.867902,32.000000,181.586497,164.921069,167.318304,149.121137,32.000000,144.093562,72.268801,63.975732,90.443014,21.772152,57.184586,51.869607,82.072946,31.735441,34.542555,59.609518,37.139850
49.755981,60.681380,139.269392,142.251155,113.036779,98.519850,29.140877,14.191090,133.475148,7.170280,57.032983,50.808119,141.551192,139.665802,139.130228,133.610364,95.996340,131.762474,-0.000723,-0.000634,32.000000,-235.817286,133.560624,-0.564608,24.501700,0.690815,417759.023549,0.984445,20.673171,0.557170,2.800264,0.065727,0.069268,165.850554,32.000000,181.589570,164.921056,167.248568,149.109265,32.000000,144.096384,72.269519,63.972799,90.435539,21.772152,57.176936,51.869607,82.070705,31.735441,34.535819,59.598375,37.172058
49.755440,60.670811,139.117261,142.247290,113.025136,98.528020,29.178122,14.191087,133.472108,7.170291,57.020780,50.802422,141.547335,139.663617,139.127345,133.607474,95.999041,131.758096,-0.000722,-0.000664,32.000000,-235.817246,133.558334,-0.564593,24.500618,0.690794,417820.960607,0.984638,20.674049,0.560491,2.799554,0.069324,0.064648,165.833680,32.000000,181.591720,164.904928,167.207747,149.114846,32.000000,144.092675,72.269265,63.970056,90.426920,21.772152,57.052728,51.869607,82.071308,31.735441,34.522552,59.605279,37.207128
49.752036,60.664046,139.098795,142.243420,113.037713,98.519866,29.174435,14.191206,133.465487,7.169635,57.011624,50.801038,141.544428,139.661399,139.125360,133.604948,95.998441,131.752697,-0.000722,-0.000654,32.000000,-235.817062,133.554275,-0.564615,24.499437,0.690789,417863.652794,0.985393,20.666238,0.561278,2.799048,0.067393,0.067252,165.828236,32.000000,181.578912,164.884027,164.462554,149.124792,32.000000,144.081495,72.269110,63.967188,90.418179,21.772152,57.100869,51.869607,82.078631,31.735441,34.510009,59.609026,37.115639
49.750172,60.659822,139.275230,142.239667,113.150047,98.523968,29.158294,14.191125,133.460270,7.168985,56.998317,50.801722,141.542110,139.659093,139.123973,133.597756,95.996394,131.748994,-0.000723,-0.000642,32.000000,-235.817142,133.546689,-0.565137,24.499024,0.690126,417880.230789,0.984201,20.656229,0.556407,2.796021,0.079907,0.070141,165.840223,32.000000,181.556495,164.874624,160.423429,149.120716,32.000000,144.078096,72.269703,63.964029,90.410259,21.772152,57.191609,51.869607,82.083318,31.735441,34.505508,59.598798,37.180789
49.750219,60.656879,139.380388,142.236153,113.264422,98.536237,29.180138,14.191045,133.456189,7.168214,56.979798,50.806049,141.539430,139.657036,139.120528,133.592674,95.996213,131.747525,-0.000722,-0.000639,32.000000,-235.817167,133.542194,-0.564572,24.499636,0.690049,417839.905089,0.984300,20.652989,0.554334,2.795841,0.063196,0.063983,165.847327,32.000000,181.541712,164.880691,159.105917,149.102669,32.000000,144.093734,72.269875,63.960283,90.402179,21.772152,57.225790,51.869607,82.086499,31.735441,34.505060,59.600735,37.182403
49.755354,60.649550,139.195992,142.232456,113.387968,98.536096,29.163924,14.191075,133.455547,7.168053,56.952843,50.809838,141.536943,139.658470,139.116812,133.592283,95.994861,131.747643,-0.000722,-0.000640,32.000000,-235.817083,133.542713,-0.564724,24.500332,0.690965,417857.338143,0.984916,20.650697,0.554546,2.799492,0.069704,0.069213,165.837827,32.000000,181.541434,164.888355,159.071631,149.085453,32.000000,144.106419,72.269719,63.956957,90.394104,21.772152,57.153009,51.869607,82.081201,31.735441,34.498355,59.617228,37.125690
49.754531,60.638181,139.070556,142.228006,113.431032,98.543345,29.165872,14.191080,133.454375,7.167656,56.925251,50.809853,141.531414,139.659473,139.112720,133.590128,95.995934,131.744965,-0.000723,-0.000655,32.000000,-235.817102,133.542859,-0.565044,24.501207,0.691542,417905.588050,0.984292,20.647705,0.554000,2.801603,0.073014,0.074116,165.817911,32.000000,181.550695,164.885114,158.999496,149.076925,32.000000,144.104492,72.269763,63.954230,90.384576,21.772152,57.120735,51.869607,82.086549,31.735441,34.484173,59.600391,37.201259
49.752580,60.625068,139.026553,142.222878,113.428488,98.555481,29.169711,14.191123,133.450258,7.166960,56.907074,50.808515,141.525500,139.656002,139.108142,133.587400,95.997877,131.744373,-0.000724,-0.000647,32.000000,-235.817112,133.540344,-0.565221,24.501743,0.690532,417895.155755,0.984707,20.635057,0.555411,2.797608,0.069515,0.072058,165.803637,32.000000,181.549793,164.873599,158.979147,149.083184,32.000000,144.093096,72.270495,63.951292,90.373572,21.772152,57.051931,51.869607,82.088999,31.735441,34.461286,59.601945,37.200745
49.750819,60.612504,139.069584,142.217148,113.433943,98.559570,29.162586,14.191212,133.443588,7.166640,56.894948,50.805430,141.517918,139.650740,139.105204,133.583649,96.000138,131.743271,-0.000725,-0.000643,32.000000,-235.817164,133.537623,-0.565077,24.502158,0.689938,417909.804739,0.984702,20.624540,0.553011,2.795133,0.065282,0.065679,165.807482,32.000000,181.535384,164.862244,156.268851,149.091691,32.000000,144.076483,72.270899,63.948097,90.361470,21.772152,57.076741,51.869607,82.094467,31.735441,34.440040,59.610137,37.100599
49.753998,60.606007,139.220499,142.211518,113.456515,98.559766,29.162629,14.191202,133.437835,7.166519,56.886907,50.801885,141.512983,139.646397,139.103238,133.576988,96.001168,131.738630,-0.000725,-0.000646,32.000000,-235.817166,133.535395,-0.565208,24.502889,0.689796,417942.258838,0.984702,20.613448,0.550775,2.794359,0.069140,0.064661,165.817825,32.000000,181.515490,164.863760,152.253548,149.086236,32.000000,144.066940,72.270222,63.944923,90.348879,21.772152,57.181489,51.869607,82.093837,31.735441,34.427305,59.610442,37.191941
49.757797,60.601341,139.389491,142.206217,113.476726,98.568062,29.159345,14.191253,133.431519,7.166415,56.879633,50.804038,141.507619,139.642139,139.099068,133.571043,96.000918,131.733541,-0.000725,-0.000661,32.000000,-235.817087,133.532916,-0.565515,24.504354,0.690028,417940.456644,0.984989,20.602707,0.547969,2.795322,0.082772,0.073272,165.814496,32.000000,181.500548,164.873315,150.919949,149.071859,32.000000,144.075848,72.269202,63.942183,90.336336,21.772152,57.236962,51.869607,82.093706,31.735441,34.420764,59.600765,37.206028
49.757246,60.596755,139.318405,142.201176,113.528419,98.572183,29.156585,14.191262,133.427907,7.165714,56.864706,50.802233,141.500137,139.640113,139.094033,133.569306,96.001654,131.731777,-0.000725,-0.000671,32.000000,-235.817049,133.533223,-0.565456,24.505640,0.690682,417928.842710,0.984904,20.592919,0.544638,2.798177,0.067726,0.067232,165.798584,32.000000,181.499317,164.879751,150.870971,149.054383,32.000000,144.082025,72.268328,63.938943,90.324324,21.772152,57.216248,51.869607,82.096057,31.735441,34.418080,59.613766,37.116079
49.761567,60.590498,139.191068,142.196324,113.574273,98.577190,29.180630,14.191137,133.424859,7.165713,56.839737,50.804881,141.493163,139.639524,139.090664,133.568232,96.001712,131.730627,-0.000726,-0.000698,32.000000,-235.817150,133.534931,-0.564933,24.507343,0.691454,417955.623477,0.985003,20.584318,0.542368,2.801360,0.071425,0.073620,165.781178,32.000000,181.508461,164.875538,148.086414,149.046241,32.000000,144.073148,72.267826,63.935472,90.311484,21.772152,57.238147,51.869607,82.092870,31.735441,34.410017,59.608859,37.192528
49.762229,60.578321,139.120637,142.191096,113.690237,98.585166,29.158066,14.191204,133.423738,7.165577,56.810672,50.805359,141.487301,139.640058,139.087253,133.570160,96.002990,131.727596,-0.000727,-0.000709,32.000000,-235.817039,133.535145,-0.564609,24.509995,0.691098,417966.181772,0.985138,20.580302,0.540757,2.799962,0.067741,0.067463,165.771816,32.000000,181.504809,164.860486,143.955815,149.056622,32.000000,144.053669,72.266930,63.932073,90.298631,21.772152,57.219444,51.869607,82.091490,31.735441,34.393487,59.603715,37.165162
49.760809,60.564473,139.210922,142.185589,113.858306,98.585431,29.166887,14.191140,133.422983,7.165236,56.784513,50.802340,141.484281,139.641191,139.084812,133.570304,96.003460,131.728671,-0.000728,-0.000745,32.000000,-235.817187,133.534220,-0.564121,24.512868,0.690383,417976.648962,0.984266,20.569568,0.540130,2.797160,0.073092,0.069426,165.775752,32.000000,181.488344,164.850998,142.620045,149.057841,32.000000,144.039485,72.266462,63.929176,90.285929,21.772152,57.137052,51.869607,82.095051,31.735441,34.370874,59.610600,37.182036
49.755554,60.550895,139.195175,142.179881,113.957626,98.587099,29.179530,14.190968,133.416887,7.164755,56.768959,50.801425,141.480462,139.638760,139.079778,133.566680,96.004023,131.726961,-0.000729,-0.000762,32.000000,-235.817346,133.529899,-0.563820,24.515443,0.689992,417992.375113,0.985061,20.556705,0.537351,2.795707,0.069202,0.068599,165.786688,32.000000,181.466320,164.857321,142.667818,149.043595,32.000000,144.035463,72.266142,63.926546,90.273089,21.772152,57.124377,51.869607,82.099688,31.735441,34.344580,59.597549,37.202066
49.752885,60.539525,139.234145,142.174051,113.937687,98.578973,29.172966,14.190972,133.412681,7.164353,56.764000,50.799940,141.474409,139.632644,139.073561,133.562395,96.005887,131.721666,-0.000728,-0.000785,32.000000,-235.817306,133.523544,-0.563108,24.518028,0.690350,417976.023230,0.984760,20.544328,0.537413,2.797602,0.069512,0.067662,165.783263,32.000000,181.454784,164.872627,142.672089,149.021059,32.000000,144.038263,72.265359,63.922947,90.260278,21.772152,57.249130,51.869607,82.107784,31.735441,34.325224,59.607777,37.020481
49.748804,60.533564,139.298848,142.169057,113.900040,98.574792,29.150621,14.190936,133.404379,7.164090,56.768402,50.793951,141.469844,139.625705,139.067752,133.555900,96.007286,131.717427,-0.000727,-0.000806,32.000000,-235.817441,133.518008,-0.563567,24.520541,0.690266,417967.721688,0.984429,20.536193,0.536003,2.797581,0.070481,0.065371,165.762577,32.000000,181.456680,164.881316,142.623077,149.004066,32.000000,144.033808,72.264254,63.919486,90.246654,21.772152,57.338205,51.869607,82.110834,31.735441,34.313453,59.605387,37.214098
49.738076,60.530775,139.215404,142.164654,113.960810,98.562502,29.168981,14.190963,133.397953,7.164045,56.771932,50.792755,141.464542,139.617971,139.063318,133.547382,96.009005,131.710802,-0.000727,-0.000826,32.000000,-235.817341,133.510877,-0.563659,24.523872,0.690348,417916.945418,0.984598,20.527590,0.531516,2.798514,0.067578,0.068115,165.740245,32.000000,181.461215,164.874445,142.574269,149.007365,32.000000,144.021037,72.263590,63.916947,90.232529,21.772152,57.216600,51.869607,82.125123,31.735441,34.308842,59.600902,37.146967
49.743554,60.528983,138.979082,142.160647,114.051724,98.554290,29.160205,14.190932,133.393359,7.163421,56.759160,50.794523,141.459825,139.608941,139.058971,133.544210,96.009852,131.704749,-0.000726,-0.000829,32.000000,-235.817277,133.507044,-0.563796,24.527403,0.690614,417891.411116,0.985384,20.525856,0.528017,2.800044,0.067831,0.066600,165.732963,32.000000,181.454215,164.859749,142.580006,149.021973,32.000000,144.002192,72.261895,63.913487,90.218362,21.772152,57.050156,51.869607,82.128593,31.735441,34.310960,59.611908,36.962521
49.746457,60.526015,138.848719,142.156841,114.100327,98.554371,29.170981,14.191036,133.392110,7.163107,56.732012,50.797006,141.455177,139.606337,139.053633,133.543227,96.010279,131.703451,-0.000727,-0.000827,32.000000,-235.817143,133.508147,-0.563534,24.531067,0.690186,417839.821158,0.984867,20.534181,0.523017,2.798970,0.056935,0.056851,165.743274,32.000000,181.432425,164.849587,142.630429,149.018693,32.000000,143.986134,72.260551,63.909998,90.204274,21.772152,57.066070,51.869607,82.126855,31.735441,34.309305,59.609439,37.177268
49.747491,60.511208,138.989829,142.152332,114.090158,98.554503,29.182380,14.190968,133.390206,7.162068,56.707943,50.792940,141.451141,139.602533,139.047194,133.540923,96.014488,131.701316,-0.000726,-0.000834,32.000000,-235.817236,133.506148,-0.564435,24.534615,0.688793,417797.084715,0.984958,20.526714,0.519169,2.793911,0.065260,0.060233,165.747949,32.000000,181.413330,164.857444,142.670910,149.000729,32.000000,143.990440,72.259487,63.907148,90.190950,21.772152,57.131374,51.869607,82.128617,31.735441,34.290802,59.604414,37.182183
49.742357,60.496281,139.118171,142.147277,114.007548,98.554382,29.144371,14.190863,133.387090,7.161842,56.698874,50.787847,141.445308,139.596061,139.042105,133.537817,96.017472,131.699011,-0.000726,-0.000853,32.000000,-235.817519,133.503598,-0.565278,24.537477,0.687995,417791.071062,0.984524,20.520738,0.518099,2.791128,0.067850,0.062781,165.736952,32.000000,181.411897,164.868905,142.648112,148.981306,32.000000,143.998788,72.258959,63.905143,90.178592,21.772152,57.116067,51.869607,82.133278,31.735441,34.263646,59.600086,37.129432
49.740897,60.483997,139.004040,142.142048,114.026613,98.554290,29.170807,14.190865,133.382252,7.161395,56.696206,50.782732,141.438339,139.588009,139.037403,133.532963,96.019615,131.694731,-0.000727,-0.000853,32.000000,-235.817572,133.499771,-0.564957,24.539544,0.688549,417764.301107,0.984080,20.504861,0.512832,2.793906,0.068770,0.066003,165.718516,32.000000,181.422827,164.866941,142.578464,148.967621,32.000000,143.991053,72.258621,63.902395,90.165790,21.772152,57.098393,51.869607,82.141140,31.735441,34.236100,59.590409,37.200011
49.742695,60.477121,138.791127,142.137021,114.053573,98.554120,29.164626,14.191052,133.378040,7.160861,56.691517,50.779667,141.431327,139.581581,139.034799,133.528911,96.021147,131.691752,-0.000726,-0.000849,32.000000,-235.817308,133.495557,-0.563438,24.540791,0.689138,417742.395406,0.985435,20.495252,0.508707,2.796775,0.067655,0.066427,165.707909,32.000000,181.428007,164.855127,142.543766,148.972012,32.000000,143.976209,72.258430,63.899439,90.153004,21.772152,57.048224,51.869607,82.143440,31.735441,34.225725,59.603568,37.053277
49.741434,60.472768,138.745362,142.132303,114.032391,98.548397,29.142224,14.191125,133.374483,7.160113,56.681930,50.782957,141.425356,139.575292,139.031351,133.524971,96.021360,131.686886,-0.000726,-0.000843,32.000000,-235.817183,133.494210,-0.563520,24.541177,0.688526,417723.030390,0.984541,20.484480,0.504443,2.794562,0.063214,0.064364,165.706234,32.000000,181.419167,164.840072,142.587839,148.978595,32.000000,143.960330,72.257205,63.896204,90.140069,21.772152,56.995797,51.869607,82.146086,31.735441,34.218874,59.604846,37.179175
49.744124,60.467475,138.788543,142.127468,113.956267,98.548292,29.171199,14.191092,133.370906,7.159978,56.672049,50.780519,141.420375,139.571073,139.029162,133.520385,96.019474,131.685181,-0.000727,-0.000822,32.000000,-235.817232,133.491339,-0.563628,24.540296,0.687407,417709.555605,0.984691,20.475741,0.501435,2.790181,0.068669,0.066861,165.711009,32.000000,181.402137,164.834648,139.957818,148.966264,32.000000,143.951153,72.255535,63.891758,90.127922,21.772152,56.938676,51.869607,82.149452,31.735441,34.212772,59.604050,37.189006
49.734701,60.463067,138.622047,142.122533,113.870476,98.548302,29.154747,14.191109,133.365498,7.159734,56.679209,50.771295,141.416270,139.563304,139.025517,133.516314,96.016845,131.682555,-0.000726,-0.000829,32.000000,-235.817025,133.484270,-0.563846,24.538063,0.687143,417679.851068,0.985406,20.472696,0.498810,2.789332,0.063503,0.063259,165.713101,32.000000,181.393110,164.842442,135.968381,148.942197,32.000000,143.958651,72.255423,63.888243,90.117043,21.772152,56.848047,51.869607,82.157869,31.735441,34.204622,59.602525,37.022316
49.726368,60.461368,138.582066,142.117514,113.769078,98.548140,29.164174,14.191135,133.358684,7.159302,56.700594,50.763093,141.411529,139.554509,139.019886,133.507523,96.014866,131.678270,-0.000726,-0.000865,32.000000,-235.817002,133.477402,-0.563905,24.535530,0.687324,417674.445548,0.984354,20.464615,0.499852,2.790049,0.063762,0.063589,165.703569,32.000000,181.399924,164.850979,134.590461,148.918560,32.000000,143.965695,72.256028,63.885439,90.106655,21.772152,56.865786,51.869607,82.170933,31.735441,34.205090,59.611622,36.955992
49.721936,60.467527,138.677224,142.113222,113.757591,98.544108,29.162312,14.191030,133.348022,7.158374,56.725291,50.755380,141.405703,139.543662,139.015080,133.498771,96.014252,131.673069,-0.000726,-0.000860,32.000000,-235.817195,133.470533,-0.564460,24.533305,0.686712,417679.857304,0.985104,20.469972,0.501179,2.787230,0.067617,0.066816,165.687477,32.000000,181.414658,164.847973,134.529194,148.913041,32.000000,143.959123,72.255659,63.882730,90.095709,21.772152,56.910517,51.869607,82.181163,31.735441,34.216707,59.610354,36.950929
49.709459,60.476335,138.759502,142.109812,113.715684,98.531915,29.152685,14.191177,133.338372,7.157832,56.752039,50.750095,141.401212,139.530759,139.011898,133.489136,96.014912,131.665080,-0.000726,-0.000860,32.000000,-235.817133,133.463948,-0.564413,24.531670,0.686720,417685.881645,0.984960,20.476909,0.501035,2.786893,0.069559,0.069351,165.679440,32.000000,181.419244,164.832220,134.507191,148.920827,32.000000,143.935918,72.255445,63.880085,90.085020,21.772152,56.909537,51.869607,82.196087,31.735441,34.236770,59.608102,36.948141
49.708196,60.487536,138.741134,142.107185,113.688031,98.508292,29.155657,14.191116,133.327511,7.157512,56.783831,50.741701,141.398143,139.517057,139.008235,133.478155,96.014078,131.654387,-0.000726,-0.000849,32.000000,-235.817108,133.452304,-0.564393,24.530828,0.687291,417680.916668,0.985095,20.487661,0.499073,2.789055,0.062300,0.063287,165.684976,32.000000,181.408018,164.819546,134.547426,148.921388,32.000000,143.912991,72.255574,63.877737,90.075162,21.772152,56.923342,51.869607,82.204292,31.735441,34.262555,59.608111,37.114245
49.706460,60.500876,138.737726,142.105245,113.675361,98.483871,29.165115,14.191096,133.315661,7.157375,56.812622,50.739914,141.397763,139.504192,139.003145,133.468477,96.015009,131.642720,-0.000727,-0.000840,32.000000,-235.817077,133.440927,-0.564068,24.531323,0.687863,417647.081394,0.985593,20.509402,0.494453,2.791410,0.066406,0.064103,165.692475,32.000000,181.398092,164.818511,134.593248,148.909685,32.000000,143.907829,72.255747,63.875776,90.066874,21.772152,56.927232,51.869607,82.218528,31.735441,34.295269,59.600657,37.158779
49.704687,60.516730,138.606766,142.104157,113.705205,98.463673,29.154563,14.191050,133.305068,7.156713,56.832770,50.743961,141.397047,139.493887,138.998544,133.461985,96.015372,131.634467,-0.000727,-0.000842,32.000000,-235.817216,133.432351,-0.564004,24.532501,0.687682,417563.462801,0.985313,20.521912,0.489988,2.791112,0.067770,0.065341,165.685606,32.000000,181.396105,164.831118,134.596868,148.890843,32.000000,143.923487,72.255218,63.874281,90.058967,21.772152,56.832355,51.869607,82.224598,31.735441,34.331673,59.611436,37.172865
49.703860,60.527912,138.693029,142.102919,113.720069,98.451568,29.154999,14.190980,133.297427,7.155738,56.844425,50.746081,141.393646,139.486070,138.993000,133.454798,96.015502,131.625183,-0.000728,-0.000820,32.000000,-235.817376,133.425536,-0.563868,24.533181,0.687526,417475.961382,0.984822,20.537052,0.483275,2.791141,0.063858,0.064805,165.668897,32.000000,181.407827,164.839905,134.540636,148.880046,32.000000,143.931326,72.254497,63.873765,90.051846,21.772152,56.867550,51.869607,82.232592,31.735441,34.365023,59.598650,37.220481
49.702261,60.535070,138.622972,142.101439,113.695504,98.443401,29.178365,14.190851,133.291183,7.155064,56.854363,50.744005,141.391235,139.475982,138.989402,133.448534,96.015476,131.618960,-0.000726,-0.000808,32.000000,-235.817552,133.421435,-0.563857,24.533643,0.686778,417410.992207,0.985056,20.554743,0.478820,2.788606,0.078346,0.073680,165.651457,32.000000,181.420136,164.834117,135.867969,148.886558,32.000000,143.921870,72.253905,63.873385,90.044617,21.772152,56.863162,51.869607,82.237576,31.735441,34.388522,59.609587,37.141611
49.695045,60.538854,138.708885,142.099623,113.596567,98.432286,29.201685,14.190878,133.284174,7.155160,56.867933,50.739627,141.389101,139.462810,138.988170,133.440937,96.017015,131.613579,-0.000726,-0.000797,32.000000,-235.817449,133.416551,-0.563220,24.532712,0.687128,417373.760997,0.984967,20.566783,0.474090,2.790388,0.067429,0.065818,165.643069,32.000000,181.418128,164.824431,139.992039,148.904067,32.000000,143.899957,72.253480,63.873090,90.037845,21.772152,56.854964,51.869607,82.252976,31.735441,34.401302,59.599683,37.034641
49.689520,60.545845,138.545725,142.097959,113.606179,98.407860,29.199095,14.190796,133.278358,7.155514,56.881791,50.735520,141.386975,139.452989,138.987145,133.431774,96.016530,131.606829,-0.000725,-0.000793,32.000000,-235.817673,133.410420,-0.563181,24.530994,0.686747,417349.291141,0.984150,20.575598,0.471031,2.789068,0.063120,0.063039,165.646682,32.000000,181.402604,164.817834,142.752597,148.906249,32.000000,143.882929,72.252683,63.871850,90.031191,21.772152,56.823739,51.869607,82.268108,31.735441,34.418672,59.600686,37.150782
49.685158,60.553562,138.521223,142.096590,113.611627,98.391611,29.160803,14.190772,133.270360,7.155094,56.891697,50.732686,141.385955,139.442656,138.984538,133.425159,96.015496,131.598377,-0.000726,-0.000794,32.000000,-235.817656,133.402841,-0.563353,24.528326,0.687239,417308.807276,0.983420,20.586864,0.466824,2.791201,0.066751,0.068029,165.650603,32.000000,181.388971,164.821555,142.776102,148.892613,32.000000,143.896313,72.252091,63.870972,90.025453,21.772152,56.757909,51.869607,82.278938,31.735441,34.439151,59.593015,37.184164
49.684231,60.560761,138.588720,142.095385,113.592997,98.388086,29.147056,14.190799,133.265498,7.154392,56.898778,50.729505,141.383774,139.435651,138.981709,133.420902,96.015325,131.595269,-0.000726,-0.000800,32.000000,-235.817618,133.398140,-0.563467,24.524115,0.686423,417218.411079,0.983401,20.599583,0.463963,2.788228,0.068304,0.066137,165.639805,32.000000,181.389758,164.832970,142.742086,148.875388,32.000000,143.915791,72.250978,63.869250,90.020194,21.772152,56.799183,51.869607,82.289926,31.735441,34.461243,59.600450,37.106761
49.682997,60.566202,138.676507,142.094214,113.586705,98.376284,29.213922,14.190798,133.259157,7.153752,56.904174,50.724232,141.380611,139.429740,138.981919,133.414715,96.016372,131.589666,-0.000726,-0.000798,32.000000,-235.817719,133.393185,-0.563395,24.519115,0.686343,417164.268629,0.984645,20.611825,0.460807,2.787980,0.056232,0.061734,165.623021,32.000000,181.403183,164.835160,142.668089,148.866694,32.000000,143.911578,72.249950,63.868367,90.015910,21.772152,56.826946,51.869607,82.299050,31.735441,34.477779,59.599054,37.006982
49.675093,60.570225,138.654758,142.092943,113.599743,98.368279,29.199301,14.190775,133.254685,7.152999,56.910761,50.721914,141.378185,139.425635,138.982112,133.409414,96.016765,131.582932,-0.000726,-0.000817,32.000000,-235.817647,133.387927,-0.563044,24.514965,0.686790,417159.089196,0.985113,20.619984,0.459439,2.789390,0.067626,0.061603,165.609531,32.000000,181.411405,164.820412,143.991323,148.871555,32.000000,143.905425,72.248949,63.868355,90.013180,21.772152,56.802678,51.869607,82.313490,31.735441,34.492349,59.594028,37.197223
49.671255,60.575056,138.474192,142.091794,113.534087,98.368384,29.161690,14.190855,133.250137,7.152250,56.921855,50.714904,141.378654,139.417291,138.978985,133.403246,96.015977,131.576043,-0.000726,-0.000800,32.000000,-235.817600,133.383414,-0.562628,24.511224,0.687306,417114.658564,0.982782,20.626705,0.455612,2.791227,0.069244,0.065825,165.607387,32.000000,181.407417,164.800042,148.109680,148.881528,32.000000,143.902419,72.249084,63.868750,90.012801,21.772152,56.791842,51.869607,82.329112,31.735441,34.506809,59.602683,36.978002
49.662072,60.581121,138.448650,142.090890,113.477880,98.344695,29.180983,14.190831,133.242684,7.151796,56.935365,50.712143,141.379590,139.409310,138.976902,133.397767,96.015449,131.571298,-0.000726,-0.000796,32.000000,-235.817680,133.377695,-0.562223,24.509420,0.687397,417090.211296,0.983376,20.638927,0.451880,2.791233,0.068343,0.061513,165.619132,32.000000,181.393322,164.794825,150.858137,148.878860,32.000000,143.902832,72.249403,63.869470,90.013412,21.772152,56.765702,51.869607,82.346501,31.735441,34.523032,59.600224,36.948215
49.657119,60.588846,138.369261,142.090355,113.453750,98.328460,29.145574,14.190855,133.236150,7.151675,56.950521,50.710417,141.382244,139.401527,138.973819,133.391858,96.016113,131.564646,-0.000727,-0.000788,32.000000,-235.817754,133.371722,-0.562433,24.508687,0.686685,417100.681462,0.984741,20.647738,0.449254,2.787813,0.070772,0.068650,165.623073,32.000000,181.383897,164.804191,150.874425,148.860103,32.000000,143.918784,72.249595,63.870269,90.014121,21.772152,56.635838,51.869607,82.363136,31.735441,34.544612,59.605849,37.163695
49.654074,60.597354,138.319276,142.089928,113.430221,98.319873,29.165132,14.190786,133.230737,7.150375,56.962589,50.711114,141.382282,139.394273,138.969459,133.386469,96.018379,131.558808,-0.000726,-0.000751,32.000000,-235.817736,133.363590,-0.561752,24.508939,0.686604,417014.552313,0.984069,20.663330,0.447429,2.787815,0.064825,0.069592,165.612544,32.000000,181.391606,164.811516,152.190273,148.851058,32.000000,143.934041,72.249495,63.871288,90.015762,21.772152,56.612264,51.869607,82.378248,31.735441,34.567373,59.603922,37.189813
49.654312,60.604658,138.331153,142.089541,113.388055,98.311364,29.207031,14.190731,133.227282,7.149187,56.971232,50.710582,141.381570,139.389325,138.966485,133.380341,96.020287,131.557434,-0.000725,-0.000737,32.000000,-235.817721,133.360317,-0.561846,24.509487,0.686207,416958.017428,0.985230,20.676192,0.443466,2.786494,0.068927,0.064918,165.593307,32.000000,181.403512,164.808187,156.232981,148.855977,32.000000,143.925481,72.249261,63.872937,90.017737,21.772152,56.597270,51.869607,82.389011,31.735441,34.589483,59.603420,37.092895
49.662078,60.610437,138.207880,142.089086,113.321591,98.311273,29.145075,14.190828,133.222312,7.148577,56.970095,50.712760,141.380578,139.388120,138.965236,133.377276,96.020071,131.554364,-0.000724,-0.000738,32.000000,-235.817656,133.357368,-0.561773,24.509366,0.685958,416929.465698,0.984571,20.687859,0.438305,2.785658,0.065826,0.067857,165.583115,32.000000,181.405593,164.792739,158.972363,148.872253,32.000000,143.907542,72.249360,63.874634,90.020417,21.772152,56.567641,51.869607,82.393039,31.735441,34.609093,59.607197,37.121802
49.662720,60.614370,138.171985,142.088459,113.310368,98.311244,29.158622,14.190748,133.222141,7.147965,56.962127,50.714865,141.378651,139.387730,138.964134,133.375352,96.019875,131.552413,-0.000722,-0.000723,32.000000,-235.817704,133.358252,-0.561291,24.509029,0.685960,416899.016325,0.983088,20.694916,0.435715,2.785884,0.064857,0.066312,165.588062,32.000000,181.397579,164.774558,159.013163,148.887631,32.000000,143.900656,72.248902,63.875183,90.024504,21.772152,56.474896,51.869607,82.399530,31.735441,34.622855,59.606489,36.924957
49.668958,60.613232,138.051877,142.087363,113.401420,98.315162,29.158616,14.190918,133.224316,7.147321,56.951180,50.718475,141.378919,139.389207,138.964053,133.376015,96.018939,131.552648,-0.000722,-0.000691,32.000000,-235.817665,133.360298,-0.561904,24.507634,0.685240,416901.708415,0.985022,20.692639,0.434410,2.782966,0.062349,0.064708,165.596925,32.000000,181.385233,164.770417,159.056397,148.887542,32.000000,143.908293,72.248650,63.875714,90.029156,21.772152,56.343714,51.869607,82.402592,31.735441,34.629446,59.599644,37.032881
49.671630,60.609962,138.013030,142.085693,113.479653,98.316395,29.160275,14.190858,133.226160,7.146775,56.941760,50.719241,141.378503,139.390095,138.963840,133.377502,96.017773,131.552559,-0.000723,-0.000674,32.000000,-235.817741,133.361495,-0.561701,24.504947,0.685076,416906.180245,0.984561,20.695905,0.433638,2.782207,0.062872,0.061739,165.598254,32.000000,181.375717,164.779283,159.043841,148.873271,32.000000,143.929230,72.248738,63.876915,90.034621,21.772152,56.407373,51.869607,82.411647,31.735441,34.630162,59.617740,36.943519
49.677284,60.605529,138.283729,142.083515,113.479992,98.320505,29.212312,14.190956,133.228937,7.145545,56.931578,50.722115,141.375679,139.393199,138.962799,133.380303,96.016996,131.553457,-0.000723,-0.000658,32.000000,-235.817657,133.365192,-0.561615,24.500191,0.684453,416919.459700,0.984461,20.688296,0.434690,2.779440,0.073203,0.067379,165.587397,32.000000,181.381962,164.781614,158.973554,148.863778,32.000000,143.942671,72.248864,63.877464,90.041063,21.772152,56.510630,51.869607,82.417846,31.735441,34.626307,59.599122,36.967290
49.675690,60.600904,138.500913,142.080897,113.418406,98.332892,29.152540,14.190985,133.229102,7.144584,56.925128,50.722126,141.372392,139.394535,138.961855,133.379409,96.016085,131.551599,-0.000722,-0.000646,32.000000,-235.817683,133.368314,-0.561985,24.495111,0.684301,416920.918912,0.984351,20.682254,0.435814,2.778508,0.066618,0.063962,165.573420,32.000000,181.389190,164.772130,158.910577,148.869577,32.000000,143.940486,72.248448,63.877750,90.048223,21.772152,56.577001,51.869607,82.419976,31.735441,34.621797,59.600312,37.201552
49.671122,60.598966,138.415673,142.078078,113.346024,98.336981,29.165370,14.190970,133.230615,7.144739,56.926053,50.728364,141.369185,139.391501,138.961418,133.375837,96.017127,131.552476,-0.000722,-0.000648,32.000000,-235.817745,133.365097,-0.561990,24.490214,0.685698,416930.486177,0.982504,20.671957,0.437035,2.783641,0.075270,0.070605,165.570689,32.000000,181.384044,164.756785,158.904401,148.885076,32.000000,143.926679,72.249070,63.879084,90.056820,21.772152,56.572977,51.869607,82.438372,31.735441,34.621066,59.611278,37.124883
49.674898,60.600420,138.260510,142.075571,113.326891,98.349101,29.207027,14.190799,133.232253,7.144661,56.922961,50.735091,141.368508,139.391860,138.961650,133.377362,96.014726,131.553917,-0.000722,-0.000630,32.000000,-235.817937,133.365208,-0.561765,24.486179,0.687003,416979.555769,0.984666,20.668986,0.437025,2.788102,0.064848,0.071079,165.583303,32.000000,181.366514,164.746210,158.948608,148.895996,32.000000,143.920437,72.249204,63.879237,90.066794,21.772152,56.530090,51.869607,82.443776,31.735441,34.625835,59.601502,37.107862
49.672459,60.602110,138.320048,142.073285,113.364418,98.357229,29.154942,14.190893,133.235670,7.144040,56.915677,50.738852,141.368031,139.394965,138.959957,133.379832,96.011475,131.556733,-0.000722,-0.000639,32.000000,-235.817771,133.366144,-0.561390,24.485301,0.686818,416995.949414,0.984368,20.671786,0.436418,2.786643,0.065688,0.060426,165.594048,32.000000,181.348798,164.746582,158.984927,148.889424,32.000000,143.938522,72.249136,63.880134,90.076269,21.772152,56.522147,51.869607,82.453021,31.735441,34.637840,59.601502,37.203460
49.671969,60.600882,138.427655,142.071127,113.331056,98.357185,29.159347,14.190853,133.240852,7.143603,56.907409,50.743420,141.366976,139.401170,138.956677,133.382778,96.011492,131.558617,-0.000722,-0.000646,32.000000,-235.817726,133.366630,-0.561079,24.486318,0.686202,417050.994106,0.983007,20.669323,0.439534,2.783307,0.059612,0.066853,165.591420,32.000000,181.342658,164.756835,158.968798,148.877259,32.000000,143.961505,72.248842,63.881019,90.086698,21.772152,56.521474,51.869607,82.463741,31.735441,34.640536,59.598031,37.204634
49.669984,60.596339,138.505194,142.069153,113.319477,98.357442,29.162690,14.190715,133.245427,7.143184,56.899179,50.744891,141.365025,139.406176,138.954397,133.385955,96.010377,131.561775,-0.000721,-0.000639,32.000000,-235.817927,133.368577,-0.561277,24.489441,0.686617,417095.510722,0.984902,20.673542,0.444179,2.784643,0.065040,0.063729,165.575291,32.000000,181.348146,164.760408,158.917575,148.872120,32.000000,143.964274,72.248055,63.883083,90.098454,21.772152,56.585133,51.869607,82.474789,31.735441,34.638512,59.609046,37.199938
49.672628,60.591588,138.703210,142.067017,113.321493,98.363165,29.153649,14.190625,133.251313,7.143114,56.889505,50.743393,141.365063,139.411829,138.951944,133.390497,96.010022,131.564879,-0.000721,-0.000637,32.000000,-235.818220,133.368702,-0.561382,24.494111,0.687112,417094.071789,0.984760,20.672823,0.445099,2.786836,0.065294,0.069606,165.558643,32.000000,181.351145,164.747621,158.872225,148.881873,32.000000,143.959002,72.247508,63.885775,90.109540,21.772152,56.663720,51.869607,82.482971,31.735441,34.633875,59.608544,37.204560
49.675812,60.586998,138.660077,142.064783,113.348159,98.363351,29.167997,14.190628,133.257848,7.142473,56.878747,50.747439,141.363780,139.418244,138.952365,133.396606,96.009632,131.568212,-0.000721,-0.000646,32.000000,-235.818158,133.372691,-0.560778,24.499694,0.687436,417092.758389,0.984681,20.670340,0.447778,2.788509,0.066312,0.065757,165.558980,32.000000,181.341309,164.730854,160.236944,148.898769,32.000000,143.948940,72.247394,63.888285,90.120804,21.772152,56.642315,51.869607,82.486621,31.735441,34.628751,59.604099,37.178662
49.682164,60.582942,138.702299,142.062516,113.433796,98.363327,29.172665,14.190709,133.264825,7.142248,56.859846,50.754952,141.362200,139.427155,138.950245,133.403042,96.007617,131.569867,-0.000722,-0.000655,32.000000,-235.818162,133.381460,-0.560402,24.506785,0.688260,417109.983739,0.984974,20.662845,0.449673,2.792347,0.064630,0.063609,165.568528,32.000000,181.321177,164.723686,164.322949,148.896931,32.000000,143.941040,72.246292,63.889980,90.131305,21.772152,56.716203,51.869607,82.492710,31.735441,34.625291,59.599978,37.135815
49.687346,60.575572,138.818182,142.059906,113.514793,98.367463,29.151567,14.190628,133.274216,7.141961,56.833046,50.763048,141.359166,139.436196,138.948698,133.412158,96.004246,131.574316,-0.000722,-0.000621,32.000000,-235.818320,133.389811,-0.559536,24.513614,0.687831,417103.590721,0.984410,20.654955,0.451716,2.791300,0.067448,0.066660,165.573613,32.000000,181.302658,164.731359,167.016397,148.882853,32.000000,143.951600,72.244800,63.891086,90.141790,21.772152,56.741590,51.869607,82.495346,31.735441,34.617085,59.617071,37.194656
49.697042,60.564283,138.822111,142.056867,113.578018,98.371599,29.177899,14.190505,133.283681,7.142052,56.799325,50.772684,141.353345,139.449420,138.949903,133.424071,96.003537,131.581015,-0.000722,-0.000619,32.000000,-235.818507,133.399285,-0.559338,24.518844,0.687734,417097.768316,0.984103,20.644310,0.454551,2.791793,0.074228,0.072035,165.564677,32.000000,181.301350,164.737198,166.982297,148.875568,32.000000,143.964415,72.243970,63.892948,90.152721,21.772152,56.791363,51.869607,82.492401,31.735441,34.602291,59.612635,37.098618
49.709193,60.548753,138.815168,142.053228,113.664235,98.391239,29.183566,14.190581,133.296179,7.141874,56.759475,50.775963,141.348650,139.467967,138.949546,133.438895,96.004520,131.592056,-0.000723,-0.000638,32.000000,-235.818361,133.409849,-0.559307,24.522493,0.688048,417108.927901,0.984725,20.631565,0.460127,2.793834,0.058650,0.059282,165.544270,32.000000,181.308110,164.732373,166.916593,148.876474,32.000000,143.959909,72.243276,63.895352,90.163896,21.772152,56.832916,51.869607,82.486768,31.735441,34.579051,59.607629,37.058633
49.709153,60.528662,139.002600,142.048820,113.686707,98.422907,29.161840,14.190639,133.306592,7.141752,56.726137,50.775512,141.345399,139.483087,138.949457,133.451119,96.004603,131.603216,-0.000723,-0.000658,32.000000,-235.818238,133.421762,-0.559774,24.523254,0.687774,417107.269622,0.983638,20.610221,0.464158,2.793368,0.065449,0.064309,165.531864,32.000000,181.306862,164.718894,166.891180,148.890544,32.000000,143.947253,72.242435,63.898052,90.174997,21.772152,56.795365,51.869607,82.486644,31.735441,34.541098,59.613058,37.105441
49.711516,60.508521,138.854414,142.043651,113.749392,98.435213,29.178751,14.190655,133.317598,7.141258,56.707883,50.775303,141.342007,139.493810,138.951414,133.462118,96.002969,131.615168,-0.000722,-0.000666,32.000000,-235.818265,133.432976,-0.559841,24.520601,0.687558,417161.553395,0.983339,20.582095,0.468649,2.792545,0.063844,0.063509,165.538607,32.000000,181.293173,164.701326,166.926779,148.906836,32.000000,143.935090,72.241641,63.899728,90.185637,21.772152,56.712536,51.869607,82.492036,31.735441,34.502898,59.599181,37.180055
49.710736,60.493095,138.871960,142.038977,113.813440,98.447419,29.170726,14.190616,133.327097,7.140720,56.700911,50.775096,141.338991,139.502235,138.950869,133.469888,96.001329,131.622981,-0.000721,-0.000680,32.000000,-235.818268,133.442702,-0.559453,24.516870,0.688632,417270.233864,0.984336,20.562045,0.474099,2.796318,0.057689,0.055001,165.552493,32.000000,181.273679,164.697284,166.983469,148.906891,32.000000,143.927344,72.241042,63.901167,90.196145,21.772152,56.838552,51.869607,82.498322,31.735441,34.469507,59.595120,37.216372
49.712012,60.482688,138.949854,142.034759,113.777128,98.451521,29.210124,14.190632,133.334786,7.140383,56.699673,50.773693,141.336857,139.509472,138.946499,133.478370,95.999322,131.631714,-0.000720,-0.000686,32.000000,-235.818311,133.451235,-0.559389,24.513268,0.687994,417298.029008,0.983785,20.539454,0.481659,2.793204,0.069802,0.065745,165.553943,32.000000,181.260433,164.701158,166.984502,148.893925,32.000000,143.932244,72.240571,63.902087,90.207191,21.772152,56.892440,51.869607,82.503981,31.735441,34.446025,59.602751,37.215345
49.712646,60.477602,138.929274,142.030953,113.784096,98.455560,29.171017,14.190482,133.342741,7.140434,56.697850,50.779003,141.333697,139.518589,138.942338,133.486541,95.998302,131.641284,-0.000722,-0.000708,32.000000,-235.818575,133.457830,-0.559505,24.510548,0.688254,417334.132274,0.984155,20.524837,0.487170,2.793601,0.065199,0.063262,165.540208,32.000000,181.260798,164.702562,166.926969,148.884965,32.000000,143.939546,72.240090,63.903436,90.218340,21.772152,56.824657,51.869607,82.508216,31.735441,34.439449,59.609311,37.186365
49.720547,60.473801,138.760358,142.027389,113.842574,98.461121,29.167229,14.190518,133.353004,7.140410,56.685006,50.784074,141.329985,139.529119,138.936878,133.495333,95.997957,131.649401,-0.000722,-0.000728,32.000000,-235.818514,133.468575,-0.559376,24.509878,0.688721,417341.660258,0.982814,20.513107,0.493506,2.795096,0.065053,0.062375,165.524705,32.000000,181.268361,164.687527,166.862710,148.888015,32.000000,143.927679,72.239463,63.904897,90.228924,21.772152,56.814149,51.869607,82.508712,31.735441,34.434656,59.594952,37.179689
49.734647,60.464109,138.754012,142.022320,113.801758,98.491036,29.163544,14.190619,133.367026,7.140437,56.644197,50.793948,141.326727,139.546996,138.932419,133.512863,95.997124,131.661858,-0.000723,-0.000717,32.000000,-235.818448,133.482920,-0.559205,24.512174,0.688708,417353.295651,0.984145,20.507364,0.499269,2.794647,0.074219,0.070651,165.516748,32.000000,181.258674,164.658011,166.876260,148.906819,32.000000,143.900508,72.238455,63.907423,90.242518,21.772152,56.722693,51.869607,82.500876,31.735441,34.422857,59.599496,37.109549
49.739734,60.455415,138.896193,142.019331,113.796117,98.507342,29.168924,14.190701,133.374870,7.140339,56.620777,50.798335,141.324138,139.556503,138.929995,133.522239,95.996989,131.669235,-0.000724,-0.000705,32.000000,-235.818400,133.491147,-0.559048,24.514558,0.687810,417368.353809,0.984146,20.495373,0.503637,2.790805,0.066566,0.068642,165.525240,32.000000,181.245867,164.652036,166.912951,148.907290,32.000000,143.894497,72.238490,63.907897,90.249706,21.772152,56.735424,51.869607,82.494609,31.735441,34.413631,59.600529,37.185338
49.742122,60.432373,138.868042,142.012291,113.767379,98.531842,29.161141,14.190567,133.389942,7.140603,56.592238,50.801744,141.322673,139.571365,138.925989,133.536271,95.993877,131.683353,-0.000722,-0.000693,32.000000,-235.818611,133.505707,-0.558297,24.521409,0.687687,417475.151211,0.984238,20.471069,0.510644,2.789886,0.065852,0.068199,165.537007,32.000000,181.223668,164.659217,166.994243,148.894564,32.000000,143.892813,72.239053,63.911279,90.264243,21.772152,56.800435,51.869607,82.495338,31.735441,34.368805,59.605800,37.149975
49.741485,60.416223,138.740934,142.006427,113.715579,98.547998,29.175830,14.190491,133.401387,7.140429,56.589775,50.801987,141.319833,139.580263,138.918720,133.547171,95.990813,131.692468,-0.000722,-0.000700,32.000000,-235.818583,133.515708,-0.558568,24.527863,0.688339,417530.612112,0.984086,20.457104,0.514435,2.792459,0.063922,0.066335,165.525255,32.000000,181.221350,164.667110,166.945823,148.880101,32.000000,143.900223,72.239127,63.912771,90.275712,21.772152,56.757091,51.869607,82.499155,31.735441,34.338222,59.599614,37.202506
49.745031,60.408375,138.677455,142.001165,113.629323,98.560163,29.166890,14.190696,133.408503,7.140201,56.595882,50.799736,141.315423,139.585998,138.911902,133.554079,95.990867,131.699708,-0.000722,-0.000714,32.000000,-235.818448,133.523557,-0.558629,24.532830,0.688099,417609.154552,0.984482,20.431587,0.524544,2.791759,0.063567,0.065859,165.503375,32.000000,181.229633,164.667514,166.881517,148.874909,32.000000,143.896657,72.238298,63.913927,90.285311,21.772152,56.718600,51.869607,82.497136,31.735441,34.319293,59.595710,37.162814
49.743358,60.405072,138.752265,141.996679,113.611013,98.563981,29.170996,14.190638,133.411318,7.139258,56.602637,50.801715,141.307478,139.592690,138.909966,133.559636,95.989831,131.706850,-0.000722,-0.000754,32.000000,-235.818476,133.527749,-0.558973,24.537169,0.687387,417663.068003,0.984119,20.416098,0.532124,2.789240,0.062395,0.058578,165.491440,32.000000,181.226420,164.645350,166.846374,148.890993,32.000000,143.870747,72.238487,63.914481,90.293479,21.772152,56.678985,51.869607,82.503312,31.735441,34.311020,59.617317,37.117693
49.748184,60.404674,138.872666,141.992773,113.668673,98.575341,29.211942,14.190626,133.417267,7.138648,56.605844,50.804621,141.303725,139.598016,138.905710,133.564797,95.988012,131.711747,-0.000723,-0.000773,32.000000,-235.818485,133.531555,-0.558731,24.540028,0.686952,417702.325027,0.984445,20.404576,0.535657,2.787765,0.069265,0.063275,165.497712,32.000000,181.211671,164.629776,166.907855,148.898593,32.000000,143.855328,72.238743,63.914924,90.302011,21.772152,56.721665,51.869607,82.502688,31.735441,34.312399,59.605279,37.197297
49.758946,60.405540,139.039597,141.989251,113.693804,98.587308,29.171229,14.190521,133.423537,7.138393,56.608091,50.806744,141.299988,139.604795,138.900366,133.570891,95.983958,131.716635,-0.000723,-0.000778,32.000000,-235.818537,133.536472,-0.558171,24.540753,0.687245,417717.482838,0.984372,20.403007,0.540232,2.789363,0.055254,0.055161,165.509388,32.000000,181.186368,164.626774,166.971041,148.895306,32.000000,143.850069,72.238516,63.915276,90.309163,21.772152,56.876792,51.869607,82.497325,31.735441,34.317813,59.607492,37.194729
49.759212,60.404880,139.168616,141.985938,113.677629,98.587348,29.150872,14.190502,133.428660,7.138217,56.617657,50.809803,141.298078,139.610451,138.894678,133.576311,95.980324,131.723051,-0.000723,-0.000800,32.000000,-235.818580,133.541586,-0.559007,24.540714,0.687753,417765.540159,0.983000,20.397608,0.544477,2.791512,0.076136,0.077429,165.509622,32.000000,181.174493,164.636182,166.983374,148.875603,32.000000,143.870719,72.237799,63.915994,90.315325,21.772152,56.962031,51.869607,82.494599,31.735441,34.321067,59.605308,37.146820
49.757859,60.405221,139.247222,141.982760,113.587167,98.587308,29.173371,14.190537,133.434529,7.138004,56.626622,50.812864,141.293504,139.612901,138.889891,133.585083,95.978818,131.726739,-0.000725,-0.000822,32.000000,-235.818633,133.546241,-0.559905,24.540155,0.688462,417818.201535,0.984260,20.387324,0.550953,2.794263,0.070195,0.061215,165.492916,32.000000,181.181092,164.635246,166.897990,148.862493,32.000000,143.875346,72.237774,63.916056,90.321481,21.772152,57.006495,51.869607,82.495863,31.735441,34.324299,59.604591,37.092455
49.750025,60.407081,139.241694,141.979779,113.465535,98.587154,29.168125,14.190425,133.440053,7.137769,56.643824,50.810498,141.290765,139.612097,138.883994,133.588246,95.977376,131.731528,-0.000725,-0.000826,32.000000,-235.818716,133.548473,-0.559840,24.537870,0.689084,417824.411087,0.984940,20.386389,0.557765,2.796841,0.070937,0.068500,165.470631,32.000000,181.184851,164.630530,166.846600,148.858505,32.000000,143.858674,72.237179,63.916082,90.326890,21.772152,57.020144,51.869607,82.506350,31.735441,34.329666,59.614042,36.953497
49.749782,60.410981,139.222100,141.977061,113.364927,98.587130,29.178583,14.190528,133.441836,7.137360,56.660002,50.813089,141.287943,139.611695,138.881083,133.591349,95.976176,131.734683,-0.000725,-0.000855,32.000000,-235.818576,133.549789,-0.560302,24.536257,0.689509,417828.371153,0.984210,20.388132,0.561098,2.798497,0.065201,0.063552,165.460437,32.000000,181.177391,164.610138,166.831784,148.873302,32.000000,143.838638,72.237063,63.916283,90.330833,21.772152,57.029393,51.869607,82.510797,31.735441,34.341563,59.588855,37.219747
