OSU 80 Ton Compressor Load Stand
49.751658,60.419332,139.093121,141.975086,113.258824,98.579070,29.168974,14.190425,133.446389,7.136927,56.666953,50.816622,141.285038,139.613312,138.877493,133.593823,95.976152,131.736762,-0.000725,-0.000883,32.000000,-235.818606,133.551819,-0.559604,24.535462,0.689666,417837.950992,0.984561,20.398109,0.564912,2.798827,0.072507,0.069580,165.472839,32.000000,181.157292,164.594833,166.908367,148.881586,32.000000,143.834629,72.236509,63.916074,90.335721,21.772152,57.010380,51.869607,82.514183,31.735441,34.359821,59.606794,37.182477
49.750589,60.425310,139.091779,141.973023,113.193889,98.582052,29.159011,14.190421,133.450738,7.136834,56.664989,50.820954,141.285478,139.616257,138.872997,133.598165,95.974592,131.740332,-0.000725,-0.000902,32.000000,-235.818657,133.556108,-0.559342,24.535090,0.689635,417845.103330,0.984223,20.402259,0.567675,2.798446,0.070715,0.067614,165.477902,32.000000,181.145209,164.596846,166.955969,148.873628,32.000000,143.833301,72.236049,63.916324,90.339784,21.772152,56.917940,51.869607,82.512172,31.735441,34.378780,59.607098,37.089153
49.751330,60.428616,138.863940,141.970681,113.176201,98.589994,29.145318,14.190498,133.453711,7.136877,56.670361,50.820593,141.283973,139.620732,138.867816,133.601259,95.975220,131.746395,-0.000726,-0.000919,32.000000,-235.818519,133.558564,-0.559199,24.535387,0.688953,417820.397799,0.984448,20.408668,0.568728,2.795748,0.065613,0.066696,165.471839,32.000000,181.134241,164.612505,166.958598,148.852277,32.000000,143.852994,72.235546,63.917513,90.345388,21.772152,56.807045,51.869607,82.515012,31.735441,34.392734,59.587763,37.030680
49.750879,60.428954,138.673980,141.967870,113.173054,98.589968,29.176292,14.190398,133.456831,7.136788,56.681152,50.819882,141.280224,139.622935,138.863009,133.604381,95.972227,131.749075,-0.000727,-0.000935,32.000000,-235.818679,133.557155,-0.558814,24.534987,0.689010,417844.182104,0.984853,20.415752,0.572058,2.795782,0.063411,0.062502,165.448498,32.000000,181.149787,164.610123,166.889494,148.850807,32.000000,143.859109,72.236092,63.919009,90.349683,21.772152,56.758061,51.869607,82.519253,31.735441,34.397236,59.597559,37.229652
49.748119,60.430380,138.740897,141.965185,113.221458,98.585850,29.147199,14.190418,133.455120,7.135920,56.698520,50.813317,141.276545,139.624037,138.861469,133.606758,95.970717,131.749038,-0.000726,-0.000959,32.000000,-235.818591,133.559339,-0.558825,24.535067,0.687939,417880.883110,0.985387,20.418290,0.574433,2.791160,0.071484,0.072069,165.431611,32.000000,181.158271,164.595480,166.834869,148.859147,32.000000,143.848385,72.235729,63.919441,90.353001,21.772152,56.739400,51.869607,82.522786,31.735441,34.403287,59.606233,37.115419
49.743701,60.436412,138.785827,141.963197,113.268146,98.573712,29.156839,14.190549,133.452827,7.135423,56.720969,50.806074,141.273576,139.622548,138.860936,133.605957,95.969018,131.748476,-0.000726,-0.000982,32.000000,-235.818318,133.558683,-0.558289,24.534424,0.687034,417887.135112,0.984352,20.419096,0.578754,2.787367,0.064069,0.069895,165.424901,32.000000,181.149074,164.578833,166.864465,148.872450,32.000000,143.833170,72.235984,63.919752,90.355846,21.772152,56.744169,51.869607,82.530555,31.735441,34.415026,59.596369,37.170811
49.744986,60.445756,138.913929,141.961859,113.361415,98.565492,29.160855,14.190537,133.450209,7.134923,56.739941,50.805362,141.274890,139.619418,138.858756,133.605277,95.968607,131.745143,-0.000727,-0.001001,32.000000,-235.818284,133.555088,-0.558383,24.532395,0.687374,417876.100123,0.985357,20.423381,0.580246,2.788867,0.058881,0.058366,165.441018,32.000000,181.129682,164.568304,166.929865,148.880472,32.000000,143.821939,72.235412,63.919442,90.359338,21.772152,56.821980,51.869607,82.537152,31.735441,34.436630,59.602751,37.094656
49.746640,60.457116,138.825545,141.961123,113.513335,98.565665,29.154499,14.190511,133.446480,7.134763,56.749962,50.804356,141.276260,139.618344,138.853589,133.604438,95.967255,131.744510,-0.000727,-0.000985,32.000000,-235.818439,133.553887,-0.558200,24.530159,0.687601,417838.011518,0.985022,20.433990,0.581665,2.790018,0.062469,0.060238,165.446645,32.000000,181.120529,164.578136,166.963167,148.867451,32.000000,143.840924,72.235553,63.920371,90.364104,21.772152,56.816347,51.869607,82.534142,31.735441,34.464759,59.604325,37.171325
49.746378,60.464107,138.793826,141.960244,113.524951,98.565697,29.167684,14.190529,133.442187,7.134268,56.764340,50.803349,141.273235,139.615553,138.847933,133.602713,95.966450,131.742687,-0.000728,-0.000988,32.000000,-235.818366,133.552556,-0.558166,24.529067,0.688227,417814.977552,0.984800,20.442003,0.580426,2.792521,0.066633,0.060636,165.436918,32.000000,181.123628,164.590984,166.905440,148.852893,32.000000,143.853290,72.234916,63.918348,90.367687,21.772152,56.776204,51.869607,82.538535,31.735441,34.486781,59.608308,37.105294
49.750900,60.470862,138.619469,141.959126,113.527598,98.565644,29.170796,14.190685,133.441323,7.133515,56.773059,50.807372,141.268757,139.615516,138.845272,133.602240,95.967157,131.739382,-0.000729,-0.001005,32.000000,-235.818140,133.554286,-0.557816,24.528865,0.687853,417831.973561,0.985010,20.451650,0.581464,2.790652,0.060150,0.051835,165.419618,32.000000,181.142342,164.592995,166.838701,148.842237,32.000000,143.852138,72.235023,63.918226,90.371656,21.772152,56.701060,51.869607,82.538149,31.735441,34.505514,59.600076,37.127158
49.754322,60.476361,138.640629,141.957749,113.619382,98.569673,29.152559,14.190806,133.440140,7.133211,56.769914,50.809173,141.266240,139.612452,138.843294,133.601453,95.966058,131.738080,-0.000729,-0.001024,32.000000,-235.818063,133.555783,-0.558469,24.528469,0.687749,417842.612266,0.984589,20.458913,0.581367,2.790029,0.066903,0.065380,165.411219,32.000000,181.145311,164.576916,166.796373,148.857280,32.000000,143.842274,72.235062,63.916962,90.374720,21.772152,56.728292,51.869607,82.534139,31.735441,34.523804,59.592464,37.053937
49.750598,60.479584,138.791755,141.956093,113.600249,98.573612,29.171287,14.190655,133.439086,7.132511,56.766964,50.808781,141.265294,139.607875,138.844660,133.600978,95.967364,131.738633,-0.000730,-0.001037,32.000000,-235.818252,133.552697,-0.559109,24.527868,0.686842,417846.693629,0.984403,20.460982,0.579022,2.786271,0.066080,0.064742,165.413422,32.000000,181.135019,164.561014,166.838875,148.871707,32.000000,143.830494,72.235568,63.916788,90.378921,21.772152,56.673962,51.869607,82.539221,31.735441,34.534872,59.594136,37.184458
49.753181,60.480821,138.780109,141.954060,113.619251,98.573534,29.181339,14.190675,133.437827,7.132448,56.762259,50.809882,141.265002,139.607550,138.843879,133.598822,95.970216,131.740785,-0.000731,-0.001045,32.000000,-235.818271,133.551255,-0.559625,24.527272,0.686947,417870.710603,0.984999,20.462937,0.579476,2.786504,0.059055,0.062732,165.428318,32.000000,181.114071,164.561196,162.820443,148.868657,32.000000,143.825601,72.235885,63.916030,90.384044,21.772152,56.685348,51.869607,82.538336,31.735441,34.543146,59.603941,37.144839
49.751641,60.481057,138.825200,141.951944,113.680208,98.581664,29.149208,14.190746,133.439684,7.132057,56.755566,50.811573,141.265940,139.606354,138.839045,133.599123,95.972426,131.743462,-0.000731,-0.001060,32.000000,-235.818115,133.550501,-0.559329,24.526475,0.687791,417891.804232,0.984495,20.470018,0.578443,2.789751,0.062705,0.060283,165.432373,32.000000,181.104031,164.576615,158.845849,148.844978,32.000000,143.851067,72.235168,63.915059,90.388145,21.772152,56.782330,51.869607,82.544724,31.735441,34.548957,59.596477,37.188199
49.749292,60.480411,138.944709,141.949794,113.664030,98.586173,29.167443,14.190626,133.438669,7.132065,56.752959,50.810943,141.265118,139.602755,138.832957,133.594927,95.969398,131.742880,-0.000730,-0.001065,32.000000,-235.818333,133.550776,-0.559140,24.524520,0.687714,417885.746286,0.984102,20.468578,0.576659,2.789372,0.061641,0.064001,165.420680,32.000000,181.118532,164.576091,158.766008,148.830155,32.000000,143.859829,72.234343,63.914660,90.392974,21.772152,56.844160,51.869607,82.548482,31.735441,34.552639,59.613452,37.121141
49.748304,60.479002,138.785959,141.947661,113.675581,98.586217,29.161547,14.190608,133.437539,7.131748,56.753559,50.808565,141.259998,139.599019,138.827126,133.593283,95.967439,131.743807,-0.000731,-0.001042,32.000000,-235.818401,133.548597,-0.558694,24.522449,0.688042,417917.274907,0.985302,20.470409,0.575773,2.790364,0.062414,0.063189,165.396965,32.000000,181.134990,164.569116,158.703483,148.821993,32.000000,143.848702,72.233422,63.913738,90.397433,21.772152,56.789579,51.869607,82.553057,31.735441,34.553875,59.583613,37.167877
49.743745,60.480197,138.664998,141.945804,113.609476,98.594248,29.162254,14.190442,133.434829,7.131518,56.764958,50.800863,141.254526,139.593974,138.825460,133.589356,95.966540,131.740518,-0.000732,-0.001047,32.000000,-235.818556,133.542513,-0.558314,24.521973,0.688740,417942.715487,0.984781,20.472197,0.578514,2.792898,0.072024,0.065848,165.385227,32.000000,181.134601,164.552263,158.698782,148.837641,32.000000,143.830723,72.232332,63.913063,90.401520,21.772152,56.728204,51.869607,82.559338,31.735441,34.558800,59.604404,37.123563
49.734090,60.485877,138.615050,141.944304,113.559517,98.586076,29.167521,14.190427,133.429353,7.131669,56.786787,50.794993,141.252658,139.589862,138.823902,133.583809,95.965908,131.736714,-0.000733,-0.001028,32.000000,-235.818497,133.534505,-0.558043,24.522195,0.688039,417945.267738,0.984998,20.471812,0.580932,2.789763,0.073693,0.063550,165.396703,32.000000,181.118772,164.537028,158.780232,148.847375,32.000000,143.829310,72.231528,63.912461,90.406224,21.772152,56.620627,51.869607,82.570027,31.735441,34.570358,59.602555,37.190840
49.727561,60.496416,138.521280,141.943495,113.449940,98.569723,29.171636,14.190438,133.419870,7.131356,56.821237,50.782766,141.254096,139.580005,138.821138,133.577513,95.965794,131.728155,-0.000732,-0.001029,32.000000,-235.818446,133.523881,-0.558038,24.522958,0.687585,417985.888610,0.985157,20.477730,0.580202,2.787587,0.064471,0.065822,165.406416,32.000000,181.103202,164.541396,158.834489,148.837442,32.000000,143.828241,72.229695,63.911275,90.410761,21.772152,56.574531,51.869607,82.581289,31.735441,34.591520,59.601866,37.019674
49.716604,60.512188,138.538309,141.943713,113.319353,98.553606,29.141191,14.190525,133.410159,7.130674,56.870536,50.769280,141.257664,139.567528,138.817869,133.565152,95.966274,131.719306,-0.000733,-0.001015,32.000000,-235.818198,133.513082,-0.557615,24.523989,0.687440,417965.402704,0.985122,20.493415,0.578950,2.787123,0.065832,0.065104,165.404642,32.000000,181.095790,164.560620,158.842283,148.809894,32.000000,143.847336,72.228531,63.910274,90.417038,21.772152,56.572136,51.869607,82.598038,31.735441,34.629491,59.604699,37.207568
49.709487,60.535354,138.509448,141.945637,113.281079,98.541171,29.189395,14.190477,133.398433,7.129643,56.921303,50.766186,141.255977,139.555416,138.814862,133.553454,95.965897,131.708016,-0.000733,-0.001021,32.000000,-235.818224,133.499252,-0.557434,24.525290,0.686969,417914.431018,0.984989,20.510720,0.574825,2.785604,0.064186,0.065479,165.383771,32.000000,181.112302,164.562353,158.766955,148.798520,32.000000,143.864303,72.228431,63.909751,90.422514,21.772152,56.537331,51.869607,82.609409,31.735441,34.678110,59.601679,37.185631
49.704514,60.559071,138.426154,141.948308,113.391763,98.528810,29.172167,14.190402,133.388462,7.128152,56.970282,50.760730,141.257952,139.542339,138.810960,133.541378,95.966820,131.697378,-0.000734,-0.001062,32.000000,-235.818265,133.487651,-0.557490,24.524388,0.687110,417871.858965,0.986137,20.537847,0.569960,2.786560,0.063593,0.063326,165.369433,32.000000,181.121062,164.547394,158.706183,148.804048,32.000000,143.856049,72.228317,63.909886,90.427944,21.772152,56.531718,51.869607,82.626670,31.735441,34.732763,59.589150,36.976314
49.693500,60.584007,138.333806,141.951589,113.437337,98.516462,29.169701,14.190385,133.378281,7.126950,57.020930,50.754763,141.260383,139.528208,138.810500,133.526251,95.968545,131.685539,-0.000733,-0.001091,32.000000,-235.818286,133.474391,-0.557777,24.522328,0.687001,417853.975843,0.984599,20.568392,0.564744,2.786379,0.058964,0.063370,165.363154,32.000000,181.119262,164.535956,158.727006,148.830296,32.000000,143.836190,72.227585,63.910008,90.433254,21.772152,56.507203,51.869607,82.643242,31.735441,34.788795,59.609242,37.091721
49.690241,60.610833,138.347039,141.955345,113.417587,98.504266,29.164852,14.190498,133.366974,7.125806,57.068104,50.748860,141.264512,139.513023,138.809654,133.517095,95.969768,131.673089,-0.000733,-0.001103,32.000000,-235.818173,133.459343,-0.557766,24.519008,0.686660,417832.903376,0.985227,20.597262,0.558550,2.784982,0.068163,0.067826,165.376766,32.000000,181.095559,164.527832,158.801372,148.834537,32.000000,143.845372,72.226803,63.909122,90.437022,21.772152,56.393898,51.869607,82.655226,31.735441,34.851085,59.610452,37.181596
49.689703,60.636373,138.437135,141.959728,113.436807,98.484227,29.154843,14.190612,133.355952,7.125594,57.107077,50.748510,141.267835,139.500733,138.808800,133.504702,95.970605,131.663779,-0.000733,-0.001097,32.000000,-235.818034,133.447764,-0.557296,24.514975,0.686396,417815.900925,0.985491,20.633619,0.550959,2.783740,0.067078,0.065145,165.385136,32.000000,181.080351,164.538732,158.846721,148.822023,32.000000,143.870026,72.226301,63.908980,90.442158,21.772152,56.463437,51.869607,82.663543,31.735441,34.911785,59.598336,37.218353
49.686874,60.658582,138.475615,141.964112,113.510078,98.472031,29.191793,14.190404,133.346791,7.125088,57.128851,50.752720,141.269320,139.490016,138.807686,133.496306,95.970894,131.654764,-0.000734,-0.001087,32.000000,-235.818182,133.438499,-0.557229,24.511012,0.686567,417798.377044,0.985674,20.663824,0.543565,2.784189,0.070365,0.060289,165.376849,32.000000,181.079397,164.557138,158.826470,148.807927,32.000000,143.892264,72.225997,63.908634,90.447830,21.772152,56.492528,51.869607,82.673936,31.735441,34.968251,59.619412,37.161640
49.691774,60.675705,138.520197,141.968124,113.609885,98.464016,29.159284,14.190442,133.344289,7.125006,57.131960,50.758221,141.272680,139.481373,138.808665,133.491718,95.970039,131.647550,-0.000733,-0.001090,32.000000,-235.818219,133.433954,-0.556790,24.505875,0.687034,417744.191215,0.985890,20.689922,0.538116,2.786033,0.067579,0.069431,165.351282,32.000000,181.098405,164.560531,158.755271,148.802630,32.000000,143.900201,72.225109,63.908519,90.452917,21.772152,56.562347,51.869607,82.677618,31.735441,35.017819,59.610246,37.202506
49.696428,60.685986,138.576821,141.971395,113.712851,98.464116,29.153840,14.190441,133.341313,7.125253,57.131012,50.760093,141.275309,139.475724,138.811362,133.488387,95.971390,131.642979,-0.000734,-0.001086,32.000000,-235.818237,133.429937,-0.556630,24.500133,0.687341,417721.891576,0.984639,20.715065,0.533359,2.786966,0.071859,0.065898,165.338275,32.000000,181.100098,164.545072,158.712068,148.825459,32.000000,143.895421,72.223767,63.908380,90.459142,21.772152,56.505183,51.869607,82.682289,31.735441,35.045677,59.585039,37.032954
49.696842,60.689218,138.466967,141.973293,113.784419,98.464189,29.183635,14.190495,133.338398,7.124731,57.130610,50.757313,141.278337,139.466992,138.817645,133.484339,95.972746,131.639267,-0.000734,-0.001086,32.000000,-235.818245,133.424394,-0.556796,24.495123,0.687608,417708.694200,0.985595,20.727107,0.530639,2.787588,0.077403,0.079872,165.335985,32.000000,181.091327,164.531221,158.742302,148.846133,32.000000,143.884867,72.223613,63.907874,90.465528,21.772152,56.397157,51.869607,82.685835,31.735441,35.063611,59.591687,37.166849
49.699754,60.693785,138.321439,141.974835,113.779879,98.464247,29.149121,14.190397,133.334382,7.124270,57.138597,50.749487,141.280991,139.458362,138.820615,133.480043,95.971779,131.634247,-0.000734,-0.001086,32.000000,-235.818278,133.418717,-0.556677,24.489710,0.687992,417716.421253,0.985705,20.732562,0.527022,2.788466,0.069323,0.064813,165.348926,32.000000,181.067755,164.531053,158.813812,148.847633,32.000000,143.875938,72.223400,63.907190,90.473127,21.772152,56.459298,51.869607,82.692499,31.735441,35.077997,59.600843,37.100379
49.699872,60.700079,138.355130,141.976243,113.893779,98.464357,29.178646,14.190338,133.328740,7.124453,57.147823,50.747655,141.284400,139.451637,138.823326,133.473741,95.968892,131.629938,-0.000733,-0.001099,32.000000,-235.818270,133.413816,-0.555789,24.484939,0.687597,417717.770827,0.984699,20.735365,0.523826,2.786233,0.068816,0.066471,165.349534,32.000000,181.055275,164.548384,158.846653,148.831590,32.000000,143.909532,72.222163,63.906309,90.481486,21.772152,56.432787,51.869607,82.696669,31.735441,35.095269,59.597519,37.036696
49.707154,60.708488,138.419413,141.977741,114.003677,98.464315,29.186860,14.190394,133.326635,7.124519,57.147990,50.754162,141.284302,139.447384,138.826619,133.469007,95.969467,131.626725,-0.000734,-0.001118,32.000000,-235.818202,133.408967,-0.555024,24.482401,0.687000,417724.086421,0.985814,20.736912,0.522306,2.783141,0.075877,0.071896,165.337044,32.000000,181.061100,164.553326,158.769033,148.825576,32.000000,143.926654,72.221817,63.905617,90.490451,21.772152,56.379489,51.869607,82.700244,31.735441,35.119356,59.605908,37.187906
49.709054,60.712305,138.414297,141.978945,114.049951,98.464294,29.160182,14.190344,133.325523,7.124143,57.133310,50.757061,141.284033,139.449174,138.828933,133.469327,95.971473,131.627018,-0.000734,-0.001099,32.000000,-235.818340,133.410555,-0.554737,24.481359,0.687304,417737.431385,0.984831,20.743083,0.523056,2.783813,0.064775,0.065253,165.314092,32.000000,181.073790,164.553453,158.709218,148.829275,32.000000,143.924821,72.220943,63.906130,90.499637,21.772152,56.380566,51.869607,82.702985,31.735441,35.136993,59.600971,37.118207
49.710647,60.710368,138.428499,141.979403,114.125196,98.472294,29.173625,14.190414,133.325361,7.124099,57.116620,50.754341,141.284982,139.449564,138.833146,133.468251,95.974142,131.627999,-0.000734,-0.001115,32.000000,-235.818192,133.410449,-0.554573,24.481601,0.687597,417742.600838,0.984417,20.743943,0.520890,2.784698,0.062536,0.063493,165.304698,32.000000,181.067007,164.539164,158.693737,148.848718,32.000000,143.910212,72.220788,63.905138,90.508053,21.772152,56.420451,51.869607,82.703985,31.735441,35.145279,59.610777,37.036109
49.706896,60.705869,138.583491,141.979358,114.145224,98.472087,29.166018,14.190331,133.325268,7.123627,57.110084,50.752730,141.286317,139.448605,138.836388,133.468708,95.974762,131.626845,-0.000735,-0.001113,32.000000,-235.818215,133.409224,-0.554447,24.484114,0.687572,417741.935701,0.985286,20.745791,0.519028,2.784489,0.059755,0.059052,165.314451,32.000000,181.047173,164.526750,158.762228,148.860814,32.000000,143.905496,72.220339,63.905716,90.517563,21.772152,56.569058,51.869607,82.715709,31.735441,35.141291,59.602240,37.194362
49.709364,60.702002,138.633335,141.979057,114.186139,98.472126,29.156146,14.190392,133.325650,7.123532,57.100512,50.757228,141.288483,139.451017,138.840456,133.468872,95.974708,131.626326,-0.000735,-0.001104,32.000000,-235.818157,133.410799,-0.553941,24.488464,0.687669,417767.447520,0.984872,20.742203,0.516845,2.784685,0.059215,0.060285,165.331231,32.000000,181.025819,164.530619,158.816574,148.860073,32.000000,143.904610,72.220057,63.905687,90.526916,21.772152,56.472331,51.869607,82.718852,31.735441,35.139283,59.605663,37.179322
49.712160,60.700353,138.642730,141.979442,114.223957,98.475979,29.191078,14.190303,133.328690,7.123715,57.074323,50.758812,141.292433,139.455620,138.842326,133.473062,95.978209,131.629445,-0.000735,-0.001129,32.000000,-235.818136,133.415247,-0.553589,24.495326,0.688407,417762.535331,0.985197,20.741592,0.515654,2.788013,0.064803,0.062058,165.338348,32.000000,181.014616,164.555912,158.823068,148.835372,32.000000,143.923896,72.219603,63.906002,90.537007,21.772152,56.459482,51.869607,82.721580,31.735441,35.140391,59.597165,37.091354
49.725986,60.692928,138.706804,141.979375,114.225103,98.488057,29.162032,14.190338,133.336834,7.123885,57.033523,50.766328,141.292522,139.463566,138.842385,133.480519,95.978706,131.634391,-0.000736,-0.001137,32.000000,-235.818041,133.422528,-0.554035,24.502804,0.688482,417756.186767,0.985467,20.735166,0.515449,2.788878,0.072286,0.066875,165.317023,32.000000,181.023003,164.557156,158.750579,148.828667,32.000000,143.934940,72.219500,63.906282,90.546894,21.772152,56.571490,51.869607,82.719042,31.735441,35.136906,59.602840,37.169344
49.734539,60.679388,138.699136,141.978496,114.178898,98.500339,29.142022,14.190455,133.347747,7.123739,56.981093,50.775172,141.291503,139.474223,138.843005,133.487793,95.982391,131.641557,-0.000735,-0.001135,32.000000,-235.817924,133.431400,-0.554651,24.510127,0.688312,417761.589704,0.984261,20.730619,0.513494,2.788910,0.074285,0.068649,165.302008,32.000000,181.029285,164.552278,158.706340,148.833102,32.000000,143.922043,72.219564,63.907274,90.555428,21.772152,56.547875,51.869607,82.710641,31.735441,35.121052,59.610137,37.143665
49.744976,60.659396,138.666148,141.976447,114.077482,98.520202,29.166544,14.190344,133.358799,7.124165,56.927065,50.782773,141.287662,139.485033,138.844954,133.497191,95.986247,131.650032,-0.000735,-0.001146,32.000000,-235.818042,133.440250,-0.554766,24.517485,0.688276,417793.783272,0.985042,20.708864,0.515449,2.789423,0.069055,0.068423,165.293471,32.000000,181.023750,164.542345,158.717582,148.846422,32.000000,143.900775,72.219601,63.907379,90.563433,21.772152,56.539637,51.869607,82.703387,31.735441,35.084465,59.606400,37.104194
49.747732,60.636940,138.563414,141.972817,114.004188,98.536313,29.164927,14.190325,133.371154,7.124373,56.882165,50.786555,141.285912,139.497076,138.847447,133.508774,95.982874,131.662276,-0.000735,-0.001158,32.000000,-235.817892,133.456025,-0.554452,24.522910,0.687962,417816.783413,0.985620,20.686459,0.515317,2.788789,0.064222,0.066070,165.306955,32.000000,180.999500,164.534451,158.801073,148.847019,32.000000,143.890368,72.218775,63.907568,90.571739,21.772152,56.424709,51.869607,82.703440,31.735441,35.044198,59.602614,37.174186
49.755206,60.617023,138.564821,141.968696,114.017446,98.552289,29.173025,14.190247,133.383580,7.124671,56.848476,50.789167,141.284210,139.508860,138.846555,133.519077,95.980805,131.672351,-0.000735,-0.001144,32.000000,-235.817998,133.467831,-0.554140,24.526807,0.687526,417861.778747,0.984711,20.655655,0.515660,2.787541,0.069264,0.068347,165.313777,32.000000,180.984192,164.544313,158.848390,148.833431,32.000000,143.899112,72.217865,63.908944,90.578489,21.772152,56.475442,51.869607,82.696228,31.735441,35.004691,59.605299,37.177634
49.758878,60.599386,138.719964,141.964371,114.046460,98.564438,29.166716,14.190231,133.394059,7.125513,56.822744,50.792526,141.282657,139.521271,138.846390,133.529780,95.981910,131.685351,-0.000734,-0.001173,32.000000,-235.817969,133.479064,-0.554299,24.528035,0.686905,417906.030007,0.984809,20.630344,0.525101,2.785321,0.069993,0.067418,165.304092,32.000000,180.973202,164.565176,158.834893,148.811807,32.000000,143.909413,72.218225,63.909349,90.585545,21.772152,56.558640,51.869607,82.690323,31.735441,34.970416,59.611573,37.178882
49.755993,60.583772,138.876731,141.960130,114.003561,98.576565,29.180347,14.190101,133.402390,7.125731,56.807164,50.792049,141.276666,139.531800,138.845126,133.537299,95.983081,131.695856,-0.000732,-0.001168,32.000000,-235.818180,133.487858,-0.553650,24.527633,0.686760,417947.088718,0.984481,20.602683,0.532164,2.784931,0.060049,0.061630,165.282862,32.000000,180.985656,164.567580,158.756467,148.803830,32.000000,143.905868,72.218888,63.910634,90.592404,21.772152,56.585588,51.869607,82.696476,31.735441,34.942446,59.619136,37.172205
49.756686,60.573153,138.813425,141.956583,113.929313,98.580841,29.154668,14.190071,133.411281,7.125441,56.793471,50.795939,141.271392,139.545634,138.841087,133.543351,95.983488,131.706345,-0.000731,-0.001171,32.000000,-235.818223,133.496363,-0.553724,24.525975,0.687471,417972.328128,0.984689,20.581243,0.537500,2.787844,0.068342,0.064343,165.271633,32.000000,180.986171,164.555255,158.716254,148.813503,32.000000,143.887466,72.219121,63.911843,90.598222,21.772152,56.583910,51.869607,82.697906,31.735441,34.921438,59.595661,37.146747
49.760717,60.565437,138.775764,141.953567,113.895534,98.593084,29.165333,14.190096,133.420984,7.125150,56.785545,50.796328,141.269725,139.557627,138.841845,133.552219,95.979434,131.714962,-0.000730,-0.001191,32.000000,-235.818156,133.503695,-0.553402,24.524141,0.688350,418003.557439,0.984373,20.568617,0.541535,2.791156,0.066235,0.063446,165.272085,32.000000,180.978241,164.538974,161.463637,148.833491,32.000000,143.862110,72.220260,63.913620,90.604080,21.772152,56.594709,51.869607,82.698339,31.735441,34.906968,59.605043,37.209329
49.765076,60.559820,138.618611,141.951043,113.820928,98.593097,29.177599,14.190090,133.429285,7.125335,56.775506,50.801873,141.267127,139.567171,138.838490,133.561790,95.975005,131.719361,-0.000730,-0.001195,32.000000,-235.818111,133.513111,-0.553477,24.522931,0.688085,418006.973574,0.985240,20.557280,0.546325,2.789845,0.068521,0.062950,165.290737,32.000000,180.956879,164.540183,165.560775,148.835886,32.000000,143.846810,72.220378,63.913584,90.609829,21.772152,56.497113,51.869607,82.695464,31.735441,34.898612,59.609301,37.188713
49.767513,60.555500,138.445579,141.948977,113.806537,98.593194,29.171749,14.190117,133.439918,7.125438,56.760008,50.812857,141.264657,139.578649,138.835778,133.569728,95.976364,131.728471,-0.000729,-0.001178,32.000000,-235.818043,133.523116,-0.553012,24.523277,0.687967,418054.204155,0.984894,20.545388,0.554649,2.788862,0.071114,0.068717,165.296812,32.000000,180.942534,164.556657,166.935959,148.821046,32.000000,143.864673,72.221391,63.913637,90.614980,21.772152,56.411670,51.869607,82.691416,31.735441,34.894350,59.596428,37.084605
49.771663,60.549128,138.434168,141.946844,113.844300,98.593393,29.165921,14.190144,133.451007,7.125553,56.745422,50.822018,141.261281,139.593333,138.833657,133.579949,95.976461,131.738911,-0.000729,-0.001210,32.000000,-235.818112,133.534132,-0.553267,24.526219,0.687152,418052.752780,0.984371,20.535256,0.561255,2.785460,0.066227,0.068941,165.292420,32.000000,180.944979,164.567992,166.884832,148.809187,32.000000,143.876970,72.221923,63.913364,90.620523,21.772152,56.372406,51.869607,82.690570,31.735441,34.887133,59.614406,37.109916
49.780370,60.540337,138.581938,141.944226,113.839920,98.601372,29.164398,14.190335,133.461828,7.126137,56.723510,50.830339,141.260735,139.607115,138.832171,133.591684,95.978269,131.749705,-0.000729,-0.001239,32.000000,-235.817923,133.545531,-0.553910,24.529274,0.686245,418043.258330,0.984505,20.528413,0.564411,2.781846,0.062433,0.059345,165.272620,32.000000,180.957536,164.573034,166.822111,148.797667,32.000000,143.869597,72.223005,63.914921,90.625883,21.772152,56.384072,51.869607,82.682479,31.735441,34.875830,59.601709,37.198984
49.790924,60.529585,138.601259,141.941131,113.835823,98.617673,29.142702,14.190422,133.475590,7.125946,56.694533,50.840187,141.257302,139.622142,138.829386,133.604451,95.981610,131.762299,-0.000729,-0.001243,32.000000,-235.817839,133.562125,-0.554300,24.532785,0.686038,418033.300489,0.984597,20.517742,0.569485,2.781385,0.073581,0.072959,165.260711,32.000000,180.955919,164.560304,166.789031,148.809440,32.000000,143.840591,72.224125,63.915521,90.630335,21.772152,56.419511,51.869607,82.672545,31.735441,34.859298,59.594943,37.223269
49.798767,60.517326,138.628217,141.937568,113.847201,98.641988,29.171687,14.190285,133.493530,7.126400,56.653927,50.855119,141.253435,139.639129,138.830744,133.618007,95.981828,131.778137,-0.000729,-0.001236,32.000000,-235.817920,133.579095,-0.554454,24.536450,0.686573,418047.486040,0.984516,20.499934,0.573023,2.783867,0.076459,0.076066,165.268315,32.000000,180.941715,164.548830,166.859576,148.813986,32.000000,143.829273,72.225620,63.916291,90.634634,21.772152,56.459362,51.869607,82.659717,31.735441,34.837859,59.611219,37.087539
49.808601,60.498158,138.746657,141.932883,113.915887,98.666247,29.195725,14.190445,133.512953,7.126609,56.604373,50.866840,141.246825,139.661681,138.830040,133.638118,95.983242,131.794192,-0.000728,-0.001257,32.000000,-235.817811,133.598085,-0.554609,24.539152,0.686504,418089.729083,0.985154,20.478253,0.575921,2.783665,0.067895,0.069469,165.283252,32.000000,180.923397,164.552809,166.923093,148.802725,32.000000,143.825748,72.225876,63.916779,90.637463,21.772152,56.513930,51.869607,82.651236,31.735441,34.806495,59.607413,37.185044
49.824096,60.474285,138.900645,141.927279,113.980554,98.690641,29.146909,14.190377,133.532709,7.127130,56.552313,50.873225,141.241463,139.684847,138.827838,133.658863,95.985901,131.810583,-0.000730,-0.001269,32.000000,-235.817862,133.619418,-0.554335,24.541380,0.686553,418172.109955,0.984216,20.457876,0.583548,2.783768,0.072498,0.065614,165.287287,32.000000,180.911879,164.575996,166.949899,148.781763,32.000000,143.839065,72.226689,63.917145,90.640924,21.772152,56.572291,51.869607,82.631800,31.735441,34.765053,59.595611,37.203680
49.831818,60.446947,138.882209,141.920899,113.947095,98.703299,29.170439,14.190450,133.553867,7.127533,56.504050,50.877812,141.235107,139.704041,138.827058,133.681277,95.986203,131.830137,-0.000728,-0.001254,32.000000,-235.817792,133.637689,-0.553880,24.544085,0.687042,418242.008463,0.983384,20.428527,0.590084,2.785596,0.068861,0.070764,165.276389,32.000000,180.927091,164.583301,166.879575,148.775827,32.000000,143.846718,72.226474,63.916631,90.643980,21.772152,56.569565,51.869607,82.614582,31.735441,34.713380,59.615232,37.123856
49.837019,60.417383,138.907596,141.913890,113.916369,98.723683,29.174869,14.190367,133.571415,7.127676,56.465546,50.882480,141.226351,139.721188,138.824075,133.700944,95.985880,131.848258,-0.000727,-0.001262,32.000000,-235.817780,133.654693,-0.553176,24.547121,0.687611,418299.983902,0.984876,20.388619,0.595541,2.787821,0.071488,0.064871,165.260384,32.000000,180.937174,164.576059,166.826478,148.765688,32.000000,143.835444,72.226856,63.917263,90.646883,21.772152,56.626449,51.869607,82.606516,31.735441,34.654353,59.610128,37.173526
49.841923,60.394283,138.944158,141.906763,113.895211,98.739187,29.171520,14.190407,133.587803,7.128179,56.438203,50.885353,141.218642,139.739133,138.822899,133.715282,95.983327,131.864418,-0.000728,-0.001260,32.000000,-235.817682,133.669833,-0.553622,24.550729,0.687366,418313.708166,0.983969,20.353290,0.604919,2.787019,0.065981,0.064394,165.254169,32.000000,180.939040,164.558149,166.806395,148.770413,32.000000,143.798847,72.227332,63.917761,90.650933,21.772152,56.655377,51.869607,82.597835,31.735441,34.604251,59.594441,37.208229
49.846226,60.377014,138.891056,141.899993,113.837397,98.751112,29.172661,14.190365,133.602953,7.128353,56.416839,50.888583,141.211343,139.753414,138.820731,133.729275,95.984298,131.877471,-0.000730,-0.001285,32.000000,-235.817699,133.683557,-0.553685,24.554909,0.687412,418359.646630,0.983833,20.318346,0.614215,2.787237,0.069513,0.064850,165.268252,32.000000,180.920989,164.549526,166.872097,148.768715,32.000000,143.779184,72.227109,63.917407,90.654058,21.772152,56.617199,51.869607,82.584069,31.735441,34.564737,59.606971,37.159439
49.851330,60.363881,138.815813,141.893569,113.805561,98.763361,29.149875,14.190194,133.616199,7.128751,56.406224,50.890129,141.207274,139.770811,138.815719,133.742805,95.984738,131.889555,-0.000730,-0.001303,32.000000,-235.817925,133.696586,-0.552632,24.559905,0.687470,418397.583431,0.983934,20.290172,0.624768,2.787697,0.068700,0.065380,165.280290,32.000000,180.907702,164.549959,166.911117,148.752648,32.000000,143.775629,72.227369,63.917752,90.658232,21.772152,56.566711,51.869607,82.576725,31.735441,34.537492,59.607236,37.190987
49.858955,60.353188,138.656142,141.887479,113.760140,98.775599,29.175006,14.190066,133.628970,7.128797,56.399383,50.892890,141.200210,139.788359,138.807000,133.754253,95.984833,131.899897,-0.000730,-0.001289,32.000000,-235.818002,133.709109,-0.552914,24.566563,0.687076,418421.842294,0.983876,20.268452,0.630257,2.786391,0.073418,0.071200,165.282730,32.000000,180.899999,164.571435,166.904099,148.730191,32.000000,143.786398,72.227379,63.917671,90.662264,21.772152,56.511188,51.869607,82.560129,31.735441,34.517927,59.605849,37.170151
49.862698,60.343650,138.612454,141.881658,113.667178,98.787931,29.173041,14.190050,133.642553,7.128961,56.391814,50.895633,141.192739,139.803712,138.799861,133.769481,95.986104,131.910860,-0.000729,-0.001269,32.000000,-235.817869,133.721188,-0.553032,24.574081,0.686554,418452.939924,0.984622,20.250039,0.635798,2.784596,0.067851,0.064556,165.263335,32.000000,180.912792,164.578370,166.824355,148.710259,32.000000,143.774474,72.228577,63.918721,90.666047,21.772152,56.492508,51.869607,82.544356,31.735441,34.499908,59.603410,37.182183
49.861505,60.334743,138.585807,141.876254,113.534354,98.800232,29.170203,14.190051,133.654831,7.128999,56.382139,50.898698,141.184902,139.818784,138.792043,133.782874,95.987605,131.920758,-0.000729,-0.001274,32.000000,-235.817731,133.733656,-0.553535,24.581664,0.685538,418486.197864,0.983703,20.231459,0.640823,2.780968,0.063517,0.064119,165.249281,32.000000,180.917708,164.565652,166.787445,148.712230,32.000000,143.751610,72.227979,63.920003,90.669351,21.772152,56.393603,51.869607,82.542297,31.735441,34.483296,59.605367,37.161127
49.857584,60.325869,138.530681,141.871274,113.508811,98.812509,29.164061,14.190258,133.667242,7.129035,56.368910,50.903940,141.180234,139.832557,138.788441,133.796205,95.987359,131.930662,-0.000729,-0.001297,32.000000,-235.817490,133.746859,-0.553514,24.589689,0.685117,418521.704925,0.983786,20.218050,0.644976,2.779883,0.066613,0.061489,165.250209,32.000000,180.917796,164.550973,166.807425,148.723605,32.000000,143.731064,72.228518,63.921082,90.673382,21.772152,56.284923,51.869607,82.537634,31.735441,34.467952,59.604374,37.199498
49.858641,60.316430,138.642516,141.866724,113.590718,98.824787,29.162437,14.190207,133.678169,7.128783,56.358958,50.907865,141.175738,139.847190,138.782732,133.808017,95.989677,131.940372,-0.000729,-0.001278,32.000000,-235.817536,133.758452,-0.553589,24.597752,0.684862,418560.357066,0.984007,20.210376,0.648374,2.779415,0.064856,0.063185,165.275035,32.000000,180.901051,164.547324,166.877579,148.715187,32.000000,143.710833,72.229790,63.922254,90.677666,21.772152,56.448602,51.869607,82.532400,31.735441,34.450721,59.601876,37.202139
49.864072,60.307122,138.767625,141.862491,113.592446,98.837190,29.155150,14.190268,133.689610,7.129005,56.349762,50.907532,141.172996,139.859240,138.775813,133.818643,95.989791,131.951571,-0.000729,-0.001260,32.000000,-235.817477,133.769868,-0.553922,24.604257,0.684501,418604.241694,0.984398,20.205558,0.653521,2.778528,0.064176,0.069000,165.279965,32.000000,180.894842,164.562355,166.916023,148.694585,32.000000,143.730444,72.229106,63.923143,90.680034,21.772152,56.551087,51.869607,82.517593,31.735441,34.433593,59.597559,37.230385
49.865083,60.298391,138.820642,141.858448,113.582315,98.849483,29.166040,14.190214,133.700443,7.129267,56.351195,50.904039,141.166979,139.868939,138.768910,133.826536,95.989354,131.959710,-0.000729,-0.001264,32.000000,-235.817490,133.779647,-0.554406,24.610233,0.684870,418639.239476,0.984528,20.195024,0.656007,2.780712,0.067366,0.067594,165.277870,32.000000,180.901083,164.574704,166.857808,148.672577,32.000000,143.743547,72.229262,63.922569,90.683227,21.772152,56.503083,51.869607,82.511306,31.735441,34.417092,59.605043,37.184237
49.864665,60.292032,138.690279,141.854692,113.612624,98.849929,29.161866,14.190181,133.709275,7.129336,56.359860,50.905427,141.160936,139.877048,138.763372,133.837013,95.989499,131.966311,-0.000731,-0.001221,32.000000,-235.817523,133.785626,-0.554744,24.614661,0.685288,418676.361101,0.984755,20.180100,0.661433,2.782918,0.068869,0.070834,165.256025,32.000000,180.921867,164.575979,166.781987,148.655938,32.000000,143.730854,72.229803,63.923956,90.685415,21.772152,56.441841,51.869607,82.504568,31.735441,34.401743,59.610836,37.148214
49.868883,60.289839,138.580926,141.851321,113.653057,98.850107,29.168772,14.190224,133.717323,7.129422,56.357820,50.911807,141.152779,139.885199,138.758018,133.848844,95.990634,131.972091,-0.000731,-0.001228,32.000000,-235.817601,133.794410,-0.554476,24.618819,0.685436,418717.310538,0.984465,20.170325,0.665897,2.783925,0.062509,0.063149,165.247216,32.000000,180.929483,164.559272,166.744745,148.662199,32.000000,143.711704,72.229172,63.924660,90.686168,21.772152,56.430919,51.869607,82.493468,31.735441,34.399649,59.602506,37.169491
49.875256,60.288280,138.700503,141.848260,113.697741,98.862358,29.174548,14.190224,133.726716,7.129146,56.341055,50.918204,141.147789,139.896390,138.754339,133.859218,95.990008,131.980318,-0.000731,-0.001241,32.000000,-235.817577,133.803356,-0.554837,24.622190,0.684676,418711.321106,0.984603,20.164396,0.669019,2.781334,0.067806,0.061712,165.250919,32.000000,180.924340,164.541304,166.797224,148.668874,32.000000,143.692867,72.228975,63.924297,90.688025,21.772152,56.456032,51.869607,82.477396,31.735441,34.398437,59.609301,37.183944
49.881304,60.280808,138.820420,141.844485,113.697927,98.874719,29.169908,14.190134,133.736581,7.128113,56.323740,50.922961,141.144195,139.904557,138.749946,133.870153,95.987621,131.988093,-0.000732,-0.001249,32.000000,-235.817770,133.812629,-0.555553,24.624331,0.683954,418704.427747,0.984275,20.157842,0.670743,2.778906,0.063529,0.062814,165.264716,32.000000,180.908538,164.539716,166.870742,148.657812,32.000000,143.679969,72.227578,63.923656,90.689277,21.772152,56.491355,51.869607,82.465667,31.735441,34.391363,59.604118,37.170885
49.884737,60.270962,138.713961,141.840099,113.727720,98.874850,29.161098,14.190235,133.744460,7.120887,56.319625,50.923706,141.139707,139.915065,138.744418,133.878658,95.988429,131.995201,-0.000732,-0.001219,32.000000,-235.817686,133.822803,-0.555219,24.624698,0.684426,418751.631481,0.984060,20.149694,0.675438,2.780948,0.070664,0.069900,165.270081,32.000000,180.903044,164.560100,166.901061,148.631300,32.000000,143.694765,72.226474,63.923206,90.689624,21.772152,56.427622,51.869607,82.448069,31.735441,34.371628,59.607639,37.122682
49.879756,60.262282,138.696417,141.835205,113.783220,98.882824,29.165749,14.189951,133.750803,7.101472,56.333070,50.919227,141.133648,139.921327,138.737410,133.884486,95.987943,131.999709,-0.000733,-0.001220,32.000000,-235.817962,133.831190,-0.554345,24.624898,0.684934,418794.764236,0.984189,20.135969,0.681672,2.783015,0.067537,0.066099,165.253584,32.000000,180.917959,164.556018,166.827919,148.615619,32.000000,143.701713,72.225310,63.923330,90.691108,21.772152,56.468699,51.869607,82.444985,31.735441,34.355529,59.608210,37.136108
49.875257,60.261746,138.673935,141.830914,113.793990,98.887262,29.160315,14.189976,133.754314,7.075660,56.354536,50.916312,141.127502,139.928111,138.731755,133.886617,95.989014,132.004259,-0.000734,-0.001212,32.000000,-235.818017,133.839050,-0.554384,24.624147,0.684326,418779.075263,0.984387,20.122573,0.684379,2.780689,0.076398,0.072990,165.238115,32.000000,180.940766,164.541259,166.746354,148.611678,32.000000,143.689540,72.224867,63.924709,90.693769,21.772152,56.442311,51.869607,82.441085,31.735441,34.350926,59.610167,37.188860
49.872780,60.265667,138.654046,141.827482,113.813388,98.883548,29.172343,14.189946,133.757132,7.043594,56.376349,50.918572,141.120202,139.931830,138.728044,133.888075,95.992497,132.005956,-0.000734,-0.001214,32.000000,-235.818106,133.842671,-0.554377,24.624163,0.684358,418806.348939,0.984395,20.119042,0.687095,2.780615,0.069042,0.066219,165.235142,32.000000,180.945471,164.521036,166.717118,148.624730,32.000000,143.666328,72.224387,63.924324,90.695460,21.772152,56.414777,51.869607,82.437403,31.735441,34.356841,59.598385,37.158265
49.873190,60.271344,138.760734,141.824761,113.704211,98.875511,29.152756,14.189840,133.761427,7.010107,56.390053,50.918533,141.117875,139.935132,138.725307,133.889609,95.990906,132.009613,-0.000735,-0.001220,32.000000,-235.818160,133.848664,-0.554948,24.624334,0.684365,418825.236323,0.984719,20.123157,0.688275,2.780415,0.067490,0.069571,165.248273,32.000000,180.936003,164.502160,166.784186,148.626811,32.000000,143.652289,72.224400,63.923861,90.698112,21.772152,56.479627,51.869607,82.429401,31.735441,34.372283,59.608524,37.198764
49.870436,60.276076,138.822184,141.822603,113.662194,98.875485,29.150011,14.189786,133.765828,6.976437,56.402691,50.920387,141.114999,139.938290,138.721299,133.894037,95.992411,132.011868,-0.000736,-0.001209,32.000000,-235.818193,133.854324,-0.554985,24.624740,0.684288,418809.758976,0.984340,20.129640,0.685630,2.780155,0.064891,0.066720,165.268617,32.000000,180.928843,164.495319,166.836230,148.611819,32.000000,143.656388,72.222888,63.924015,90.700534,21.772152,56.490596,51.869607,82.422761,31.735441,34.384756,59.611091,37.209916
49.871603,60.276645,138.841352,141.820587,113.749095,98.875724,29.168407,14.189913,133.772767,6.943071,56.414325,50.920735,141.112654,139.942867,138.714814,133.897842,95.991596,132.015518,-0.000737,-0.001195,32.000000,-235.818075,133.861310,-0.555484,24.626639,0.684753,418785.562425,0.984927,20.134894,0.689031,2.782271,0.072778,0.068582,165.272802,32.000000,180.929856,164.516273,166.830199,148.583797,32.000000,143.672174,72.221785,63.924748,90.704230,21.772152,56.519925,51.869607,82.417729,31.735441,34.391354,59.599880,37.070078
49.873691,60.274911,138.826877,141.818420,113.856496,98.875674,29.161864,14.190093,133.778392,6.910000,56.424755,50.920454,141.111866,139.945128,138.711536,133.905195,95.994309,132.018832,-0.000738,-0.001190,32.000000,-235.817821,133.868963,-0.555432,24.629285,0.685093,418790.456713,0.985092,20.142473,0.688641,2.783657,0.075462,0.070922,165.258972,32.000000,180.953953,164.518257,166.755496,148.576795,32.000000,143.678044,72.220989,63.924333,90.707596,21.772152,56.516644,51.869607,82.405396,31.735441,34.392554,59.600843,37.187245
49.877591,60.270649,138.779586,141.816089,113.923826,98.875734,29.164696,14.190107,133.785707,6.876701,56.422001,50.920869,141.109213,139.948441,138.708475,133.911658,95.995979,132.025272,-0.000739,-0.001172,32.000000,-235.817828,133.879731,-0.554676,24.632863,0.685113,418792.859143,0.984449,20.141834,0.691261,2.783976,0.078591,0.075039,165.246858,32.000000,180.975216,164.507578,166.695379,148.577135,32.000000,143.671696,72.219627,63.923442,90.710646,21.772152,56.478442,51.869607,82.393158,31.735441,34.388834,59.614376,37.100745
49.879673,60.263633,138.729814,141.813580,113.941763,98.875711,29.171968,14.190203,133.792038,6.843124,56.416847,50.922234,141.107683,139.953606,138.707348,133.915859,95.999486,132.033147,-0.000740,-0.001189,32.000000,-235.817705,133.888537,-0.554866,24.637105,0.684936,418784.130763,0.984619,20.137942,0.690187,2.783569,0.071863,0.065649,165.243420,32.000000,180.976805,164.484219,166.688531,148.590012,32.000000,143.653458,72.218873,63.923638,90.713416,21.772152,56.466376,51.869607,82.383530,31.735441,34.376279,59.599575,37.193628
49.878422,60.252810,138.719577,141.810485,113.974102,98.879687,29.164273,14.190238,133.799348,6.809701,56.420653,50.917778,141.108033,139.958433,138.708330,133.924086,96.002468,132.039234,-0.000740,-0.001184,32.000000,-235.817692,133.899302,-0.554906,24.641724,0.684543,418773.577786,0.984429,20.129648,0.691703,2.782404,0.070325,0.068651,165.260163,32.000000,180.959521,164.475605,166.750760,148.588118,32.000000,143.644975,72.218986,63.923790,90.717977,21.772152,56.456976,51.869607,82.375962,31.735441,34.358252,59.598532,37.357604
49.880366,60.243942,138.705012,141.807608,113.960689,98.891788,29.161518,14.190270,133.805004,6.775876,56.428484,50.913467,141.107894,139.960965,138.706590,133.931161,96.001394,132.042878,-0.000742,-0.001193,32.000000,-235.817628,133.905801,-0.554783,24.645200,0.684132,418756.779595,0.984120,20.120480,0.692091,2.781290,0.062571,0.068000,165.267727,32.000000,180.947803,164.483999,166.786007,148.568797,32.000000,143.656982,72.218774,63.924595,90.721510,21.772152,56.425694,51.869607,82.365791,31.735441,34.339512,59.609783,37.186732
49.878201,60.236801,138.733751,141.805112,113.935324,98.887760,29.163117,14.190171,133.808440,6.742417,56.440503,50.913349,141.103737,139.964106,138.703241,133.938749,96.003189,132.045929,-0.000742,-0.001169,32.000000,-235.817780,133.915625,-0.554094,24.648497,0.683982,418754.896808,0.984418,20.110949,0.692118,2.781154,0.074010,0.072992,165.268397,32.000000,180.950377,164.496212,166.734470,148.551417,32.000000,143.673926,72.218856,63.923893,90.724519,21.772152,56.411655,51.869607,82.359270,31.735441,34.324861,59.601856,37.141391
49.878178,60.231154,138.826931,141.803163,113.970855,98.891899,29.154113,14.190171,133.814456,6.709066,56.447427,50.912514,141.099565,139.968299,138.700583,133.942905,96.004376,132.050932,-0.000742,-0.001149,32.000000,-235.817893,133.922420,-0.554166,24.651586,0.683846,418795.652714,0.984566,20.100073,0.694995,2.780754,0.077134,0.072746,165.250247,32.000000,180.972989,164.500986,166.659801,148.541485,32.000000,143.675996,72.218910,63.923896,90.727998,21.772152,56.485278,51.869607,82.350220,31.735441,34.314923,59.600607,37.190254
49.877453,60.222993,138.950066,141.801708,114.007055,98.891998,29.160459,14.190267,133.817450,6.675062,56.453478,50.905354,141.097647,139.969786,138.694973,133.946645,96.006403,132.056620,-0.000742,-0.001151,32.000000,-235.817827,133.926626,-0.553935,24.653612,0.683886,418767.300471,0.984500,20.095169,0.694708,2.781451,0.073668,0.067984,165.243285,32.000000,180.980244,164.483939,166.606295,148.547695,32.000000,143.663409,72.218425,63.924080,90.730471,21.772152,56.578386,51.869607,82.340423,31.735441,34.301362,59.605899,37.201625
49.880815,60.215431,138.924057,141.800598,114.136259,98.900250,29.164359,14.190138,133.820177,6.641768,56.464288,50.901160,141.096813,139.972478,138.693540,133.948475,96.009224,132.059313,-0.000743,-0.001149,32.000000,-235.818005,133.933358,-0.554111,24.655675,0.684280,418775.482637,0.984831,20.089547,0.695994,2.783320,0.066070,0.066454,165.247180,32.000000,180.980753,164.462342,166.633172,148.569185,32.000000,143.650139,72.218369,63.923651,90.733711,21.772152,56.560587,51.869607,82.334140,31.735441,34.286584,59.606823,37.113731
49.876872,60.208619,138.998203,141.799854,114.193189,98.904325,29.149430,14.190086,133.823541,6.608233,56.473984,50.901594,141.099739,139.973696,138.687629,133.953043,96.005955,132.066059,-0.000744,-0.001138,32.000000,-235.818125,133.940982,-0.554320,24.657187,0.684816,418762.374666,0.984612,20.082135,0.696781,2.785829,0.071479,0.069604,165.267279,32.000000,180.966503,164.453512,166.687513,148.562429,32.000000,143.641819,72.217570,63.923217,90.736598,21.772152,56.616342,51.869607,82.325009,31.735441,34.273016,59.602515,37.207495
49.879235,60.202708,139.233247,141.799494,114.221967,98.908244,29.145286,14.190103,133.825283,6.574687,56.481603,50.901507,141.101017,139.976442,138.682990,133.956028,96.007672,132.068461,-0.000745,-0.001142,32.000000,-235.818224,133.950125,-0.554534,24.658237,0.684624,418780.500652,0.984470,20.071097,0.695292,2.785120,0.068107,0.065449,165.271909,32.000000,180.954840,164.468688,166.719116,148.531300,32.000000,143.656890,72.217854,63.924452,90.740165,21.772152,56.667477,51.869607,82.318255,31.735441,34.262267,59.610885,37.325983
49.879677,60.195644,139.163060,141.798908,114.147839,98.916398,29.166926,14.189984,133.827856,6.541512,56.491560,50.902891,141.099509,139.980854,138.680769,133.960647,96.009615,132.070874,-0.000746,-0.001144,32.000000,-235.818431,133.956903,-0.554308,24.659376,0.685016,418797.236586,0.985083,20.068362,0.701896,2.786827,0.063592,0.062655,165.257127,32.000000,180.964515,164.472825,166.653595,148.515027,32.000000,143.669979,72.217269,63.924107,90.743721,21.772152,56.659388,51.869607,82.310747,31.735441,34.249826,59.597165,37.139043
