OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, May 13, 2019
8:50:57 PM
40-100
1
Test Comments:
40-100
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.958656,61.261232,161.865562,156.181999,114.482253,97.240630,29.085858,14.204680,158.041553,4.732821,58.751777,50.906771,155.310580,162.686333,152.934019,158.305305,107.283607,156.712153,-0.000753,-1.431145,32.000000,-235.804056,158.313418,-0.330953,27.649058,0.691913,392571.762859,0.971105,21.035026,0.842469,3.241286,0.082731,0.086309,184.192816,32.000000,202.008032,181.968978,185.216167,164.427021,32.000000,158.722548,72.265241,65.871738,98.904656,33.974684,54.219103,22.022113,83.778753,31.735441,43.613566,59.618772,40.431843
49.960035,61.259872,161.880733,156.179811,114.652147,97.240588,29.143142,14.204736,158.034130,4.732750,58.760967,50.899008,155.305887,162.678617,152.929999,158.300908,107.281209,156.704465,-0.000753,-1.432889,32.000000,-235.804035,158.304074,-0.330969,27.644814,0.691444,392571.694570,0.971360,21.037359,0.840743,3.238489,0.081758,0.085325,184.193931,32.000000,202.002391,181.955636,185.195920,164.426148,32.000000,158.707398,72.263524,65.875175,98.901319,33.974684,54.255007,22.022113,83.761527,31.735441,43.618805,59.628243,40.399195
49.955066,61.260628,161.860286,156.178136,114.753449,97.240483,29.088487,14.204799,158.024530,4.732795,58.769527,50.896811,155.304654,162.670533,152.927940,158.292043,107.278370,156.695409,-0.000753,-1.434647,32.000000,-235.803948,158.295980,-0.331127,27.638667,0.691755,392570.674096,0.971582,21.036465,0.839125,3.239990,0.090548,0.088398,184.208511,32.000000,201.989022,181.944669,185.228030,164.428180,32.000000,158.696116,72.263342,65.879110,98.899180,33.974684,54.246970,22.022113,83.750801,31.735441,43.627346,59.620297,40.388483
49.955216,61.262035,161.916925,156.176974,114.912440,97.240488,29.093658,14.204861,158.017279,4.730907,58.773971,50.892371,155.306436,162.664604,152.925929,158.284454,107.278098,156.686949,-0.000752,-1.436397,32.000000,-235.803859,158.289097,-0.330936,27.633308,0.691897,392572.038610,0.969639,21.033681,0.838180,3.240205,0.086418,0.083222,184.228755,32.000000,201.975062,181.946152,185.271832,164.418393,32.000000,158.689608,72.262615,65.882531,98.898400,33.974684,54.249227,22.022113,83.737343,31.735441,43.639569,59.630358,40.416510
49.954273,61.262629,162.201657,156.176320,114.994841,97.240300,29.058605,14.204786,158.013067,4.715524,58.771460,50.892098,155.306835,162.656599,152.920694,158.277561,107.278182,156.677946,-0.000751,-1.438140,32.000000,-235.803895,158.282931,-0.330957,27.629788,0.692041,392580.783549,0.971568,21.039569,0.837080,3.240118,0.091548,0.090144,184.236385,32.000000,201.968026,181.955962,185.265357,164.399784,32.000000,158.689944,72.261401,65.886358,98.899175,33.974684,54.407256,22.022113,83.723579,31.735441,43.649682,59.619116,40.417317
49.953627,61.258869,162.237450,156.175179,115.041576,97.240347,29.083108,14.204841,158.006172,4.691402,58.758476,50.888584,155.305671,162.649094,152.915285,158.271706,107.276286,156.671455,-0.000749,-1.439891,32.000000,-235.803849,158.280964,-0.331282,27.629002,0.692391,392583.173292,0.971395,21.040821,0.833672,3.241242,0.086865,0.085846,184.236436,32.000000,201.970218,181.958709,185.214796,164.388395,32.000000,158.684339,72.259956,65.889234,98.899227,33.974684,54.546497,22.022113,83.710410,31.735441,43.654753,59.620277,40.250846
49.954535,61.250624,162.037623,156.173424,115.125629,97.240352,29.077598,14.204826,158.002042,4.661571,58.735689,50.885474,155.302155,162.642623,152.911840,158.266062,107.276682,156.665854,-0.000748,-1.441637,32.000000,-235.803960,158.277646,-0.331308,27.630249,0.693682,392582.463642,0.971772,21.039295,0.828747,3.247761,0.083990,0.081072,184.237167,32.000000,201.970868,181.946538,185.163498,164.393343,32.000000,158.672944,72.258180,65.892436,98.899510,33.974684,54.447960,22.022113,83.694220,31.735441,43.653384,59.624113,40.439474
49.956704,61.238440,162.275008,156.170783,115.128430,97.240305,29.083254,14.205037,157.999924,4.630249,58.711889,50.881738,155.300038,162.635851,152.908799,158.260889,107.276390,156.661249,-0.000748,-1.443384,32.000000,-235.803821,158.276148,-0.331243,27.631787,0.693682,392582.463642,0.971772,21.039295,0.828747,3.247761,0.083046,0.082746,184.250044,32.000000,201.960153,181.933101,185.163736,164.398713,32.000000,158.656033,72.256929,65.896112,98.900011,33.974684,54.483992,22.022113,83.676135,31.735441,43.644163,59.606302,40.420472
49.956596,61.217431,162.535192,156.165283,115.066141,97.244278,29.107304,14.205117,157.994415,4.588072,58.679188,50.878118,155.298941,162.629466,152.906228,158.257805,107.274720,156.655611,-0.000749,-1.445124,32.000000,-235.803695,158.273029,-0.331165,27.630945,0.692891,392570.789885,0.971916,21.030112,0.825914,3.243702,0.091607,0.088104,184.280961,32.000000,201.930992,181.926705,185.230262,164.392547,32.000000,158.631799,72.254536,65.898776,98.902558,33.974684,54.803196,22.022113,83.656304,31.735441,43.619942,59.625539,40.431917
49.957607,61.201131,162.264102,156.160176,115.004078,97.256508,29.112819,14.205150,157.988327,4.556110,58.665261,50.872472,155.297746,162.625747,152.905607,158.252155,107.271501,156.652779,-0.000748,-1.445083,32.000000,-235.803633,158.271081,-0.331444,27.627291,0.693673,392554.483048,0.971649,21.015689,0.824202,3.248313,0.087381,0.084318,184.293881,32.000000,201.915776,181.937875,185.249700,164.380784,32.000000,158.637726,72.252964,65.903083,98.904923,33.974684,54.653644,22.022113,83.641703,31.735441,43.600384,59.623788,40.409760
49.953898,61.185598,162.213141,156.154089,114.969203,97.256679,29.081439,14.205018,157.982979,4.523667,58.669218,50.868796,155.292975,162.619672,152.900132,158.243973,107.271226,156.646981,-0.000748,-1.446833,32.000000,-235.803828,158.267416,-0.331462,27.624591,0.694628,392546.910111,0.970834,20.994792,0.823421,3.253528,0.085520,0.080678,184.291575,32.000000,201.908876,181.938957,185.204876,164.368180,32.000000,158.635773,72.252080,65.906283,98.907562,33.974684,54.546962,22.022113,83.629478,31.735441,43.581597,59.619313,40.350112
49.947030,61.174984,162.134306,156.148566,114.943350,97.248488,29.094435,14.205074,157.978991,4.491408,58.683670,50.862137,155.289045,162.611346,152.895615,158.236094,107.271792,156.641544,-0.000748,-1.448556,32.000000,-235.803774,158.265223,-0.331241,27.622140,0.693773,392581.321142,0.970709,20.977448,0.825409,3.248036,0.089765,0.094412,184.291827,32.000000,201.911939,181.930053,185.163501,164.369773,32.000000,158.623953,72.252090,65.909908,98.910369,33.974684,54.598521,22.022113,83.618920,31.735441,43.567416,59.624122,40.404918
49.937524,61.169358,161.970166,156.143988,114.978181,97.232132,29.097228,14.205137,157.968587,4.459682,58.712850,50.853836,155.285969,162.599712,152.893679,158.226937,107.270211,156.635750,-0.000747,-1.450261,32.000000,-235.803703,158.256240,-0.331271,27.621902,0.693680,392564.932732,0.971798,20.965745,0.823162,3.247257,0.090711,0.088810,184.301830,32.000000,201.907538,181.912682,185.163339,164.378568,32.000000,158.608346,72.252214,65.913903,98.913332,33.974684,54.505128,22.022113,83.615922,31.735441,43.561705,59.617808,40.422232
49.936486,61.168789,161.884145,156.140735,115.026514,97.207798,29.096656,14.205114,157.954832,4.427421,58.743402,50.848227,155.281835,162.588225,152.891799,158.217503,107.270471,156.626308,-0.000747,-1.451993,32.000000,-235.803623,158.246767,-0.331124,27.621023,0.693462,392522.420835,0.971401,20.962223,0.820231,3.246125,0.085658,0.085842,184.327318,32.000000,201.886775,181.900547,185.207789,164.373272,32.000000,158.591262,72.251474,65.917027,98.918278,33.974684,54.438176,22.022113,83.607341,31.735441,43.569131,59.615202,40.228689
49.926687,61.175006,161.713432,156.140249,114.950883,97.187359,29.085439,14.205140,157.945639,4.395005,58.772542,50.840593,155.281961,162.574403,152.889500,158.205595,107.267356,156.616583,-0.000746,-1.453160,32.000000,-235.803644,158.234169,-0.331252,27.617641,0.692873,392458.499636,0.971333,20.966416,0.819290,3.243456,0.084242,0.086671,184.343835,32.000000,201.869796,181.900419,185.245436,164.362055,32.000000,158.592885,72.250627,65.921331,98.923376,33.974684,54.397009,22.022113,83.601060,31.735441,43.584418,59.624388,40.244757
49.914298,61.180370,161.475486,156.140897,114.880739,97.175076,29.102545,14.205207,157.935342,4.362320,58.801789,50.832037,155.282015,162.560524,152.886715,158.192197,107.271211,156.606492,-0.000744,-1.454292,32.000000,-235.803517,158.221991,-0.331382,27.610703,0.692418,392359.562501,0.971130,20.966920,0.814922,3.241801,0.083463,0.089632,184.351849,32.000000,201.861307,181.909532,185.233262,164.342346,32.000000,158.605252,72.250073,65.926006,98.928617,33.974684,54.242538,22.022113,83.599814,31.735441,43.602933,59.619323,40.413575
49.908263,61.184633,161.315843,156.142345,114.863790,97.166830,29.093566,14.205327,157.924409,4.329811,58.828666,50.830833,155.280889,162.543855,152.878483,158.176454,107.265903,156.593619,-0.000744,-1.456014,32.000000,-235.803517,158.208987,-0.331265,27.604838,0.691879,392297.048188,0.971526,20.983260,0.813807,3.239018,0.083312,0.089940,184.347285,32.000000,201.873930,181.907274,185.184937,164.334497,32.000000,158.614129,72.248249,65.929209,98.934297,33.974684,54.142424,22.022113,83.598286,31.735441,43.620007,59.619008,40.386649
49.903950,61.187544,161.165153,156.144257,114.934029,97.166825,29.105284,14.205317,157.910250,4.297738,58.842764,50.830798,155.277762,162.531020,152.873808,158.162602,107.264755,156.583448,-0.000742,-1.457746,32.000000,-235.803479,158.198463,-0.331048,27.599310,0.691274,392254.906233,0.971110,21.001426,0.805562,3.235055,0.079413,0.080121,184.350807,32.000000,201.877254,181.897952,185.166219,164.342798,32.000000,158.591977,72.246298,65.932806,98.939242,33.974684,54.046957,22.022113,83.592861,31.735441,43.633588,59.623729,40.269041
49.896030,61.185688,161.188601,156.146839,114.928332,97.162817,29.080702,14.205287,157.896223,4.265285,58.850919,50.827107,155.275055,162.515965,152.869308,158.147355,107.266599,156.568950,-0.000743,-1.459489,32.000000,-235.803493,158.189391,-0.331195,27.596730,0.690869,392240.782438,0.971467,21.011926,0.805271,3.232247,0.082723,0.085163,184.360411,32.000000,201.867227,181.882181,185.185610,164.346590,32.000000,158.580526,72.244183,65.937350,98.944219,33.974684,54.019991,22.022113,83.590540,31.735441,43.641667,59.623011,40.246077
49.891580,61.180656,161.369606,156.149081,115.002436,97.150579,29.089348,14.205251,157.885521,4.232633,58.852719,50.824498,155.274886,162.501879,152.869670,158.134302,107.266597,156.559327,-0.000743,-1.461266,32.000000,-235.803410,158.178534,-0.331110,27.595758,0.690518,392249.411876,0.971176,21.019295,0.801993,3.229507,0.084481,0.077794,184.384698,32.000000,201.847107,181.877905,185.237223,164.343591,32.000000,158.566718,72.242082,65.940562,98.948823,33.974684,54.093369,22.022113,83.585739,31.735441,43.644217,59.625686,40.166767
49.890973,61.176410,161.502019,156.150540,114.959942,97.142441,29.097849,14.205294,157.876510,4.210543,58.856388,50.820461,155.276018,162.492904,152.868042,158.127735,107.266421,156.549789,-0.000742,-1.462434,32.000000,-235.803349,158.171915,-0.331103,27.595465,0.690746,392232.750269,0.972121,21.025626,0.793839,3.230490,0.086574,0.085674,184.391662,32.000000,201.843565,181.879925,185.251314,164.336482,32.000000,158.572223,72.240602,65.941928,98.951295,33.974684,54.192659,22.022113,83.580659,31.735441,43.642218,59.618536,40.255248
49.890274,61.167794,161.468809,156.152066,114.931144,97.130216,29.120619,14.205384,157.867777,4.177928,58.857294,50.812948,155.276370,162.480151,152.868998,158.116667,107.267033,156.539544,-0.000742,-1.464218,32.000000,-235.803366,158.163033,-0.331336,27.596145,0.691398,392179.310749,0.971792,21.025193,0.789655,3.234406,0.087833,0.093499,184.392291,32.000000,201.841731,181.876717,185.227526,164.319437,32.000000,158.567621,72.238675,65.943371,98.953968,33.974684,54.246468,22.022113,83.575390,31.735441,43.637159,59.619707,40.324507
49.886944,61.157729,161.378272,156.153460,114.887390,97.122064,29.097257,14.205446,157.859333,4.145807,58.831839,50.810489,155.278107,162.473315,152.866252,158.108602,107.267060,156.533208,-0.000740,-1.465961,32.000000,-235.803339,158.157343,-0.331470,27.595089,0.691836,392142.215397,0.971429,21.021575,0.785679,3.237099,0.081335,0.083776,184.388669,32.000000,201.841804,181.868119,185.210679,164.313331,32.000000,158.566142,72.235739,65.944650,98.956438,33.974684,54.158514,22.022113,83.564455,31.735441,43.628624,59.622293,40.257889
49.883328,61.139761,161.310064,156.153656,114.798845,97.122174,29.086849,14.205322,157.854724,4.113289,58.807741,50.806648,155.278016,162.465294,152.863758,158.101196,107.268029,156.526484,-0.000741,-1.467754,32.000000,-235.803344,158.154368,-0.331184,27.592930,0.691598,392081.104667,0.970540,21.013680,0.780609,3.236479,0.088449,0.082222,184.392299,32.000000,201.838362,181.858538,185.194471,164.311167,32.000000,158.555263,72.233781,65.945942,98.958926,33.974684,54.169806,22.022113,83.561831,31.735441,43.613316,59.629954,40.170509
49.877428,61.117346,161.031106,156.152831,114.676963,97.118190,29.080083,14.205268,157.849886,4.080680,58.792180,50.800955,155.277107,162.458165,152.866647,158.094699,107.268978,156.518356,-0.000742,-1.468104,32.000000,-235.803370,158.148271,-0.331605,27.589435,0.691266,392037.772789,0.971283,21.007057,0.777825,3.234880,0.090920,0.089426,184.400535,32.000000,201.830505,181.854630,185.220814,164.301386,32.000000,158.553223,72.232475,65.947216,98.961714,33.974684,54.005775,22.022113,83.556161,31.735441,43.582170,59.621329,40.206312
49.870314,61.094508,161.007256,156.150836,114.611672,97.113962,29.087838,14.205349,157.842966,4.047941,58.788132,50.796578,155.276962,162.448805,152.866453,158.086560,107.268574,156.511171,-0.000742,-1.468908,32.000000,-235.803248,158.142048,-0.331702,27.587542,0.691082,392015.954980,0.971663,20.992828,0.773929,3.233747,0.081159,0.083617,184.412772,32.000000,201.818913,181.857478,185.234934,164.291552,32.000000,158.541739,72.231129,65.948173,98.964625,33.974684,53.886252,22.022113,83.558004,31.735441,43.551048,59.622136,40.423626
49.863803,61.078402,161.262441,156.149394,114.450464,97.101614,29.081210,14.205442,157.834016,4.015703,58.792277,50.791365,155.277186,162.440974,152.867526,158.080288,107.267942,156.506825,-0.000743,-1.470674,32.000000,-235.803049,158.136440,-0.331622,27.586625,0.690150,391973.557357,0.971918,20.976513,0.769441,3.228537,0.086671,0.087622,184.423085,32.000000,201.812722,181.867595,185.239168,164.276014,32.000000,158.555694,72.228712,65.948991,98.967683,33.974684,54.025717,22.022113,83.555217,31.735441,43.526939,59.623650,40.249966
49.855701,61.065680,161.492676,156.148661,114.422023,97.089232,29.086808,14.205451,157.828654,3.983201,58.792558,50.788013,155.275888,162.433151,152.866392,158.073812,107.268995,156.498935,-0.000742,-1.471255,32.000000,-235.802978,158.131575,-0.331470,27.587728,0.690133,391933.241351,0.971711,20.961031,0.766718,3.228519,0.083468,0.083967,184.423590,32.000000,201.811400,181.875664,185.213802,164.262673,32.000000,158.547292,72.227842,65.950470,98.970324,33.974684,54.186306,22.022113,83.557260,31.735441,43.509522,59.627919,40.179973
49.852589,61.054192,161.441578,156.148348,114.455770,97.076779,29.098428,14.205561,157.823745,3.950604,58.778412,50.784736,155.277005,162.427033,152.864624,158.070157,107.267023,156.492038,-0.000741,-1.471856,32.000000,-235.802797,158.131645,-0.331332,27.588301,0.691073,391868.915320,0.971907,20.951660,0.765459,3.234058,0.082590,0.075807,184.424458,32.000000,201.814582,181.877416,185.201665,164.261524,32.000000,158.554953,72.227231,65.951819,98.972294,33.974684,54.211469,22.022113,83.556481,31.735441,43.498770,59.628607,40.250553
49.850398,61.036391,161.424119,156.147787,114.577869,97.064491,29.070608,14.205629,157.817934,3.918149,58.763017,50.780533,155.275404,162.422426,152.863151,158.065227,107.265296,156.486914,-0.000741,-1.473629,32.000000,-235.802696,158.130546,-0.331407,27.588791,0.691887,391806.309745,0.971737,20.947317,0.760971,3.239202,0.086003,0.083030,184.424986,32.000000,201.809174,181.878578,185.204403,164.259242,32.000000,158.550799,72.227254,65.952200,98.975210,33.974684,54.202261,22.022113,83.550966,31.735441,43.478057,59.612645,40.259504
49.850570,61.015630,161.384436,156.146470,114.536835,97.052256,29.119065,14.205516,157.811333,3.885590,58.760216,50.775950,155.276470,162.416382,152.862450,158.061969,107.262474,156.482128,-0.000740,-1.474236,32.000000,-235.802850,158.127292,-0.331126,27.587861,0.691621,391747.174924,0.971261,20.939047,0.759940,3.238379,0.079246,0.085730,184.438668,32.000000,201.803826,181.876246,185.221414,164.260639,32.000000,158.555915,72.226389,65.952079,98.977324,33.974684,54.177747,22.022113,83.548254,31.735441,43.451617,59.621349,40.255542
49.840439,60.997724,161.560824,156.145249,114.503161,97.039837,29.088126,14.205432,157.805935,3.853281,58.762373,50.769306,155.277929,162.408355,152.863757,158.056946,107.261390,156.477623,-0.000739,-1.476008,32.000000,-235.803006,158.121946,-0.331256,27.586329,0.691448,391679.459706,0.972069,20.923512,0.759437,3.238171,0.085682,0.077770,184.444305,32.000000,201.800926,181.881855,185.229766,164.251627,32.000000,158.560616,72.225681,65.954760,98.979517,33.974684,54.205236,22.022113,83.549856,31.735441,43.423602,59.631223,40.313062
49.835623,60.982913,161.913178,156.144368,114.388836,97.027515,29.077842,14.205566,157.799805,3.820319,58.778050,50.764630,155.274143,162.401796,152.865161,158.052726,107.261645,156.473859,-0.000739,-1.477790,32.000000,-235.802851,158.122661,-0.331250,27.584308,0.691199,391609.421650,0.970272,20.902572,0.760177,3.237364,0.086353,0.084752,184.444684,32.000000,201.796027,181.886057,185.227052,164.244135,32.000000,158.568460,72.226352,65.955970,98.981167,33.974684,54.488777,22.022113,83.550085,31.735441,43.405986,59.633367,40.170069
49.831355,60.974651,161.772705,156.144779,114.271988,97.015324,29.101346,14.205542,157.792706,3.787188,58.794822,50.760656,155.271346,162.392475,152.864156,158.045465,107.258848,156.469409,-0.000738,-1.479552,32.000000,-235.802857,158.121824,-0.330937,27.582551,0.691904,391545.008700,0.971351,20.895148,0.759299,3.241561,0.085178,0.082745,184.444878,32.000000,201.797919,181.891023,185.205133,164.235013,32.000000,158.562688,72.226671,65.956195,98.982152,33.974684,54.446517,22.022113,83.550688,31.735441,43.394296,59.625450,40.354074
49.823458,60.966995,161.806279,156.146126,114.064890,97.003173,29.085758,14.205582,157.789266,3.754679,58.798684,50.759924,155.271975,162.386879,152.862301,158.038662,107.258199,156.464413,-0.000737,-1.481304,32.000000,-235.802768,158.121884,-0.331202,27.581738,0.693196,391479.913054,0.971636,20.885319,0.757406,3.248945,0.075585,0.082474,184.447491,32.000000,201.793136,181.888915,185.193277,164.232931,32.000000,158.558242,72.225420,65.956560,98.982653,33.974684,54.449052,22.022113,83.553866,31.735441,43.387372,59.620238,40.256862
49.819451,60.956623,161.792649,156.147982,114.029459,96.991137,29.089001,14.205556,157.787026,3.722389,58.799397,50.755480,155.276856,162.381211,152.863000,158.035202,107.257080,156.462835,-0.000736,-1.483064,32.000000,-235.802900,158.120062,-0.330997,27.581973,0.692677,391428.076039,0.970800,20.881473,0.758264,3.246404,0.077815,0.074633,184.450586,32.000000,201.786115,181.887315,185.207062,164.232952,32.000000,158.553361,72.225591,65.957525,98.983758,33.974684,54.474767,22.022113,83.556841,31.735441,43.379701,59.620975,40.424653
49.814456,60.942922,161.510503,156.149888,113.985039,96.987203,29.086842,14.205499,157.782090,3.690130,58.800306,50.749479,155.276237,162.373733,152.862895,158.033196,107.256336,156.459584,-0.000736,-1.484808,32.000000,-235.802995,158.117208,-0.330841,27.582319,0.692829,391375.430804,0.971348,20.881989,0.756739,3.247592,0.082176,0.084009,184.461903,32.000000,201.776172,181.883842,185.222805,164.228678,32.000000,158.547678,72.225418,65.957739,98.983111,33.974684,54.344595,22.022113,83.556718,31.735441,43.363967,59.626699,40.269628
49.808147,60.929286,161.221339,156.151725,113.953437,96.979203,29.081339,14.205439,157.775123,3.667796,58.819166,50.739875,155.274597,162.363892,152.864620,158.025018,107.252458,156.453771,-0.000736,-1.486580,32.000000,-235.803101,158.109662,-0.331063,27.584088,0.692720,391318.617099,0.971178,20.875764,0.757170,3.247580,0.075016,0.077175,184.467836,32.000000,201.766290,181.887454,185.240077,164.219801,32.000000,158.559966,72.225274,65.957035,98.982343,33.974684,54.176517,22.022113,83.560737,31.735441,43.346236,59.628194,40.208807
49.799460,60.921054,161.211605,156.154360,114.127960,96.967162,29.086438,14.205394,157.769991,3.656599,58.841307,50.733778,155.273855,162.353891,152.865176,158.017288,107.250253,156.445692,-0.000737,-1.488336,32.000000,-235.803176,158.100682,-0.331169,27.585716,0.691695,391290.282338,0.971283,20.867233,0.756500,3.242242,0.085748,0.077903,184.466220,32.000000,201.762776,181.889947,185.219943,164.209260,32.000000,158.567963,72.225272,65.958146,98.981735,33.974684,54.094868,22.022113,83.567766,31.735441,43.335314,59.631774,40.251727
49.793409,60.916443,161.449655,156.157901,114.067484,96.954856,29.092261,14.205352,157.760466,3.652586,58.869190,50.725867,155.275134,162.344030,152.866542,158.008625,107.244711,156.436289,-0.000737,-1.490102,32.000000,-235.803186,158.089880,-0.331294,27.585490,0.690589,391252.754322,0.971486,20.860125,0.757847,3.236847,0.091088,0.086601,184.464288,32.000000,201.757638,181.894591,185.204519,164.197609,32.000000,158.575505,72.225853,65.958623,98.980619,33.974684,54.216237,22.022113,83.571468,31.735441,43.330721,59.624083,40.312915
49.783572,60.914722,161.419345,156.161965,114.129385,96.942547,29.097656,14.205224,157.748570,3.651405,58.900166,50.716583,155.276433,162.332714,152.865169,157.998160,107.242589,156.427282,-0.000737,-1.491872,32.000000,-235.803393,158.078837,-0.331259,27.583879,0.690534,391203.150406,0.971360,20.860887,0.756534,3.237216,0.089627,0.082231,184.466049,32.000000,201.756757,181.890071,185.197515,164.193927,32.000000,158.576444,72.225790,65.958684,98.978726,33.974684,54.286433,22.022113,83.583267,31.735441,43.333191,59.613570,40.222526
49.777688,60.918911,161.185642,156.167046,114.150674,96.922341,29.083515,14.205237,157.738845,3.650787,58.929912,50.712569,155.277652,162.319714,152.862157,157.986085,107.240338,156.419205,-0.000736,-1.493626,32.000000,-235.803424,158.067805,-0.331262,27.580478,0.691398,391162.186865,0.971161,20.862539,0.757981,3.242390,0.080593,0.087955,184.471337,32.000000,201.749927,181.887427,185.216669,164.189640,32.000000,158.583050,72.225593,65.959295,98.976060,33.974684,54.143512,22.022113,83.588812,31.735441,43.344389,59.619126,40.241529
49.776453,60.923418,161.255715,156.172645,114.234323,96.910161,29.070085,14.205228,157.729426,3.650194,58.954027,50.703791,155.280149,162.306133,152.858999,157.973935,107.237511,156.408727,-0.000736,-1.495371,32.000000,-235.803438,158.059081,-0.331220,27.576054,0.691370,391120.450921,0.971064,20.871005,0.756181,3.242422,0.081843,0.081762,184.483390,32.000000,201.745787,181.890363,185.231026,164.182755,32.000000,158.593043,72.226896,65.960495,98.972139,33.974684,54.095120,22.022113,83.591429,31.735441,43.358052,59.621172,40.204698
49.767139,60.927243,161.438276,156.178614,114.252483,96.897965,29.066009,14.205282,157.718098,3.649837,58.972087,50.699630,155.285991,162.294084,152.860661,157.963539,107.239087,156.399954,-0.000735,-1.497136,32.000000,-235.803294,158.045591,-0.331026,27.571413,0.690547,391052.304089,0.971470,20.881284,0.754915,3.238110,0.083738,0.090240,184.489282,32.000000,201.742771,181.900307,185.238533,164.168085,32.000000,158.611692,72.228062,65.961369,98.966799,33.974684,54.232953,22.022113,83.602334,31.735441,43.372394,59.617218,40.269995
49.762490,60.930563,161.177675,156.184612,114.230771,96.885682,29.076213,14.205396,157.707473,3.649810,58.992830,50.694731,155.289852,162.281500,152.862994,157.954603,107.236888,156.387684,-0.000736,-1.498907,32.000000,-235.803060,158.033180,-0.330716,27.567169,0.690851,391014.503449,0.971835,20.887071,0.753179,3.239598,0.081358,0.087332,184.490927,32.000000,201.739967,181.907809,185.200505,164.161705,32.000000,158.617066,72.227650,65.962993,98.959715,33.974684,54.197036,22.022113,83.608276,31.735441,43.385526,59.630417,40.174177
49.758556,60.932971,161.112946,156.189987,114.163966,96.877562,29.077646,14.205275,157.694381,3.649337,59.002641,50.690019,155.293335,162.270736,152.864531,157.943676,107.236889,156.378219,-0.000736,-1.500692,32.000000,-235.803273,158.021848,-0.330537,27.563413,0.691689,390973.584406,0.972058,20.900543,0.747783,3.243873,0.089823,0.091022,184.488999,32.000000,201.739627,181.905829,185.186655,164.160997,32.000000,158.632949,72.227259,65.964655,98.952885,33.974684,54.092818,22.022113,83.613021,31.735441,43.396472,59.610855,40.271242
49.756889,60.934790,161.047687,156.195035,114.081909,96.877612,29.090249,14.205321,157.685318,3.648922,59.011389,50.687263,155.296282,162.258835,152.866358,157.934086,107.232935,156.368141,-0.000735,-1.502476,32.000000,-235.803281,158.012409,-0.330408,27.561287,0.690818,390934.783843,0.971702,20.908678,0.744638,3.238939,0.089804,0.087866,184.483248,32.000000,201.737740,181.903695,185.181423,164.171570,32.000000,158.629522,72.227230,65.964500,98.943788,33.974684,54.040397,22.022113,83.618598,31.735441,43.407489,59.620287,40.262658
49.750018,60.935747,160.982820,156.199847,114.013289,96.877622,29.084628,14.205466,157.677416,3.648025,59.013469,50.687196,155.300000,162.247276,152.868972,157.925011,107.231556,156.361503,-0.000736,-1.504236,32.000000,-235.803216,158.003912,-0.330271,27.560968,0.690681,390907.684719,0.971663,20.915161,0.740515,3.237894,0.082305,0.084450,184.490700,32.000000,201.729311,181.904474,185.211067,164.175748,32.000000,158.644743,72.226926,65.965883,98.933892,33.974684,53.988826,22.022113,83.627923,31.735441,43.416660,59.628755,40.246151
49.745218,60.934548,161.238254,156.204040,113.962646,96.877633,29.078034,14.205439,157.671036,3.647640,59.011229,50.682049,155.303946,162.237949,152.869014,157.915984,107.230214,156.356042,-0.000735,-1.506003,32.000000,-235.803271,157.997310,-0.330258,27.561888,0.690516,390918.221154,0.971283,20.918706,0.740079,3.236691,0.085435,0.083999,184.497866,32.000000,201.717301,181.911691,185.217813,164.173888,32.000000,158.647608,72.226161,65.965967,98.924229,33.974684,54.034520,22.022113,83.634656,31.735441,43.421804,59.610187,40.253047
49.741117,60.931300,161.567060,156.207243,113.936399,96.877591,29.110100,14.205434,157.662532,3.647127,59.012434,50.679338,155.307496,162.228483,152.872589,157.908237,107.225729,156.348663,-0.000735,-1.507746,32.000000,-235.803314,157.990298,-0.330319,27.564758,0.690384,390926.855892,0.971621,20.926782,0.738567,3.235834,0.082808,0.086235,184.502898,32.000000,201.707838,181.925266,185.205413,164.173829,32.000000,158.663210,72.225980,65.966556,98.914724,33.974684,54.294287,22.022113,83.641593,31.735441,43.423744,59.625322,40.239621
49.738601,60.928623,161.407382,156.211094,113.920888,96.849155,29.088808,14.205359,157.654814,3.646484,59.020603,50.669050,155.312807,162.216817,152.877017,157.900677,107.226131,156.333206,-0.000736,-1.510106,32.000000,-235.803272,157.981612,-0.330507,27.567524,0.691367,390930.698761,0.971941,20.930555,0.737530,3.241281,0.083214,0.086443,184.498090,32.000000,201.703022,181.934426,185.166320,164.169173,32.000000,158.677329,72.226742,65.967248,98.901183,33.974684,54.276534,22.022113,83.648787,31.735441,43.427036,59.613314,40.265813
49.736499,60.928480,161.434938,156.212732,113.977659,96.832972,29.099886,14.205445,157.650578,3.646398,59.027753,50.663999,155.316310,162.209799,152.879670,157.896862,107.225395,156.325607,-0.000736,-1.510676,32.000000,-235.803129,157.975742,-0.330617,27.568584,0.692555,390937.528694,0.970950,20.931556,0.738802,3.248159,0.084423,0.081129,184.495919,32.000000,201.700305,181.933077,185.142801,164.175743,32.000000,158.680007,72.227954,65.967769,98.894444,33.974684,54.245121,22.022113,83.655170,31.735441,43.430217,59.625863,40.170362
49.735268,60.930492,161.456284,156.215946,113.974970,96.812805,29.073961,14.205476,157.642219,3.646138,59.030053,50.657683,155.321759,162.199033,152.885093,157.887633,107.220824,156.312967,-0.000736,-1.510634,32.000000,-235.803175,157.968681,-0.330503,27.569416,0.691721,390820.418402,0.971422,20.931486,0.731666,3.245113,0.089074,0.088498,184.498304,32.000000,201.694291,181.936692,185.145357,164.182725,32.000000,158.683414,72.229898,65.969060,98.881284,33.974684,54.306399,22.022113,83.661142,31.735441,43.441528,59.638835,40.191565
49.733069,60.931904,161.238209,156.217551,113.970367,96.804717,29.055348,14.205469,157.640260,3.645690,59.024690,50.657006,155.322683,162.194623,152.887123,157.883058,107.218261,156.306564,-0.000736,-1.510633,32.000000,-235.803238,157.966369,-0.330582,27.569135,0.691708,390757.040134,0.970935,20.933521,0.729091,3.245804,0.085251,0.089155,184.509534,32.000000,201.685325,181.936802,185.170205,164.187197,32.000000,158.690053,72.230314,65.969563,98.874402,33.974684,54.235275,22.022113,83.665754,31.735441,43.448444,59.633475,40.334778
49.725817,60.927364,160.937006,156.220502,114.024098,96.804843,29.086112,14.205481,157.633907,3.645276,59.002525,50.655000,155.328267,162.185793,152.888038,157.878415,107.212139,156.301701,-0.000735,-1.511782,32.000000,-235.803105,157.959730,-0.330307,27.563229,0.691651,390687.323659,0.971630,20.936809,0.728155,3.246314,0.077677,0.084794,184.523461,32.000000,201.669993,181.959225,185.198948,164.184267,32.000000,158.715859,72.231044,65.973225,98.862891,33.974684,53.987295,22.022113,83.675509,31.735441,43.452687,59.623296,40.165006
49.723366,60.921456,161.001727,156.220927,114.096240,96.804690,29.084001,14.205479,157.628738,3.644614,59.011846,50.651594,155.328254,162.180601,152.890072,157.873201,107.213168,156.296356,-0.000734,-1.511806,32.000000,-235.803038,157.954980,-0.330318,27.560421,0.690824,390662.778680,0.972222,20.940500,0.727930,3.242072,0.082791,0.084796,184.522126,32.000000,201.668757,181.973531,185.157400,164.174288,32.000000,158.733856,72.232347,65.975297,98.858246,33.974684,53.991640,22.022113,83.684277,31.735441,43.450034,59.625735,40.265006
49.720837,60.917454,161.264788,156.221849,114.234136,96.788445,29.069192,14.205659,157.616921,3.644143,59.035557,50.649282,155.325665,162.169222,152.894635,157.864140,107.212253,156.285272,-0.000734,-1.511766,32.000000,-235.802959,157.943073,-0.330347,27.553300,0.689965,390673.546956,0.971339,20.943475,0.731931,3.236488,0.087187,0.086661,184.518443,32.000000,201.673573,181.975116,185.118633,164.175651,32.000000,158.746145,72.233489,65.978294,98.847737,33.974684,54.113271,22.022113,83.695087,31.735441,43.445120,59.610482,40.245197
49.720717,60.921942,161.479542,156.222925,114.429427,96.788298,29.085750,14.205743,157.605882,3.643557,59.048358,50.644487,155.325620,162.159063,152.894348,157.857061,107.209073,156.275868,-0.000734,-1.513178,32.000000,-235.802988,157.935483,-0.329982,27.547933,0.690288,390665.095660,0.971445,20.940106,0.728573,3.237949,0.088185,0.092792,184.519887,32.000000,201.671571,181.964481,185.096601,164.195027,32.000000,158.741376,72.233962,65.980221,98.839297,33.974684,54.286321,22.022113,83.700621,31.735441,43.456692,59.625381,40.265373
49.723374,60.929683,161.378470,156.224661,114.506624,96.780225,29.088429,14.205735,157.596290,3.643534,59.053731,50.638007,155.327073,162.152772,152.897161,157.850473,107.206412,156.268625,-0.000734,-1.514090,32.000000,-235.802953,157.928481,-0.329816,27.542740,0.691352,390597.604033,0.971821,20.938727,0.724659,3.243405,0.082962,0.082446,184.530973,32.000000,201.657865,181.958991,185.148108,164.202747,32.000000,158.750064,72.234343,65.981331,98.830651,33.974684,54.278118,22.022113,83.703489,31.735441,43.476776,59.623306,40.256936
49.717294,60.933509,161.352641,156.226204,114.664345,96.768234,29.100158,14.205733,157.591070,3.642680,59.054958,50.634638,155.328863,162.145770,152.898620,157.843739,107.207811,156.262166,-0.000732,-1.514650,32.000000,-235.802931,157.922210,-0.330143,27.538632,0.692284,390608.948745,0.971280,20.943337,0.723742,3.247732,0.082478,0.079853,184.543417,32.000000,201.638638,181.959377,185.193642,164.204306,32.000000,158.754355,72.235004,65.982414,98.822427,33.974684,54.217880,22.022113,83.713704,31.735441,43.492377,59.609714,40.225828
49.714469,60.934911,161.426817,156.227467,114.756125,96.756242,29.108951,14.205618,157.585798,3.642085,59.060062,50.632935,155.331774,162.139840,152.901494,157.837080,107.206701,156.256853,-0.000731,-1.517566,32.000000,-235.803001,157.915383,-0.329825,27.534981,0.691964,390589.135813,0.971073,20.948327,0.723245,3.245525,0.081450,0.078970,184.551148,32.000000,201.630816,181.972600,185.206140,164.196420,32.000000,158.786193,72.234161,65.983624,98.815024,33.974684,54.259136,22.022113,83.720729,31.735441,43.503635,59.625647,40.170729
49.709382,60.935499,161.496963,156.228616,114.771447,96.756379,29.087639,14.205661,157.579252,3.641593,59.066988,50.629153,155.328715,162.133955,152.901465,157.830139,107.206048,156.249123,-0.000733,-1.518717,32.000000,-235.802938,157.907709,-0.329906,27.533387,0.691977,390546.846363,0.970701,20.958452,0.719033,3.245403,0.083756,0.080302,184.545507,32.000000,201.631639,181.979765,185.141590,164.191892,32.000000,158.791231,72.233100,65.985407,98.806876,33.974684,54.358204,22.022113,83.732620,31.735441,43.510692,59.627309,40.340208
49.705430,60.936884,161.409225,156.229815,114.858240,96.756457,29.069499,14.205710,157.574021,3.641382,59.072705,50.628847,155.330165,162.125783,152.902461,157.824734,107.203146,156.242277,-0.000733,-1.519799,32.000000,-235.802888,157.898494,-0.329718,27.533622,0.692295,390504.181309,0.970352,20.962783,0.717827,3.247079,0.078295,0.081753,184.540488,32.000000,201.634173,181.976077,185.102962,164.201638,32.000000,158.794956,72.231683,65.988203,98.798038,33.974684,54.282554,22.022113,83.741958,31.735441,43.519830,59.612901,40.267941
49.703249,60.938714,161.487977,156.231550,114.914381,96.756607,29.073648,14.205708,157.569500,3.640857,59.069810,50.623479,155.332154,162.121600,152.908010,157.819241,107.199916,156.236345,-0.000735,-1.522127,32.000000,-235.802849,157.894401,-0.329676,27.535199,0.692670,390509.577481,0.971175,20.968645,0.715112,3.248823,0.076672,0.084923,184.536876,32.000000,201.625104,181.965749,185.102194,164.217831,32.000000,158.778665,72.231208,65.989646,98.789728,33.974684,54.311485,22.022113,83.751759,31.735441,43.529495,59.617582,40.214309
49.703698,60.937615,161.500854,156.233236,114.912370,96.751920,29.092976,14.205769,157.559733,3.639972,59.076700,50.617502,155.335137,162.112253,152.911624,157.814626,107.198082,156.230853,-0.000735,-1.522126,32.000000,-235.802732,157.888584,-0.329561,27.538262,0.692395,390519.820942,0.971870,20.974127,0.715029,3.247316,0.084199,0.082421,184.549826,32.000000,201.603823,181.960905,185.155611,164.227517,32.000000,158.771754,72.230601,65.989156,98.781370,33.974684,54.340339,22.022113,83.758940,31.735441,43.536885,59.625932,40.209761
49.696266,60.937126,161.321302,156.235133,114.923776,96.743829,29.111187,14.205733,157.550008,3.639553,59.085214,50.611755,155.341410,162.101691,152.911559,157.806495,107.195441,156.220538,-0.000737,-1.522703,32.000000,-235.802692,157.878587,-0.329558,27.541775,0.692682,390529.719277,0.971784,20.978218,0.715674,3.249043,0.082060,0.087602,184.557429,32.000000,201.587139,181.970858,185.189005,164.225064,32.000000,158.778874,72.228147,65.990064,98.772752,33.974684,54.209704,22.022113,83.771513,31.735441,43.539177,59.618625,40.210347
49.693535,60.940786,161.241907,156.237506,114.953736,96.738921,29.076591,14.205782,157.543546,3.639714,59.094350,50.607915,155.342662,162.094045,152.912655,157.798974,107.194748,156.210725,-0.000738,-1.524451,32.000000,-235.802601,157.867996,-0.329917,27.545699,0.692609,390512.587430,0.971079,20.976654,0.715115,3.249272,0.088482,0.089445,184.557214,32.000000,201.577056,181.985903,185.163218,164.219616,32.000000,158.794306,72.226037,65.991349,98.764760,33.974684,54.221950,22.022113,83.782666,31.735441,43.552280,59.629138,40.281440
49.694825,60.944843,161.148314,156.240005,115.008088,96.738887,29.084628,14.205738,157.534779,3.639257,59.104211,50.601281,155.343189,162.083181,152.914938,157.789576,107.192261,156.204753,-0.000739,-1.526192,32.000000,-235.802697,157.858628,-0.329786,27.548466,0.691910,390489.147954,0.970549,20.983869,0.713259,3.246145,0.086204,0.089310,184.545890,32.000000,201.586685,181.990570,185.094986,164.223513,32.000000,158.794477,72.225774,65.992527,98.756894,33.974684,54.143381,22.022113,83.789689,31.735441,43.565869,59.620956,40.245417
49.694454,60.948619,161.290909,156.242023,114.948139,96.738822,29.098208,14.205749,157.524009,3.638674,59.112105,50.595323,155.340945,162.072636,152.912957,157.781518,107.192401,156.195968,-0.000739,-1.527950,32.000000,-235.802706,157.848433,-0.329933,27.550075,0.691530,390476.454664,0.971722,20.990363,0.709675,3.244726,0.083685,0.086130,184.539565,32.000000,201.585785,181.980905,185.059088,164.233308,32.000000,158.785952,72.224479,65.993349,98.747772,33.974684,54.166377,22.022113,83.796426,31.735441,43.579472,59.625155,40.229863
49.689726,60.952843,161.650135,156.243613,114.909466,96.730628,28.977294,14.205786,157.516822,3.637432,59.128811,50.592096,155.342270,162.063567,152.913911,157.770484,107.189848,156.189683,-0.000740,-1.529706,32.000000,-235.802642,157.841140,-0.330040,27.550580,0.691103,390485.375887,0.971436,20.993082,0.709560,3.242758,0.089745,0.096170,184.539252,32.000000,201.575158,181.980989,185.067853,164.238203,32.000000,158.791390,72.222831,65.995015,98.740675,33.974684,54.387077,22.022113,83.808534,31.735441,43.592533,59.627889,40.166767
49.689393,60.958837,161.715020,156.245355,114.886881,96.722458,29.108002,14.205819,157.510543,3.636733,59.128036,50.594062,155.345899,162.055077,152.913874,157.765714,107.189571,156.180771,-0.000741,-1.530872,32.000000,-235.802544,157.836924,-0.329875,27.550969,0.691596,390489.397522,0.970999,20.997241,0.705589,3.245652,0.081229,0.079471,184.549881,32.000000,201.564662,181.985093,185.083180,164.234624,32.000000,158.791493,72.221375,65.997293,98.734391,33.974684,54.475587,22.022113,83.816698,31.735441,43.609015,59.624063,40.253928
49.689135,60.960964,161.638470,156.246604,114.745269,96.710330,29.097831,14.205895,157.502100,3.636398,59.114192,50.595585,155.349629,162.048703,152.913770,157.759673,107.186972,156.175594,-0.000742,-1.532054,32.000000,-235.802439,157.831648,-0.329621,27.551465,0.692916,390469.632880,0.975081,21.006368,0.705403,3.253190,0.082219,0.085474,184.555567,32.000000,201.558430,181.989392,185.089981,164.232413,32.000000,158.804310,72.220476,65.998305,98.727305,33.974684,54.472198,22.022113,83.825219,31.735441,43.622371,59.624309,40.183935
49.692956,60.957375,161.220693,156.246805,114.607336,96.710451,29.098229,14.206037,157.499741,3.636273,59.090167,50.597191,155.349227,162.044575,152.913974,157.758955,107.188374,156.173606,-0.000742,-1.533800,32.000000,-235.802181,157.829692,-0.329189,27.552159,0.693101,390444.384284,0.970643,21.012708,0.701795,3.254518,0.081192,0.088060,184.554315,32.000000,201.562488,181.992473,185.068381,164.232117,32.000000,158.806445,72.218886,65.999200,98.720930,33.974684,54.305286,22.022113,83.829896,31.735441,43.627202,59.615546,40.251213
49.692557,60.947635,160.949179,156.245679,114.543500,96.710695,29.107676,14.206126,157.495309,3.635834,59.067960,50.596458,155.348678,162.039838,152.918131,157.755458,107.187563,156.169005,-0.000741,-1.535551,32.000000,-235.802065,157.826914,-0.329135,27.552588,0.692736,390403.110074,0.970872,21.015101,0.702137,3.252994,0.073593,0.082041,184.548549,32.000000,201.562806,181.993603,185.044540,164.239676,32.000000,158.809221,72.217453,66.000759,98.715676,33.974684,54.057307,22.022113,83.834681,31.735441,43.621816,59.618094,40.274250
49.690599,60.934718,161.021205,156.243672,114.508580,96.718728,29.079305,14.206123,157.489927,3.635282,59.049484,50.594374,155.349065,162.034599,152.923465,157.752656,107.185537,156.163951,-0.000742,-1.537307,32.000000,-235.802143,157.823322,-0.329252,27.553551,0.691127,390393.768171,0.970768,21.007550,0.699867,3.244337,0.083619,0.086651,184.546729,32.000000,201.559178,181.991669,185.023332,164.252956,32.000000,158.804803,72.216962,66.003395,98.711982,33.974684,54.019382,22.022113,83.847631,31.735441,43.605933,59.626316,40.250113
49.687412,60.923835,161.129189,156.241349,114.529888,96.718736,29.058237,14.206033,157.487198,3.634575,59.031626,50.598054,155.349422,162.030452,152.927417,157.749588,107.184932,156.160148,-0.000743,-1.539096,32.000000,-235.802253,157.819187,-0.329401,27.555925,0.690098,390384.208420,0.970440,20.998225,0.698673,3.238899,0.089002,0.089282,184.542083,32.000000,201.551885,181.983292,185.039481,164.259059,32.000000,158.809667,72.215280,66.005344,98.708480,33.974684,54.150207,22.022113,83.857167,31.735441,43.592751,59.628961,40.223260
49.688565,60.913623,160.913130,156.238926,114.514657,96.718718,29.087954,14.206081,157.487632,3.634408,59.007013,50.599958,155.345076,162.024788,152.926443,157.749201,107.181642,156.157083,-0.000742,-1.540876,32.000000,-235.802294,157.819066,-0.329325,27.558056,0.690401,390405.924768,0.971476,20.987338,0.698495,3.240476,0.081156,0.082569,184.547389,32.000000,201.541799,181.981364,185.050480,164.261351,32.000000,158.805768,72.212643,66.006115,98.706407,33.974684,54.056499,22.022113,83.863363,31.735441,43.580629,59.627279,40.243143
49.687678,60.899954,161.012212,156.236201,114.483438,96.718734,29.072974,14.206100,157.483622,3.634728,58.975558,50.600251,155.342045,162.020734,152.927030,157.747395,107.179036,156.158184,-0.000741,-1.542617,32.000000,-235.802271,157.818308,-0.329379,27.559155,0.690765,390395.159473,0.972221,20.979760,0.697442,3.242857,0.077289,0.085480,184.545939,32.000000,201.544819,181.982158,185.062945,164.258683,32.000000,158.822648,72.211526,66.007683,98.706169,33.974684,54.010375,22.022113,83.872065,31.735441,43.567070,59.619175,40.258036
49.686651,60.885051,161.173871,156.233373,114.519268,96.718768,29.090113,14.206199,157.481806,3.634729,58.958079,50.599552,155.339391,162.016420,152.926446,157.744982,107.174153,156.157050,-0.000741,-1.544306,32.000000,-235.802184,157.817817,-0.329358,27.559670,0.689882,390387.748555,0.971177,20.968353,0.699396,3.238434,0.074298,0.078079,184.537964,32.000000,201.541617,181.986140,185.028456,164.258250,32.000000,158.812934,72.211074,66.008508,98.705533,33.974684,54.140235,22.022113,83.883943,31.735441,43.546876,59.624240,40.222013
49.685649,60.868867,161.188430,156.229709,114.479506,96.710700,29.077162,14.206173,157.479862,3.634244,58.942693,50.598165,155.337805,162.014256,152.924385,157.742734,107.174749,156.154225,-0.000741,-1.546061,32.000000,-235.802164,157.815398,-0.329373,27.559039,0.690204,390376.130014,0.971661,20.955603,0.702482,3.240486,0.079073,0.080399,184.537243,32.000000,201.538099,181.981572,185.004994,164.260415,32.000000,158.815814,72.210446,66.010602,98.706075,33.974684,54.163923,22.022113,83.890007,31.735441,43.526388,59.627938,40.243950
49.686508,60.862587,161.265370,156.227288,114.515352,96.706677,29.109504,14.206104,157.479566,3.634167,58.932763,50.599908,155.336716,162.014269,152.922929,157.740533,107.172892,156.152331,-0.000740,-1.547206,32.000000,-235.802193,157.816994,-0.329474,27.557326,0.690768,390367.287951,0.971073,20.941764,0.706871,3.243806,0.079857,0.087765,184.534003,32.000000,201.535883,181.974258,184.996504,164.266265,32.000000,158.802702,72.210239,66.010951,98.706311,33.974684,54.190997,22.022113,83.896968,31.735441,43.516585,59.626404,40.254074
49.691717,60.851669,161.352064,156.223658,114.501926,96.706774,29.005495,14.206119,157.479039,3.634063,58.912497,50.602870,155.334868,162.013354,152.921652,157.741680,107.171199,156.150898,-0.000739,-1.548935,32.000000,-235.802016,157.819080,-0.329291,27.554317,0.690763,390313.749201,0.971405,20.926619,0.705043,3.244165,0.086675,0.088570,184.531971,32.000000,201.533566,181.970045,184.985666,164.268307,32.000000,158.801730,72.209908,66.012136,98.707403,33.974684,54.241508,22.022113,83.898371,31.735441,43.503861,59.607344,40.442115
49.694587,60.838681,161.237982,156.219624,114.461603,96.706768,29.114250,14.206129,157.483751,3.633911,58.884309,50.604552,155.331382,162.017324,152.919626,157.745034,107.171310,156.153005,-0.000740,-1.550708,32.000000,-235.801995,157.823117,-0.329343,27.550793,0.691033,390292.528517,0.970251,20.919450,0.706074,3.245657,0.084230,0.092226,184.525964,32.000000,201.532750,181.967774,184.961384,164.266896,32.000000,158.793351,72.210055,66.012935,98.708438,33.974684,54.198351,22.022113,83.904037,31.735441,43.489450,59.621516,40.218271
49.695867,60.822104,161.387479,156.214870,114.307053,96.714820,29.094298,14.206149,157.487262,3.634254,58.841812,50.605494,155.328481,162.021290,152.918131,157.748568,107.169492,156.158884,-0.000741,-1.551867,32.000000,-235.801949,157.827785,-0.329361,27.547834,0.691331,390278.517566,0.973591,20.903130,0.707143,3.247062,0.083983,0.084308,184.523423,32.000000,201.534878,181.955889,184.956452,164.280097,32.000000,158.782449,72.210525,66.014596,98.709843,33.974684,54.290266,22.022113,83.908326,31.735441,43.470496,59.623827,40.218124
49.698703,60.800795,161.386787,156.209272,114.177964,96.735142,29.148631,14.206248,157.491589,3.633864,58.800285,50.606845,155.324268,162.030199,152.919057,157.754628,107.166901,156.165603,-0.000739,-1.553060,32.000000,-235.801950,157.833157,-0.328931,27.547340,0.690940,390260.304948,0.969859,20.887166,0.707950,3.244578,0.084099,0.091694,184.530874,32.000000,201.521113,181.951068,184.982707,164.279629,32.000000,158.782053,72.209972,66.015569,98.710947,33.974684,54.300269,22.022113,83.911718,31.735441,43.439902,59.620100,40.197655
49.701250,60.777867,161.352430,156.202439,114.119701,96.747091,29.080544,14.206234,157.497393,3.633504,58.762041,50.607612,155.322631,162.035028,152.917268,157.759863,107.161785,156.171557,-0.000738,-1.554825,32.000000,-235.801916,157.836605,-0.328799,27.548339,0.691574,390274.635655,0.970535,20.869261,0.712330,3.247503,0.082316,0.083963,184.537830,32.000000,201.519548,181.954125,185.001825,164.276149,32.000000,158.795495,72.210116,66.016465,98.713401,33.974684,54.278369,22.022113,83.917615,31.735441,43.406428,59.626837,40.237567
49.701709,60.753931,161.303960,156.194971,114.159256,96.759188,29.085172,14.206253,157.501669,3.633094,58.741902,50.609525,155.315481,162.039084,152.917258,157.765626,107.161804,156.177163,-0.000738,-1.556576,32.000000,-235.801918,157.838136,-0.328735,27.551994,0.691647,390332.886814,0.968814,20.845013,0.717852,3.247304,0.087452,0.085494,184.538188,32.000000,201.517152,181.961130,184.988705,164.265598,32.000000,158.810635,72.210664,66.018984,98.716804,33.974684,54.229889,22.022113,83.922671,31.735441,43.370381,59.620100,40.166180
49.703390,60.735551,161.285139,156.187528,114.171989,96.763080,29.084705,14.206210,157.503914,3.633351,58.736643,50.610424,155.306463,162.043470,152.916817,157.770507,107.158054,156.183014,-0.000737,-1.560072,32.000000,-235.802091,157.842733,-0.328841,27.556705,0.691502,390360.356043,0.971089,20.819444,0.725563,3.246446,0.085801,0.088417,184.530071,32.000000,201.524355,181.958095,184.949477,164.258746,32.000000,158.813028,72.211801,66.020075,98.719990,33.974684,54.230911,22.022113,83.925864,31.735441,43.339053,59.610137,40.262365
