OSU 80 Ton Compressor Load Stand
49.699986,60.723684,161.230655,156.180806,114.157304,96.762964,29.094267,14.206360,157.503304,3.633238,58.735233,50.607245,155.298392,162.045734,152.914872,157.771565,107.156051,156.184518,-0.000737,-1.561228,32.000000,-235.802000,157.843378,-0.328851,27.561153,0.691262,390378.863163,0.970985,20.795031,0.727989,3.245441,0.083675,0.080900,184.536326,32.000000,201.528782,181.944257,184.917138,164.264773,32.000000,158.800979,72.213054,66.020633,98.722143,33.974684,54.213998,22.022113,83.934868,31.735441,43.319151,59.625794,40.259504
49.700547,60.717311,161.284454,156.175557,114.054063,96.762957,29.088002,14.206321,157.502419,3.632842,58.734023,50.608542,155.294203,162.046567,152.910193,157.770416,107.151715,156.186086,-0.000738,-1.562953,32.000000,-235.802015,157.842646,-0.328756,27.565219,0.690755,390368.434012,0.970679,20.766572,0.736947,3.244078,0.081890,0.081937,184.544275,32.000000,201.528384,181.936843,184.927983,164.272954,32.000000,158.784304,72.213574,66.020724,98.723056,33.974684,54.216261,22.022113,83.942842,31.735441,43.313159,59.623916,40.178726
49.698398,60.713860,161.252664,156.171882,113.935809,96.762823,28.974226,14.206270,157.504628,3.632925,58.725832,50.607862,155.292644,162.047295,152.906170,157.770957,107.147787,156.189237,-0.000736,-1.564698,32.000000,-235.801986,157.845337,-0.328842,27.567886,0.690755,390368.434012,0.970679,20.766572,0.736947,3.244078,0.078323,0.081141,184.554324,32.000000,201.517432,181.943143,184.957991,164.257107,32.000000,158.780025,72.215186,66.021635,98.724690,33.974684,54.233129,22.022113,83.953624,31.735441,43.309904,59.616845,40.251286
49.701772,60.706253,161.171095,156.168665,113.854996,96.762762,29.103110,14.206267,157.508348,3.632979,58.708287,50.610653,155.289508,162.050439,152.900391,157.768111,107.146268,156.194107,-0.000736,-1.566443,32.000000,-235.801871,157.846703,-0.328964,27.569019,0.690832,390367.654036,0.970859,20.759616,0.741967,3.245124,0.085666,0.078580,184.555671,32.000000,201.518911,181.949335,184.930600,164.239357,32.000000,158.780886,72.216168,66.023533,98.725861,33.974684,54.185354,22.022113,83.956908,31.735441,43.306528,59.633072,40.235733
49.700175,60.694974,161.245530,156.165289,113.870735,96.783084,29.092086,14.206267,157.510517,3.632696,58.693193,50.614873,155.283905,162.050168,152.896075,157.770282,107.142341,156.195764,-0.000736,-1.568242,32.000000,-235.801875,157.847844,-0.328749,27.567908,0.690667,390371.848217,0.974708,20.758393,0.747269,3.244625,0.084473,0.088358,184.547022,32.000000,201.531461,181.949079,184.870410,164.231610,32.000000,158.770978,72.217333,66.025744,98.727858,33.974684,54.199733,22.022113,83.967302,31.735441,43.293692,59.616707,40.261925
49.703784,60.681767,161.264830,156.161348,113.852195,96.795259,29.100602,14.206367,157.512135,3.632865,58.675450,50.613979,155.279456,162.050460,152.892842,157.770082,107.138269,156.197351,-0.000737,-1.568827,32.000000,-235.801742,157.850993,-0.328615,27.565607,0.690278,390362.576189,0.970299,20.747288,0.750912,3.242764,0.078125,0.079709,184.539230,32.000000,201.542128,181.937048,184.831807,164.236300,32.000000,158.746143,72.218517,66.027420,98.729727,33.974684,54.226995,22.022113,83.967409,31.735441,43.275747,59.624899,40.186650
49.707667,60.667784,161.036997,156.156812,113.858552,96.803269,29.099602,14.206343,157.512324,3.633322,58.657581,50.614442,155.274931,162.051534,152.888983,157.772605,107.134958,156.199492,-0.000737,-1.569406,32.000000,-235.801845,157.851871,-0.328639,27.561429,0.690727,390438.417970,0.970876,20.737666,0.755561,3.244365,0.087240,0.092271,184.545214,32.000000,201.535418,181.923350,184.853718,164.240921,32.000000,158.722265,72.220274,66.029003,98.731956,33.974684,54.154961,22.022113,83.968684,31.735441,43.256809,59.613550,40.259210
49.703702,60.653917,160.803840,156.151739,113.827268,96.803327,29.094585,14.206318,157.512633,3.632418,58.646436,50.616942,155.270348,162.048673,152.886324,157.769750,107.131779,156.201012,-0.000736,-1.571151,32.000000,-235.801872,157.855399,-0.328606,27.557240,0.690862,390476.169421,0.970603,20.720716,0.760324,3.244518,0.079792,0.083171,184.558885,32.000000,201.521656,181.918233,184.898099,164.234452,32.000000,158.710815,72.221998,66.030223,98.733932,33.974684,53.982060,22.022113,83.977738,31.735441,43.237422,59.628853,40.214749
49.705506,60.642333,160.652650,156.146342,113.815250,96.803321,29.102675,14.206274,157.513574,3.618480,58.641587,50.617390,155.264118,162.048611,152.881338,157.768679,107.131133,156.201808,-0.000737,-1.572388,32.000000,-235.801926,157.860861,-0.328636,27.553624,0.690108,390494.574177,0.970597,20.702708,0.764569,3.239681,0.079242,0.084953,184.572406,32.000000,201.512956,181.922084,184.910978,164.216703,32.000000,158.717666,72.223234,66.031051,98.735508,33.974684,53.885648,22.022113,83.983014,31.735441,43.218136,59.632934,40.240868
49.703093,60.635202,160.445436,156.140833,113.846839,96.803237,29.096878,14.206420,157.515189,3.587826,58.637324,50.617606,155.255884,162.047923,152.873563,157.766817,107.132553,156.201923,-0.000736,-1.573541,32.000000,-235.801781,157.863785,-0.328660,27.551391,0.689382,390486.323425,0.970815,20.692951,0.768411,3.235249,0.075831,0.082511,184.570222,32.000000,201.511601,181.930862,184.867015,164.201331,32.000000,158.721026,72.224225,66.033513,98.737134,33.974684,53.756122,22.022113,83.992199,31.735441,43.210369,59.619785,40.246958
49.703712,60.630445,160.468086,156.135391,113.942823,96.811811,29.095040,14.206467,157.518273,3.542468,58.630356,50.619865,155.246271,162.048143,152.866359,157.764827,107.131978,156.201930,-0.000738,-1.575856,32.000000,-235.801791,157.867963,-0.328624,27.549061,0.688866,390471.259001,0.970476,20.679497,0.769402,3.232090,0.076205,0.081742,184.562885,32.000000,201.516570,181.925640,184.804748,164.194402,32.000000,158.721129,72.225825,66.035891,98.739070,33.974684,53.675522,22.022113,84.000573,31.735441,43.205302,59.615527,40.241015
49.704030,60.621752,160.615499,156.129503,114.103888,96.815669,29.106357,14.206370,157.518633,3.493962,58.619522,50.619300,155.240652,162.049015,152.861966,157.762008,107.130127,156.202428,-0.000736,-1.578164,32.000000,-235.801909,157.872210,-0.328805,27.547928,0.688180,390461.523729,0.970702,20.674867,0.768033,3.228077,0.083644,0.085992,184.563016,32.000000,201.517511,181.910909,184.784059,164.197568,32.000000,158.708221,72.228358,66.037910,98.740943,33.974684,53.767824,22.022113,84.004451,31.735441,43.198155,59.609469,40.273663
49.701502,60.611474,160.753436,156.123463,114.223834,96.816745,29.099577,14.206401,157.519773,3.444629,58.617479,50.618532,155.237185,162.046907,152.855848,157.761793,107.127660,156.202397,-0.000736,-1.579909,32.000000,-235.801947,157.877097,-0.328782,27.547699,0.688361,390490.420151,0.970824,20.669469,0.768611,3.228493,0.089113,0.088239,184.574600,32.000000,201.507137,181.894217,184.825672,164.201745,32.000000,158.710348,72.230741,66.039926,98.741960,33.974684,53.852679,22.022113,84.013103,31.735441,43.184109,59.610659,40.243876
49.695337,60.601959,160.806634,156.117568,114.284851,96.804675,29.081665,14.206437,157.519743,3.395521,58.616205,50.618130,155.232831,162.043809,152.851629,157.759960,107.126714,156.201039,-0.000735,-1.581646,32.000000,-235.801849,157.879570,-0.328510,27.547866,0.688937,390498.333299,0.970456,20.660446,0.770680,3.231438,0.081021,0.086530,184.588175,32.000000,201.493576,181.892639,184.873127,164.191407,32.000000,158.709940,72.233373,66.041519,98.742450,33.974684,53.884030,22.022113,84.024915,31.735441,43.171980,59.624496,40.175571
49.697074,60.593855,160.544930,156.112881,114.358402,96.804756,29.070333,14.206522,157.520791,3.346508,58.605915,50.619489,155.228177,162.044277,152.846886,157.756502,107.123475,156.201825,-0.000734,-1.583373,32.000000,-235.801732,157.886228,-0.328492,27.547729,0.689480,390496.334552,0.970721,20.652790,0.773133,3.234378,0.080532,0.087301,184.597560,32.000000,201.493359,181.894263,184.862024,164.176227,32.000000,158.727346,72.235424,66.042239,98.742423,33.974684,53.780601,22.022113,84.035509,31.735441,43.161416,59.618074,40.230964
49.700263,60.580790,160.507584,156.108437,114.416022,96.804696,29.135731,14.206460,157.520880,3.297527,58.584533,50.616996,155.222785,162.046723,152.838833,157.756808,107.121479,156.204419,-0.000732,-1.585130,32.000000,-235.801890,157.890028,-0.328428,27.546287,0.689651,390441.256415,0.971306,20.649665,0.773486,3.235850,0.082738,0.091784,184.593529,32.000000,201.501379,181.890476,184.827894,164.169915,32.000000,158.718029,72.238935,66.042679,98.741035,33.974684,53.684143,22.022113,84.036529,31.735441,43.147342,59.630702,40.254001
49.702744,60.563329,160.634447,156.103602,114.427103,96.812666,29.065277,14.206512,157.523612,3.248782,58.573494,50.614658,155.215187,162.047691,152.836000,157.756200,107.120939,156.207500,-0.000732,-1.588024,32.000000,-235.801834,157.894188,-0.328086,27.542547,0.688647,390436.486680,0.971627,20.639761,0.777068,3.230470,0.079856,0.081182,184.594463,32.000000,201.505860,181.872197,184.809151,164.181476,32.000000,158.712471,72.242621,66.043127,98.738615,33.974684,53.740314,22.022113,84.043151,31.735441,43.123606,59.617032,40.173810
49.705857,60.544468,160.727378,156.098364,114.477896,96.820663,29.099873,14.206463,157.525298,3.199583,58.568317,50.610639,155.210662,162.048160,152.832565,157.755212,107.118402,156.208921,-0.000731,-1.589785,32.000000,-235.801895,157.900141,-0.328387,27.538051,0.688478,390421.182434,0.969344,20.623390,0.780195,3.229512,0.088324,0.092508,184.605949,32.000000,201.499179,181.864619,184.826113,164.179360,32.000000,158.697134,72.244958,66.043418,98.737101,33.974684,53.773480,22.022113,84.044052,31.735441,43.093270,59.618703,40.410200
49.702927,60.525878,160.971525,156.093182,114.698573,96.820493,29.092139,14.206418,157.529029,3.150689,58.561349,50.609604,155.206263,162.051110,152.827699,157.754985,107.113912,156.211673,-0.000731,-1.591506,32.000000,-235.801976,157.904356,-0.328571,27.533272,0.689032,390431.154733,0.971676,20.603356,0.782078,3.231903,0.075930,0.081789,184.614830,32.000000,201.489366,181.859957,184.844291,164.181877,32.000000,158.692373,72.248374,66.044945,98.735434,33.974684,53.884231,22.022113,84.052528,31.735441,43.065815,59.614435,40.215483
49.708072,60.509527,160.969735,156.088744,114.627075,96.820393,29.104412,14.206398,157.533590,3.101085,58.555739,50.609776,155.200863,162.053839,152.821413,157.757796,107.108912,156.215497,-0.000730,-1.593234,32.000000,-235.802010,157.911323,-0.329022,27.529369,0.689458,390441.815615,0.970486,20.581268,0.785235,3.233570,0.089713,0.093093,184.616414,32.000000,201.484833,181.865830,184.852565,164.163477,32.000000,158.686766,72.251545,66.044676,98.732304,33.974684,53.969077,22.022113,84.056899,31.735441,43.041007,59.622667,40.260091
49.703115,60.491547,160.661331,156.084538,114.544468,96.820233,29.103705,14.206451,157.535825,3.051908,58.558613,50.606989,155.195961,162.059198,152.816518,157.757629,107.110662,156.217878,-0.000730,-1.593217,32.000000,-235.801813,157.917778,-0.328995,27.525085,0.690483,390428.101128,0.970757,20.565716,0.790925,3.238673,0.083357,0.086862,184.613035,32.000000,201.483292,181.860442,184.823673,164.151970,32.000000,158.683264,72.253837,66.044120,98.728295,33.974684,53.798876,22.022113,84.062830,31.735441,43.012687,59.627525,40.263245
49.695284,60.475092,160.651597,156.080754,114.439241,96.820372,29.116077,14.206515,157.534930,3.002812,58.579467,50.599596,155.191490,162.058595,152.810704,157.754322,107.109838,156.216362,-0.000731,-1.593176,32.000000,-235.801595,157.922434,-0.328994,27.521809,0.690470,390413.431932,0.970194,20.544030,0.797592,3.238302,0.079493,0.086036,184.611839,32.000000,201.480542,181.862664,184.793010,164.147910,32.000000,158.674666,72.256776,66.044225,98.725906,33.974684,53.733589,22.022113,84.077395,31.735441,42.986748,59.615910,40.281734
49.694847,60.465026,160.611201,156.078129,114.321756,96.820228,29.102139,14.206617,157.531099,2.952614,58.615157,50.592019,155.191097,162.056653,152.802140,157.750563,107.108139,156.214176,-0.000730,-1.593137,32.000000,-235.801451,157.920314,-0.329225,27.520984,0.689473,390390.114390,0.970277,20.531189,0.796879,3.232420,0.086251,0.098320,184.610102,32.000000,201.479183,181.849958,184.783486,164.152670,32.000000,158.660933,72.260459,66.044884,98.722629,33.974684,53.719385,22.022113,84.087660,31.735441,42.969576,59.628322,40.270802
49.689937,60.464600,160.556280,156.077408,114.186572,96.820215,29.102531,14.206677,157.529389,2.902461,58.645650,50.587327,155.188842,162.054134,152.795372,157.746930,107.108387,156.210903,-0.000731,-1.594321,32.000000,-235.801429,157.919044,-0.329223,27.522992,0.689601,390376.699581,0.969991,20.522854,0.797042,3.232733,0.083152,0.093856,184.617839,32.000000,201.459252,181.850893,184.818087,164.153407,32.000000,158.639032,72.264169,66.045248,98.720073,33.974684,53.668875,22.022113,84.101027,31.735441,42.965967,59.617946,40.249379
49.689752,60.464188,160.669883,156.078207,114.215381,96.820191,29.102101,14.206639,157.528183,2.852997,58.659556,50.582997,155.185342,162.052457,152.790684,157.743012,107.107749,156.210363,-0.000730,-1.596094,32.000000,-235.801428,157.921097,-0.329609,27.525275,0.689454,390367.256127,0.970438,20.513241,0.797789,3.231949,0.074080,0.088323,184.625190,32.000000,201.447147,181.851909,184.831806,164.144474,32.000000,158.641637,72.266731,66.046349,98.717498,33.974684,53.687751,22.022113,84.107850,31.735441,42.969707,59.616255,40.262732
49.691571,60.460203,160.733088,156.079946,114.167268,96.832303,29.085735,14.206702,157.528219,2.803769,58.666091,50.578538,155.182630,162.049753,152.785872,157.740351,107.104791,156.209335,-0.000730,-1.597844,32.000000,-235.801388,157.923046,-0.329828,27.528072,0.689265,390369.279581,0.970529,20.517906,0.796114,3.231163,0.078088,0.081516,184.627386,32.000000,201.435225,181.862152,184.834119,164.123618,32.000000,158.639159,72.268959,66.045843,98.714665,33.974684,53.758722,22.022113,84.115375,31.735441,42.970885,59.626699,40.230303
49.688150,60.449071,160.703436,156.081505,114.175097,96.827970,29.138289,14.206749,157.525034,2.753975,58.684339,50.573593,155.180436,162.046151,152.782033,157.736153,107.101347,156.205489,-0.000731,-1.599624,32.000000,-235.801418,157.922483,-0.329837,27.530166,0.689632,390370.177650,0.970546,20.517686,0.796516,3.233461,0.087119,0.094275,184.633037,32.000000,201.426947,181.864329,184.831092,164.115299,32.000000,158.638791,72.271158,66.045069,98.711328,33.974684,53.742350,22.022113,84.123197,31.735441,42.955795,59.615969,40.239181
49.681436,60.439656,160.605979,156.083224,114.230367,96.815848,29.149473,14.206705,157.520284,2.704499,58.710120,50.565872,155.179724,162.042239,152.779568,157.729712,107.096735,156.199534,-0.000731,-1.601360,32.000000,-235.801553,157.921333,-0.329688,27.530668,0.689845,390418.335976,0.971164,20.511815,0.799026,3.234615,0.085099,0.092171,184.635920,32.000000,201.416203,181.866094,184.847676,164.101076,32.000000,158.643888,72.273330,66.045151,98.707439,33.974684,53.688316,22.022113,84.136510,31.735441,42.939958,59.618969,40.251947
49.678034,60.432854,160.464874,156.085600,114.353507,96.811861,29.120858,14.206784,157.512939,2.654581,58.737953,50.564180,155.179333,162.034462,152.778243,157.725744,107.095021,156.193876,-0.000729,-1.603117,32.000000,-235.801501,157.920639,-0.329518,27.530927,0.689681,390395.442990,0.969414,20.504231,0.800794,3.234241,0.081320,0.098050,184.636743,32.000000,201.406067,181.873753,184.838777,164.084158,32.000000,158.654484,72.275525,66.045182,98.703773,33.974684,53.589964,22.022113,84.153935,31.735441,42.931993,59.623336,40.178506
49.676871,60.431997,160.786307,156.089398,114.420578,96.803814,29.125203,14.206841,157.509538,2.604588,58.749755,50.563573,155.179707,162.027242,152.773960,157.721037,107.095266,156.189854,-0.000729,-1.606013,32.000000,-235.801330,157.921834,-0.329493,27.528737,0.689301,390347.597371,0.969041,20.501778,0.802810,3.232716,0.081763,0.092097,184.633937,32.000000,201.406792,181.879941,184.808276,164.077251,32.000000,158.656297,72.277470,66.044995,98.699576,33.974684,53.682615,22.022113,84.164048,31.735441,42.929724,59.627840,40.282468
49.678033,60.421901,160.812198,156.093278,114.450839,96.799783,29.060307,14.206854,157.506243,2.554742,58.758567,50.560009,155.178110,162.020943,152.769326,157.714617,107.096035,156.186276,-0.000730,-1.607763,32.000000,-235.801347,157.924181,-0.329492,27.524033,0.688778,390328.055224,0.970009,20.498505,0.802058,3.230097,0.090732,0.085624,184.633729,32.000000,201.401009,181.877047,184.791857,164.078650,32.000000,158.649057,72.279135,66.044913,98.693629,33.974684,53.727812,22.022113,84.173176,31.735441,42.920436,59.624122,40.305725
49.675803,60.410064,160.903326,156.097146,114.392619,96.799815,29.067150,14.206866,157.506274,2.505305,58.759094,50.559089,155.179621,162.022112,152.766608,157.711965,107.094449,156.182588,-0.000730,-1.609526,32.000000,-235.801315,157.929817,-0.329508,27.518064,0.689977,390295.320322,0.969806,20.498854,0.800058,3.236643,0.087829,0.093275,184.636333,32.000000,201.392090,181.873540,184.806661,164.080456,32.000000,158.638892,72.280215,66.043849,98.686310,33.974684,53.793934,22.022113,84.179922,31.735441,42.905679,59.628214,40.232064
49.670619,60.395038,160.950237,156.100866,114.343412,96.799854,29.089031,14.206788,157.503816,2.455385,58.756700,50.554907,155.184090,162.017912,152.766393,157.709512,107.094282,156.180261,-0.000730,-1.610100,32.000000,-235.801349,157.931370,-0.329491,27.511973,0.690125,390263.552846,0.971880,20.487552,0.797730,3.237089,0.081582,0.092132,184.642767,32.000000,201.380178,181.873302,184.826849,164.083022,32.000000,158.635437,72.280799,66.043154,98.678085,33.974684,53.791954,22.022113,84.194353,31.735441,42.883367,59.624290,40.220252
49.671552,60.375739,161.195370,156.104002,114.351029,96.799830,29.089185,14.206734,157.504793,2.405607,58.753738,50.553922,155.186670,162.013682,152.765986,157.706439,107.092609,156.174500,-0.000729,-1.610692,32.000000,-235.801305,157.934246,-0.329182,27.507682,0.690618,390253.804287,0.971669,20.478029,0.797709,3.239068,0.083298,0.096351,184.639698,32.000000,201.367709,181.882256,184.845415,164.075811,32.000000,158.638173,72.280889,66.042481,98.669928,33.974684,53.935121,22.022113,84.205246,31.735441,42.854593,59.624663,40.179020
49.672360,60.357133,161.258844,156.106673,114.400796,96.799778,29.091509,14.206657,157.508839,2.356250,58.738654,50.553410,155.189120,162.011658,152.766747,157.705736,107.091886,156.176815,-0.000729,-1.612440,32.000000,-235.801465,157.940323,-0.329119,27.506718,0.690982,390238.618268,0.971012,20.468380,0.796861,3.240351,0.075930,0.086679,184.632191,32.000000,201.359424,181.888666,184.828353,164.067029,32.000000,158.638936,72.282440,66.042806,98.662550,33.974684,54.011921,22.022113,84.211352,31.735441,42.824615,59.620395,40.288117
49.675441,60.333545,161.144135,156.108694,114.470277,96.799975,29.096948,14.206682,157.510089,2.306136,58.714511,50.551352,155.190848,162.013141,152.767230,157.705523,107.092118,156.177214,-0.000729,-1.614233,32.000000,-235.801504,157.945324,-0.329138,27.507417,0.691945,390216.474254,0.970937,20.448113,0.796023,3.245225,0.079895,0.092099,184.627079,32.000000,201.356678,181.888589,184.806065,164.068356,32.000000,158.646777,72.283050,66.043454,98.654294,33.974684,53.985616,22.022113,84.218547,31.735441,42.791562,59.627565,40.161485
49.671410,60.305547,161.255365,156.109787,114.507397,96.800090,29.125307,14.206737,157.510230,2.256050,58.703087,50.548245,155.187839,162.013929,152.768424,157.707234,107.092856,156.177936,-0.000729,-1.616009,32.000000,-235.801635,157.950636,-0.329281,27.510854,0.692155,390193.777320,0.970794,20.428668,0.797754,3.246450,0.075973,0.090258,184.616466,32.000000,201.356970,181.879597,184.780115,164.083984,32.000000,158.632606,72.284188,66.042628,98.646098,33.974684,53.954078,22.022113,84.232490,31.735441,42.745440,59.620552,40.278652
49.675844,60.277412,161.435873,156.110114,114.405567,96.791886,29.098548,14.206641,157.512686,2.205966,58.690823,50.541460,155.188743,162.013931,152.771506,157.706912,107.095654,156.179791,-0.000728,-1.617750,32.000000,-235.801817,157.953897,-0.329447,27.515752,0.691623,390162.925340,0.970488,20.401885,0.797696,3.243940,0.087831,0.092430,184.618085,32.000000,201.340470,181.874653,184.822816,164.088391,32.000000,158.624942,72.284487,66.041399,98.636216,33.974684,54.097347,22.022113,84.238394,31.735441,42.698758,59.622421,40.248132
49.674555,60.251881,161.188377,156.110768,114.370393,96.791826,29.103756,14.206667,157.513963,2.156034,58.686393,50.538747,155.188731,162.015260,152.770577,157.708561,107.094189,156.179809,-0.000729,-1.619493,32.000000,-235.801872,157.958899,-0.329475,27.520513,0.691950,390129.624735,0.969558,20.378068,0.797274,3.246442,0.082214,0.085287,184.626848,32.000000,201.317868,181.877736,184.850839,164.086850,32.000000,158.628550,72.284830,66.040027,98.624845,33.974684,54.044612,22.022113,84.246684,31.735441,42.654894,59.626542,40.239401
49.673775,60.229368,160.956229,156.111824,114.261004,96.791907,29.071619,14.206628,157.515101,2.105510,58.695733,50.534228,155.188662,162.015240,152.769060,157.707066,107.091422,156.181607,-0.000729,-1.621244,32.000000,-235.801889,157.962160,-0.329768,27.525530,0.692316,390052.765382,0.970200,20.345334,0.795283,3.249786,0.083804,0.086574,184.622481,32.000000,201.307153,181.899334,184.855436,164.075428,32.000000,158.650069,72.285995,66.039655,98.613415,33.974684,53.870974,22.022113,84.255938,31.735441,42.614972,59.616933,40.262952
49.672933,60.209838,161.184745,156.113415,114.145992,96.791839,29.083793,14.206605,157.518452,2.056108,58.703908,50.530289,155.186662,162.017822,152.769839,157.710310,107.089213,156.181076,-0.000729,-1.623018,32.000000,-235.801999,157.966715,-0.329956,27.530505,0.691252,390024.158286,0.969988,20.321140,0.796758,3.244888,0.086495,0.088347,184.609319,32.000000,201.312112,181.909082,184.795746,164.067569,32.000000,158.664466,72.288130,66.038428,98.601741,33.974684,53.889560,22.022113,84.266355,31.735441,42.580131,59.638235,40.255395
49.671584,60.193260,161.557529,156.115670,113.986398,96.791639,29.120073,14.206635,157.521231,2.012985,58.705611,50.522589,155.187307,162.020098,152.770195,157.712347,107.090715,156.183217,-0.000729,-1.623592,32.000000,-235.802049,157.968419,-0.329951,27.533968,0.690244,390002.329090,0.971021,20.299435,0.800308,3.240266,0.080386,0.088157,184.591012,32.000000,201.312482,181.913719,184.749499,164.068821,32.000000,158.657099,72.289842,66.038673,98.590860,33.974684,54.123384,22.022113,84.276240,31.735441,42.552839,59.622549,40.171903
49.672309,60.173309,161.746377,156.118764,113.975416,96.791655,29.088393,14.206674,157.519924,1.989382,58.705680,50.517891,155.190084,162.019385,152.772051,157.712889,107.089779,156.182638,-0.000728,-1.626628,32.000000,-235.802037,157.968784,-0.329653,27.535081,0.690926,389981.603998,0.970581,20.280779,0.802285,3.244921,0.074766,0.083416,184.585784,32.000000,201.308856,181.903699,184.751814,164.078544,32.000000,158.654052,72.292138,66.037254,98.580930,33.974684,54.286105,22.022113,84.284546,31.735441,42.521520,59.614770,40.207266
49.673018,60.152738,161.762975,156.121808,113.900076,96.791786,29.090983,14.206805,157.517423,1.980515,58.708547,50.512298,155.193368,162.020069,152.778581,157.713732,107.087325,156.183507,-0.000727,-1.628547,32.000000,-235.801905,157.966859,-0.329678,27.534876,0.692192,389958.160112,0.969357,20.265601,0.801717,3.252514,0.082667,0.082394,184.598658,32.000000,201.295756,181.907689,184.802248,164.084546,32.000000,158.641310,72.294607,66.035973,98.569616,33.974684,54.344378,22.022113,84.294398,31.735441,42.487568,59.627997,40.172417
49.667511,60.134104,161.839558,156.125075,113.855347,96.779803,29.091868,14.206721,157.516498,1.979202,58.722246,50.511148,155.196948,162.017649,152.782865,157.711384,107.086061,156.182901,-0.000726,-1.630325,32.000000,-235.801967,157.963256,-0.329606,27.533335,0.692808,389934.804355,0.970346,20.244898,0.802401,3.256269,0.084470,0.083767,184.604879,32.000000,201.283502,181.918660,184.828303,164.076236,32.000000,158.652649,72.295067,66.034314,98.557973,33.974684,54.392314,22.022113,84.309147,31.735441,42.452388,59.630338,40.188117
49.668315,60.119965,161.712626,156.128840,113.798165,96.767615,29.110080,14.206776,157.515492,1.978495,58.728278,50.507753,155.197179,162.016256,152.785348,157.709887,107.087299,156.183740,-0.000726,-1.632091,32.000000,-235.801763,157.960171,-0.329493,27.530182,0.692827,389913.223273,0.970193,20.223590,0.805232,3.256556,0.078544,0.086887,184.600185,32.000000,201.280907,181.935531,184.808521,164.064844,32.000000,158.655144,72.297256,66.033473,98.547841,33.974684,54.360289,22.022113,84.317967,31.735441,42.428790,59.623621,40.285109
49.665337,60.104944,161.508543,156.133477,113.728150,96.779412,29.074938,14.206624,157.513950,1.977601,58.725891,50.502804,155.200570,162.015793,152.787252,157.711318,107.086887,156.183124,-0.000726,-1.633842,32.000000,-235.801934,157.958535,-0.329454,27.526996,0.693100,389848.076023,0.970113,20.210669,0.806232,3.258459,0.083460,0.092056,184.585654,32.000000,201.296916,181.944598,184.755982,164.062927,32.000000,158.667981,72.298444,66.032302,98.538034,33.974684,54.236987,22.022113,84.331130,31.735441,42.404067,59.633652,40.223994
49.665476,60.089467,161.469911,156.137756,113.619689,96.783357,29.106483,14.206714,157.515046,1.976526,58.723485,50.503691,155.203698,162.016369,152.787645,157.710570,107.083524,156.182322,-0.000727,-1.635633,32.000000,-235.801892,157.957491,-0.329789,27.523296,0.692591,389778.641927,0.969331,20.195697,0.805361,3.255851,0.096638,0.092750,184.577132,32.000000,201.298192,181.947990,184.736665,164.074823,32.000000,158.655682,72.299180,66.032772,98.528085,33.974684,54.185414,22.022113,84.339600,31.735441,42.378331,59.622982,40.211595
49.661745,60.073645,161.450533,156.141699,113.531249,96.783362,29.114129,14.206724,157.514221,1.975900,58.722178,50.497831,155.208573,162.013768,152.794357,157.710484,107.085998,156.177900,-0.000725,-1.637401,32.000000,-235.801895,157.954729,-0.330180,27.521101,0.692020,389810.036713,0.970646,20.183765,0.805503,3.251937,0.073857,0.079103,184.574992,32.000000,201.287637,181.940656,184.781327,164.092719,32.000000,158.651417,72.299738,66.032171,98.518852,33.974684,54.177844,22.022113,84.353545,31.735441,42.351690,59.628971,40.229643
49.662366,60.057586,161.383659,156.145330,113.508829,96.783462,29.103230,14.206859,157.513878,1.974959,58.716101,50.492489,155.215043,162.009187,152.794895,157.709370,107.081625,156.173023,-0.000725,-1.639175,32.000000,-235.801802,157.953463,-0.330369,27.518481,0.691960,389812.663691,0.969591,20.168143,0.808517,3.251150,0.079754,0.092174,184.590612,32.000000,201.266475,181.951881,184.826169,164.091389,32.000000,158.644860,72.299899,66.031299,98.510111,33.974684,54.166109,22.022113,84.363691,31.735441,42.324321,59.630308,40.155762
49.649979,60.042336,161.395311,156.148935,113.628077,96.783433,29.092849,14.206949,157.508491,1.973854,58.725389,50.487334,155.219373,162.005390,152.796948,157.705851,107.082640,156.169841,-0.000725,-1.639641,32.000000,-235.801842,157.948428,-0.330524,27.516359,0.691972,389790.522469,0.969376,20.156192,0.804115,3.251004,0.082917,0.086297,184.593734,32.000000,201.254096,181.975124,184.858429,164.085168,32.000000,158.662092,72.299562,66.030630,98.501380,33.974684,54.106975,22.022113,84.382398,31.735441,42.297774,59.618054,40.249746
49.641563,60.032883,161.613450,156.152792,113.596965,96.783661,29.095896,14.207045,157.499145,1.972547,58.759969,50.481067,155.224193,161.995918,152.798613,157.697977,107.081234,156.165996,-0.000725,-1.641275,32.000000,-235.801744,157.939897,-0.330368,27.515437,0.691747,389777.991662,0.969685,20.139489,0.806362,3.249617,0.074458,0.082326,184.584170,32.000000,201.250152,181.986313,184.802329,164.075421,32.000000,158.673643,72.299252,66.028467,98.492850,33.974684,54.247028,22.022113,84.404843,31.735441,42.276620,59.615330,40.245711
49.629635,60.030129,161.510341,156.157362,113.574879,96.771502,29.106352,14.206995,157.488109,1.971959,58.796925,50.470985,155.228165,161.983089,152.801808,157.687945,107.083643,156.154862,-0.000725,-1.643019,32.000000,-235.801763,157.928487,-0.329926,27.514326,0.691993,389765.731572,0.970258,20.137090,0.803960,3.250662,0.077607,0.077904,184.574295,32.000000,201.258060,181.986051,184.768919,164.072645,32.000000,158.681560,72.299806,66.027091,98.485626,33.974684,54.221750,22.022113,84.425917,31.735441,42.265471,59.624388,40.201470
49.623309,60.034977,161.635117,156.163105,113.631927,96.759510,29.089117,14.207240,157.476453,1.971310,58.831377,50.463800,155.231467,161.971211,152.800222,157.676660,107.082719,156.145405,-0.000726,-1.645966,32.000000,-235.801523,157.916278,-0.329816,27.513020,0.692916,389762.559293,0.970315,20.136369,0.803690,3.255608,0.068184,0.086940,184.576031,32.000000,201.254373,181.980699,184.750918,164.097290,32.000000,158.674697,72.299974,66.025868,98.478840,33.974684,54.280980,22.022113,84.451348,31.735441,42.274109,59.626050,40.249672
49.625769,60.043517,161.577680,156.169847,113.627710,96.747238,29.065836,14.207337,157.465539,1.970227,58.854638,50.459643,155.237726,161.957434,152.801750,157.664740,107.078709,156.134031,-0.000724,-1.649473,32.000000,-235.801560,157.903833,-0.329923,27.511989,0.692631,389714.036056,0.970094,20.145994,0.796426,3.254312,0.075694,0.086713,184.586167,32.000000,201.237763,181.976286,184.801064,164.110082,32.000000,158.666370,72.301638,66.024763,98.472554,33.974684,54.296141,22.022113,84.463044,31.735441,42.287062,59.619677,40.107340
49.621684,60.049030,161.518245,156.176538,113.656146,96.735019,29.097755,14.207243,157.455303,1.969308,58.872012,50.456623,155.242091,161.943923,152.805973,157.653161,107.076843,156.124585,-0.000724,-1.654188,32.000000,-235.801648,157.892218,-0.329623,27.509471,0.693137,389677.471655,0.970696,20.157410,0.793226,3.257242,0.081407,0.088906,184.598882,32.000000,201.219242,181.984574,184.840507,164.108120,32.000000,158.667412,72.302077,66.023242,98.464828,33.974684,54.267132,22.022113,84.477278,31.735441,42.299582,59.614956,40.047545
49.619705,60.051541,161.574730,156.182843,113.702050,96.722747,29.106008,14.207259,157.442538,1.968365,58.884479,50.450528,155.247835,161.932890,152.809262,157.641302,107.075645,156.114706,-0.000723,-1.657111,32.000000,-235.801524,157.881831,-0.329988,27.504659,0.692849,389644.010907,0.971320,20.163396,0.792277,3.255923,0.088993,0.088843,184.604712,32.000000,201.211000,182.000571,184.832310,164.094710,32.000000,158.694014,72.300999,66.019487,98.457166,33.974684,54.293906,22.022113,84.495539,31.735441,42.306882,59.611298,40.254808
49.616338,60.051080,161.550349,156.188427,113.744550,96.710448,29.099339,14.207142,157.431448,1.967218,58.897029,50.451597,155.252405,161.921506,152.811867,157.628991,107.071429,156.100872,-0.000722,-1.658879,32.000000,-235.801687,157.870805,-0.329758,27.500711,0.692675,389607.914917,0.970234,20.173148,0.790023,3.254993,0.077261,0.083304,184.597259,32.000000,201.217407,182.010631,184.782857,164.090042,32.000000,158.711458,72.300160,66.015740,98.448814,33.974684,54.292708,22.022113,84.511080,31.735441,42.306450,59.615842,40.256789
49.611267,60.049695,161.385625,156.192947,113.758023,96.702454,29.079523,14.207059,157.418169,1.966106,58.898147,50.445255,155.256784,161.908968,152.816194,157.618207,107.071309,156.090105,-0.000721,-1.660632,32.000000,-235.801723,157.860112,-0.329515,27.495179,0.692943,389565.045058,0.969884,20.177715,0.786914,3.256261,0.081121,0.090712,184.592945,32.000000,201.222544,182.006121,184.732182,164.106130,32.000000,158.719652,72.299207,66.012808,98.441273,33.974684,54.247502,22.022113,84.529780,31.735441,42.304946,59.617769,40.121279
49.605410,60.045677,161.238021,156.196974,113.962698,96.702417,29.108691,14.207160,157.406108,1.965230,58.899993,50.436671,155.261822,161.894794,152.825200,157.609798,107.073879,156.079993,-0.000721,-1.662349,32.000000,-235.801599,157.846369,-0.329259,27.489600,0.692910,389524.814915,0.970054,20.180749,0.785096,3.255991,0.076594,0.086946,184.589134,32.000000,201.214593,181.996777,184.735722,164.129455,32.000000,158.710783,72.299898,66.011361,98.433497,33.974684,54.120432,22.022113,84.551118,31.735441,42.300611,59.621369,40.261411
49.598238,60.040838,161.199928,156.200611,113.999281,96.702467,29.114863,14.207133,157.390739,1.964025,58.907397,50.433067,155.265509,161.878339,152.832954,157.597495,107.075931,156.067755,-0.000720,-1.664120,32.000000,-235.801572,157.829085,-0.329552,27.485351,0.692455,389494.298510,0.970741,20.184627,0.780522,3.253003,0.072587,0.081549,184.606831,32.000000,201.197840,181.992979,184.797398,164.141856,32.000000,158.719105,72.300417,66.008644,98.426937,33.974684,54.094670,22.022113,84.574466,31.735441,42.291673,59.610609,40.119519
49.594536,60.036988,161.080793,156.203956,113.980171,96.694428,29.097419,14.207177,157.375229,1.962468,58.920293,50.424756,155.270218,161.861785,152.836070,157.580296,107.078509,156.056115,-0.000721,-1.665856,32.000000,-235.801467,157.811960,-0.329566,27.481252,0.692134,389488.228316,0.969883,20.186692,0.773540,3.250412,0.076947,0.088420,184.619329,32.000000,201.184654,181.999813,184.833137,164.144834,32.000000,158.730859,72.299822,66.005268,98.420558,33.974684,54.039123,22.022113,84.593828,31.735441,42.285278,59.629836,40.206312
49.585510,60.037532,160.905522,156.207553,113.991856,96.690426,29.103753,14.207138,157.356295,1.961561,58.956877,50.416202,155.273140,161.843013,152.839951,157.560661,107.076202,156.040320,-0.000721,-1.667589,32.000000,-235.801578,157.790786,-0.329722,27.478843,0.692188,389483.055088,0.969820,20.189299,0.766151,3.250114,0.076124,0.080763,184.622335,32.000000,201.179712,182.011179,184.814972,164.140182,32.000000,158.747910,72.299627,66.002212,98.415900,33.974684,53.939251,22.022113,84.618511,31.735441,42.283949,59.624339,40.039475
49.579830,60.044017,161.004432,156.211905,113.948855,96.678167,29.112851,14.207172,157.335687,1.960692,58.990043,50.409127,155.274378,161.825033,152.844802,157.543500,107.074665,156.023950,-0.000722,-1.670297,32.000000,-235.801584,157.768737,-0.330148,27.477459,0.691840,389443.511935,0.970390,20.189294,0.758495,3.247954,0.075628,0.086940,184.611712,32.000000,201.190297,182.016751,184.771242,164.138129,32.000000,158.758478,72.298856,65.998666,98.413196,33.974684,53.907645,22.022113,84.641951,31.735441,42.290325,59.629866,40.032578
49.568635,60.054690,160.905775,156.217056,113.967133,96.661997,29.112100,14.207222,157.313824,1.959630,59.028172,50.398823,155.278291,161.800834,152.847578,157.521562,107.075476,156.006725,-0.000721,-1.673213,32.000000,-235.801584,157.744577,-0.330178,27.475940,0.691357,389438.310571,0.970334,20.199213,0.753912,3.245011,0.082840,0.092701,184.606943,32.000000,201.190110,182.004851,184.722749,164.157602,32.000000,158.755605,72.299358,65.994974,98.410935,33.974684,53.930409,22.022113,84.672208,31.735441,42.307068,59.621359,40.101544
49.561400,60.067798,160.819044,156.223051,113.959053,96.637582,29.062941,14.207297,157.290152,1.958847,59.068848,50.384786,155.280192,161.776609,152.849188,157.497369,107.075885,155.986736,-0.000721,-1.674975,32.000000,-235.801452,157.717076,-0.330241,27.474699,0.691759,389402.957539,0.970046,20.211598,0.748306,3.247378,0.079052,0.092681,184.614641,32.000000,201.177585,181.995835,184.754419,164.171583,32.000000,158.752290,72.300110,65.990462,98.410079,33.974684,53.843854,22.022113,84.695455,31.735441,42.330234,59.617779,40.029717
49.554283,60.085167,160.729444,156.230204,114.004052,96.613287,29.054624,14.207357,157.263129,1.957922,59.109318,50.375007,155.284745,161.752343,152.850748,157.473032,107.074709,155.964770,-0.000721,-1.676751,32.000000,-235.801520,157.690464,-0.330434,27.472083,0.691498,389357.352966,0.970177,20.233899,0.739981,3.246121,0.080853,0.090568,184.634352,32.000000,201.159568,181.999569,184.809364,164.184060,32.000000,158.755133,72.300838,65.986083,98.409735,33.974684,53.801773,22.022113,84.723588,31.735441,42.358433,59.635678,40.165593
49.541299,60.103273,160.563358,156.237725,114.014808,96.597159,29.099080,14.207374,157.233719,1.957160,59.159775,50.363925,155.291782,161.724557,152.851119,157.446730,107.070250,155.938670,-0.000721,-1.678518,32.000000,-235.801510,157.660380,-0.330569,27.467526,0.691154,389278.898453,0.971762,20.254523,0.730849,3.244845,0.074684,0.091919,184.645099,32.000000,201.149159,182.016656,184.849390,164.182462,32.000000,158.797739,72.299277,65.981062,98.409424,33.974684,53.705072,22.022113,84.752590,31.735441,42.389862,59.628469,40.107853
49.535398,60.124190,160.369316,156.245780,114.002024,96.572678,29.084592,14.207419,157.205910,1.955857,59.219812,50.355847,155.296697,161.696498,152.851826,157.421009,107.071933,155.912149,-0.000719,-1.680262,32.000000,-235.801385,157.630743,-0.330553,27.461958,0.690849,389209.625836,0.971994,20.279287,0.722439,3.243503,0.080600,0.096490,184.637840,32.000000,201.145111,182.033102,184.794638,164.180976,32.000000,158.806535,72.298902,65.975644,98.409525,33.974684,53.568833,22.022113,84.781866,31.735441,42.422700,59.620887,40.090832
49.526594,60.149993,160.150998,156.254534,113.909534,96.548150,29.090134,14.207304,157.180689,1.955315,59.265894,50.345971,155.304641,161.668042,152.856992,157.394637,107.071966,155.885054,-0.000720,-1.681995,32.000000,-235.801389,157.601472,-0.330262,27.455441,0.690458,389183.648817,0.970673,20.310888,0.715508,3.241000,0.077206,0.088379,184.631282,32.000000,201.148676,182.032531,184.751068,164.195376,32.000000,158.822935,72.297727,65.969523,98.408993,33.974684,53.446538,22.022113,84.812866,31.735441,42.468421,59.630594,40.036614
49.515511,60.175432,159.732212,156.264302,114.017580,96.528106,29.077261,14.207357,157.154180,1.954892,59.306665,50.341261,155.314923,161.641939,152.859651,157.367701,107.069958,155.860464,-0.000719,-1.683724,32.000000,-235.801263,157.575720,-0.330270,27.448409,0.689824,389111.687702,0.971091,20.337937,0.702248,3.237469,0.081128,0.092595,184.635543,32.000000,201.141851,182.027536,184.740407,164.216668,32.000000,158.819523,72.298069,65.965085,98.410041,33.974684,53.212905,22.022113,84.846445,31.735441,42.513907,59.631754,40.086137
49.506875,60.196953,159.608572,156.273892,114.080918,96.507864,29.092892,14.207414,157.129535,1.954213,59.331757,50.332838,155.321734,161.617234,152.863894,157.343957,107.068520,155.836225,-0.000718,-1.685485,32.000000,-235.801293,157.547557,-0.330325,27.441642,0.689177,389050.345638,0.970915,20.372891,0.690387,3.233636,0.075233,0.086941,184.647226,32.000000,201.130400,182.024851,184.808604,164.232979,32.000000,158.828618,72.298559,65.959099,98.411837,33.974684,53.019478,22.022113,84.878361,31.735441,42.555962,59.622982,40.101617
49.493743,60.213886,159.805653,156.282928,114.131656,96.491576,29.104362,14.207440,157.102637,1.953894,59.349262,50.325712,155.331527,161.589973,152.867814,157.320300,107.068397,155.808104,-0.000717,-1.687229,32.000000,-235.801275,157.518597,-0.330147,27.435464,0.687870,389012.278868,0.971447,20.409854,0.681660,3.225903,0.075956,0.081980,184.665369,32.000000,201.117339,182.029173,184.850390,164.232487,32.000000,158.841450,72.298518,65.953333,98.413066,33.974684,53.051592,22.022113,84.915305,31.735441,42.591364,59.629689,40.031111
49.488746,60.225558,159.969501,156.291036,114.145370,96.467242,29.107159,14.207511,157.072939,1.952879,59.366603,50.319677,155.340992,161.562700,152.870312,157.294691,107.070114,155.784375,-0.000716,-1.688954,32.000000,-235.801061,157.491361,-0.329700,27.429238,0.687595,388965.470646,0.970963,20.440356,0.672512,3.223968,0.079198,0.086038,184.669994,32.000000,201.113010,182.043494,184.857032,164.232123,32.000000,158.868321,72.296188,65.946396,98.416611,33.974684,53.183896,22.022113,84.948219,31.735441,42.613183,59.625135,40.084963
49.480902,60.235748,159.817566,156.298323,114.272458,96.442637,29.092098,14.207568,157.047526,1.951867,59.382660,50.314377,155.350054,161.536237,152.874389,157.268148,107.067193,155.760908,-0.000715,-1.691305,32.000000,-235.800994,157.465542,-0.329827,27.423602,0.688584,388929.809960,0.970743,20.470944,0.660356,3.228805,0.083295,0.084082,184.663852,32.000000,201.126039,182.052157,184.801059,164.239330,32.000000,158.882370,72.295309,65.939819,98.420496,33.974684,53.127015,22.022113,84.979970,31.735441,42.633366,59.633554,40.072857
49.475785,60.245431,159.751268,156.305134,114.368612,96.418175,29.103602,14.207511,157.025872,1.950889,59.397056,50.310487,155.357734,161.512731,152.878517,157.245237,107.067412,155.737499,-0.000715,-1.692493,32.000000,-235.801022,157.439320,-0.330040,27.419181,0.689261,388846.211777,0.970542,20.487816,0.648274,3.232442,0.078852,0.084989,184.657312,32.000000,201.136010,182.045446,184.766377,164.256951,32.000000,158.881293,72.295008,65.934670,98.422997,33.974684,53.025528,22.022113,85.011838,31.735441,42.652325,59.625578,40.213796
49.469777,60.253842,159.813507,156.311713,114.253117,96.393872,29.092535,14.207280,157.003719,1.950415,59.400298,50.302455,155.365370,161.492440,152.881033,157.223825,107.069876,155.717356,-0.000713,-1.693990,32.000000,-235.801174,157.420064,-0.330216,27.415277,0.688793,388769.857356,0.970992,20.506164,0.640943,3.229884,0.082290,0.086649,184.662405,32.000000,201.131166,182.035379,184.791193,164.284214,32.000000,158.880544,72.293853,65.928215,98.425289,33.974684,53.073710,22.022113,85.042987,31.735441,42.670475,59.623493,40.072857
49.468045,60.260215,159.514851,156.318304,114.069184,96.377810,29.095652,14.207421,156.986112,1.949570,59.395189,50.297217,155.369848,161.473830,152.883954,157.204298,107.069350,155.699322,-0.000713,-1.694556,32.000000,-235.801066,157.402421,-0.330376,27.412077,0.688578,388686.079715,0.970497,20.521170,0.630499,3.228878,0.085343,0.089874,184.683244,32.000000,201.116995,182.028127,184.861055,164.301433,32.000000,158.886576,72.293520,65.922038,98.428729,33.974684,52.912271,22.022113,85.074538,31.735441,42.683372,59.619874,40.184596
49.460715,60.261847,159.614934,156.323838,113.879123,96.365559,29.092166,14.207546,156.969968,1.948453,59.395325,50.289669,155.377494,161.455256,152.889170,157.187743,107.069683,155.678682,-0.000715,-1.694560,32.000000,-235.801043,157.385071,-0.330387,27.408492,0.688833,388597.818778,0.970772,20.535833,0.619233,3.230528,0.089208,0.100443,184.692480,32.000000,201.105453,182.038208,184.899106,164.304317,32.000000,158.899915,72.290898,65.915347,98.432056,33.974684,52.811237,22.022113,85.106898,31.735441,42.690822,59.624545,40.022380
49.459449,60.263078,159.780416,156.328410,113.681330,96.345350,29.094910,14.207526,156.950090,1.947898,59.407115,50.285606,155.381965,161.438813,152.894722,157.168498,107.068027,155.661139,-0.000714,-1.694594,32.000000,-235.801162,157.368109,-0.330409,27.403894,0.687720,388542.869819,0.970560,20.544007,0.611878,3.224604,0.082297,0.097441,184.697423,32.000000,201.097502,182.054291,184.871225,164.299803,32.000000,158.923853,72.288783,65.909055,98.436062,33.974684,52.929553,22.022113,85.137580,31.735441,42.695193,59.630013,40.100296
49.452072,60.265516,159.761411,156.332575,113.563944,96.320822,29.091509,14.207553,156.930580,1.947331,59.428189,50.274171,155.384637,161.417490,152.903560,157.151129,107.069143,155.642782,-0.000714,-1.694567,32.000000,-235.801071,157.348235,-0.330673,27.400031,0.688208,388499.063922,0.970715,20.553268,0.602528,3.227105,0.078037,0.090017,184.685358,32.000000,201.108276,182.055547,184.814471,164.308910,32.000000,158.928484,72.285956,65.902087,98.439282,33.974684,52.910203,22.022113,85.169884,31.735441,42.698877,59.621595,40.107413
49.442381,60.270767,159.884413,156.336885,113.538913,96.302620,29.091534,14.207519,156.912270,1.946728,59.459141,50.268621,155.387147,161.395636,152.908689,157.131429,107.068052,155.625317,-0.000714,-1.694569,32.000000,-235.801120,157.329077,-0.330336,27.395410,0.688807,388422.733121,0.970451,20.555817,0.596516,3.230534,0.070333,0.088013,184.681793,32.000000,201.108410,182.050918,184.789973,164.325118,32.000000,158.925332,72.284455,65.895158,98.442521,33.974684,52.932102,22.022113,85.207277,31.735441,42.709911,59.620602,40.237640
49.434113,60.285811,159.986946,156.342478,113.547473,96.286356,29.074585,14.207390,156.893284,1.945585,59.488367,50.269218,155.389994,161.379395,152.916702,157.114856,107.066603,155.607161,-0.000714,-1.694541,32.000000,-235.801287,157.313638,-0.330034,27.393309,0.688770,388329.774114,0.970482,20.565931,0.587377,3.230631,0.075647,0.085990,184.690943,32.000000,201.094865,182.045793,184.833222,164.338331,32.000000,158.919219,72.282375,65.888438,98.446446,33.974684,53.010821,22.022113,85.245967,31.735441,42.732333,59.623119,40.072490
49.432098,60.301367,159.983270,156.348713,113.360022,96.270149,29.083685,14.207383,156.876819,1.944664,59.506010,50.270119,155.396376,161.362633,152.924677,157.099500,107.063953,155.590944,-0.000713,-1.695695,32.000000,-235.801124,157.296512,-0.329739,27.390644,0.689355,388270.821443,0.970520,20.581269,0.580834,3.233752,0.077989,0.085282,184.711252,32.000000,201.079470,182.043945,184.891256,164.349976,32.000000,158.925370,72.280893,65.880949,98.449889,33.974684,52.987597,22.022113,85.280859,31.735441,42.760970,59.621270,40.012843
49.430821,60.314708,159.782570,156.355139,113.273470,96.247452,29.092342,14.207279,156.864460,1.943994,59.513260,50.264838,155.402787,161.348298,152.927017,157.085640,107.063890,155.575537,-0.000712,-1.695949,32.000000,-235.801150,157.285646,-0.329769,27.388060,0.689813,388232.300744,0.971139,20.604920,0.574345,3.236367,0.078650,0.089452,184.717256,32.000000,201.066106,182.068015,184.929646,164.338640,32.000000,158.953807,72.279699,65.875021,98.452877,33.974684,52.899232,22.022113,85.310521,31.735441,42.790608,59.603558,40.099269
49.427370,60.323108,159.655532,156.361302,113.239956,96.231211,29.100653,14.207300,156.853862,1.943403,59.511693,50.267954,155.407569,161.338496,152.931001,157.074984,107.063749,155.560841,-0.000712,-1.695993,32.000000,-235.801151,157.273535,-0.329751,27.386582,0.689816,388191.822420,0.970755,20.622574,0.569905,3.236425,0.072442,0.087638,184.711986,32.000000,201.072289,182.081511,184.871620,164.343374,32.000000,158.967847,72.277908,65.869768,98.456124,33.974684,52.759636,22.022113,85.343558,31.735441,42.807466,59.625676,40.195674
49.433602,60.324889,159.791337,156.366643,113.288911,96.231067,29.135257,14.207303,156.848116,1.942181,59.485439,50.271029,155.410504,161.330933,152.938989,157.070131,107.061927,155.552920,-0.000711,-1.696005,32.000000,-235.801125,157.266741,-0.329587,27.386317,0.689011,388117.773199,0.970299,20.637245,0.563232,3.232448,0.081453,0.091265,184.699912,32.000000,201.083415,182.090567,184.833687,164.342338,32.000000,158.973128,72.276558,65.864434,98.458404,33.974684,52.757234,22.022113,85.369681,31.735441,42.816713,59.620533,40.276965
49.432136,60.317563,160.057175,156.370704,113.231448,96.231007,29.100901,14.207202,156.846016,1.941195,59.441287,50.275165,155.412592,161.328121,152.950373,157.067812,107.060484,155.549792,-0.000711,-1.696003,32.000000,-235.801269,157.265559,-0.329341,27.385294,0.688527,388065.060626,0.969954,20.649238,0.556947,3.230104,0.079037,0.087442,184.696816,32.000000,201.093328,182.085192,184.822333,164.365746,32.000000,158.969133,72.276005,65.857519,98.460391,33.974684,52.888906,22.022113,85.397496,31.735441,42.814234,59.618222,40.269702
49.434164,60.301689,160.155613,156.373128,113.300105,96.231025,29.130028,14.207179,156.846531,1.940529,59.386999,50.282293,155.417189,161.328957,152.961544,157.069248,107.058840,155.546144,-0.000711,-1.695413,32.000000,-235.801272,157.265228,-0.329352,27.384913,0.688952,388065.954743,0.968671,20.644530,0.555306,3.232444,0.080591,0.082863,184.707530,32.000000,201.083225,182.079100,184.883969,164.380700,32.000000,158.975016,72.274749,65.851487,98.462638,33.974684,52.979580,22.022113,85.427273,31.735441,42.795882,59.629797,40.237053
