OSU 80 Ton Compressor Load Stand
49.438892,60.277824,160.183726,156.373555,113.413213,96.231044,29.089556,14.207220,156.850817,1.939805,59.340007,50.287867,155.422846,161.331933,152.967518,157.069828,107.056006,155.544248,-0.000711,-1.694834,32.000000,-235.801306,157.269732,-0.329027,27.384124,0.689975,388060.324049,0.969827,20.638731,0.555382,3.237917,0.089935,0.090868,184.717505,32.000000,201.070455,182.086293,184.922280,164.385204,32.000000,158.981890,72.274579,65.846858,98.463872,33.974684,52.982643,22.022113,85.452684,31.735441,42.756592,59.627171,40.274177
49.436986,60.252772,160.369186,156.371752,113.494315,96.231083,29.091690,14.207314,156.853508,1.939253,59.304223,50.285932,155.427681,161.336616,152.973603,157.072454,107.054803,155.547376,-0.000710,-1.693097,32.000000,-235.801268,157.273321,-0.329006,27.382576,0.690288,388042.020805,0.968773,20.620745,0.555430,3.239776,0.082495,0.090148,184.723551,32.000000,201.068591,182.104279,184.939522,164.378793,32.000000,158.999315,72.274155,65.841815,98.465556,33.974684,53.028586,22.022113,85.480867,31.735441,42.715755,59.625204,40.096408
49.438596,60.231633,160.623374,156.369855,113.644380,96.231033,29.145751,14.207510,156.857046,1.938644,59.291509,50.287650,155.431384,161.336752,152.979597,157.077465,107.052253,155.550362,-0.000710,-1.691342,32.000000,-235.801050,157.275148,-0.328967,27.383526,0.690302,388014.014229,0.969958,20.591957,0.557435,3.240035,0.079420,0.085721,184.711825,32.000000,201.083879,182.115675,184.895407,164.373821,32.000000,158.992084,72.273298,65.837606,98.466748,33.974684,53.176344,22.022113,85.510448,31.735441,42.677450,59.628676,40.229276
49.439847,60.215756,160.760481,156.368211,113.498105,96.218887,29.072101,14.207608,156.862544,1.938137,59.279587,50.291039,155.431806,161.343803,152.979823,157.082424,107.048265,155.554704,-0.000709,-1.691378,32.000000,-235.800997,157.282081,-0.328962,27.385735,0.691001,387987.005027,0.969864,20.568890,0.560006,3.243911,0.082711,0.086030,184.704559,32.000000,201.098218,182.110870,184.875309,164.378978,32.000000,158.995197,72.272307,65.832976,98.468937,33.974684,53.293652,22.022113,85.537482,31.735441,42.645790,59.618399,40.221206
49.443390,60.206490,160.860103,156.367171,113.418967,96.214950,29.086909,14.207660,156.867996,1.937603,59.265973,50.293878,155.434781,161.350320,152.980082,157.085269,107.046893,155.558781,-0.000710,-1.691398,32.000000,-235.801041,157.290041,-0.328953,27.389627,0.691852,387964.212627,0.967976,20.546074,0.563862,3.248947,0.082596,0.086277,184.702491,32.000000,201.101032,182.103326,184.881857,164.402014,32.000000,158.974005,72.271696,65.828641,98.470924,33.974684,53.325889,22.022113,85.563441,31.735441,42.631246,59.615458,40.105579
49.446720,60.199137,161.065530,156.366802,113.413504,96.214861,29.092518,14.207713,156.876587,1.937702,59.248029,50.298773,155.434990,161.359732,152.982513,157.093003,107.040178,155.562611,-0.000710,-1.691393,32.000000,-235.800980,157.297065,-0.328962,27.394821,0.692167,387901.514534,0.970238,20.528895,0.569749,3.251638,0.077802,0.083859,184.720561,32.000000,201.091102,182.103997,184.937054,164.410929,32.000000,158.966051,72.270386,65.823672,98.471861,33.974684,53.420690,22.022113,85.588221,31.735441,42.618851,59.616668,40.216584
49.447511,60.190965,161.130770,156.366445,113.354132,96.214672,29.087725,14.207775,156.886322,1.937444,59.232212,50.300660,155.437545,161.369411,152.984697,157.102220,107.034474,155.569488,-0.000710,-1.691401,32.000000,-235.800889,157.307666,-0.328954,27.399791,0.692335,387874.481063,0.969605,20.515942,0.572904,3.253420,0.072818,0.086384,184.724683,32.000000,201.089099,182.115851,184.981367,164.399395,32.000000,158.970735,72.269931,65.819819,98.471369,33.974684,53.516081,22.022113,85.613933,31.735441,42.606797,59.632403,40.173444
49.453537,60.181792,160.954593,156.365942,113.388480,96.214662,29.092516,14.207698,156.898697,1.937146,59.212625,50.308500,155.439439,161.381384,152.986561,157.113129,107.031153,155.578461,-0.000710,-1.690932,32.000000,-235.800945,157.319312,-0.328503,27.404244,0.692904,387875.113562,0.969326,20.505123,0.581292,3.257355,0.086741,0.092122,184.720991,32.000000,201.093338,182.125552,184.952677,164.395129,32.000000,158.979298,72.269430,65.815495,98.469336,33.974684,53.427451,22.022113,85.638393,31.735441,42.593262,59.621201,40.261998
49.461060,60.171438,160.830960,156.365137,113.426211,96.214635,29.088345,14.207624,156.914671,1.936897,59.173936,50.319420,155.440165,161.395624,152.989969,157.128458,107.028798,155.589562,-0.000710,-1.689272,32.000000,-235.800998,157.334815,-0.328377,27.408961,0.692988,387873.962922,0.969446,20.496127,0.590004,3.258622,0.074669,0.085798,184.703366,32.000000,201.115821,182.131758,184.915625,164.391518,32.000000,158.969697,72.269083,65.812034,98.466452,33.974684,53.347531,22.022113,85.658304,31.735441,42.576582,59.609803,40.257229
49.466956,60.152808,160.720729,156.363250,113.322288,96.239030,29.077054,14.207590,156.933049,1.936363,59.123204,50.331916,155.439508,161.414720,152.993032,157.145258,107.022474,155.604272,-0.000712,-1.689298,32.000000,-235.800934,157.355530,-0.328656,27.409723,0.692121,387864.645512,0.969133,20.480683,0.597248,3.254663,0.087651,0.086539,184.693249,32.000000,201.126400,182.124209,184.904048,164.409255,32.000000,158.948431,72.268228,65.808479,98.462383,33.974684,53.263666,22.022113,85.679323,31.735441,42.550236,59.625135,40.225901
49.477141,60.127891,160.678182,156.359770,113.266740,96.263467,29.103566,14.207606,156.954083,1.935924,59.073353,50.343474,155.442551,161.434204,152.997270,157.167382,107.018554,155.621287,-0.000712,-1.689256,32.000000,-235.800954,157.375165,-0.328667,27.410422,0.691428,387851.415742,0.969084,20.462499,0.604457,3.251668,0.079233,0.093305,184.691979,32.000000,201.128525,182.116604,184.945742,164.407073,32.000000,158.932937,72.268291,65.805339,98.457420,33.974684,53.223277,22.022113,85.695498,31.735441,42.513507,59.616599,40.224727
49.485591,60.100083,160.648380,156.355094,113.277082,96.283625,29.097118,14.207521,156.976911,1.935168,59.024823,50.355529,155.442063,161.456310,153.003674,157.186462,107.019465,155.638280,-0.000712,-1.689245,32.000000,-235.801089,157.394510,-0.328378,27.412449,0.691056,387934.283899,0.969531,20.437734,0.617213,3.249052,0.078877,0.087563,184.702205,32.000000,201.121683,182.114038,184.991686,164.402566,32.000000,158.921092,72.268633,65.802140,98.450731,33.974684,53.171242,22.022113,85.713841,31.735441,42.465678,59.634941,40.212548
49.492359,60.072780,160.747038,156.349619,113.198180,96.303994,29.101322,14.207516,157.000452,1.935267,58.967091,50.364115,155.438711,161.482625,153.007170,157.208134,107.015022,155.657845,-0.000713,-1.689246,32.000000,-235.801067,157.416981,-0.328362,27.414977,0.690871,388002.475574,0.968611,20.402220,0.628570,3.247524,0.078066,0.083492,184.705148,32.000000,201.127857,182.129172,185.010219,164.384635,32.000000,158.935102,72.269011,65.798621,98.444325,33.974684,53.221805,22.022113,85.726495,31.735441,42.418965,59.613294,40.263906
49.500967,60.040647,160.857014,156.342953,113.231972,96.328494,29.101193,14.207561,157.021806,1.934887,58.922438,50.376155,155.435962,161.506140,153.006709,157.231220,107.006877,155.681197,-0.000714,-1.689230,32.000000,-235.800972,157.441822,-0.328406,27.420640,0.690682,388042.017337,0.968776,20.365621,0.635088,3.246367,0.077203,0.085350,184.691177,32.000000,201.144964,182.136751,184.977381,164.366466,32.000000,158.937401,72.269484,65.796484,98.437966,33.974684,53.279803,22.022113,85.745562,31.735441,42.366456,59.620080,40.242116
49.515190,59.998569,161.134314,156.332556,113.181654,96.356717,29.069406,14.207714,157.055300,1.934471,58.849568,50.391505,155.427297,161.539644,153.009745,157.262114,107.002470,155.710054,-0.000714,-1.688647,32.000000,-235.800836,157.475138,-0.328236,27.429979,0.690975,388093.788286,0.968625,20.331279,0.648081,3.247916,0.072907,0.087168,184.672171,32.000000,201.168823,182.135845,184.926187,164.375124,32.000000,158.915437,72.269456,65.794520,98.427836,33.974684,53.395523,22.022113,85.759136,31.735441,42.293250,59.626217,40.417610
49.524002,59.966346,161.381517,156.323888,113.057069,96.385190,29.098367,14.207658,157.080849,1.933862,58.798556,50.403473,155.422787,161.562853,153.013523,157.286431,106.999666,155.731815,-0.000715,-1.688054,32.000000,-235.800813,157.501150,-0.328296,27.436161,0.691228,388161.822193,0.968609,20.290192,0.666432,3.249573,0.084706,0.092454,184.674411,32.000000,201.170707,182.124535,184.940476,164.386785,32.000000,158.900276,72.269802,65.793114,98.419944,33.974684,53.570790,22.022113,85.772972,31.735441,42.238003,59.613521,40.244390
49.529796,59.944579,161.594130,156.317946,113.045109,96.401315,29.099386,14.207768,157.097845,1.933451,58.772798,50.406630,155.419384,161.580607,153.016003,157.302650,106.996757,155.748726,-0.000714,-1.688054,32.000000,-235.800654,157.519694,-0.328268,27.438945,0.691940,388222.464313,0.969538,20.233324,0.683449,3.254240,0.074992,0.085855,184.675955,32.000000,201.167919,182.122274,184.963010,164.388336,32.000000,158.888354,72.269957,65.791355,98.414497,33.974684,53.677980,22.022113,85.780795,31.735441,42.200050,59.621319,40.196701
49.540393,59.906045,161.369172,156.305995,113.097596,96.434048,29.085714,14.207576,157.134311,1.933438,58.736069,50.411493,155.415317,161.610244,153.016651,157.334180,106.989861,155.777740,-0.000715,-1.688074,32.000000,-235.800987,157.551454,-0.328344,27.442223,0.692704,388296.563063,0.968588,20.191941,0.695761,3.258653,0.074041,0.082552,184.682970,32.000000,201.161448,182.135450,185.013336,164.375820,32.000000,158.888449,72.270151,65.788908,98.401713,33.974684,53.613164,22.022113,85.797654,31.735441,42.130358,59.616805,40.259063
49.548610,59.891427,161.554719,156.300690,113.110673,96.450466,29.088160,14.207521,157.149627,1.933439,58.720301,50.415181,155.411731,161.627027,153.015355,157.350629,106.986820,155.792769,-0.000715,-1.688049,32.000000,-235.801077,157.567200,-0.328362,27.443458,0.693403,388335.975226,0.968535,20.164149,0.706057,3.262564,0.079268,0.089060,184.683916,32.000000,201.160369,182.146165,185.017352,164.367375,32.000000,158.885129,72.270188,65.787511,98.394987,33.974684,53.669982,22.022113,85.803423,31.735441,42.100496,59.631390,40.261044
49.554899,59.863036,161.649706,156.290595,113.037240,96.483178,29.098550,14.207543,157.175782,1.933430,58.688821,50.421132,155.401336,161.652770,153.011926,157.378324,106.980892,155.822638,-0.000716,-1.686849,32.000000,-235.801122,157.601423,-0.328293,27.445377,0.692509,388425.695807,0.968993,20.114601,0.725629,3.257325,0.086944,0.092235,184.666913,32.000000,201.180383,182.151864,184.944494,164.362333,32.000000,158.872023,72.268928,65.784355,98.380145,33.974684,53.819670,22.022113,85.819113,31.735441,42.049361,59.622588,40.272196
49.559892,59.849264,161.477244,156.285804,113.073351,96.499287,29.094819,14.207560,157.191966,1.933009,58.671780,50.427214,155.397415,161.665978,153.009969,157.393573,106.974826,155.835678,-0.000716,-1.686877,32.000000,-235.801095,157.614588,-0.328530,27.448261,0.693137,388474.252040,0.968863,20.091442,0.735234,3.260530,0.081144,0.089780,184.661775,32.000000,201.183022,182.152630,184.927187,164.360959,32.000000,158.850900,72.268376,65.783215,98.372593,33.974684,53.744788,22.022113,85.828240,31.735441,42.024794,59.626001,40.244683
49.567018,59.830354,161.622020,156.278593,113.223123,96.523522,29.113395,14.207523,157.213787,1.933221,58.641720,50.435682,155.393192,161.686700,153.007322,157.416465,106.969195,155.856581,-0.000717,-1.686863,32.000000,-235.801129,157.635898,-0.328521,27.452564,0.693523,388577.347750,0.968637,20.056517,0.754207,3.262033,0.076040,0.079081,184.656872,32.000000,201.187408,182.142322,184.937774,164.372642,32.000000,158.818955,72.268982,65.781666,98.362701,33.974684,53.755378,22.022113,85.838126,31.735441,41.989846,59.623454,40.278579
49.573625,59.801266,161.563573,156.269171,113.361549,96.556016,29.103845,14.207487,157.239125,1.933019,58.608874,50.442485,155.387383,161.712878,153.002341,157.444238,106.960073,155.885446,-0.000716,-1.686856,32.000000,-235.801159,157.662895,-0.328305,27.458946,0.692840,388633.388660,0.968781,20.037558,0.765969,3.258224,0.077191,0.085105,184.668291,32.000000,201.178521,182.146549,185.012140,164.360271,32.000000,158.802338,72.269735,65.779634,98.349204,33.974684,53.806306,22.022113,85.854933,31.735441,41.939893,59.620159,40.273810
49.572330,59.781306,161.477251,156.262489,113.466634,96.580295,29.085794,14.207544,157.258590,1.932264,58.599646,50.446005,155.383104,161.729223,152.998945,157.462826,106.952591,155.902415,-0.000717,-1.686825,32.000000,-235.801042,157.680266,-0.328179,27.464101,0.693297,388712.914274,0.968204,20.011244,0.780727,3.260677,0.082858,0.092135,184.663953,32.000000,201.176040,182.155417,185.021520,164.343548,32.000000,158.797880,72.270032,65.778145,98.339210,33.974684,53.714588,22.022113,85.870576,31.735441,41.901333,59.628705,40.210201
49.573776,59.768941,161.553275,156.258145,113.599583,96.596572,29.097748,14.207567,157.268583,1.932296,58.599322,50.446821,155.379450,161.741578,152.995916,157.472139,106.946822,155.911377,-0.000717,-1.686807,32.000000,-235.801065,157.689338,-0.327872,27.466215,0.693009,388820.217231,0.968632,19.975291,0.802450,3.259063,0.080390,0.089326,184.660649,32.000000,201.172573,182.166365,185.011830,164.327906,32.000000,158.790732,72.270400,65.777123,98.332854,33.974684,53.738116,22.022113,85.883075,31.735441,41.878816,59.618261,40.252460
49.577344,59.754960,161.286033,156.251079,113.749287,96.622857,29.110660,14.207711,157.284672,1.931932,58.606425,50.451893,155.371229,161.760968,152.986294,157.491485,106.940585,155.928805,-0.000719,-1.689116,32.000000,-235.800904,157.707106,-0.327568,27.467792,0.692716,388907.715546,0.969453,19.956677,0.817342,3.257407,0.089156,0.085917,184.639479,32.000000,201.200406,182.164624,184.949760,164.329551,32.000000,158.766190,72.272779,65.775755,98.320121,33.974684,53.674876,22.022113,85.903469,31.735441,41.847631,59.607984,40.017465
49.579403,59.749098,160.881874,156.246828,113.855321,96.626933,29.103705,14.207747,157.293754,1.931794,58.620232,50.450399,155.367127,161.770440,152.981687,157.500134,106.937048,155.941144,-0.000719,-1.689675,32.000000,-235.800916,157.715050,-0.327684,27.466049,0.693018,388967.871705,0.969155,19.942809,0.827022,3.258845,0.070931,0.081083,184.628809,32.000000,201.207111,182.155808,184.956309,164.333537,32.000000,158.741848,72.274044,65.774327,98.310482,33.974684,53.397445,22.022113,85.917505,31.735441,41.833010,59.619097,40.097508
49.583664,59.747194,160.769961,156.243304,113.990206,96.630983,29.103151,14.207771,157.300785,1.931811,58.643062,50.446921,155.362757,161.778335,152.976944,157.506819,106.931271,155.950373,-0.000720,-1.691407,32.000000,-235.801005,157.721965,-0.327839,27.465869,0.692107,389065.567813,0.968877,19.925122,0.840866,3.253221,0.073546,0.081214,184.630598,32.000000,201.205063,182.146995,184.999111,164.332968,32.000000,158.725834,72.274862,65.772932,98.300829,33.974684,53.305266,22.022113,85.931119,31.735441,41.824459,59.625765,40.066694
49.584681,59.749008,160.743207,156.240738,114.014690,96.641359,29.088919,14.207768,157.306337,1.931767,58.665257,50.450328,155.360410,161.786835,152.971679,157.513606,106.925479,155.955633,-0.000722,-1.693148,32.000000,-235.801070,157.725667,-0.327838,27.468006,0.690651,389080.169010,0.969090,19.917122,0.849788,3.244934,0.078408,0.093325,184.635950,32.000000,201.200729,182.155634,185.040719,164.319803,32.000000,158.724571,72.274861,65.771167,98.291832,33.974684,53.256082,22.022113,85.945380,31.735441,41.822769,59.626660,40.183128
49.589950,59.754300,160.838754,156.239363,114.082738,96.653340,29.114572,14.207758,157.311546,1.931398,58.685529,50.451011,155.358468,161.791412,152.965524,157.518932,106.918708,155.960785,-0.000722,-1.694884,32.000000,-235.801018,157.730466,-0.327830,27.472468,0.690211,389101.586123,0.969052,19.910791,0.859594,3.242398,0.096146,0.095915,184.633893,32.000000,201.202476,182.168074,185.029447,164.304290,32.000000,158.727947,72.274803,65.768611,98.282705,33.974684,53.293176,22.022113,85.958051,31.735441,41.830158,59.619451,40.088998
49.588390,59.759568,160.781454,156.238482,113.996375,96.661470,29.090518,14.207708,157.313062,1.931524,58.716063,50.448154,155.356930,161.792491,152.958585,157.520344,106.914816,155.963753,-0.000723,-1.696620,32.000000,-235.801054,157.732561,-0.327813,27.476375,0.690121,389156.007680,0.969613,19.911548,0.867682,3.241792,0.078368,0.087756,184.619676,32.000000,201.210734,182.169060,184.983424,164.298158,32.000000,158.721885,72.274435,65.766301,98.272928,33.974684,53.309390,22.022113,85.971338,31.735441,41.837556,59.627309,40.035513
49.584091,59.768672,160.533816,156.237971,114.046260,96.661502,29.102922,14.207728,157.311035,1.931618,58.764518,50.440952,155.354004,161.789467,152.951538,157.519655,106.910770,155.963285,-0.000724,-1.698385,32.000000,-235.801005,157.729904,-0.328096,27.479285,0.690390,389219.768238,0.968780,19.911369,0.876702,3.243374,0.085624,0.093230,184.608407,32.000000,201.222735,182.161364,184.953036,164.301961,32.000000,158.704339,72.273465,65.763614,98.262939,33.974684,53.178400,22.022113,85.993142,31.735441,41.848310,59.623965,40.263025
49.581094,59.783359,160.462294,156.238446,114.071054,96.661457,29.084730,14.207650,157.307317,1.931348,58.815461,50.435744,155.350676,161.787395,152.946287,157.517155,106.905969,155.961253,-0.000724,-1.700137,32.000000,-235.801175,157.725262,-0.328086,27.480362,0.690168,389267.070422,0.969709,19.918257,0.881888,3.242321,0.076831,0.086324,184.609770,32.000000,201.223798,182.158076,184.980235,164.306015,32.000000,158.691185,72.273033,65.760817,98.255171,33.974684,53.051832,22.022113,86.014082,31.735441,41.865793,59.627928,40.045344
49.579432,59.805378,160.517459,156.240525,114.059574,96.661507,29.093262,14.207735,157.303926,1.931261,58.855694,50.431395,155.349575,161.784061,152.940721,157.514711,106.903486,155.958359,-0.000726,-1.701883,32.000000,-235.801126,157.721427,-0.328133,27.481379,0.689262,389289.097414,0.969412,19.931827,0.885730,3.237607,0.070188,0.087334,184.616300,32.000000,201.222463,182.162049,185.033533,164.299010,32.000000,158.682771,72.272406,65.758551,98.247836,33.974684,53.078704,22.022113,86.032398,31.735441,41.902487,59.618949,40.254221
49.579690,59.824403,160.474771,156.244408,113.986096,96.661481,29.093370,14.207783,157.303938,1.931131,58.885070,50.435565,155.349871,161.780789,152.935671,157.512734,106.900678,155.958444,-0.000727,-1.704771,32.000000,-235.801034,157.717245,-0.328075,27.481742,0.689043,389318.310001,0.970120,19.949626,0.889644,3.236360,0.082030,0.086976,184.618649,32.000000,201.225041,182.174307,185.052888,164.282311,32.000000,158.692925,72.272200,65.756838,98.241487,33.974684,53.078982,22.022113,86.049042,31.735441,41.935871,59.625568,40.176892
49.576248,59.838483,160.333172,156.247983,113.899693,96.661334,29.085593,14.207710,157.299030,1.930915,58.911612,50.429037,155.349281,161.779478,152.930902,157.509278,106.899135,155.955457,-0.000728,-1.706501,32.000000,-235.801030,157.712284,-0.328025,27.479204,0.689281,389351.338656,0.969928,19.973371,0.890866,3.237582,0.082134,0.091691,184.610687,32.000000,201.237855,182.183253,185.025939,164.267535,32.000000,158.703712,72.272332,65.754748,98.235829,33.974684,52.983583,22.022113,86.069391,31.735441,41.963364,59.632757,40.245931
49.572218,59.849672,160.369049,156.251138,114.043396,96.661342,29.141793,14.207647,157.293648,1.930743,58.933574,50.428724,155.348644,161.773800,152.930222,157.503892,106.898159,155.953721,-0.000727,-1.708236,32.000000,-235.801083,157.705750,-0.327982,27.477168,0.689152,389380.403431,0.969968,19.992128,0.893709,3.236704,0.079052,0.084473,184.597472,32.000000,201.254558,182.185117,184.985252,164.264463,32.000000,158.705854,72.272805,65.752631,98.230546,33.974684,52.949748,22.022113,86.091377,31.735441,41.982366,59.612370,40.178506
49.572800,59.860026,160.443180,156.253763,114.102388,96.660998,29.101632,14.207380,157.288656,1.930442,58.945471,50.427089,155.348411,161.770078,152.932679,157.500701,106.893298,155.950991,-0.000727,-1.709990,32.000000,-235.801297,157.702856,-0.327733,27.474630,0.688761,389402.519219,0.970336,20.009782,0.893949,3.234072,0.077596,0.081242,184.590201,32.000000,201.264068,182.180272,184.977497,164.270384,32.000000,158.692269,72.273018,65.750760,98.225064,33.974684,52.979055,22.022113,86.110356,31.735441,41.999272,59.622303,40.246518
49.573652,59.865071,160.517983,156.255632,114.061879,96.661095,29.103973,14.207477,157.283755,1.930100,58.955958,50.421990,155.352189,161.764329,152.934592,157.496307,106.895192,155.948801,-0.000728,-1.711756,32.000000,-235.801220,157.697478,-0.328003,27.472406,0.689024,389420.654092,0.968580,20.025158,0.894168,3.235059,0.076243,0.081965,184.592912,32.000000,201.263266,182.175938,185.018020,164.278238,32.000000,158.684182,72.272359,65.748566,98.219953,33.974684,53.029759,22.022113,86.126188,31.735441,42.010100,59.627525,40.247765
49.571690,59.869786,160.495439,156.257172,114.153916,96.661103,29.083005,14.207474,157.277453,1.929587,58.970522,50.423490,155.353433,161.759423,152.932959,157.491017,106.896382,155.943416,-0.000727,-1.713528,32.000000,-235.801295,157.692182,-0.328013,27.471219,0.689373,389440.823698,0.969927,20.034909,0.897837,3.236516,0.083538,0.093199,184.598479,32.000000,201.256161,182.180079,185.065906,164.271887,32.000000,158.683498,72.271706,65.745418,98.215360,33.974684,53.010492,22.022113,86.144773,31.735441,42.017607,59.618871,40.254808
49.566462,59.874924,160.529025,156.258576,114.164753,96.661116,29.091907,14.207480,157.270318,1.929323,58.994087,50.420037,155.354475,161.750580,152.929714,157.484573,106.894520,155.938481,-0.000728,-1.715261,32.000000,-235.801389,157.685526,-0.328083,27.470193,0.689704,389443.496879,0.969845,20.039067,0.894987,3.237970,0.083025,0.087562,184.598769,32.000000,201.254254,182.193025,185.068817,164.261035,32.000000,158.694686,72.271390,65.742072,98.212190,33.974684,53.018544,22.022113,86.165454,31.735441,42.024576,59.616294,40.104772
49.555716,59.881239,160.594519,156.260035,114.162712,96.660998,29.092527,14.207628,157.260100,1.929100,59.039871,50.409437,155.353844,161.738217,152.928926,157.473211,106.893478,155.931066,-0.000730,-1.716990,32.000000,-235.801249,157.675410,-0.328335,27.469118,0.689684,389448.680972,0.970598,20.045821,0.891446,3.237643,0.076590,0.087855,184.590496,32.000000,201.265431,182.206132,185.026405,164.252772,32.000000,158.698456,72.271531,65.738973,98.210697,33.974684,53.020825,22.022113,86.195229,31.735441,42.034646,59.615546,40.107120
49.551875,59.898715,160.903169,156.262751,114.227215,96.648805,29.100066,14.207697,157.244951,1.928625,59.095793,50.401077,155.354471,161.724408,152.928656,157.461809,106.894248,155.919434,-0.000729,-1.718740,32.000000,-235.801235,157.662605,-0.328071,27.470399,0.689919,389462.145474,0.970427,20.056390,0.891156,3.238662,0.079915,0.088948,184.577190,32.000000,201.279991,182.205080,184.980909,164.258244,32.000000,158.696386,72.271514,65.735857,98.208860,33.974684,53.199178,22.022113,86.220739,31.735441,42.057698,59.614533,40.262292
49.547839,59.923303,160.891662,156.267419,114.266554,96.636664,29.097216,14.207733,157.231161,1.928339,59.139779,50.394552,155.355814,161.712844,152.928192,157.447965,106.892434,155.908078,-0.000728,-1.720519,32.000000,-235.801086,157.653902,-0.328048,27.471570,0.690346,389478.198425,0.970653,20.073870,0.888961,3.240686,0.077297,0.089771,184.571804,32.000000,201.283821,182.197367,184.972864,164.271795,32.000000,158.681598,72.271425,65.732418,98.207980,33.974684,53.224212,22.022113,86.244835,31.735441,42.093508,59.625312,40.224507
49.543504,59.949171,160.959152,156.273333,114.234178,96.624596,29.081238,14.207644,157.219957,1.928020,59.176209,50.388565,155.360218,161.699317,152.925472,157.438124,106.890315,155.897913,-0.000729,-1.722268,32.000000,-235.801099,157.644305,-0.328052,27.470145,0.691457,389452.143132,0.970406,20.095337,0.883113,3.247166,0.082682,0.090445,184.578511,32.000000,201.279224,182.191905,185.015331,164.276198,32.000000,158.683659,72.271455,65.728954,98.208133,33.974684,53.221687,22.022113,86.268681,31.735441,42.141850,59.623041,40.252020
49.541678,59.970488,161.193766,156.279790,114.319083,96.612267,29.088340,14.207717,157.207055,1.927678,59.216856,50.384241,155.364476,161.684823,152.923023,157.426521,106.889017,155.885734,-0.000729,-1.722859,32.000000,-235.801033,157.630979,-0.328103,27.467338,0.691402,389440.159995,0.970529,20.124121,0.879970,3.247198,0.077610,0.089845,184.587801,32.000000,201.271657,182.199785,185.052341,164.271407,32.000000,158.688388,72.270188,65.725112,98.207863,33.974684,53.325547,22.022113,86.292734,31.735441,42.178519,59.623916,40.255542
49.536247,59.991377,161.231217,156.286120,114.381855,96.599887,29.104847,14.207715,157.193236,1.926975,59.262075,50.374953,155.369092,161.669872,152.923923,157.411345,106.889508,155.870516,-0.000730,-1.724590,32.000000,-235.801070,157.616241,-0.328050,27.460099,0.691711,389430.264218,0.971101,20.154494,0.877652,3.248845,0.082546,0.092992,184.589027,32.000000,201.276230,182.209023,185.040128,164.263930,32.000000,158.705379,72.269657,65.721611,98.210302,33.974684,53.406653,22.022113,86.315142,31.735441,42.214844,59.617140,40.060972
49.520167,60.014727,161.293406,156.292842,114.454294,96.587665,29.087616,14.207804,157.172644,1.925940,59.328435,50.361700,155.372992,161.648980,152.924411,157.394042,106.891396,155.853343,-0.000729,-1.726330,32.000000,-235.801083,157.596652,-0.328031,27.450705,0.692624,389410.540970,0.970834,20.177709,0.873632,3.253700,0.072293,0.089429,184.576796,32.000000,201.288224,182.211674,184.994193,164.256397,32.000000,158.709458,72.269143,65.717222,98.212546,33.974684,53.426026,22.022113,86.350545,31.735441,42.253211,59.624398,40.073004
49.511187,60.043916,161.112707,156.300551,114.512113,96.566827,29.100221,14.207755,157.146924,1.925657,59.404379,50.349365,155.376400,161.622903,152.922659,157.370013,106.890631,155.833753,-0.000730,-1.729265,32.000000,-235.801148,157.572372,-0.327727,27.444125,0.692967,389389.040555,0.970330,20.204242,0.866498,3.254813,0.073591,0.083368,184.567205,32.000000,201.300513,182.202801,184.976779,164.266307,32.000000,158.716731,72.268951,65.713130,98.215151,33.974684,53.403975,22.022113,86.386374,31.735441,42.296022,59.631184,40.085329
49.506446,60.082322,160.691166,156.309841,114.570363,96.530283,29.101210,14.207618,157.122247,1.925278,59.473245,50.342188,155.380416,161.597200,152.921249,157.344673,106.891357,155.810581,-0.000731,-1.731033,32.000000,-235.801285,157.550466,-0.327737,27.440940,0.693615,389376.345559,0.971188,20.244309,0.857111,3.257126,0.071122,0.087583,184.573615,32.000000,201.303975,182.198881,185.003414,164.269633,32.000000,158.711598,72.268293,65.709172,98.219158,33.974684,53.173464,22.022113,86.416133,31.735441,42.363061,59.620769,40.079607
49.499001,60.124463,160.751701,156.321572,114.660794,96.517799,29.102044,14.207764,157.097944,1.924701,59.522778,50.341656,155.388740,161.575384,152.921476,157.320896,106.892728,155.789659,-0.000731,-1.732780,32.000000,-235.801148,157.528864,-0.327713,27.441581,0.693155,389336.257314,0.970826,20.282835,0.849323,3.254067,0.078595,0.089404,184.586235,32.000000,201.300773,182.199210,185.051357,164.267940,32.000000,158.722620,72.267795,65.705880,98.223542,33.974684,53.123600,22.022113,86.446398,31.735441,42.434704,59.617120,40.257743
49.494683,60.159459,160.531088,156.333202,114.705772,96.505645,29.112057,14.207862,157.077284,1.923862,59.559986,50.340668,155.400477,161.554310,152.923047,157.300938,106.892379,155.769431,-0.000732,-1.734549,32.000000,-235.801048,157.505985,-0.327691,27.443466,0.691557,389238.032819,0.970626,20.326171,0.838477,3.245863,0.077235,0.087163,184.595106,32.000000,201.301460,182.214479,185.072895,164.255582,32.000000,158.744370,72.267529,65.702409,98.228729,33.974684,53.028223,22.022113,86.476115,31.735441,42.502605,59.616274,40.252827
49.488363,60.188031,160.310592,156.344275,114.746292,96.493260,29.082373,14.207861,157.057363,1.922962,59.597085,50.335239,155.408830,161.534670,152.926346,157.282535,106.894281,155.747142,-0.000733,-1.736309,32.000000,-235.800943,157.484398,-0.327680,27.443486,0.691863,389242.589815,0.970741,20.376053,0.827968,3.247575,0.083623,0.087575,184.588252,32.000000,201.316905,182.224102,185.051038,164.247640,32.000000,158.774832,72.267055,65.698611,98.233875,33.974684,52.821099,22.022113,86.506727,31.735441,42.558347,59.630446,40.215043
49.484251,60.210899,160.364832,156.354337,114.729886,96.481143,29.113703,14.207875,157.036483,1.922696,59.638390,50.327094,155.415739,161.512269,152.931664,157.259796,106.898261,155.725421,-0.000733,-1.738053,32.000000,-235.800992,157.462594,-0.327661,27.441671,0.691045,389240.197166,0.970468,20.415540,0.819480,3.243401,0.077151,0.081962,184.577752,32.000000,201.331459,182.225921,185.005562,164.240553,32.000000,158.797400,72.266373,65.694513,98.239617,33.974684,52.828485,22.022113,86.536477,31.735441,42.599428,59.638314,40.032505
49.473822,60.234014,160.444105,156.363452,114.781484,96.464787,29.098748,14.207908,157.013823,1.921794,59.682838,50.322566,155.422469,161.487583,152.937546,157.238787,106.900704,155.703527,-0.000734,-1.739802,32.000000,-235.801005,157.437716,-0.327433,27.437967,0.690287,389226.731546,0.971543,20.450686,0.807842,3.239359,0.076575,0.076687,184.575185,32.000000,201.342740,182.216151,184.994372,164.250539,32.000000,158.810628,72.265438,65.691693,98.244856,33.974684,52.871804,22.022113,86.573123,31.735441,42.640960,59.633613,40.053415
49.471605,60.261140,160.421263,156.372779,114.805989,96.440290,29.094985,14.207850,156.990839,1.921031,59.722482,50.317059,155.429658,161.465139,152.943213,157.215753,106.901533,155.680530,-0.000732,-1.741548,32.000000,-235.801038,157.414202,-0.327454,27.433077,0.690546,389201.585719,0.970523,20.477832,0.794373,3.240725,0.086822,0.084905,184.585089,32.000000,201.341293,182.211517,185.047738,164.261505,32.000000,158.814926,72.264582,65.687173,98.248212,33.974684,52.863022,22.022113,86.602402,31.735441,42.686286,59.621142,40.004992
49.468207,60.288926,160.730976,156.382114,114.848785,96.420034,29.088765,14.207817,156.970058,1.920571,59.750199,50.318444,155.438253,161.442975,152.944893,157.195592,106.905299,155.658510,-0.000732,-1.742719,32.000000,-235.801066,157.390855,-0.327556,27.427537,0.691007,389166.647770,0.971141,20.511796,0.782363,3.243010,0.084468,0.091481,184.600084,32.000000,201.342009,182.216055,185.100328,164.266433,32.000000,158.832734,72.264029,65.683066,98.252525,33.974684,52.988653,22.022113,86.633951,31.735441,42.738778,59.601827,40.086723
49.470581,60.314020,160.787413,156.391253,114.826882,96.407841,29.102926,14.207804,156.952454,1.919862,59.765794,50.318674,155.446806,161.423976,152.946903,157.178310,106.908658,155.643203,-0.000732,-1.743904,32.000000,-235.801100,157.372857,-0.327682,27.423254,0.690957,389101.102584,0.971137,20.541230,0.771484,3.242694,0.085631,0.091973,184.604186,32.000000,201.350589,182.226881,185.100723,164.263914,32.000000,158.860702,72.264001,65.679681,98.257814,33.974684,53.059199,22.022113,86.657622,31.735441,42.784452,59.628499,40.067868
49.471769,60.329048,161.036921,156.399093,114.774870,96.395668,29.090392,14.207733,156.938721,1.919275,59.766994,50.318955,155.454540,161.408484,152.951483,157.163936,106.912932,155.626000,-0.000732,-1.743335,32.000000,-235.801115,157.357772,-0.327757,27.421016,0.692193,389048.751179,0.971285,20.572551,0.758096,3.249177,0.080173,0.091408,184.599396,32.000000,201.370237,182.234288,185.053838,164.265570,32.000000,158.879895,72.263039,65.675841,98.263467,33.974684,53.117379,22.022113,86.681209,31.735441,42.818641,59.630554,40.048793
49.468719,60.337960,161.362800,156.405765,114.685456,96.391454,29.098601,14.207703,156.927687,1.918828,59.753806,50.318969,155.460694,161.395242,152.957537,157.152781,106.914180,155.612125,-0.000730,-1.742755,32.000000,-235.801047,157.344308,-0.327785,27.420373,0.692440,389023.064386,0.970703,20.595175,0.748045,3.250162,0.079079,0.095282,184.594042,32.000000,201.386747,182.232198,185.007568,164.276567,32.000000,158.885134,72.261448,65.672060,98.267885,33.974684,53.339426,22.022113,86.709984,31.735441,42.841805,59.635354,40.064640
49.466114,60.341449,161.437841,156.411213,114.606557,96.391472,29.101533,14.207650,156.921801,1.918238,59.736098,50.320808,155.465665,161.387599,152.964224,157.144270,106.915245,155.599671,-0.000730,-1.741039,32.000000,-235.801141,157.335963,-0.327531,27.419825,0.693335,388983.626793,0.971012,20.608965,0.736253,3.255128,0.076166,0.091310,184.592303,32.000000,201.394025,182.223911,185.008931,164.298196,32.000000,158.882234,72.260543,65.667499,98.271498,33.974684,53.433188,22.022113,86.738841,31.735441,42.854405,59.627132,40.016584
49.462380,60.340213,161.533171,156.415380,114.611540,96.391548,29.094683,14.207771,156.913422,1.917662,59.719338,50.319758,155.471839,161.381132,152.971099,157.135352,106.916772,155.589556,-0.000731,-1.739306,32.000000,-235.801034,157.327721,-0.327483,27.416528,0.694581,388977.719677,0.970784,20.621052,0.728939,3.261916,0.078478,0.091267,184.599944,32.000000,201.388317,182.220395,185.061407,164.310362,32.000000,158.883129,72.260117,65.663341,98.274803,33.974684,53.481994,22.022113,86.770296,31.735441,42.854714,59.623650,40.091933
49.458304,60.337336,161.703131,156.418072,114.641446,96.391632,29.091292,14.207626,156.902661,1.916993,59.715888,50.316268,155.477206,161.371470,152.977820,157.126029,106.917749,155.581336,-0.000730,-1.739306,32.000000,-235.801183,157.320334,-0.327494,27.409927,0.694919,388981.137949,0.970751,20.627252,0.722429,3.263605,0.084679,0.087116,184.609796,32.000000,201.384601,182.225703,185.097235,164.309616,32.000000,158.896040,72.259282,65.659071,98.277914,33.974684,53.591587,22.022113,86.801009,31.735441,42.853112,59.625027,40.023481
49.456787,60.338465,161.709829,156.420841,114.711422,96.382903,29.084215,14.207660,156.894005,1.916641,59.722057,50.311792,155.482835,161.363791,152.983954,157.117476,106.920816,155.571537,-0.000729,-1.739318,32.000000,-235.801211,157.309430,-0.327519,27.402488,0.695397,388979.651052,0.971058,20.629900,0.716479,3.265778,0.081355,0.085942,184.604669,32.000000,201.393390,182.236364,185.084812,164.301926,32.000000,158.915942,72.258518,65.654768,98.281635,33.974684,53.634951,22.022113,86.831960,31.735441,42.854022,59.631853,40.097068
49.455603,60.342771,161.790591,156.423955,114.779203,96.370631,29.097649,14.207728,156.883050,1.915661,59.728694,50.311152,155.487741,161.354602,152.990452,157.105543,106.921355,155.562346,-0.000730,-1.738150,32.000000,-235.801149,157.299166,-0.327423,27.396843,0.696245,388977.070408,0.971252,20.631264,0.711910,3.269484,0.083347,0.096883,184.594262,32.000000,201.408351,182.237582,185.036077,164.304908,32.000000,158.920767,72.258565,65.651175,98.285729,33.974684,53.641305,22.022113,86.862057,31.735441,42.861900,59.612576,40.227075
49.455675,60.349424,161.937008,156.427678,114.855177,96.366490,29.117255,14.207824,156.875920,1.915109,59.733633,50.307008,155.494583,161.345669,152.996632,157.095052,106.921641,155.551511,-0.000731,-1.738135,32.000000,-235.801018,157.289170,-0.327286,27.392707,0.696418,388938.758946,0.971436,20.633974,0.704558,3.269720,0.083635,0.088390,184.583718,32.000000,201.418091,182.228464,185.010940,164.320181,32.000000,158.916940,72.258870,65.648108,98.289508,33.974684,53.757224,22.022113,86.887506,31.735441,42.875925,59.618635,40.003818
49.450873,60.356992,161.888691,156.431393,114.885614,96.366469,29.106910,14.207844,156.864272,1.914855,59.739630,50.304663,155.499254,161.335185,153.002841,157.084357,106.921547,155.545225,-0.000731,-1.738146,32.000000,-235.800966,157.279717,-0.327243,27.391433,0.696794,388894.026082,0.970901,20.639511,0.700000,3.271431,0.080794,0.091471,184.589509,32.000000,201.416348,182.218717,185.035919,164.336587,32.000000,158.911112,72.257932,65.643287,98.292184,33.974684,53.791367,22.022113,86.920076,31.735441,42.891058,59.618969,40.097142
49.450340,60.365588,161.741672,156.434962,114.955630,96.366516,29.147869,14.207810,156.852995,1.914243,59.740112,50.300850,155.503740,161.324141,153.007685,157.075359,106.922524,155.535496,-0.000731,-1.738161,32.000000,-235.801107,157.270497,-0.327241,27.391446,0.697415,388884.872398,0.970221,20.646089,0.694977,3.274387,0.084699,0.088714,184.604154,32.000000,201.404945,182.217466,185.085975,164.344355,32.000000,158.919696,72.256691,65.637749,98.296058,33.974684,53.714651,22.022113,86.949909,31.735441,42.907668,59.629945,40.094280
49.449265,60.373049,161.550183,156.438255,115.031313,96.366642,29.102424,14.207835,156.846076,1.913962,59.737908,50.304506,155.507864,161.314486,153.011253,157.066188,106.922997,155.524683,-0.000731,-1.739947,32.000000,-235.801213,157.263243,-0.327274,27.394422,0.697351,388897.450599,0.970688,20.658655,0.692322,3.273728,0.077501,0.084318,184.610703,32.000000,201.400813,182.230160,185.098927,164.344161,32.000000,158.934397,72.256130,65.633425,98.299656,33.974684,53.606410,22.022113,86.978080,31.735441,42.926125,59.625224,40.076452
49.451338,60.377212,161.463616,156.441139,115.038174,96.366647,29.112346,14.207721,156.839001,1.913544,59.729692,50.305404,155.511126,161.304347,153.016749,157.055541,106.921380,155.512760,-0.000732,-1.740534,32.000000,-235.801350,157.258211,-0.327544,27.397542,0.696836,388906.650197,0.969358,20.667805,0.687090,3.270790,0.074241,0.088376,184.606394,32.000000,201.408012,182.247106,185.071287,164.341983,32.000000,158.956592,72.255105,65.629122,98.303143,33.974684,53.540898,22.022113,87.006303,31.735441,42.936042,59.622342,40.027589
49.452291,60.376388,161.460906,156.443428,115.045390,96.366710,29.102388,14.207848,156.832878,1.913775,59.719649,50.304854,155.512666,161.294639,153.020863,157.047072,106.921531,155.503447,-0.000734,-1.739945,32.000000,-235.801170,157.246757,-0.327503,27.399876,0.696095,388916.497714,0.970916,20.676386,0.681889,3.266989,0.083115,0.078544,184.592662,32.000000,201.419913,182.252834,185.033709,164.342360,32.000000,158.965005,72.254151,65.624595,98.305851,33.974684,53.546715,22.022113,87.029913,31.735441,42.940208,59.624211,40.032358
49.447164,60.375822,161.268615,156.445293,115.092089,96.366705,29.077572,14.207818,156.827269,1.913527,59.711974,50.308633,155.513718,161.285681,153.026874,157.039568,106.918403,155.492292,-0.000735,-1.738186,32.000000,-235.801217,157.237584,-0.327199,27.400437,0.695669,388923.076368,0.970551,20.678391,0.678291,3.265101,0.085268,0.095974,184.589466,32.000000,201.423738,182.247411,185.031196,164.350750,32.000000,158.967003,72.253727,65.619236,98.308840,33.974684,53.470740,22.022113,87.063091,31.735441,42.941709,59.630849,40.040502
49.447234,60.375473,161.138245,156.446849,115.120800,96.366519,29.100065,14.207908,156.818386,1.913072,59.705815,50.304579,155.511757,161.275969,153.030887,157.034211,106.911213,155.482586,-0.000736,-1.738151,32.000000,-235.801160,157.226988,-0.327159,27.398994,0.695589,388920.973195,0.970861,20.676574,0.674066,3.264983,0.076847,0.088832,184.600706,32.000000,201.417385,182.245399,185.067209,164.363365,32.000000,158.963817,72.253908,65.615011,98.312591,33.974684,53.328874,22.022113,87.094878,31.735441,42.943654,59.619589,40.067795
49.446705,60.375299,161.246793,156.448216,115.178368,96.366500,29.082889,14.207887,156.807248,1.912707,59.703543,50.301415,155.513081,161.266687,153.033829,157.025004,106.909824,155.471776,-0.000736,-1.736986,32.000000,-235.801020,157.216931,-0.327357,27.397504,0.694942,388929.198563,0.971798,20.681345,0.672314,3.261433,0.085207,0.083881,184.614303,32.000000,201.414114,182.253249,185.122689,164.369991,32.000000,158.981131,72.253728,65.611287,98.315971,33.974684,53.380116,22.022113,87.121052,31.735441,42.946056,59.612921,40.040282
49.452006,60.378473,161.402817,156.449985,115.264981,96.366658,29.092297,14.207738,156.801887,1.912199,59.694506,50.303849,155.516589,161.260576,153.037529,157.019738,106.910207,155.459644,-0.000736,-1.735837,32.000000,-235.801202,157.208909,-0.327462,27.396652,0.694493,388941.057718,0.971043,20.680924,0.675260,3.258792,0.075890,0.087301,184.614600,32.000000,201.415764,182.263777,185.127570,164.360390,32.000000,158.997146,72.253075,65.607630,98.319064,33.974684,53.497878,22.022113,87.147940,31.735441,42.952335,59.618930,40.059578
49.456623,60.377223,161.292361,156.451587,115.351294,96.366653,29.110473,14.207720,156.797251,1.911687,59.667700,50.309301,155.518723,161.255215,153.037771,157.014342,106.908976,155.453535,-0.000736,-1.735854,32.000000,-235.801204,157.204269,-0.327261,27.395950,0.694939,388943.879836,0.971627,20.681300,0.671920,3.261022,0.076601,0.082451,184.609416,32.000000,201.428468,182.267056,185.095263,164.355588,32.000000,159.015502,72.251795,65.603988,98.321684,33.974684,53.473880,22.022113,87.168273,31.735441,42.956729,59.616264,40.097362
49.454006,60.370556,161.418340,156.452417,115.346083,96.366569,29.088669,14.207620,156.793878,1.911603,59.638020,50.313218,155.517897,161.250980,153.038072,157.009906,106.907859,155.448027,-0.000737,-1.735848,32.000000,-235.801354,157.197792,-0.327232,27.395113,0.695463,388943.536331,0.971208,20.678957,0.666230,3.263827,0.071574,0.084090,184.603835,32.000000,201.441731,182.266990,185.074419,164.361069,32.000000,159.018687,72.251040,65.601024,98.325042,33.974684,53.484567,22.022113,87.196189,31.735441,42.953428,59.626797,40.000223
49.450848,60.357482,161.508359,156.451872,115.276933,96.366380,29.088926,14.207783,156.789054,1.911519,59.618824,50.313172,155.519519,161.245986,153.040975,157.003218,106.904718,155.443336,-0.000737,-1.735886,32.000000,-235.801151,157.191110,-0.327496,27.393887,0.695015,388941.614979,0.970499,20.672901,0.664788,3.261289,0.078128,0.092359,184.606991,32.000000,201.443603,182.259184,185.097842,164.376893,32.000000,159.014248,72.250333,65.597629,98.327839,33.974684,53.563395,22.022113,87.227926,31.735441,42.933380,59.633210,40.016071
49.447783,60.347425,161.357834,156.450254,115.215273,96.366406,29.122054,14.207750,156.783229,1.911116,59.605688,50.313368,155.522326,161.239226,153.045333,156.996261,106.903119,155.437035,-0.000737,-1.736467,32.000000,-235.801167,157.184774,-0.327582,27.392662,0.695514,388936.097317,0.971265,20.668959,0.663496,3.264009,0.082956,0.090078,184.618616,32.000000,201.436914,182.256593,185.147223,164.382291,32.000000,159.004963,72.250084,65.594192,98.330589,33.974684,53.526618,22.022113,87.258116,31.735441,42.916735,59.622165,40.050700
49.442643,60.341396,161.249403,156.448870,115.117850,96.366574,29.110208,14.207954,156.777752,1.911266,59.593794,50.314340,155.525710,161.233307,153.048421,156.990135,106.903998,155.433089,-0.000737,-1.737073,32.000000,-235.801058,157.178486,-0.327615,27.391996,0.695895,388927.346968,0.971289,20.659172,0.664584,3.266038,0.079422,0.089371,184.628852,32.000000,201.432539,182.269036,185.189927,164.378039,32.000000,159.015898,72.250070,65.591329,98.332364,33.974684,53.438066,22.022113,87.292317,31.735441,42.905262,59.614514,40.260384
49.448421,60.336672,161.153765,156.447610,115.082628,96.378631,29.112203,14.207910,156.775171,1.911160,59.572502,50.320992,155.526459,161.230478,153.048285,156.986261,106.903227,155.427369,-0.000738,-1.735492,32.000000,-235.801129,157.173324,-0.327608,27.391870,0.695397,388919.725443,0.970225,20.652304,0.663426,3.263197,0.081003,0.085948,184.627919,32.000000,201.437754,182.286336,185.182176,164.370271,32.000000,159.022108,72.250277,65.587354,98.333140,33.974684,53.388582,22.022113,87.318916,31.735441,42.900744,59.626434,40.099709
49.454563,60.330531,161.210190,156.446360,115.037194,96.383103,29.111458,14.207914,156.776408,1.910782,59.538764,50.325197,155.526390,161.230875,153.048409,156.985480,106.901968,155.425256,-0.000738,-1.735054,32.000000,-235.801111,157.171466,-0.327626,27.390526,0.695075,388914.267678,0.970717,20.651625,0.660821,3.261343,0.076510,0.088087,184.620144,32.000000,201.453382,182.288953,185.144106,164.370937,32.000000,159.020799,72.250368,65.583749,98.333881,33.974684,53.372949,22.022113,87.340069,31.735441,42.892497,59.620906,40.011008
49.456574,60.313969,161.421785,156.443367,115.040320,96.395312,29.100420,14.207904,156.776355,1.910466,59.503127,50.331609,155.526132,161.232082,153.052285,156.986410,106.900908,155.425297,-0.000739,-1.735052,32.000000,-235.801008,157.168363,-0.327617,27.389582,0.694725,388954.532866,0.970635,20.640887,0.659088,3.259028,0.077099,0.082883,184.612118,32.000000,201.461360,182.284473,185.119111,164.382607,32.000000,159.002984,72.250313,65.580261,98.332127,33.974684,53.490946,22.022113,87.363751,31.735441,42.872128,59.628460,40.057523
49.460993,60.296022,161.576084,156.439317,114.983222,96.399406,29.089372,14.207952,156.777058,1.910132,59.472566,50.336976,155.526728,161.232036,153.054667,156.988693,106.898544,155.423858,-0.000739,-1.735035,32.000000,-235.800955,157.165122,-0.327611,27.388202,0.694904,388963.551910,0.970557,20.628352,0.659423,3.259764,0.075664,0.078423,184.614399,32.000000,201.457752,182.275746,185.148311,164.402323,32.000000,158.989721,72.250493,65.576656,98.328784,33.974684,53.598842,22.022113,87.388193,31.735441,42.844411,59.627692,40.013943
49.456933,60.278514,161.604593,156.434752,114.988950,96.399183,29.081976,14.207934,156.774537,1.909966,59.450938,50.334162,155.523495,161.232827,153.055787,156.986641,106.895001,155.421811,-0.000738,-1.735008,32.000000,-235.800957,157.162178,-0.327621,27.387253,0.695734,388992.190546,0.970962,20.609699,0.660502,3.263910,0.083881,0.094499,184.620637,32.000000,201.447612,182.275293,185.200642,164.399049,32.000000,158.976512,72.249420,65.571548,98.324699,33.974684,53.646210,22.022113,87.415851,31.735441,42.814159,59.621359,40.052461
49.460996,60.263271,161.601814,156.430216,115.002746,96.399348,29.086167,14.207967,156.772182,1.910095,59.442783,50.333345,155.521340,161.230367,153.055668,156.982123,106.888902,155.420755,-0.000738,-1.735017,32.000000,-235.800917,157.156029,-0.327655,27.387264,0.696263,388988.175765,0.971231,20.587153,0.662235,3.266738,0.074130,0.083607,184.624933,32.000000,201.443852,182.282284,185.213895,164.388108,32.000000,158.985296,72.248578,65.567955,98.320095,33.974684,53.656391,22.022113,87.443831,31.735441,42.789681,59.621378,40.095894
49.461918,60.256239,161.672861,156.426594,115.040249,96.399322,29.088885,14.208057,156.768047,1.910124,59.436627,50.331887,155.519193,161.227876,153.052625,156.979917,106.883988,155.419049,-0.000737,-1.734994,32.000000,-235.800782,157.151762,-0.327495,27.386096,0.696412,388974.365496,0.971518,20.573870,0.664883,3.267582,0.081560,0.079564,184.622719,32.000000,201.451129,182.296893,185.181568,164.377941,32.000000,158.991754,72.248842,65.565164,98.315586,33.974684,53.674887,22.022113,87.467510,31.735441,42.774610,59.619412,40.092299
49.467998,60.251521,161.819483,156.423620,115.016059,96.399390,29.109879,14.208014,156.764645,1.909808,59.427817,50.331274,155.516071,161.226789,153.049778,156.975873,106.878692,155.416329,-0.000736,-1.734982,32.000000,-235.800762,157.150081,-0.327278,27.384754,0.696315,388964.313069,0.971254,20.554400,0.670521,3.267258,0.087223,0.090233,184.610084,32.000000,201.463549,182.295206,185.139652,164.381339,32.000000,158.987000,72.249036,65.561580,98.309506,33.974684,53.769502,22.022113,87.490242,31.735441,42.766247,59.611436,40.091272
49.466651,60.247171,161.600885,156.420959,115.020253,96.411812,29.091711,14.208015,156.761718,1.909632,59.412062,50.336313,155.514791,161.224207,153.048975,156.972369,106.873665,155.409169,-0.000737,-1.734998,32.000000,-235.800802,157.144335,-0.327285,27.383662,0.696580,388963.774897,0.971125,20.546407,0.674687,3.268633,0.073186,0.088401,184.602836,32.000000,201.466009,182.291213,185.130374,164.384494,32.000000,158.975185,72.249156,65.557718,98.303851,33.974684,53.685211,22.022113,87.514496,31.735441,42.761870,59.619343,40.085109
