OSU 80 Ton Compressor Load Stand
49.473535,60.241243,161.394794,156.418276,115.022029,96.424081,29.110157,14.208109,156.760707,1.909584,59.386988,50.337244,155.514072,161.223479,153.048883,156.970258,106.870201,155.405641,-0.000738,-1.734982,32.000000,-235.800630,157.144600,-0.327339,27.383557,0.697057,388963.732002,0.970282,20.535364,0.678794,3.271195,0.074531,0.086579,184.614129,32.000000,201.459252,182.286377,185.154337,164.389956,32.000000,158.974134,72.250177,65.555360,98.298758,33.974684,53.615180,22.022113,87.538613,31.735441,42.753351,59.613314,40.256716
49.479452,60.230840,161.291383,156.415089,115.035675,96.428183,29.094794,14.208022,156.760238,1.909353,59.347932,50.343287,155.513412,161.225751,153.049066,156.971134,106.864652,155.406638,-0.000739,-1.736158,32.000000,-235.800706,157.146991,-0.327138,27.384068,0.696389,389018.292743,0.971031,20.532414,0.680687,3.266865,0.077532,0.087383,184.627808,32.000000,201.449444,182.293016,185.199761,164.379066,32.000000,158.972852,72.250766,65.552779,98.291832,33.974684,53.497901,22.022113,87.554962,31.735441,42.739601,59.608878,40.053048
49.482774,60.213550,161.182691,156.410796,115.118490,96.440253,29.081519,14.208047,156.762746,1.909551,59.306217,50.349068,155.509490,161.227325,153.046759,156.970602,106.860143,155.406799,-0.000739,-1.736167,32.000000,-235.800723,157.149076,-0.327413,27.384766,0.695611,389062.672117,0.970376,20.519324,0.682606,3.262245,0.080688,0.095027,184.630577,32.000000,201.452446,182.302466,185.200161,164.363113,32.000000,158.986680,72.251098,65.550373,98.285291,33.974684,53.466315,22.022113,87.577290,31.735441,42.717206,59.630318,40.096555
49.487410,60.192559,160.979059,156.405405,115.032633,96.448460,29.101259,14.208044,156.761745,1.909372,59.277103,50.350660,155.506009,161.228552,153.044705,156.970361,106.855898,155.407549,-0.000742,-1.736158,32.000000,-235.800685,157.150084,-0.327389,27.387376,0.695148,389071.918691,0.970775,20.502765,0.688593,3.259765,0.086313,0.087610,184.622530,32.000000,201.460097,182.309314,185.158754,164.345074,32.000000,158.995840,72.251173,65.548475,98.279015,33.974684,53.311462,22.022113,87.598017,31.735441,42.682723,59.641510,40.103965
49.492322,60.171052,161.019455,156.398923,115.024525,96.448541,29.135199,14.208221,156.760322,1.909438,59.250045,50.351597,155.505079,161.227127,153.043449,156.969561,106.851585,155.406709,-0.000742,-1.736150,32.000000,-235.800414,157.149172,-0.327348,27.392999,0.694736,389105.080851,0.971224,20.482019,0.693172,3.257350,0.080469,0.093187,184.616175,32.000000,201.474369,182.307515,185.130075,164.345649,32.000000,158.991043,72.251813,65.547489,98.273001,33.974684,53.317226,22.022113,87.617251,31.735441,42.646744,59.619766,40.011962
49.495643,60.155958,160.987385,156.392542,115.057106,96.460601,29.098978,14.208243,156.761994,1.909401,59.211953,50.357177,155.502086,161.227182,153.042665,156.971981,106.846563,155.406128,-0.000742,-1.736123,32.000000,-235.800385,157.148187,-0.327366,27.399560,0.693873,389117.148272,0.970494,20.456206,0.697745,3.252930,0.077522,0.097027,184.622017,32.000000,201.475873,182.302298,185.149128,164.344198,32.000000,158.977475,72.252123,65.547223,98.267520,33.974684,53.349009,22.022113,87.639745,31.735441,42.618043,59.627781,40.078433
49.502956,60.136687,160.713620,156.385680,114.994028,96.472865,29.097261,14.208299,156.767209,1.909361,59.165157,50.365249,155.499172,161.228905,153.041845,156.975904,106.841804,155.408354,-0.000743,-1.734952,32.000000,-235.800306,157.150523,-0.327072,27.405603,0.693766,389094.913308,0.969204,20.429588,0.701691,3.253423,0.071557,0.082850,184.635903,32.000000,201.471706,182.298928,185.199166,164.340901,32.000000,158.969871,72.252917,65.547084,98.263060,33.974684,53.201441,22.022113,87.654973,31.735441,42.589315,59.628991,40.249892
49.505743,60.112850,160.717832,156.378014,114.943820,96.485405,29.098134,14.208419,156.771930,1.909416,59.116749,50.370712,155.492569,161.234462,153.039234,156.981092,106.840538,155.411532,-0.000744,-1.733759,32.000000,-235.800122,157.157044,-0.327176,27.409354,0.693494,389131.453582,0.970421,20.411040,0.706459,3.252557,0.084398,0.094146,184.649259,32.000000,201.465870,182.309907,185.245242,164.331562,32.000000,158.976198,72.253851,65.547146,98.258822,33.974684,53.112707,22.022113,87.672409,31.735441,42.553191,59.621683,40.006973
49.510615,60.084055,160.845071,156.369218,114.974535,96.506002,29.085177,14.208221,156.777620,1.909942,59.075417,50.374969,155.483979,161.239955,153.037892,156.986755,106.837506,155.415729,-0.000744,-1.734912,32.000000,-235.800306,157.164803,-0.327278,27.411464,0.692277,389160.916055,0.970395,20.384165,0.712192,3.246546,0.084224,0.088110,184.650640,32.000000,201.470028,182.323789,185.232479,164.315635,32.000000,158.980979,72.254658,65.547079,98.254394,33.974684,53.176128,22.022113,87.694130,31.735441,42.503978,59.633967,40.185036
49.516603,60.057955,160.667162,156.359332,114.895961,96.526491,29.082005,14.208204,156.783300,1.910262,59.037522,50.377099,155.476682,161.246370,153.035921,156.993762,106.836485,155.421630,-0.000743,-1.734901,32.000000,-235.800343,157.170475,-0.327302,27.412079,0.692204,389182.615803,0.970371,20.357429,0.714849,3.246448,0.077722,0.086470,184.645624,32.000000,201.484572,182.330708,185.185367,164.304033,32.000000,158.972716,72.255142,65.547178,98.250254,33.974684,53.117753,22.022113,87.709670,31.735441,42.457681,59.610088,40.265960
49.522678,60.032702,160.709722,156.349373,114.862746,96.530588,29.083441,14.208303,156.788813,1.910122,59.008364,50.380042,155.468661,161.252647,153.033337,157.001900,106.834411,155.422211,-0.000742,-1.734889,32.000000,-235.800256,157.175713,-0.327330,27.411564,0.692645,389231.966995,0.970832,20.323567,0.719717,3.248699,0.079778,0.092610,184.643535,32.000000,201.497816,182.322531,185.153167,164.308421,32.000000,158.949215,72.255809,65.548760,98.246839,33.974684,53.080649,22.022113,87.725344,31.735441,42.413490,59.623729,40.117538
49.525484,60.010318,160.554552,156.339778,114.851235,96.534545,29.093651,14.208299,156.791303,1.910202,58.992341,50.382258,155.460354,161.256367,153.032404,157.004158,106.830141,155.425056,-0.000743,-1.733137,32.000000,-235.800226,157.177707,-0.327400,27.409855,0.691984,389280.036631,0.970948,20.291242,0.723320,3.244713,0.081525,0.092608,184.646861,32.000000,201.495796,182.313537,185.177693,164.311086,32.000000,158.929238,72.257049,65.550607,98.242639,33.974684,53.041814,22.022113,87.742342,31.735441,42.370588,59.622913,40.243583
49.528267,59.992824,160.496256,156.330982,114.762078,96.546629,29.109948,14.208360,156.793672,1.910543,58.984869,50.378065,155.453552,161.258394,153.029880,157.003903,106.828661,155.424838,-0.000743,-1.731377,32.000000,-235.800012,157.180681,-0.327372,27.407647,0.692053,389264.364760,0.970745,20.259672,0.725649,3.245174,0.076948,0.086039,184.655470,32.000000,201.484661,182.313508,185.224276,164.300807,32.000000,158.918550,72.257115,65.552071,98.237972,33.974684,52.959181,22.022113,87.761960,31.735441,42.340271,59.616825,40.177479
49.525450,59.983839,160.439046,156.323914,114.690557,96.546618,29.114181,14.208360,156.794694,1.910493,58.981421,50.380352,155.445824,161.258148,153.023770,157.007415,106.829253,155.424768,-0.000743,-1.731388,32.000000,-235.799856,157.183076,-0.327205,27.406207,0.691467,389258.746893,0.970327,20.234370,0.731163,3.241857,0.074768,0.081537,184.663027,32.000000,201.475646,182.323121,185.232673,164.281170,32.000000,158.912683,72.256598,65.553693,98.234658,33.974684,52.950126,22.022113,87.784662,31.735441,42.319689,59.621142,40.087677
49.521824,59.976749,160.323400,156.317745,114.640653,96.546571,29.090018,14.208482,156.795634,1.910440,58.980627,50.384346,155.437832,161.258212,153.016517,157.009080,106.827590,155.426876,-0.000743,-1.731369,32.000000,-235.799743,157.186395,-0.327054,27.405316,0.691322,389286.496955,0.969800,20.213984,0.732547,3.240498,0.087259,0.085432,184.661373,32.000000,201.483937,182.328632,185.180108,164.268656,32.000000,158.908428,72.256599,65.555271,98.232008,33.974684,52.849254,22.022113,87.808972,31.735441,42.305609,59.608141,40.095087
49.531582,59.970767,160.228573,156.312317,114.641351,96.546681,29.102964,14.208624,156.797695,1.910105,58.975292,50.387304,155.432401,161.261045,153.008286,157.010680,106.827242,155.432650,-0.000741,-1.733116,32.000000,-235.799581,157.190320,-0.326975,27.406307,0.691167,389275.736537,0.969696,20.207927,0.731925,3.239527,0.079198,0.095607,184.655528,32.000000,201.491475,182.326673,185.124630,164.267931,32.000000,158.892952,72.256358,65.556918,98.229347,33.974684,52.767048,22.022113,87.826063,31.735441,42.294772,59.625942,40.041456
49.534576,59.965104,160.181557,156.307471,114.578934,96.546733,29.087912,14.208565,156.802002,1.910317,58.965273,50.388886,155.429561,161.264921,153.002214,157.015591,106.827791,155.437024,-0.000741,-1.733711,32.000000,-235.799598,157.197185,-0.327007,27.406814,0.690796,389271.888042,0.970561,20.204609,0.734509,3.237429,0.088492,0.095125,184.650405,32.000000,201.495330,182.316307,185.115777,164.273877,32.000000,158.867886,72.256261,65.559335,98.225094,33.974684,52.728441,22.022113,87.839293,31.735441,42.284723,59.622657,40.109247
49.534456,59.955715,159.956479,156.302456,114.446808,96.546859,29.101062,14.208596,156.808092,1.910672,58.960662,50.386799,155.430030,161.268713,153.002900,157.015777,106.825896,155.442418,-0.000740,-1.734317,32.000000,-235.799590,157.201443,-0.326972,27.406630,0.690270,389259.668033,0.969905,20.188482,0.737385,3.234877,0.078175,0.094252,184.665078,32.000000,201.484592,182.304511,185.147405,164.269358,32.000000,158.845771,72.256410,65.561363,98.222000,33.974684,52.599062,22.022113,87.860750,31.735441,42.270314,59.624594,40.116070
49.535591,59.947677,159.803486,156.297135,114.294204,96.546754,29.101401,14.208696,156.811338,1.911073,58.965800,50.385236,155.427459,161.270821,152.999897,157.017306,106.824188,155.445823,-0.000739,-1.736063,32.000000,-235.799497,157.205849,-0.326573,27.407005,0.690031,389249.407762,0.970329,20.179706,0.738749,3.233732,0.072355,0.084966,184.681388,32.000000,201.471922,182.305649,185.181220,164.256298,32.000000,158.835142,72.256185,65.564477,98.219749,33.974684,52.481525,22.022113,87.880973,31.735441,42.254857,59.614130,40.258036
49.533527,59.942555,159.775153,156.291863,114.161690,96.546647,29.110175,14.208607,156.813904,1.911633,58.979517,50.383232,155.423681,161.268130,152.996207,157.018318,106.823143,155.446002,-0.000740,-1.734893,32.000000,-235.799582,157.206635,-0.326695,27.406945,0.689187,389241.710614,0.969870,20.170441,0.743004,3.229196,0.087683,0.087586,184.686411,32.000000,201.466518,182.315555,185.175762,164.239155,32.000000,158.836682,72.256352,65.567507,98.217703,33.974684,52.414273,22.022113,87.903365,31.735441,42.241692,59.615409,40.202937
49.536042,59.941912,159.768840,156.287000,114.129135,96.546550,29.116051,14.208800,156.816839,1.911736,58.996465,50.380529,155.419029,161.268951,152.993293,157.017759,106.823028,155.446992,-0.000740,-1.734899,32.000000,-235.799369,157.207441,-0.326834,27.407622,0.688581,389233.929042,0.969813,20.161225,0.746202,3.226034,0.080360,0.090651,184.680340,32.000000,201.471945,182.318832,185.120923,164.230197,32.000000,158.825588,72.256104,65.569968,98.215542,33.974684,52.389193,22.022113,87.922996,31.735441,42.240161,59.628686,40.081881
49.540344,59.945894,159.837558,156.283545,114.192174,96.546432,29.095224,14.208816,156.819663,1.911992,59.001484,50.384914,155.413966,161.268831,152.988398,157.019593,106.822299,155.447140,-0.000739,-1.734886,32.000000,-235.799347,157.211043,-0.326598,27.409343,0.688492,389230.554062,0.969551,20.158248,0.747326,3.225596,0.080596,0.090567,184.673435,32.000000,201.479417,182.310628,185.077678,164.234247,32.000000,158.810226,72.255961,65.572160,98.213385,33.974684,52.384337,22.022113,87.939657,31.735441,42.243986,59.626247,40.185182
49.543161,59.946820,159.933793,156.280627,114.301411,96.554350,29.102356,14.208856,156.823498,1.911203,58.999509,50.382498,155.409461,161.270713,152.984842,157.023444,106.818751,155.448964,-0.000739,-1.734866,32.000000,-235.799442,157.215302,-0.326370,27.410282,0.688417,389227.666831,0.969298,20.154990,0.747874,3.225305,0.077307,0.097394,184.675881,32.000000,201.477401,182.301513,185.078852,164.238357,32.000000,158.787399,72.256857,65.574795,98.213308,33.974684,52.426329,22.022113,87.955430,31.735441,42.247860,59.623788,40.056863
49.545015,59.945317,159.892193,156.277958,114.335707,96.554269,29.089964,14.208803,156.826740,1.892279,59.004863,50.377184,155.405606,161.272963,152.981676,157.027629,106.811978,155.451820,-0.000740,-1.734874,32.000000,-235.799478,157.222613,-0.326317,27.411382,0.688576,389230.655043,0.969909,20.154500,0.748667,3.226412,0.074769,0.089887,184.686624,32.000000,201.464911,182.294451,185.123164,164.234618,32.000000,158.777344,72.257614,65.577247,98.213469,33.974684,52.400990,22.022113,87.973468,31.735441,42.246432,59.616559,40.090979
49.543125,59.942011,159.977816,156.275250,114.346224,96.546067,29.091540,14.208767,156.830277,1.860114,59.015770,50.374144,155.401538,161.274908,152.977528,157.033669,106.807467,155.455490,-0.000740,-1.736032,32.000000,-235.799320,157.228642,-0.326320,27.412066,0.688931,389268.744702,0.969692,20.152499,0.753012,3.228171,0.077136,0.082889,184.698925,32.000000,201.453443,182.300204,185.145041,164.215652,32.000000,158.776028,72.257612,65.579564,98.214886,33.974684,52.403480,22.022113,87.993754,31.735441,42.240295,59.623178,40.083055
49.550127,59.943495,159.847789,156.273388,114.376231,96.537929,29.091294,14.208830,156.834233,1.817529,59.027514,50.373996,155.398330,161.278230,152.976012,157.040083,106.803328,155.459769,-0.000739,-1.736295,32.000000,-235.799118,157.237807,-0.326408,27.413449,0.688715,389277.719784,0.970061,20.149069,0.761037,3.227211,0.081235,0.081956,184.698272,32.000000,201.452568,182.308246,185.119259,164.196041,32.000000,158.789218,72.256532,65.581950,98.217549,33.974684,52.384920,22.022113,88.006241,31.735441,42.239686,59.628715,40.200590
49.553485,59.945336,159.682066,156.271980,114.400710,96.537889,29.095528,14.208893,156.840699,1.763095,59.024838,50.374039,155.394266,161.284296,152.972972,157.046839,106.800447,155.463941,-0.000739,-1.735693,32.000000,-235.799086,157.250461,-0.326403,27.413682,0.688975,389250.081374,0.969958,20.147729,0.767153,3.229062,0.080710,0.090338,184.691158,32.000000,201.461897,182.307270,185.067520,164.184817,32.000000,158.787008,72.256208,65.584239,98.222282,33.974684,52.234498,22.022113,88.025688,31.735441,42.242168,59.635059,40.088117
49.559443,59.943910,159.532013,156.270428,114.394827,96.550106,29.094111,14.208874,156.851657,1.705174,59.014933,50.372481,155.388860,161.293749,152.969778,157.055828,106.799675,155.472257,-0.000739,-1.733931,32.000000,-235.799102,157.264425,-0.326369,27.411491,0.688305,389222.006572,0.969738,20.141935,0.773164,3.225981,0.074129,0.085321,184.690867,32.000000,201.468324,182.292425,185.039735,164.190677,32.000000,158.775427,72.255820,65.586384,98.229105,33.974684,52.172410,22.022113,88.036949,31.735441,42.245283,59.629236,40.021647
49.563498,59.935592,159.209797,156.268139,114.306557,96.562434,29.107310,14.208773,156.864814,1.646934,59.006062,50.375700,155.384345,161.302623,152.971508,157.066104,106.800547,155.482113,-0.000739,-1.733354,32.000000,-235.799236,157.279282,-0.326345,27.407654,0.687647,389227.411812,0.969529,20.140286,0.777869,3.222418,0.083052,0.089617,184.702989,32.000000,201.464323,182.279354,185.058574,164.194604,32.000000,158.754965,72.256811,65.588717,98.237462,33.974684,51.934276,22.022113,88.052009,31.735441,42.230429,59.620149,40.225094
49.565397,59.924447,159.147034,156.264257,114.181568,96.574671,29.085690,14.208823,156.877846,1.588789,59.003973,50.380220,155.383039,161.311547,152.969405,157.077262,106.799058,155.492345,-0.000738,-1.731595,32.000000,-235.799227,157.298547,-0.326287,27.403919,0.687144,389272.261591,0.969567,20.132670,0.782280,3.219003,0.076639,0.092359,184.720071,32.000000,201.455215,182.275083,185.110055,164.191919,32.000000,158.747960,72.258538,65.592147,98.247128,33.974684,51.809449,22.022113,88.066232,31.735441,42.212239,59.634655,40.052388
49.566580,59.914000,159.139013,156.260252,114.118907,96.578747,29.101031,14.208917,156.892285,1.530529,59.001036,50.384629,155.379594,161.323373,152.965298,157.089984,106.795785,155.502761,-0.000739,-1.729843,32.000000,-235.799108,157.315697,-0.326006,27.401828,0.686055,389307.451769,0.969143,20.120138,0.785719,3.212239,0.084611,0.089991,184.726356,32.000000,201.450947,182.279139,185.119363,164.174677,32.000000,158.745234,72.258655,65.594477,98.256951,33.974684,51.769862,22.022113,88.084366,31.735441,42.192939,59.624349,40.109321
49.570434,59.903745,158.884356,156.256434,114.085647,96.582744,29.107755,14.208757,156.907423,1.472374,58.995967,50.391705,155.374883,161.335537,152.963496,157.102141,106.793300,155.513264,-0.000739,-1.728115,32.000000,-235.799348,157.335129,-0.326058,27.402260,0.685957,389344.339837,0.969916,20.107020,0.791683,3.210850,0.083002,0.082534,184.722175,32.000000,201.462121,182.282862,185.085894,164.162967,32.000000,158.748108,72.258525,65.596806,98.266298,33.974684,51.638063,22.022113,88.100336,31.735441,42.174776,59.619943,40.254588
49.576096,59.893177,158.987816,156.253114,114.122437,96.594736,29.099774,14.208754,156.924509,1.414227,58.986226,50.391155,155.371484,161.350756,152.962600,157.115363,106.794403,155.529823,-0.000740,-1.727541,32.000000,-235.799327,157.357107,-0.325735,27.403405,0.685968,389353.129314,0.969394,20.095344,0.799512,3.210611,0.094167,0.083483,184.716800,32.000000,201.471833,182.278490,185.038453,164.159272,32.000000,158.734829,72.258755,65.599745,98.276312,33.974684,51.549491,22.022113,88.110753,31.735441,42.155723,59.621123,40.270655
49.577105,59.877762,159.208310,156.249776,114.188272,96.602801,29.147761,14.208833,156.941979,1.356124,58.984884,50.394975,155.367573,161.366100,152.962077,157.131634,106.793268,155.546773,-0.000741,-1.727547,32.000000,-235.799220,157.377779,-0.325701,27.406365,0.684960,389358.660884,0.969101,20.081086,0.806590,3.205224,0.077029,0.092597,184.714803,32.000000,201.473684,182.261300,185.034796,164.164635,32.000000,158.709928,72.259057,65.602173,98.286008,33.974684,51.669437,22.022113,88.126276,31.735441,42.130976,59.623493,40.217317
49.578422,59.865600,159.188768,156.246886,114.250287,96.602914,29.082663,14.208844,156.957518,1.297988,58.996323,50.392054,155.364638,161.381693,152.961741,157.147029,106.791821,155.561379,-0.000740,-1.727567,32.000000,-235.799197,157.398202,-0.325652,27.409602,0.685305,389387.898391,0.969338,20.064635,0.812730,3.206945,0.076014,0.094078,184.719541,32.000000,201.464713,182.249515,185.068433,164.167195,32.000000,158.685148,72.258347,65.603572,98.296263,33.974684,51.690172,22.022113,88.141389,31.735441,42.106141,59.625657,40.200443
49.579686,59.857931,159.125469,156.244771,114.197973,96.603003,29.093153,14.208916,156.973705,1.239771,59.014417,50.394758,155.364351,161.396310,152.960229,157.159931,106.791204,155.577236,-0.000740,-1.726961,32.000000,-235.799082,157.419427,-0.325453,27.416122,0.686065,389403.214158,0.967762,20.048172,0.821278,3.211327,0.081764,0.091113,184.729187,32.000000,201.452592,182.249471,185.111615,164.160365,32.000000,158.685810,72.256526,65.604474,98.305942,33.974684,51.599457,22.022113,88.157493,31.735441,42.086871,59.621113,40.225241
49.585643,59.855993,159.170604,156.243756,114.255129,96.603066,29.082277,14.208933,156.994181,1.181555,59.012419,50.400108,155.364462,161.414997,152.958036,157.179882,106.789468,155.595876,-0.000738,-1.726404,32.000000,-235.799089,157.442399,-0.325310,27.422492,0.685870,389390.334901,0.969870,20.034642,0.829111,3.210848,0.081648,0.083683,184.727666,32.000000,201.445421,182.258473,185.109449,164.146313,32.000000,158.682138,72.254760,65.605367,98.314333,33.974684,51.574600,22.022113,88.170367,31.735441,42.082484,59.618064,40.253854
49.599088,59.847808,159.219188,156.244066,114.338413,96.627335,29.105369,14.208811,157.019976,1.123334,58.985608,50.404844,155.360390,161.441575,152.957723,157.205862,106.791249,155.619624,-0.000739,-1.726411,32.000000,-235.799299,157.472316,-0.325529,27.426162,0.685438,389381.630796,0.969474,20.025659,0.836661,3.209489,0.083036,0.089250,184.718911,32.000000,201.455420,182.260914,185.063821,164.139278,32.000000,158.688062,72.254481,65.606675,98.323421,33.974684,51.578821,22.022113,88.171227,31.735441,42.070840,59.629512,40.229129
49.608893,59.827122,159.240789,156.243012,114.341125,96.643698,29.072825,14.208841,157.047324,1.065015,58.959396,50.410056,155.354680,161.469260,152.956082,157.232313,106.794028,155.644558,-0.000739,-1.726403,32.000000,-235.799207,157.503730,-0.325556,27.429413,0.685367,389378.906492,0.969705,20.017535,0.846546,3.210014,0.079382,0.081150,184.708120,32.000000,201.463038,182.254160,185.024011,164.140145,32.000000,158.675245,72.253509,65.607009,98.331982,33.974684,51.568393,22.022113,88.178113,31.735441,42.044666,59.611750,40.252607
49.614150,59.800875,159.366908,156.240997,114.362957,96.655920,29.108010,14.208830,157.076012,1.006749,58.942735,50.412742,155.351252,161.497988,152.957151,157.258810,106.794232,155.669011,-0.000738,-1.726404,32.000000,-235.799236,157.533709,-0.325668,27.433700,0.685418,389454.667216,0.968869,19.995388,0.855148,3.210123,0.082398,0.086611,184.706189,32.000000,201.464290,182.238492,185.022093,164.153570,32.000000,158.662385,72.253206,65.606533,98.339814,33.974684,51.580477,22.022113,88.184492,31.735441,41.996625,59.619716,40.238961
49.619692,59.776008,159.499682,156.238423,114.449116,96.668080,29.087837,14.208801,157.102879,0.948617,58.934370,50.414220,155.349295,161.524144,152.958113,157.282750,106.791836,155.694603,-0.000738,-1.726413,32.000000,-235.799214,157.563122,-0.325839,27.438967,0.685360,389483.287260,0.969854,19.964521,0.863268,3.209924,0.075245,0.081729,184.715005,32.000000,201.451778,182.232151,185.055640,164.148742,32.000000,158.652203,72.251679,65.605515,98.346764,33.974684,51.646045,22.022113,88.192699,31.735441,41.951989,59.626040,40.168014
49.628660,59.756506,159.487277,156.236570,114.444052,96.680370,29.111911,14.208854,157.131133,0.890372,58.928822,50.422404,155.350458,161.553262,152.956138,157.310338,106.787262,155.720721,-0.000738,-1.724686,32.000000,-235.799143,157.592513,-0.325699,27.446470,0.685681,389496.150288,0.968624,19.932814,0.873753,3.212126,0.083544,0.091755,184.723851,32.000000,201.443406,182.237232,185.084241,164.138256,32.000000,158.662409,72.250047,65.604813,98.353078,33.974684,51.664935,22.022113,88.194431,31.735441,41.913394,59.633210,40.215777
49.628486,59.738004,159.482671,156.235505,114.471158,96.690625,29.072307,14.208976,157.158096,0.832093,58.928373,50.426307,155.347912,161.579883,152.952069,157.336746,106.786811,155.746211,-0.000738,-1.722957,32.000000,-235.799010,157.621489,-0.325795,27.454561,0.686011,389515.126647,0.969235,19.902196,0.887332,3.214443,0.074551,0.087038,184.722093,32.000000,201.444799,182.249381,185.071869,164.122587,32.000000,158.674843,72.248985,65.603964,98.359610,33.974684,51.590751,22.022113,88.207243,31.735441,41.878630,59.618251,40.369628
49.635741,59.721139,159.489358,156.235030,114.534320,96.694759,29.099580,14.209084,157.188300,0.773866,58.925022,50.433256,155.343290,161.607383,152.950925,157.364178,106.787804,155.777467,-0.000738,-1.721180,32.000000,-235.798889,157.654240,-0.325767,27.464051,0.685698,389543.178801,0.968314,19.873384,0.903317,3.213612,0.086129,0.086388,184.709006,32.000000,201.453773,182.247046,185.033301,164.117520,32.000000,158.674271,72.248804,65.603347,98.364850,33.974684,51.615016,22.022113,88.215742,31.735441,41.845469,59.620346,40.417757
49.641259,59.706550,159.483027,156.234946,114.548919,96.715237,29.096340,14.208948,157.223614,0.715686,58.908646,50.439840,155.340868,161.639919,152.951672,157.394622,106.787086,155.806962,-0.000737,-1.720599,32.000000,-235.798972,157.689195,-0.325694,27.473764,0.685516,389562.833494,0.969692,19.855062,0.914905,3.213531,0.079647,0.082042,184.702050,32.000000,201.460187,182.241013,185.016179,164.123307,32.000000,158.662940,72.248950,65.602092,98.369627,33.974684,51.536906,22.022113,88.219828,31.735441,41.818115,59.626807,40.350993
49.652197,59.686041,159.608167,156.234594,114.674241,96.727533,29.098204,14.208941,157.258662,0.657447,58.888088,50.446996,155.340934,161.675625,152.950567,157.431101,106.783017,155.841176,-0.000738,-1.720605,32.000000,-235.799099,157.728369,-0.325453,27.480799,0.685203,389552.093848,0.968626,19.830668,0.927567,3.213196,0.079808,0.087096,184.707759,32.000000,201.462669,182.227125,185.035512,164.132144,32.000000,158.649880,72.248993,65.600759,98.374908,33.974684,51.587618,22.022113,88.221478,31.735441,41.783797,59.628902,40.194647
49.664867,59.662808,159.726122,156.233605,114.821390,96.747729,29.094661,14.208971,157.295990,0.598953,58.878181,50.451097,155.340974,161.712308,152.950422,157.464234,106.777113,155.877061,-0.000738,-1.719430,32.000000,-235.799221,157.763628,-0.325639,27.485183,0.684976,389613.982592,0.968783,19.810351,0.941168,3.212711,0.079705,0.094138,184.715612,32.000000,201.454668,182.224405,185.087529,164.131635,32.000000,158.644203,72.249364,65.599577,98.378857,33.974684,51.618279,22.022113,88.220510,31.735441,41.743541,59.619608,40.264639
49.672808,59.640250,160.111775,156.232445,114.836720,96.767966,29.099726,14.208900,157.331385,0.540761,58.885394,50.453181,155.341407,161.747439,152.950233,157.497943,106.775614,155.908542,-0.000739,-1.717694,32.000000,-235.799256,157.798946,-0.325794,27.487370,0.685164,389638.752772,0.968557,19.778494,0.960179,3.214524,0.079084,0.092842,184.712620,32.000000,201.452256,182.230222,185.110547,164.122491,32.000000,158.650636,72.249142,65.597881,98.382019,33.974684,51.803743,22.022113,88.222037,31.735441,41.698383,59.626827,40.166987
49.678790,59.621769,160.275006,156.231581,114.806891,96.780068,29.096069,14.208770,157.367234,0.482618,58.896414,50.456796,155.340221,161.782039,152.951398,157.531776,106.775621,155.939603,-0.000740,-1.715966,32.000000,-235.799399,157.835693,-0.325929,27.488437,0.685411,389694.212226,0.968546,19.742115,0.981750,3.216079,0.083272,0.084681,184.697326,32.000000,201.461390,182.237809,185.086605,164.111548,32.000000,158.655300,72.248671,65.596960,98.384167,33.974684,51.918921,22.022113,88.219371,31.735441,41.663687,59.630407,40.358550
49.689554,59.611094,160.290287,156.232722,114.978377,96.804412,29.087203,14.208733,157.403039,0.424130,58.897433,50.463189,155.338405,161.819444,152.951616,157.563888,106.773415,155.974381,-0.000740,-1.715961,32.000000,-235.799418,157.873631,-0.326007,27.490285,0.686771,389744.866355,0.968352,19.711322,0.996993,3.223328,0.087845,0.079727,184.682128,32.000000,201.475480,182.232885,185.045395,164.111355,32.000000,158.651351,72.248698,65.596416,98.386855,33.974684,51.923663,22.022113,88.221086,31.735441,41.637906,59.628794,40.253854
49.705092,59.598194,160.478064,156.234499,115.109441,96.828804,29.098805,14.208687,157.441911,0.365758,58.873729,50.478174,155.338157,161.859154,152.948134,157.604033,106.772286,156.009997,-0.000740,-1.714782,32.000000,-235.799544,157.916423,-0.325973,27.492233,0.687320,389767.097304,0.968419,19.686634,1.010544,3.226226,0.081370,0.087598,184.676823,32.000000,201.475444,182.223998,185.042230,164.116723,32.000000,158.642074,72.248625,65.594445,98.389598,33.974684,51.984149,22.022113,88.212159,31.735441,41.614628,59.622667,40.423846
49.718874,59.578850,160.529897,156.236196,115.284822,96.865539,29.106197,14.208766,157.483095,0.307401,58.832996,50.491684,155.338806,161.904039,152.947220,157.645123,106.770263,156.049972,-0.000741,-1.713017,32.000000,-235.799356,157.962299,-0.325930,27.493464,0.687331,389849.340198,0.968700,19.664798,1.027927,3.225835,0.082056,0.090948,184.678312,32.000000,201.470667,182.215706,185.080854,164.122218,32.000000,158.634292,72.247887,65.592312,98.390463,33.974684,52.068461,22.022113,88.202796,31.735441,41.587392,59.632128,40.379606
49.733353,59.548847,160.375823,156.237093,115.474492,96.902143,29.089479,14.208940,157.525075,0.248782,58.796514,50.502292,155.340136,161.950467,152.947720,157.687362,106.766515,156.090940,-0.000739,-1.712432,32.000000,-235.799171,158.009983,-0.325917,27.496109,0.687905,389923.673852,0.968192,19.635787,1.044598,3.228604,0.077556,0.087204,184.684068,32.000000,201.459721,182.223083,185.127914,164.114153,32.000000,158.646044,72.247498,65.590035,98.391811,33.974684,51.991217,22.022113,88.192383,31.735441,41.532235,59.621506,40.327955
49.746753,59.513023,160.238081,156.235466,115.509637,96.926574,29.112988,14.208897,157.569062,0.190519,58.767220,50.513300,155.342220,161.995283,152.949343,157.731870,106.763903,156.133423,-0.000739,-1.710679,32.000000,-235.799272,158.056607,-0.325526,27.501733,0.688099,390042.183545,0.967968,19.602158,1.064061,3.228752,0.077199,0.085474,184.679058,32.000000,201.461216,182.236722,185.123532,164.102386,32.000000,158.659716,72.247119,65.588476,98.393426,33.974684,51.863938,22.022113,88.181953,31.735441,41.470118,59.612655,40.412768
49.760736,59.479150,160.218742,156.233398,115.587991,96.959141,29.102699,14.208957,157.614754,0.132151,58.742942,50.522867,155.341227,162.039682,152.952976,157.775075,106.762341,156.175934,-0.000739,-1.708920,32.000000,-235.799222,158.102198,-0.325481,27.510496,0.687467,390149.752489,0.968503,19.557147,1.085679,3.224714,0.074325,0.083432,184.666180,32.000000,201.470065,182.244489,185.088078,164.092076,32.000000,158.665968,72.246897,65.587068,98.394780,33.974684,51.829470,22.022113,88.168637,31.735441,41.406071,59.625352,40.388703
49.778349,59.446962,160.178439,156.231168,115.530011,96.991979,29.083441,14.208958,157.660998,0.074373,58.716439,50.531775,155.338456,162.085449,152.954353,157.819871,106.763004,156.219000,-0.000740,-1.707169,32.000000,-235.799104,158.151904,-0.325458,27.521557,0.686736,390199.630905,0.967586,19.507440,1.106819,3.221076,0.083126,0.094049,184.655814,32.000000,201.479877,182.240111,185.054162,164.093483,32.000000,158.654868,72.246481,65.584797,98.394437,33.974684,51.764986,22.022113,88.150227,31.735441,41.345170,59.622096,40.436099
49.791154,59.416192,160.367467,156.229055,115.541315,97.024601,29.058963,14.208851,157.706830,0.026569,58.689391,50.545204,155.334862,162.131081,152.956405,157.864474,106.764898,156.260289,-0.000739,-1.705423,32.000000,-235.799108,158.199283,-0.325498,27.532713,0.686416,390282.203720,0.967868,19.459081,1.126916,3.219782,0.081954,0.088466,184.653333,32.000000,201.479956,182.230416,185.069476,164.101817,32.000000,158.643710,72.245638,65.582591,98.394137,33.974684,51.841157,22.022113,88.137216,31.735441,41.287733,59.627250,40.371095
49.806903,59.383344,160.417718,156.226489,115.572632,97.061268,29.070973,14.208849,157.756450,-0.002268,58.663874,50.559691,155.334133,162.176439,152.957689,157.908151,106.765231,156.302255,-0.000740,-1.703671,32.000000,-235.799201,158.247066,-0.325741,27.543849,0.685913,390361.326178,0.968377,19.408651,1.145027,3.217834,0.076850,0.089147,184.658127,32.000000,201.472125,182.228310,185.118458,164.107362,32.000000,158.631580,72.244860,65.580589,98.394823,33.974684,51.917372,22.022113,88.118459,31.735441,41.227668,59.629384,40.451873
49.815129,59.350876,160.447565,156.224063,115.564029,97.098092,29.106273,14.208873,157.803999,-0.021651,58.644548,50.572772,155.334857,162.221213,152.955384,157.951506,106.762629,156.345966,-0.000740,-1.701930,32.000000,-235.799277,158.292660,-0.325656,27.554231,0.686327,390442.498253,0.969165,19.364622,1.161127,3.220802,0.083735,0.087601,184.663834,32.000000,201.467795,182.236175,185.151243,164.100273,32.000000,158.638077,72.244850,65.579253,98.394642,33.974684,51.894475,22.022113,88.104848,31.735441,41.166494,59.618831,40.386869
49.829601,59.319515,160.768716,156.221838,115.602699,97.134695,29.075788,14.208771,157.849453,-0.029146,58.627437,50.584596,155.333505,162.265425,152.953607,157.995347,106.764445,156.390320,-0.000740,-1.701355,32.000000,-235.799511,158.338562,-0.325665,27.562970,0.686211,390538.778819,0.968709,19.315473,1.179080,3.220793,0.079714,0.090294,184.659010,32.000000,201.474690,182.251498,185.129956,164.086015,32.000000,158.638335,72.244715,65.578074,98.393451,33.974684,52.038490,22.022113,88.086422,31.735441,41.105744,59.625155,40.391491
49.836896,59.289989,160.928090,156.219876,115.617109,97.163090,29.092995,14.208712,157.894529,-0.029089,58.615377,50.596722,155.333816,162.308478,152.953184,158.037570,106.767862,156.432462,-0.000740,-1.700770,32.000000,-235.799573,158.382050,-0.325673,27.570231,0.686142,390645.386943,0.967642,19.274490,1.200726,3.220860,0.076257,0.076018,184.642963,32.000000,201.484601,182.255113,185.090237,164.078782,32.000000,158.641716,72.244340,65.576503,98.391368,33.974684,52.162665,22.022113,88.074133,31.735441,41.049551,59.643713,40.367647
49.850411,59.264915,160.973311,156.218710,115.613085,97.187513,29.069181,14.208893,157.939744,-0.029057,58.602174,50.602964,155.333096,162.352094,152.950885,158.080475,106.766403,156.471879,-0.000740,-1.700788,32.000000,-235.799277,158.424836,-0.325942,27.577856,0.687109,390741.285329,0.968632,19.228153,1.218230,3.226370,0.083128,0.092104,184.630662,32.000000,201.490584,182.252617,185.077452,164.080716,32.000000,158.630206,72.244755,65.574389,98.389321,33.974684,52.191138,22.022113,88.058691,31.735441,40.998306,59.634449,40.407706
49.862492,59.241808,161.005574,156.218031,115.690416,97.212000,29.097906,14.208874,157.983510,-0.028969,58.587477,50.610156,155.330262,162.394687,152.947895,158.122022,106.765290,156.510227,-0.000740,-1.700790,32.000000,-235.799148,158.465874,-0.325930,27.586390,0.687553,390807.824864,0.968110,19.191078,1.233164,3.229095,0.079173,0.081083,184.631306,32.000000,201.485170,182.245109,185.110444,164.090990,32.000000,158.615969,72.244081,65.572329,98.388020,33.974684,52.220455,22.022113,88.035757,31.735441,40.951164,59.624054,40.394940
49.872837,59.219619,160.995512,156.217729,115.771961,97.240357,29.109691,14.208830,158.027068,-0.028964,58.569406,50.620359,155.329532,162.435565,152.948440,158.162344,106.769239,156.549732,-0.000739,-1.701055,32.000000,-235.799272,158.504662,-0.325946,27.596215,0.687471,390868.098888,0.968793,19.152023,1.251786,3.229127,0.082318,0.083815,184.635924,32.000000,201.471896,182.248965,185.169485,164.087808,32.000000,158.611080,72.243637,65.570613,98.387434,33.974684,52.229847,22.022113,88.020575,31.735441,40.907273,59.610059,40.394059
49.887271,59.197297,161.053588,156.217696,115.753720,97.276998,29.112429,14.209044,158.069397,-0.029073,58.557593,50.627356,155.332506,162.476156,152.948512,158.204010,106.770806,156.589650,-0.000739,-1.702488,32.000000,-235.798998,158.542598,-0.325904,27.605989,0.687331,390932.057295,0.967763,19.116421,1.269592,3.228992,0.083586,0.084638,184.634327,32.000000,201.463973,182.262184,185.187827,164.073771,32.000000,158.619965,72.243687,65.568699,98.388076,33.974684,52.219656,22.022113,87.995295,31.735441,40.862878,59.614494,40.425901
49.892770,59.174630,161.165645,156.217428,115.732058,97.301579,29.089327,14.209065,158.110908,-0.028760,58.554401,50.634253,155.332438,162.513881,152.945829,158.244829,106.772736,156.627830,-0.000739,-1.703069,32.000000,-235.798940,158.582700,-0.326036,27.614226,0.687064,391004.852718,0.967375,19.083534,1.282836,3.228120,0.078581,0.083834,184.624768,32.000000,201.467406,182.279804,185.155554,164.060733,32.000000,158.628947,72.243707,65.566496,98.389454,33.974684,52.308729,22.022113,87.979051,31.735441,40.817921,59.625057,40.327075
49.904867,59.156270,161.112388,156.217528,115.713507,97.325939,29.087912,14.209075,158.150882,-0.028771,58.552827,50.643761,155.330814,162.553278,152.943222,158.284331,106.774979,156.664050,-0.000739,-1.701333,32.000000,-235.798940,158.619464,-0.326181,27.621001,0.687048,391112.159372,0.967283,19.046287,1.298640,3.228350,0.081885,0.084815,184.609317,32.000000,201.478077,182.283660,185.114837,164.063009,32.000000,158.634412,72.243833,65.564679,98.390093,33.974684,52.295700,22.022113,87.957576,31.735441,40.776343,59.624368,40.402790
49.913155,59.139839,161.149353,156.217886,115.698961,97.362370,29.092324,14.208964,158.191332,-0.028807,58.541329,50.653875,155.329912,162.590330,152.942852,158.323320,106.777060,156.700167,-0.000740,-1.699592,32.000000,-235.799161,158.654362,-0.326059,27.624313,0.687315,391175.187459,0.968120,19.017935,1.313320,3.230240,0.077699,0.088365,184.603183,32.000000,201.478004,182.280522,185.115797,164.068792,32.000000,158.633342,72.243966,65.562210,98.391174,33.974684,52.271401,22.022113,87.936835,31.735441,40.742118,59.613717,40.401249
49.923004,59.122958,161.169545,156.218389,115.682049,97.390738,29.081526,14.209037,158.232186,-0.028595,58.533170,50.657475,155.329896,162.629860,152.943837,158.362285,106.778353,156.735926,-0.000739,-1.697828,32.000000,-235.799152,158.688266,-0.326154,27.624723,0.686920,391238.262590,0.968104,18.987073,1.326832,3.228390,0.077563,0.088920,184.610833,32.000000,201.470028,182.278408,185.164497,164.074621,32.000000,158.631561,72.244504,65.559507,98.392057,33.974684,52.318947,22.022113,87.914377,31.735441,40.706600,59.617858,40.409833
49.927330,59.105764,161.082761,156.218641,115.734843,97.415043,29.075158,14.208974,158.264468,-0.028597,58.545869,50.658057,155.330480,162.660750,152.945855,158.394053,106.781599,156.767736,-0.000739,-1.697821,32.000000,-235.799287,158.719275,-0.326130,27.624918,0.687082,391355.558031,0.968100,18.962078,1.340460,3.228595,0.075866,0.089541,184.617260,32.000000,201.459552,182.289705,185.219128,164.067576,32.000000,158.640053,72.246447,65.557252,98.394017,33.974684,52.266106,22.022113,87.895630,31.735441,40.670598,59.636288,40.344316
49.928201,59.096192,160.994109,156.219490,115.794341,97.431265,29.074565,14.208903,158.291020,-0.028568,58.586396,50.656648,155.330118,162.685335,152.943787,158.418962,106.783892,156.793876,-0.000739,-1.698990,32.000000,-235.799437,158.743345,-0.325883,27.627376,0.687175,391439.490029,0.968488,18.935017,1.354715,3.228362,0.083170,0.093847,184.614346,32.000000,201.457361,182.306038,185.231010,164.055708,32.000000,158.650563,72.248595,65.554592,98.397328,33.974684,52.224859,22.022113,87.880355,31.735441,40.640913,59.631813,40.355835
49.931272,59.096516,160.917549,156.221782,115.840723,97.443280,29.113123,14.209010,158.315157,-0.028524,58.637057,50.659484,155.330231,162.705354,152.941774,158.440124,106.784429,156.820482,-0.000739,-1.700734,32.000000,-235.799363,158.768046,-0.325625,27.630574,0.686929,391506.951097,0.968805,18.913354,1.365300,3.226344,0.078896,0.081705,184.601089,32.000000,201.466527,182.314043,185.196320,164.053123,32.000000,158.648608,72.249266,65.552414,98.401392,33.974684,52.153778,22.022113,87.865454,31.735441,40.624399,59.625902,40.354734
49.938647,59.109011,160.852642,156.226360,115.885872,97.455353,29.097898,14.209017,158.336750,-0.028391,58.679138,50.663933,155.331152,162.723324,152.941155,158.459651,106.787999,156.846361,-0.000739,-1.702480,32.000000,-235.799441,158.787769,-0.325599,27.633447,0.686622,391555.976035,0.968943,18.902881,1.374371,3.224513,0.078684,0.085611,184.587562,32.000000,201.478565,182.307953,185.161741,164.058963,32.000000,158.639493,72.250915,65.550335,98.406019,33.974684,52.127850,22.022113,87.847285,31.735441,40.639606,59.624939,40.416290
49.948102,59.123187,160.740643,156.232792,115.949823,97.467475,29.095837,14.208876,158.356816,-0.028511,58.710225,50.669685,155.335453,162.742161,152.939355,158.480294,106.794099,156.865337,-0.000739,-1.704234,32.000000,-235.799605,158.806895,-0.325590,27.635099,0.686311,391601.885862,0.967714,18.900034,1.385397,3.222781,0.084085,0.089681,184.583169,32.000000,201.478084,182.301317,185.183592,164.068888,32.000000,158.622837,72.252985,65.547778,98.411403,33.974684,52.052498,22.022113,87.822645,31.735441,40.656851,59.609006,40.338227
49.952559,59.134100,160.652023,156.239206,115.957710,97.479645,29.053923,14.208950,158.378585,-0.028734,58.729298,50.672572,155.341186,162.759386,152.939450,158.498884,106.797564,156.886069,-0.000739,-1.704815,32.000000,-235.799570,158.824827,-0.325572,27.634939,0.686003,391654.897193,0.968216,18.904910,1.393076,3.221005,0.073223,0.076968,184.585595,32.000000,201.469363,182.300999,185.240586,164.071295,32.000000,158.621605,72.255704,65.544775,98.417330,33.974684,51.992850,22.022113,87.801644,31.735441,40.672335,59.620444,40.245124
49.964872,59.141057,160.754048,156.245257,116.029622,97.492583,29.083778,14.209010,158.401568,-0.028726,58.740841,50.676875,155.345321,162.779038,152.941475,158.520599,106.798745,156.906407,-0.000738,-1.705370,32.000000,-235.799502,158.846379,-0.325340,27.634145,0.685531,391703.937030,0.968239,18.909319,1.395221,3.218153,0.080459,0.089708,184.586795,32.000000,201.457397,182.311975,185.280396,164.063409,32.000000,158.636333,72.257546,65.541905,98.423605,33.974684,52.021450,22.022113,87.775811,31.735441,40.682228,59.629463,40.433237
49.971637,59.143364,160.758188,156.250598,116.146635,97.513647,29.070968,14.208881,158.423069,-0.028724,58.745603,50.684066,155.350282,162.798155,152.942538,158.540669,106.802476,156.923745,-0.000738,-1.707142,32.000000,-235.799567,158.867392,-0.325553,27.631927,0.685256,391758.020988,0.969690,18.915630,1.400763,3.216092,0.078690,0.086126,184.577888,32.000000,201.455456,182.325106,185.259075,164.054193,32.000000,158.653600,72.258173,65.538979,98.430199,33.974684,52.025860,22.022113,87.751346,31.735441,40.680056,59.611199,40.385108
49.976133,59.138905,160.952291,156.255076,116.156061,97.533845,29.098301,14.208894,158.438751,-0.028899,58.758955,50.685760,155.354818,162.812176,152.939957,158.556755,106.807955,156.943559,-0.000737,-1.707437,32.000000,-235.799660,158.883502,-0.325579,27.630090,0.685588,391808.349507,0.968579,18.909871,1.408419,3.217341,0.080007,0.084775,184.563323,32.000000,201.462405,182.327473,185.210011,164.048951,32.000000,158.664088,72.259010,65.535805,98.436718,33.974684,52.044092,22.022113,87.730337,31.735441,40.670059,59.620749,40.404111
49.977891,59.137430,161.200098,156.259307,116.157997,97.545792,29.089159,14.208968,158.455429,-0.028947,58.784859,50.685228,155.358142,162.824783,152.940161,158.572954,106.818551,156.958968,-0.000737,-1.708878,32.000000,-235.799489,158.896959,-0.325760,27.630686,0.685717,391884.334812,0.969076,18.905193,1.412221,3.216989,0.082352,0.089739,184.552051,32.000000,201.465823,182.322766,185.195702,164.056571,32.000000,158.659124,72.260544,65.532683,98.443430,33.974684,52.251263,22.022113,87.709358,31.735441,40.658707,59.622588,40.369114
49.981703,59.140216,160.984284,156.263720,116.051664,97.553828,29.093902,14.209078,158.467231,-0.028935,58.814158,50.689982,155.361494,162.836494,152.943128,158.584573,106.827596,156.971979,-0.000737,-1.710623,32.000000,-235.799489,158.911282,-0.325876,27.634421,0.686549,391947.036112,0.968259,18.896092,1.415349,3.220583,0.081663,0.086207,184.555983,32.000000,201.456487,182.322339,185.240166,164.068340,32.000000,158.661397,72.261922,65.528770,98.451111,33.974684,52.199344,22.022113,87.689020,31.735441,40.652529,59.619933,40.265006
49.988481,59.148541,160.727985,156.268743,115.927359,97.553917,29.090505,14.209058,158.479998,-0.029129,58.833161,50.693236,155.367184,162.848467,152.943870,158.597376,106.830513,156.986159,-0.000737,-1.712360,32.000000,-235.799563,158.922257,-0.325726,27.639084,0.687503,391972.429285,0.968641,18.892802,1.411445,3.225428,0.074654,0.085726,184.566830,32.000000,201.444190,182.326976,185.297824,164.065726,32.000000,158.674319,72.262905,65.524885,98.458975,33.974684,52.043732,22.022113,87.667278,31.735441,40.660804,59.622500,40.330230
49.991349,59.155209,160.597114,156.273917,115.956999,97.566064,29.095098,14.209003,158.492632,-0.029212,58.840944,50.694427,155.372295,162.860633,152.943864,158.613227,106.834241,156.996372,-0.000737,-1.714128,32.000000,-235.799670,158.935791,-0.325448,27.641815,0.686627,391989.591925,0.968489,18.891653,1.408051,3.220864,0.073707,0.091848,184.575709,32.000000,201.438661,182.340698,185.314914,164.053721,32.000000,158.692166,72.264190,65.520769,98.467596,33.974684,51.907403,22.022113,87.646412,31.735441,40.667220,59.626679,40.362365
49.994757,59.156569,160.645447,156.277933,115.936245,97.578131,29.092903,14.209055,158.502932,-0.029210,58.853687,50.697453,155.376204,162.869661,152.943990,158.624685,106.840432,157.005328,-0.000736,-1.714718,32.000000,-235.799576,158.946408,-0.325434,27.642000,0.685487,391990.282160,0.968480,18.892981,1.411293,3.215300,0.083968,0.098716,184.573582,32.000000,201.448947,182.355596,185.281325,164.041032,32.000000,158.706500,72.265945,65.515138,98.477408,33.974684,51.908007,22.022113,87.621556,31.735441,40.668115,59.607807,40.407339
49.991191,59.156272,160.686406,156.281175,115.977856,97.590078,29.095228,14.209035,158.511740,-0.029322,58.879639,50.694840,155.379446,162.874209,152.948068,158.633152,106.848556,157.012335,-0.000737,-1.715010,32.000000,-235.799558,158.951813,-0.325331,27.641516,0.684998,392039.286400,0.968403,18.896688,1.411999,3.212498,0.078222,0.082456,184.557222,32.000000,201.462903,182.361279,185.247414,164.046105,32.000000,158.710563,72.268019,65.510446,98.486702,33.974684,51.935232,22.022113,87.605662,31.735441,40.659797,59.632039,40.366913
49.987932,59.157970,160.725066,156.284026,116.086122,97.585900,29.073439,14.209113,158.517663,-0.029512,58.917487,50.693543,155.381938,162.876893,152.953515,158.638664,106.855512,157.017073,-0.000737,-1.716489,32.000000,-235.799519,158.952668,-0.325319,27.642059,0.685209,392075.300823,0.968527,18.894531,1.409697,3.213246,0.076056,0.081309,184.547439,32.000000,201.466108,182.359087,185.257853,164.061062,32.000000,158.706353,72.270366,65.506071,98.496996,33.974684,51.946601,22.022113,87.591597,31.735441,40.656676,59.624378,40.343656
49.988961,59.171958,160.909002,156.288478,116.050643,97.577570,29.079820,14.208998,158.521028,-0.029479,58.951041,50.694191,155.386858,162.878592,152.956400,158.639728,106.861584,157.021368,-0.000738,-1.717692,32.000000,-235.799568,158.954584,-0.325602,27.644168,0.685506,392110.684024,0.968644,18.897916,1.404617,3.214294,0.077176,0.081317,184.551317,32.000000,201.458452,182.356611,185.312071,164.072306,32.000000,158.705545,72.272519,65.500243,98.507037,33.974684,51.983091,22.022113,87.574410,31.735441,40.667810,59.626679,40.415923
49.987087,59.186401,161.157782,156.294245,116.078600,97.585716,29.102382,14.209053,158.525614,-0.029511,58.981779,50.689854,155.392436,162.879694,152.956862,158.641766,106.868788,157.025864,-0.000740,-1.718897,32.000000,-235.799533,158.955725,-0.325632,27.645976,0.685657,392085.689152,0.969402,18.902978,1.399717,3.215277,0.084110,0.092108,184.555142,32.000000,201.450829,182.362632,185.364753,164.068680,32.000000,158.710087,72.273955,65.493694,98.516650,33.974684,52.169271,22.022113,87.556850,31.735441,40.686548,59.616835,40.411667
49.984408,59.201073,161.183883,156.300790,116.109124,97.581535,29.111403,14.208833,158.525058,-0.029670,59.023236,50.686046,155.396665,162.878030,152.954180,158.645658,106.878519,157.025639,-0.000741,-1.720054,32.000000,-235.799825,158.953374,-0.325896,27.645033,0.686234,392057.341242,0.969121,18.915903,1.395511,3.218891,0.079786,0.093433,184.546839,32.000000,201.450117,182.376773,185.366008,164.056314,32.000000,158.726084,72.275926,65.488388,98.527647,33.974684,52.220785,22.022113,87.543393,31.735441,40.706182,59.631292,40.244170
49.974369,59.215745,161.212813,156.307582,116.258544,97.569151,29.089419,14.208811,158.523964,-0.029637,59.075610,50.679415,155.400885,162.876135,152.954261,158.643631,106.889944,157.022612,-0.000741,-1.721222,32.000000,-235.799905,158.949388,-0.325848,27.641796,0.687214,392096.348396,0.968527,18.932280,1.390259,3.223988,0.070137,0.080907,184.528361,32.000000,201.460213,182.385659,185.324989,164.051377,32.000000,158.739130,72.277227,65.484072,98.538941,33.974684,52.229887,22.022113,87.531674,31.735441,40.725923,59.622303,40.403377
