OSU 80 Ton Compressor Load Stand
49.972752,59.238214,161.231191,156.315422,116.378285,97.556997,29.085909,14.208850,158.518469,-0.029611,59.131875,50.675835,155.404829,162.870733,152.956163,158.639042,106.898206,157.020930,-0.000740,-1.722975,32.000000,-235.799929,158.941853,-0.325855,27.637189,0.687369,392081.773790,0.968281,18.949718,1.380431,3.224683,0.085615,0.086063,184.507414,32.000000,201.471698,182.385009,185.296221,164.065067,32.000000,158.740690,72.278608,65.479615,98.549001,33.974684,52.241028,22.022113,87.521499,31.735441,40.754806,59.613098,40.232724
49.967103,59.264386,161.309292,156.324526,116.347735,97.544711,29.108283,14.208769,158.510801,-0.029780,59.183717,50.667833,155.411752,162.863760,152.958421,158.634406,106.905026,157.018802,-0.000739,-1.724723,32.000000,-235.799820,158.933985,-0.325587,27.630626,0.687642,392036.445407,0.969142,18.974752,1.367691,3.225910,0.073445,0.084601,184.499799,32.000000,201.469847,182.381012,185.317657,164.079672,32.000000,158.740976,72.280035,65.473845,98.557946,33.974684,52.278272,22.022113,87.509312,31.735441,40.791577,59.629295,40.395747
49.961921,59.292453,161.325416,156.334479,116.441426,97.532474,29.139864,14.208642,158.502476,-0.029746,59.235043,50.660362,155.419396,162.856369,152.963015,158.625504,106.914993,157.010805,-0.000740,-1.726470,32.000000,-235.799982,158.927901,-0.325640,27.624819,0.687800,392001.767164,0.969230,18.998892,1.358698,3.226382,0.075484,0.089374,184.505092,32.000000,201.458993,182.384738,185.379581,164.087322,32.000000,158.752607,72.281161,65.467384,98.567245,33.974684,52.314936,22.022113,87.501060,31.735441,40.834971,59.626148,40.173297
49.958206,59.320602,161.259891,156.344868,116.503036,97.520162,29.062131,14.208633,158.494590,-0.029707,59.287857,50.647913,155.429044,162.848682,152.966615,158.616786,106.923711,157.003318,-0.000740,-1.728190,32.000000,-235.799904,158.917319,-0.325618,27.619749,0.688299,391976.771357,0.968551,19.030897,1.350955,3.228310,0.073777,0.090092,184.508956,32.000000,201.447765,182.404242,185.419411,164.086542,32.000000,158.773111,72.281025,65.461393,98.576862,33.974684,52.288111,22.022113,87.488687,31.735441,40.878783,59.630830,40.230523
49.951738,59.348438,161.305751,156.355634,116.510996,97.508165,29.117157,14.208687,158.485491,-0.029556,59.346239,50.642179,155.437903,162.836048,152.969822,158.606660,106.928469,156.993183,-0.000739,-1.729976,32.000000,-235.799903,158.906934,-0.325568,27.618032,0.688537,391947.755820,0.967563,19.064314,1.337516,3.228967,0.074575,0.084943,184.501605,32.000000,201.450356,182.426776,185.402935,164.084671,32.000000,158.799695,72.280682,65.455207,98.586465,33.974684,52.263997,22.022113,87.481579,31.735441,40.922435,59.627486,40.232724
49.949786,59.379043,161.434886,156.366915,116.541591,97.495880,29.078002,14.208686,158.474033,-0.029661,59.397411,50.639048,155.443720,162.825290,152.972724,158.595022,106.934777,156.984158,-0.000739,-1.731746,32.000000,-235.799939,158.897238,-0.325033,27.619868,0.688445,391920.337875,0.970180,19.096299,1.325545,3.227896,0.077273,0.087367,184.483346,32.000000,201.461432,182.437032,185.364293,164.091061,32.000000,158.811860,72.279733,65.448843,98.595620,33.974684,52.358902,22.022113,87.469196,31.735441,40.968512,59.620129,40.274250
49.946467,59.409673,161.393170,156.378484,116.603686,97.483503,29.074684,14.208563,158.461986,-0.029647,59.436672,50.637343,155.453677,162.815787,152.978825,158.585916,106.944007,156.974641,-0.000739,-1.731758,32.000000,-235.800144,158.886204,-0.325042,27.621033,0.688717,391902.634113,0.968438,19.130815,1.316386,3.229232,0.079438,0.087344,184.471023,32.000000,201.468731,182.436479,185.357202,164.110794,32.000000,158.819938,72.278996,65.443431,98.603950,33.974684,52.368682,22.022113,87.458076,31.735441,41.019620,59.617907,40.395013
49.945703,59.437583,161.365938,156.390114,116.533460,97.471310,29.087583,14.208562,158.452047,-0.029367,59.467994,50.635291,155.463541,162.807750,152.985524,158.578802,106.952055,156.964278,-0.000740,-1.732952,32.000000,-235.800076,158.878334,-0.325030,27.619846,0.689142,391881.400970,0.969740,19.163436,1.306160,3.231944,0.072059,0.077922,184.472222,32.000000,201.464295,182.435012,185.386713,164.128680,32.000000,158.826610,72.278204,65.436546,98.610461,33.974684,52.347603,22.022113,87.445923,31.735441,41.063860,59.609852,40.259870
49.939498,59.459575,161.357191,156.400704,116.644441,97.458930,29.091409,14.208572,158.443531,-0.029579,59.490824,50.632402,155.472318,162.801237,152.992830,158.570417,106.960913,156.955565,-0.000740,-1.733569,32.000000,-235.800148,158.871894,-0.325048,27.616323,0.688985,391855.168395,0.969878,19.197495,1.292795,3.231323,0.074721,0.078590,184.479203,32.000000,201.453589,182.441913,185.445892,164.141765,32.000000,158.837458,72.277408,65.429836,98.617104,33.974684,52.353108,22.022113,87.437505,31.735441,41.101442,59.625086,40.201763
49.934691,59.478511,161.286816,156.410640,116.742245,97.446671,29.082339,14.208607,158.434935,-0.029599,59.508805,50.632426,155.479813,162.792547,153.002733,158.560412,106.969167,156.947249,-0.000739,-1.733591,32.000000,-235.800044,158.862106,-0.325074,27.612086,0.688891,391826.590240,0.969414,19.226194,1.280247,3.230827,0.083286,0.095073,184.478876,32.000000,201.450602,182.457248,185.471678,164.150055,32.000000,158.865437,72.277567,65.423776,98.624320,33.974684,52.317449,22.022113,87.428320,31.735441,41.133106,59.626974,40.360530
49.934366,59.493898,161.258489,156.419735,116.816580,97.438501,29.085687,14.208773,158.425752,-0.029450,59.523724,50.624207,155.488572,162.783630,153.012530,158.550794,106.976449,156.941510,-0.000739,-1.735277,32.000000,-235.800067,158.852810,-0.325046,27.607051,0.688987,391792.776856,0.969353,19.254593,1.267605,3.231053,0.075972,0.086333,184.466210,32.000000,201.462319,182.471021,185.443097,164.153110,32.000000,158.881734,72.276773,65.417189,98.630601,33.974684,52.281418,22.022113,87.418820,31.735441,41.159597,59.625057,40.240061
49.933665,59.505239,161.337772,156.427802,116.789681,97.430447,29.099032,14.208642,158.415619,-0.029468,59.544799,50.617038,155.495437,162.774105,153.018505,158.540191,106.986176,156.934054,-0.000738,-1.736986,32.000000,-235.800200,158.841902,-0.325058,27.602453,0.688852,391754.634486,0.969685,19.278498,1.255739,3.229955,0.078130,0.083986,184.452502,32.000000,201.473537,182.475744,185.405743,164.170812,32.000000,158.881161,72.275526,65.411326,98.634877,33.974684,52.313140,22.022113,87.404153,31.735441,41.175660,59.624929,40.218124
49.926261,59.517290,161.462317,156.434971,116.830179,97.418214,29.094771,14.208679,158.400520,-0.029441,59.576257,50.613807,155.503473,162.761640,153.025446,158.528582,106.996041,156.920173,-0.000739,-1.737583,32.000000,-235.800009,158.827756,-0.324958,27.600562,0.688847,391728.191362,0.969539,19.294219,1.245964,3.229409,0.078681,0.091424,184.440287,32.000000,201.473704,182.470530,185.414797,164.192649,32.000000,158.876190,72.274937,65.405984,98.638671,33.974684,52.398749,22.022113,87.397367,31.735441,41.192626,59.631853,40.240061
49.921672,59.534353,161.619774,156.442767,116.755396,97.406081,29.084644,14.208690,158.386248,-0.029436,59.613731,50.610089,155.511249,162.745362,153.032373,158.515545,107.003832,156.908373,-0.000739,-1.739334,32.000000,-235.799997,158.814269,-0.325097,27.599128,0.689234,391692.479775,0.969058,19.306284,1.232999,3.231042,0.075746,0.082343,184.442069,32.000000,201.463071,182.469131,185.466874,164.211773,32.000000,158.878625,72.274357,65.400105,98.643201,33.974684,52.471522,22.022113,87.391666,31.735441,41.214441,59.615664,40.182908
49.913591,59.555314,161.749944,156.451188,116.769960,97.393961,29.085871,14.208672,158.374884,-0.029242,59.651442,50.604125,155.521402,162.731571,153.038039,158.502798,107.011331,156.894488,-0.000739,-1.740480,32.000000,-235.799868,158.799504,-0.325209,27.597395,0.689776,391644.717726,0.969267,19.325985,1.217104,3.234016,0.083575,0.089730,184.448194,32.000000,201.453566,182.478176,185.505708,164.219535,32.000000,158.897921,72.272582,65.394289,98.645854,33.974684,52.558701,22.022113,87.386704,31.735441,41.245087,59.618605,40.258256
49.909397,59.579062,161.840438,156.460236,116.822969,97.381736,29.089492,14.208596,158.361776,-0.029362,59.684194,50.600746,155.531930,162.716639,153.043307,158.488458,107.021640,156.880998,-0.000739,-1.740493,32.000000,-235.799839,158.783168,-0.325576,27.596039,0.690399,391605.957618,0.969626,19.347789,1.204186,3.237467,0.080463,0.085329,184.441033,32.000000,201.450099,182.492931,185.495919,164.217023,32.000000,158.929275,72.270807,65.387689,98.646916,33.974684,52.653005,22.022113,87.382061,31.735441,41.283144,59.619087,40.366767
49.903646,59.601829,161.819478,156.469577,116.816885,97.369582,29.120437,14.208482,158.347212,-0.029398,59.705702,50.595539,155.540291,162.706806,153.046876,158.477482,107.032172,156.865508,-0.000738,-1.740513,32.000000,-235.800033,158.771295,-0.325574,27.594621,0.690984,391575.233242,0.969691,19.377101,1.190655,3.240599,0.072904,0.085699,184.424842,32.000000,201.453195,182.509608,185.453263,164.219368,32.000000,158.954662,72.269403,65.381155,98.647871,33.974684,52.640234,22.022113,87.374083,31.735441,41.320236,59.619520,40.423553
49.895686,59.620403,161.948276,156.478554,116.825131,97.357339,29.128273,14.208435,158.334929,-0.029135,59.724355,50.591069,155.546918,162.693330,153.051548,158.465545,107.040365,156.852439,-0.000739,-1.740509,32.000000,-235.800089,158.759284,-0.325805,27.593736,0.691367,391539.388753,0.969600,19.405183,1.174484,3.242685,0.073065,0.084162,184.411162,32.000000,201.461548,182.516196,185.427743,164.241979,32.000000,158.970174,72.267706,65.375705,98.648760,33.974684,52.715723,22.022113,87.374091,31.735441,41.353282,59.613196,40.249746
49.892444,59.636526,161.841783,156.487264,116.888327,97.345062,29.133287,14.208419,158.323129,-0.029134,59.744944,50.588068,155.553119,162.679716,153.057714,158.449995,107.046932,156.839015,-0.000738,-1.741080,32.000000,-235.800119,158.746356,-0.325819,27.594161,0.691368,391503.639937,0.968630,19.433894,1.157221,3.242638,0.077466,0.090623,184.404768,32.000000,201.459386,182.516254,185.450533,164.265009,32.000000,158.977290,72.266478,65.370349,98.649564,33.974684,52.695852,22.022113,87.368365,31.735441,41.379177,59.633131,40.249085
49.886923,59.651940,161.779654,156.495800,116.914788,97.332905,29.095536,14.208305,158.308649,-0.029123,59.763227,50.585595,155.562272,162.665146,153.063946,158.435372,107.056051,156.824852,-0.000739,-1.742820,32.000000,-235.800324,158.731854,-0.325683,27.595511,0.691924,391467.918241,0.968465,19.460695,1.143350,3.245737,0.082688,0.086200,184.412480,32.000000,201.452262,182.516786,185.500525,164.277667,32.000000,158.984157,72.264770,65.366274,98.649859,33.974684,52.681850,22.022113,87.364446,31.735441,41.403340,59.624683,40.253047
49.881191,59.667181,161.904348,156.504068,116.874722,97.324609,29.145514,14.208360,158.294167,-0.029062,59.782522,50.579395,155.571166,162.651897,153.067318,158.421138,107.064337,156.811072,-0.000739,-1.742819,32.000000,-235.800296,158.714388,-0.325568,27.596878,0.691515,391428.553320,0.968287,19.480170,1.130949,3.243813,0.076660,0.085438,184.418521,32.000000,201.447608,182.534203,185.530895,164.277460,32.000000,159.010090,72.262617,65.361625,98.649577,33.974684,52.718533,22.022113,87.362492,31.735441,41.427414,59.613098,40.192886
49.880927,59.682142,161.995134,156.511911,116.851353,97.316345,29.088166,14.208346,158.281386,-0.028946,59.801003,50.575055,155.577686,162.639462,153.073429,158.407146,107.069105,156.796196,-0.000740,-1.743972,32.000000,-235.800276,158.701006,-0.325434,27.596936,0.691272,391385.446201,0.969580,19.501292,1.115674,3.242927,0.077260,0.084351,184.411879,32.000000,201.459018,182.554345,185.512252,164.282099,32.000000,159.044424,72.261188,65.356442,98.649951,33.974684,52.803819,22.022113,87.356001,31.735441,41.451253,59.617966,40.240135
49.880740,59.695624,161.817679,156.519376,116.918665,97.304275,29.075413,14.208286,158.266223,-0.028958,59.811391,50.573447,155.584318,162.626941,153.080637,158.392189,107.073200,156.783385,-0.000740,-1.744559,32.000000,-235.800314,158.686902,-0.325346,27.593836,0.691741,391359.871718,0.967996,19.522458,1.101400,3.245800,0.079997,0.089632,184.393365,32.000000,201.471706,182.564811,185.471541,164.297534,32.000000,159.060697,72.259661,65.351890,98.650115,33.974684,52.734136,22.022113,87.345936,31.735441,41.474714,59.617494,40.439841
49.879940,59.706430,161.992626,156.526512,116.888466,97.292131,29.085027,14.208101,158.252229,-0.029022,59.816168,50.569631,155.591717,162.611942,153.088680,158.376281,107.076308,156.771020,-0.000740,-1.744563,32.000000,-235.800269,158.671216,-0.325300,27.589078,0.692049,391336.632348,0.969866,19.537691,1.090165,3.247637,0.070151,0.086421,184.376653,32.000000,201.480063,182.558794,185.461358,164.327140,32.000000,159.068289,72.258897,65.347798,98.649961,33.974684,52.775620,22.022113,87.339675,31.735441,41.491297,59.635354,40.193326
49.879399,59.714788,162.370539,156.533455,117.044273,97.292110,29.092908,14.208206,158.237993,-0.028740,59.811094,50.568696,155.599044,162.601028,153.097676,158.362727,107.082701,156.757223,-0.000739,-1.744563,32.000000,-235.800106,158.659444,-0.325332,27.583906,0.691422,391297.560508,0.970210,19.551367,1.080502,3.244091,0.084221,0.093015,184.375438,32.000000,201.476595,182.554746,185.496699,164.350175,32.000000,159.066634,72.258872,65.342921,98.649704,33.974684,53.024070,22.022113,87.328928,31.735441,41.505121,59.617671,40.233678
49.875919,59.719432,162.430223,156.539850,117.178641,97.292147,29.140099,14.208249,158.224413,-0.028712,59.800075,50.570277,155.606708,162.589523,153.103889,158.347575,107.090177,156.746320,-0.000738,-1.744566,32.000000,-235.800005,158.647024,-0.325595,27.581615,0.692123,391256.631169,0.969813,19.563000,1.072019,3.247651,0.073620,0.084804,184.377921,32.000000,201.467495,182.564447,185.552639,164.362258,32.000000,159.078902,72.258050,65.337515,98.649439,33.974684,53.140552,22.022113,87.326271,31.735441,41.514362,59.620297,40.420545
49.873456,59.720792,162.314829,156.545630,117.179871,97.292171,29.076992,14.208169,158.214623,-0.028724,59.790747,50.568387,155.614722,162.578230,153.108361,158.337497,107.095194,156.737773,-0.000738,-1.744545,32.000000,-235.800117,158.634845,-0.325590,27.582756,0.693661,391255.613906,0.969584,19.571918,1.059626,3.255263,0.081079,0.093245,184.373283,32.000000,201.462194,182.581139,185.570621,164.362783,32.000000,159.102464,72.256424,65.333906,98.648844,33.974684,53.092042,22.022113,87.319143,31.735441,41.517184,59.633475,40.398828
49.869701,59.719300,162.379310,156.550729,117.087263,97.284153,29.075874,14.208222,158.202848,-0.028438,59.781403,50.568014,155.620586,162.569096,153.112980,158.325060,107.102512,156.729071,-0.000739,-1.744540,32.000000,-235.800101,158.625464,-0.325439,27.586259,0.693991,391250.048915,0.968100,19.580159,1.047411,3.256686,0.073030,0.085893,184.362465,32.000000,201.472443,182.593850,185.539608,164.366336,32.000000,159.118173,72.254123,65.330539,98.648951,33.974684,53.112417,22.022113,87.316573,31.735441,41.512583,59.633918,40.184596
49.870491,59.717462,162.458177,156.555005,116.867087,97.276061,29.086985,14.208214,158.191683,-0.028460,59.773424,50.564179,155.625456,162.558091,153.116057,158.313616,107.110096,156.717748,-0.000738,-1.745096,32.000000,-235.800005,158.614949,-0.325475,27.590444,0.693583,391243.779168,0.970257,19.584066,1.038677,3.254533,0.078017,0.090199,184.350614,32.000000,201.487887,182.594465,185.503773,164.380396,32.000000,159.125268,72.252273,65.327413,98.648422,33.974684,53.196553,22.022113,87.310828,31.735441,41.507569,59.620906,40.237420
49.866064,59.715843,162.491901,156.558857,116.707661,97.276269,29.084036,14.208194,158.180474,-0.028448,59.772274,50.559432,155.629348,162.545639,153.119843,158.301644,107.115092,156.705200,-0.000737,-1.743921,32.000000,-235.799966,158.601637,-0.325226,27.592896,0.693721,391198.276750,0.970291,19.586457,1.027575,3.256071,0.071335,0.076938,184.345402,32.000000,201.493677,182.591716,185.512043,164.396960,32.000000,159.119942,72.250924,65.324560,98.647633,33.974684,53.237013,22.022113,87.302911,31.735441,41.502534,59.619825,40.245637
49.861830,59.715478,162.546122,156.562487,116.653107,97.263960,29.086015,14.208188,158.167974,-0.028371,59.772983,50.554772,155.634036,162.532619,153.123734,158.288649,107.120114,156.693393,-0.000736,-1.745016,32.000000,-235.800019,158.585920,-0.325201,27.591986,0.693830,391148.960920,0.969818,19.583802,1.015068,3.257601,0.077187,0.088875,184.357577,32.000000,201.490967,182.592775,185.557989,164.411597,32.000000,159.126208,72.249570,65.320941,98.647710,33.974684,53.274483,22.022113,87.302911,31.735441,41.497868,59.627633,40.334632
49.857098,59.717399,162.493286,156.566101,116.639657,97.259976,29.091001,14.208142,158.153809,-0.028236,59.768686,50.551210,155.638833,162.520352,153.129076,158.270862,107.124634,156.682108,-0.000734,-1.745001,32.000000,-235.800031,158.572873,-0.325176,27.589351,0.693948,391141.010861,0.970009,19.586763,1.004617,3.258567,0.080349,0.089235,184.370206,32.000000,201.485505,182.607112,185.611527,164.415761,32.000000,159.146144,72.248215,65.317101,98.648103,33.974684,53.312743,22.022113,87.299532,31.735441,41.499158,59.612458,40.393326
49.855516,59.718437,162.345767,156.569556,116.574190,97.260020,29.086553,14.208105,158.139688,-0.028213,59.752550,50.554420,155.643485,162.507473,153.135003,158.259902,107.126943,156.670045,-0.000733,-1.746159,32.000000,-235.800079,158.562938,-0.325222,27.584279,0.694138,391084.877068,0.969910,19.590775,0.994460,3.259931,0.092701,0.102306,184.368863,32.000000,201.489872,182.625927,185.614068,164.417286,32.000000,159.173485,72.247681,65.312824,98.649415,33.974684,53.240001,22.022113,87.297515,31.735441,41.499438,59.622627,40.138081
49.853867,59.714486,162.181833,156.572200,116.460447,97.260049,29.090652,14.208098,158.127258,-0.028301,59.736119,50.552676,155.648233,162.495777,153.138768,158.249171,107.130953,156.658097,-0.000733,-1.746134,32.000000,-235.800098,158.553080,-0.325276,27.579359,0.694060,391065.438426,0.969810,19.597590,0.985033,3.259181,0.079565,0.088211,184.360917,32.000000,201.505958,182.641092,185.572016,164.417775,32.000000,159.188436,72.246559,65.309189,98.650316,33.974684,53.172634,22.022113,87.291103,31.735441,41.494882,59.614022,40.266033
49.853588,59.707856,161.931529,156.574165,116.470909,97.260065,29.075536,14.208091,158.117146,-0.028019,59.714737,50.555369,155.651992,162.487858,153.141461,158.237527,107.136381,156.648350,-0.000733,-1.746149,32.000000,-235.800220,158.541802,-0.325296,27.577842,0.693673,391063.825255,0.969996,19.600266,0.977476,3.256325,0.079458,0.083499,184.354802,32.000000,201.520646,182.639475,185.546391,164.431965,32.000000,159.188901,72.244865,65.306617,98.651056,33.974684,53.044174,22.022113,87.285933,31.735441,41.481629,59.617848,40.240648
49.855377,59.700858,161.834504,156.575582,116.362869,97.259992,29.147437,14.208082,158.108248,-0.028029,59.683156,50.558645,155.654295,162.479073,153.142798,158.228551,107.140327,156.640742,-0.000734,-1.746166,32.000000,-235.800258,158.531524,-0.325110,27.578342,0.693209,391052.421946,0.969884,19.598020,0.968270,3.253145,0.075642,0.085668,184.356016,32.000000,201.524939,182.635757,185.564543,164.452080,32.000000,159.184266,72.244119,65.304334,98.652261,33.974684,52.957166,22.022113,87.279279,31.735441,41.467369,59.618723,40.224654
49.856818,59.687702,161.880398,156.575775,116.224550,97.272101,29.077912,14.208288,158.099232,-0.028344,59.642071,50.561743,155.653742,162.471838,153.143452,158.219601,107.143217,156.631767,-0.000733,-1.746162,32.000000,-235.800067,158.522411,-0.324955,27.580672,0.692323,391033.876325,0.970378,19.591678,0.958601,3.248142,0.075960,0.085891,184.362646,32.000000,201.520574,182.632783,185.622429,164.465834,32.000000,159.184340,72.243335,65.301995,98.652237,33.974684,52.977602,22.022113,87.270662,31.735441,41.445921,59.620621,40.410934
49.858916,59.670171,161.664545,156.574844,116.214639,97.284111,29.086366,14.208231,158.092066,-0.028357,59.602485,50.558878,155.654369,162.462837,153.143971,158.210449,107.148827,156.622085,-0.000733,-1.744990,32.000000,-235.800132,158.514775,-0.325029,27.582606,0.691915,391015.892227,0.967927,19.582829,0.951347,3.246079,0.082617,0.094239,184.368593,32.000000,201.516656,182.641584,185.661445,164.467062,32.000000,159.192523,72.243252,65.299630,98.652948,33.974684,52.939256,22.022113,87.262215,31.735441,41.417018,59.624447,40.352753
49.854318,59.650166,161.585327,156.572896,116.255935,97.284166,29.097898,14.208155,158.080094,-0.028360,59.574167,50.555972,155.656150,162.455305,153.147405,158.199187,107.152966,156.614969,-0.000735,-1.743802,32.000000,-235.800139,158.504894,-0.325403,27.581987,0.692064,391042.141255,0.970297,19.568182,0.944552,3.246906,0.080182,0.095435,184.365627,32.000000,201.524103,182.655136,185.638017,164.463232,32.000000,159.202133,72.243191,65.298450,98.654746,33.974684,52.797726,22.022113,87.257049,31.735441,41.380389,59.640871,40.263539
49.846138,59.629583,161.827593,156.570037,116.283697,97.284352,29.086433,14.208196,158.066826,-0.028535,59.558957,50.548649,155.654160,162.441038,153.151435,158.186738,107.157475,156.606938,-0.000735,-1.743782,32.000000,-235.800127,158.491028,-0.325673,27.580166,0.691245,391055.757272,0.970045,19.548483,0.934731,3.242440,0.071268,0.083788,184.353149,32.000000,201.537171,182.659175,185.581073,164.465392,32.000000,159.200006,72.242973,65.297295,98.655638,33.974684,52.922389,22.022113,87.259030,31.735441,41.342113,59.622982,40.232651
49.844529,59.616600,161.982784,156.567714,116.300850,97.280284,29.089139,14.208198,158.050490,-0.028622,59.554205,50.540100,155.649783,162.426357,153.152020,158.170632,107.161689,156.595379,-0.000736,-1.744901,32.000000,-235.800216,158.475904,-0.325688,27.578621,0.690998,391026.219132,0.969708,19.533233,0.927496,3.241150,0.078721,0.090944,184.341030,32.000000,201.544845,182.653315,185.564008,164.478979,32.000000,159.192812,72.243380,65.295624,98.656187,33.974684,53.068919,22.022113,87.257176,31.735441,41.312497,59.622372,40.235146
49.838675,59.609063,162.045512,156.566465,116.318884,97.268301,29.088192,14.208102,158.031577,-0.028602,59.556172,50.528711,155.649005,162.407565,153.152680,158.153086,107.165007,156.583203,-0.000736,-1.744898,32.000000,-235.800313,158.459561,-0.325691,27.575987,0.692005,390998.218566,0.970214,19.521110,0.919493,3.246542,0.075793,0.081773,184.343205,32.000000,201.541270,182.650921,185.607248,164.492141,32.000000,159.184218,72.244494,65.294097,98.657638,33.974684,53.123413,22.022113,87.256745,31.735441,41.291914,59.633111,40.261631
49.831338,59.606395,162.028525,156.566208,116.334632,97.256063,29.084624,14.207981,158.011094,-0.028712,59.572072,50.517629,155.649714,162.389728,153.146498,158.133624,107.166624,156.567506,-0.000737,-1.744869,32.000000,-235.800420,158.439930,-0.325586,27.572798,0.692583,390958.935859,0.970084,19.509792,0.910250,3.249761,0.069329,0.082677,184.349871,32.000000,201.533749,182.654843,185.656764,164.487365,32.000000,159.187077,72.243959,65.291684,98.658962,33.974684,53.184705,22.022113,87.261289,31.735441,41.280737,59.616618,40.199049
49.823346,59.608019,161.856163,156.566862,116.432016,97.243888,29.113778,14.207891,157.989038,-0.028836,59.598109,50.508683,155.651013,162.370138,153.140279,158.113750,107.169211,156.549198,-0.000737,-1.744904,32.000000,-235.800400,158.421282,-0.325341,27.570270,0.692859,390898.284752,0.970102,19.508313,0.901634,3.251401,0.076124,0.088286,184.347607,32.000000,201.526049,182.669114,185.672387,164.471485,32.000000,159.199217,72.243172,65.289943,98.660860,33.974684,53.074765,22.022113,87.262936,31.735441,41.280726,59.613855,40.185036
49.814490,59.619106,161.687363,156.570048,116.368906,97.223438,29.111869,14.207950,157.966255,-0.028899,59.626909,50.502910,155.651790,162.349455,153.137572,158.092905,107.171951,156.531065,-0.000737,-1.744946,32.000000,-235.800351,158.404321,-0.325367,27.568107,0.692882,390847.937646,0.970249,19.513235,0.893186,3.251539,0.076679,0.079377,184.337252,32.000000,201.540725,182.680658,185.642309,164.464297,32.000000,159.222171,72.243402,65.288828,98.664429,33.974684,53.002629,22.022113,87.269730,31.735441,41.291695,59.614229,40.252387
49.806484,59.632348,161.553146,156.574587,116.241071,97.211323,29.106425,14.207885,157.945575,-0.028935,59.652876,50.493158,155.654390,162.326490,153.137713,158.070050,107.173103,156.511575,-0.000737,-1.747287,32.000000,-235.800343,158.385522,-0.325599,27.566146,0.692348,390800.911765,0.969331,19.523128,0.882632,3.248601,0.074039,0.079944,184.323541,32.000000,201.558284,182.686698,185.598250,164.469240,32.000000,159.229860,72.243867,65.288365,98.669242,33.974684,52.896524,22.022113,87.275710,31.735441,41.310087,59.613176,40.209027
49.802299,59.646249,161.407037,156.579881,116.182003,97.199172,29.068394,14.207832,157.927514,-0.029204,59.666310,50.488659,155.655936,162.307509,153.138502,158.048290,107.176595,156.493357,-0.000738,-1.747316,32.000000,-235.800378,158.368380,-0.325476,27.562588,0.691778,390733.836781,0.969409,19.543381,0.872001,3.245790,0.076842,0.086609,184.320106,32.000000,201.565735,182.684873,185.583915,164.484995,32.000000,159.223934,72.243735,65.287452,98.673883,33.974684,52.832975,22.022113,87.278919,31.735441,41.332317,59.609459,40.231917
49.797146,59.659314,161.228026,156.585332,116.181513,97.186921,29.089742,14.207795,157.909718,-0.029234,59.667602,50.483754,155.658288,162.290284,153.139686,158.027615,107.178312,156.475141,-0.000737,-1.747325,32.000000,-235.800348,158.350731,-0.325190,27.557148,0.691390,390704.474982,0.969675,19.564910,0.862366,3.243617,0.076488,0.083402,184.327832,32.000000,201.561290,182.684723,185.628818,164.494976,32.000000,159.223975,72.243315,65.286086,98.679559,33.974684,52.727992,22.022113,87.282738,31.735441,41.352471,59.628873,40.164053
49.789039,59.664211,161.088799,156.589726,116.143968,97.174690,29.101406,14.207813,157.889270,-0.029233,59.670143,50.481437,155.662392,162.272817,153.139668,158.010062,107.179058,156.456338,-0.000737,-1.747340,32.000000,-235.800344,158.335437,-0.324926,27.549640,0.690943,390669.028101,0.970948,19.583141,0.850943,3.240956,0.082092,0.093815,184.338274,32.000000,201.556342,182.695903,185.677027,164.496999,32.000000,159.231220,72.243002,65.285549,98.686394,33.974684,52.611682,22.022113,87.288390,31.735441,41.363251,59.632266,40.124141
49.779420,59.667052,161.122495,156.593617,116.117055,97.162324,29.092900,14.207817,157.869701,-0.029436,59.689745,50.470114,155.666204,162.250228,153.141590,157.989822,107.178522,156.437578,-0.000738,-1.747341,32.000000,-235.800235,158.315758,-0.324927,27.541790,0.690428,390636.258471,0.970257,19.601542,0.841297,3.237696,0.081805,0.087354,184.337830,32.000000,201.563708,182.711156,185.678609,164.491121,32.000000,159.249264,72.243288,65.285057,98.693605,33.974684,52.614139,22.022113,87.298411,31.735441,41.367556,59.631784,40.249746
49.773991,59.671886,161.087811,156.597586,115.999504,97.150262,29.067849,14.207878,157.846948,-0.029446,59.717244,50.462034,155.668349,162.228372,153.142555,157.968775,107.179561,156.420591,-0.000739,-1.747335,32.000000,-235.800065,158.296102,-0.324711,27.536163,0.690137,390597.374849,0.969932,19.614833,0.832365,3.235427,0.080419,0.089042,184.326986,32.000000,201.578271,182.718129,185.638382,164.487520,32.000000,159.252788,72.242984,65.284688,98.699960,33.974684,52.614571,22.022113,87.305410,31.735441,41.368311,59.634872,40.184449
49.762893,59.687180,161.317854,156.604045,115.867774,97.125917,29.093637,14.207945,157.815324,-0.029458,59.745809,50.448861,155.672155,162.199849,153.141655,157.938753,107.182738,156.395631,-0.000740,-1.747359,32.000000,-235.800016,158.268812,-0.324460,27.530452,0.690510,390558.461337,0.970306,19.627633,0.824732,3.236729,0.074298,0.080246,184.313734,32.000000,201.597749,182.703116,185.607429,164.512019,32.000000,159.247659,72.242974,65.284757,98.707909,33.974684,52.705795,22.022113,87.316150,31.735441,41.390367,59.622608,40.064567
49.753954,59.700444,161.373738,156.609538,115.835393,97.113813,29.079960,14.208052,157.792771,-0.029675,59.777024,50.439298,155.674617,162.177755,153.143090,157.917376,107.183602,156.376706,-0.000739,-1.747380,32.000000,-235.799911,158.246410,-0.324597,27.527190,0.690526,390517.655477,0.971150,19.638088,0.816297,3.236385,0.081244,0.084947,184.321872,32.000000,201.587362,182.705020,185.666652,164.529055,32.000000,159.234267,72.243217,65.282720,98.713819,33.974684,52.778221,22.022113,87.329324,31.735441,41.411159,59.624349,40.209100
49.752061,59.715563,161.202454,156.615919,115.818469,97.085539,29.100980,14.207944,157.769591,-0.029636,59.800997,50.432819,155.680303,162.156833,153.144159,157.895334,107.185353,156.354622,-0.000738,-1.747385,32.000000,-235.799968,158.227177,-0.324377,27.524820,0.691530,390440.312040,0.970324,19.664877,0.802249,3.241730,0.080564,0.078616,184.329213,32.000000,201.579717,182.704148,185.718599,164.537749,32.000000,159.244913,72.243251,65.281861,98.720942,33.974684,52.703418,22.022113,87.332589,31.735441,41.434196,59.632836,40.273884
49.740352,59.730576,161.184008,156.622910,115.776396,97.065312,29.089416,14.207745,157.746531,-0.029634,59.818906,50.426253,155.686730,162.137179,153.143796,157.876223,107.188337,156.333539,-0.000737,-1.747392,32.000000,-235.800152,158.206925,-0.324382,27.523149,0.691876,390412.314961,0.970885,19.687400,0.793144,3.243435,0.073948,0.084870,184.325949,32.000000,201.573690,182.731186,185.740054,164.524996,32.000000,159.256830,72.242697,65.282542,98.727720,33.974684,52.656443,22.022113,87.346737,31.735441,41.458324,59.629512,40.246958
49.731947,59.744568,161.226808,156.630130,115.705830,97.053119,29.103201,14.207748,157.727935,-0.029454,59.834326,50.417503,155.688485,162.116295,153.148217,157.856716,107.187110,156.311996,-0.000736,-1.747376,32.000000,-235.800256,158.184996,-0.324367,27.521367,0.691158,390315.476652,0.969981,19.704481,0.781773,3.240116,0.074747,0.093001,184.310689,32.000000,201.586654,182.741599,185.683781,164.525695,32.000000,159.263767,72.242534,65.281059,98.735409,33.974684,52.735987,22.022113,87.361202,31.735441,41.482378,59.629463,40.191565
49.717267,59.756620,161.031022,156.637199,115.689084,97.040978,29.105657,14.207684,157.706542,-0.029610,59.850505,50.411458,155.692207,162.097980,153.150570,157.838436,107.190235,156.293728,-0.000736,-1.747343,32.000000,-235.800459,158.164524,-0.324334,27.519437,0.691186,390254.718252,0.970454,19.731625,0.769604,3.240508,0.079024,0.085866,184.294523,32.000000,201.600015,182.747186,185.651238,164.526553,32.000000,159.258286,72.241956,65.281265,98.741574,33.974684,52.608922,22.022113,87.377450,31.735441,41.501478,59.631803,40.233165
49.707547,59.766437,160.831049,156.643404,115.562877,97.028764,29.156565,14.207563,157.686957,-0.029631,59.868157,50.400692,155.695401,162.076349,153.153489,157.817025,107.190662,156.276201,-0.000735,-1.747337,32.000000,-235.800648,158.142908,-0.324289,27.515762,0.691448,390231.062992,0.970088,19.754327,0.761446,3.241916,0.072500,0.086998,184.289142,32.000000,201.605290,182.736441,185.665011,164.551940,32.000000,159.249552,72.241287,65.281212,98.747452,33.974684,52.467672,22.022113,87.398667,31.735441,41.518074,59.640782,40.223554
49.698764,59.778068,160.822466,156.649721,115.444188,97.008550,29.106015,14.207449,157.666196,-0.029392,59.896726,50.388046,155.699359,162.054216,153.154557,157.795187,107.188799,156.256744,-0.000735,-1.747326,32.000000,-235.800793,158.119776,-0.324028,27.510012,0.690914,390201.093958,0.970231,19.781592,0.750361,3.238936,0.077018,0.084860,184.303499,32.000000,201.595511,182.734119,185.720428,164.556973,32.000000,159.249006,72.240728,65.283277,98.754205,33.974684,52.430214,22.022113,87.411682,31.735441,41.535025,59.612045,40.090759
49.684844,59.792917,160.943540,156.656486,115.301896,96.984378,29.096131,14.207490,157.641155,-0.029637,59.935676,50.375388,155.705502,162.029491,153.155186,157.767918,107.186879,156.230832,-0.000735,-1.747336,32.000000,-235.800738,158.095236,-0.324040,27.502055,0.690335,390170.207162,0.968648,19.801486,0.742297,3.235546,0.077903,0.088985,184.309056,32.000000,201.588620,182.742560,185.762994,164.555429,32.000000,159.260597,72.240467,65.283936,98.760962,33.974684,52.481656,22.022113,87.435938,31.735441,41.555211,59.614366,40.249966
49.673117,59.812388,161.064697,156.664033,115.247043,96.960196,29.090960,14.207524,157.615348,-0.029666,59.977454,50.363357,155.710628,162.004838,153.156903,157.742911,107.185200,156.205683,-0.000734,-1.747357,32.000000,-235.800773,158.068926,-0.324177,27.493621,0.690454,390112.265165,0.970347,19.822221,0.735682,3.235945,0.072872,0.089358,184.304906,32.000000,201.588965,182.762260,185.738717,164.548638,32.000000,159.290297,72.240558,65.285493,98.767426,33.974684,52.549392,22.022113,87.453583,31.735441,41.587547,59.652358,40.192886
49.662681,59.834958,160.865875,156.673047,115.326021,96.935783,29.092695,14.207568,157.589930,-0.029507,60.014008,50.353210,155.716779,161.978813,153.159738,157.716305,107.182792,156.182955,-0.000735,-1.747379,32.000000,-235.800732,158.044632,-0.324084,27.484014,0.691145,390046.605929,0.970772,19.851505,0.726308,3.239288,0.069707,0.077587,184.285042,32.000000,201.609315,182.769422,185.678934,164.551096,32.000000,159.302003,72.239516,65.287246,98.773219,33.974684,52.473718,22.022113,87.474706,31.735441,41.623615,59.623463,40.260457
49.654681,59.856736,160.742665,156.682553,115.403902,96.911228,29.101458,14.207446,157.564051,-0.029576,60.045162,50.342632,155.722750,161.953910,153.164218,157.692945,107.185509,156.160308,-0.000735,-1.748559,32.000000,-235.800986,158.023470,-0.323998,27.475676,0.691831,389984.520101,0.971004,19.883139,0.717026,3.242492,0.074267,0.081425,184.267073,32.000000,201.617282,182.764950,185.644810,164.574338,32.000000,159.304437,72.238463,65.288959,98.777267,33.974684,52.397302,22.022113,87.496157,31.735441,41.660951,59.634606,40.087384
49.643208,59.877987,160.644610,156.692378,115.431651,96.886941,29.071122,14.207406,157.539326,-0.029571,60.073711,50.331430,155.726844,161.931976,153.171719,157.668468,107.188145,156.134550,-0.000736,-1.748592,32.000000,-235.800893,158.001051,-0.323973,27.470437,0.691356,389925.191195,0.970984,19.916533,0.709526,3.239170,0.071377,0.087955,184.259211,32.000000,201.614034,182.759810,185.668526,164.598861,32.000000,159.300190,72.237709,65.291704,98.780671,33.974684,52.316863,22.022113,87.518192,31.735441,41.697068,59.621221,40.051434
49.638296,59.898975,160.598956,156.702349,115.382652,96.862444,29.079789,14.207504,157.514984,-0.029573,60.107985,50.323816,155.735640,161.908632,153.178469,157.644931,107.190185,156.110262,-0.000736,-1.748581,32.000000,-235.800737,157.975547,-0.323963,27.468402,0.691094,389854.314517,0.970673,19.946611,0.696934,3.237211,0.078374,0.084440,184.267502,32.000000,201.598063,182.768122,185.731400,164.613171,32.000000,159.305397,72.237127,65.294547,98.784232,33.974684,52.276128,22.022113,87.537303,31.735441,41.732652,59.614140,40.259210
49.630893,59.920951,160.554013,156.712856,115.273733,96.838128,29.102308,14.207553,157.492156,-0.029397,60.140821,50.309620,155.746821,161.885286,153.181321,157.619648,107.189172,156.086960,-0.000736,-1.748573,32.000000,-235.800718,157.950391,-0.323750,27.469311,0.690895,389785.491410,0.971744,19.979767,0.683068,3.235984,0.080891,0.089733,184.267177,32.000000,201.594321,182.788274,185.757854,164.605810,32.000000,159.331308,72.235715,65.297370,98.786284,33.974684,52.239358,22.022113,87.555747,31.735441,41.769534,59.604502,40.106092
49.620793,59.943472,160.512802,156.723620,115.183378,96.813645,29.101648,14.207456,157.467251,-0.029490,60.173373,50.298960,155.755129,161.861068,153.187100,157.593052,107.190735,156.064166,-0.000736,-1.748576,32.000000,-235.800789,157.924899,-0.323716,27.471438,0.690706,389712.431621,0.971369,20.005852,0.670436,3.235384,0.077457,0.082023,184.256174,32.000000,201.598050,182.803166,185.709277,164.604500,32.000000,159.352110,72.235629,65.300572,98.790106,33.974684,52.205322,22.022113,87.578252,31.735441,41.807618,59.619825,40.094867
49.613092,59.965677,160.434520,156.734532,115.072578,96.793292,29.101147,14.207494,157.444049,-0.029516,60.203327,50.288921,155.762002,161.834876,153.194331,157.567537,107.194348,156.037988,-0.000735,-1.748546,32.000000,-235.800773,157.902466,-0.323667,27.471443,0.690493,389648.548706,0.970589,20.035511,0.661287,3.234961,0.077839,0.082774,184.235885,32.000000,201.615041,182.811842,185.659583,164.618753,32.000000,159.371639,72.234766,65.302952,98.791851,33.974684,52.179549,22.022113,87.600767,31.735441,41.846809,59.616677,40.203891
49.604551,59.986706,160.159328,156.745484,115.166985,96.772949,29.091951,14.207513,157.421457,-0.029289,60.236252,50.278202,155.769628,161.809871,153.204226,157.544515,107.193771,156.013420,-0.000735,-1.748536,32.000000,-235.800807,157.881181,-0.323795,27.470088,0.690297,389581.630072,0.970640,20.068517,0.649781,3.234789,0.072053,0.085957,184.221286,32.000000,201.618473,182.807258,185.647364,164.647101,32.000000,159.372696,72.234401,65.304787,98.793894,33.974684,52.022577,22.022113,87.625000,31.735441,41.883096,59.624349,40.228469
49.592213,60.009630,160.202662,156.756754,115.193381,96.736424,29.102767,14.207441,157.398691,-0.029254,60.266840,50.268485,155.779558,161.786317,153.212243,157.521071,107.190273,155.991063,-0.000735,-1.748566,32.000000,-235.800854,157.861157,-0.323864,27.465805,0.690016,389525.840909,0.970676,20.098716,0.634749,3.233713,0.074107,0.087864,184.222701,32.000000,201.612465,182.804865,185.704043,164.664630,32.000000,159.378112,72.233741,65.306387,98.795913,33.974684,51.956843,22.022113,87.650635,31.735441,41.921731,59.611485,40.096701
49.584351,60.032637,160.419532,156.768310,115.114131,96.699815,29.069869,14.207463,157.376567,-0.029279,60.288667,50.262519,155.792419,161.768184,153.218267,157.501068,107.188549,155.971214,-0.000735,-1.749749,32.000000,-235.800884,157.842365,-0.323680,27.459786,0.689045,389476.790343,0.971016,20.128611,0.624606,3.228722,0.093774,0.083801,184.226354,32.000000,201.601294,182.814435,185.768931,164.667868,32.000000,159.391497,72.233297,65.308552,98.797143,33.974684,52.027291,22.022113,87.679416,31.735441,41.961699,59.627791,40.250553
49.579245,60.053588,160.373474,156.779929,115.117850,96.679452,29.101517,14.207407,157.359904,-0.029228,60.301584,50.256583,155.804240,161.750446,153.224099,157.483125,107.184530,155.953100,-0.000735,-1.749227,32.000000,-235.800998,157.824365,-0.323394,27.453300,0.689265,389373.061036,0.970613,20.164348,0.618349,3.230400,0.075354,0.080965,184.221670,32.000000,201.603176,182.834786,185.786480,164.666489,32.000000,159.420287,72.233389,65.310143,98.798882,33.974684,52.066671,22.022113,87.701146,31.735441,42.001975,59.627033,40.219445
49.570941,60.070346,160.319086,156.791392,115.073897,96.659167,29.089797,14.207497,157.346358,-0.029153,60.305764,50.256251,155.813192,161.736807,153.230474,157.467323,107.185546,155.937288,-0.000735,-1.747493,32.000000,-235.800892,157.810341,-0.323049,27.446801,0.690118,389262.585420,0.971572,20.195520,0.611412,3.235285,0.080640,0.094755,184.202044,32.000000,201.617045,182.847894,185.745373,164.671639,32.000000,159.445140,72.234099,65.313062,98.800722,33.974684,52.005746,22.022113,87.725767,31.735441,42.031474,59.612724,40.089071
49.566466,60.078820,160.481163,156.801815,115.083808,96.642715,29.104980,14.207466,157.333682,-0.029172,60.301063,50.254491,155.821000,161.724970,153.241084,157.454653,107.183262,155.921786,-0.000735,-1.746922,32.000000,-235.800823,157.799006,-0.322849,27.441485,0.690077,389217.202645,0.970474,20.221776,0.607524,3.234690,0.076715,0.090945,184.185730,32.000000,201.631701,182.855983,185.725189,164.687599,32.000000,159.456595,72.233858,65.316553,98.802615,33.974684,52.049851,22.022113,87.749341,31.735441,42.051492,59.629040,40.209027
49.563134,60.083930,160.534051,156.811383,115.099432,96.642701,29.079126,14.207574,157.324734,-0.029226,60.294178,50.255022,155.829511,161.714721,153.251439,157.442171,107.183323,155.907779,-0.000734,-1.746348,32.000000,-235.800684,157.788722,-0.322866,27.439238,0.690040,389160.037794,0.970883,20.247159,0.599607,3.234134,0.067598,0.086421,184.181745,32.000000,201.637138,182.846989,185.737321,164.714166,32.000000,159.461467,72.234081,65.319040,98.803499,33.974684,52.106901,22.022113,87.773104,31.735441,42.063860,59.614740,40.258623
49.559121,60.086631,160.654919,156.820196,115.024156,96.630319,29.090240,14.207604,157.317362,-0.028871,60.283315,50.254530,155.836698,161.707256,153.264282,157.433376,107.183143,155.895749,-0.000734,-1.746359,32.000000,-235.800693,157.783858,-0.322944,27.440561,0.690734,389111.565540,0.970330,20.260282,0.595126,3.237696,0.078512,0.084264,184.189217,32.000000,201.630951,182.852471,185.799110,164.735236,32.000000,159.460718,72.234013,65.321008,98.803233,33.974684,52.087005,22.022113,87.796520,31.735441,42.070421,59.621162,40.217611
49.557997,60.087876,160.928103,156.828355,114.874538,96.617953,29.111441,14.207775,157.310298,-0.028889,60.277485,50.253283,155.846011,161.699922,153.275582,157.424330,107.179614,155.883929,-0.000734,-1.746336,32.000000,-235.800532,157.777541,-0.323007,27.442725,0.691044,389119.464046,0.971277,20.268854,0.588952,3.238981,0.075633,0.091436,184.190632,32.000000,201.631187,182.873569,185.849837,164.748712,32.000000,159.482252,72.234573,65.325327,98.804668,33.974684,52.283431,22.022113,87.815939,31.735441,42.073207,59.617681,40.243803
49.553023,60.087101,160.942203,156.835391,114.833193,96.605896,29.098708,14.207773,157.303908,-0.028888,60.274073,50.248750,155.850562,161.691682,153.288242,157.417569,107.173922,155.874208,-0.000733,-1.746324,32.000000,-235.800469,157.767886,-0.322972,27.444809,0.691430,389076.383360,0.970875,20.275726,0.583879,3.241682,0.072855,0.087994,184.178987,32.000000,201.635662,182.902912,185.827100,164.747372,32.000000,159.493935,72.234965,65.328526,98.805135,33.974684,52.321522,22.022113,87.840061,31.735441,42.073661,59.621900,40.119005
49.551438,60.086909,160.769517,156.842080,114.989553,96.593713,29.119074,14.207797,157.297810,-0.028552,60.266239,50.248584,155.856004,161.684381,153.296227,157.412246,107.172532,155.868782,-0.000732,-1.743974,32.000000,-235.800730,157.760029,-0.322932,27.444926,0.692308,389035.124996,0.970071,20.278139,0.582247,3.247268,0.077671,0.083307,184.159678,32.000000,201.661760,182.911587,185.794297,164.755461,32.000000,159.507689,72.235679,65.331315,98.805297,33.974684,52.277115,22.022113,87.861504,31.735441,42.073448,59.632659,40.165373
49.548100,60.086895,160.854329,156.848587,115.134882,96.581391,29.097358,14.207783,157.289650,-0.028519,60.261200,50.246869,155.863549,161.679066,153.301837,157.406425,107.165257,155.861556,-0.000731,-1.743938,32.000000,-235.800800,157.753609,-0.322937,27.444331,0.692289,388999.326319,0.970479,20.282532,0.583695,3.247879,0.082404,0.090976,184.142301,32.000000,201.674097,182.908535,185.786429,164.773559,32.000000,159.503640,72.235470,65.335549,98.804851,33.974684,52.247348,22.022113,87.884083,31.735441,42.074245,59.630830,40.240061
49.552529,60.086656,160.954815,156.855078,115.203489,96.573764,29.111982,14.207845,157.285136,-0.028479,60.248465,50.246518,155.866170,161.675839,153.310206,157.402646,107.160273,155.858997,-0.000731,-1.743923,32.000000,-235.800796,157.746803,-0.323297,27.444432,0.691584,388953.170556,0.969712,20.283986,0.582716,3.244497,0.075488,0.087410,184.138901,32.000000,201.681500,182.903778,185.820192,164.798930,32.000000,159.503633,72.236298,65.338619,98.803758,33.974684,52.300553,22.022113,87.902845,31.735441,42.074455,59.609124,40.094574
49.556417,60.085766,161.047829,156.861719,115.202626,96.573900,29.101241,14.207891,157.288340,-0.028412,60.220659,50.247425,155.874487,161.677741,153.316382,157.404067,107.154837,155.856227,-0.000731,-1.743912,32.000000,-235.800790,157.745349,-0.323308,27.444342,0.691871,388918.911425,0.970384,20.287441,0.586836,3.246428,0.074737,0.088636,184.151245,32.000000,201.673659,182.912393,185.883481,164.804741,32.000000,159.512308,72.236753,65.343063,98.803661,33.974684,52.359319,22.022113,87.918341,31.735441,42.073908,59.634223,40.209467
49.561004,60.079380,161.063457,156.867343,115.146837,96.573990,29.109988,14.207841,157.290509,-0.028232,60.186908,50.252020,155.882526,161.682157,153.322043,157.404940,107.150644,155.856678,-0.000729,-1.743886,32.000000,-235.800915,157.745268,-0.323296,27.445020,0.692118,388893.893666,0.969724,20.282599,0.590704,3.248165,0.078329,0.087595,184.155479,32.000000,201.675225,182.933833,185.915284,164.803950,32.000000,159.532655,72.235996,65.348721,98.802679,33.974684,52.383946,22.022113,87.930075,31.735441,42.068205,59.613471,40.292959
49.562078,60.068548,160.974811,156.871886,115.325504,96.574100,29.062851,14.207788,157.295152,-0.028205,60.157231,50.257024,155.885858,161.687847,153.330056,157.407817,107.145720,155.857730,-0.000729,-1.742102,32.000000,-235.801081,157.745509,-0.323204,27.446967,0.692414,388901.071716,0.969997,20.277670,0.594930,3.249788,0.077262,0.084319,184.150594,32.000000,201.686704,182.956012,185.870961,164.802043,32.000000,159.546899,72.236377,65.354121,98.801911,33.974684,52.359613,22.022113,87.945007,31.735441,42.052908,59.620395,40.169115
49.561219,60.054320,160.788138,156.875282,115.302882,96.582309,29.105238,14.207701,157.300146,-0.028230,60.132439,50.261416,155.892092,161.693808,153.341862,157.412906,107.143785,155.859430,-0.000728,-1.740333,32.000000,-235.801189,157.748659,-0.323283,27.448399,0.692375,388897.953354,0.969592,20.266518,0.599319,3.249802,0.078694,0.087937,184.135379,32.000000,201.710532,182.965320,185.829323,164.815898,32.000000,159.538987,72.236614,65.359512,98.800627,33.974684,52.248149,22.022113,87.966223,31.735441,42.028683,59.629187,40.238887
49.566915,60.040413,160.811270,156.878108,115.359676,96.582175,29.098173,14.207588,157.307722,-0.027922,60.100204,50.266928,155.897499,161.703434,153.354135,157.420007,107.141379,155.863151,-0.000727,-1.739148,32.000000,-235.801291,157.756315,-0.323282,27.449517,0.691965,388893.107311,0.971114,20.254570,0.604702,3.247943,0.078509,0.086477,184.128729,32.000000,201.722150,182.967446,185.818238,164.838403,32.000000,159.529300,72.236625,65.364718,98.798941,33.974684,52.176352,22.022113,87.978927,31.735441,42.004727,59.630426,40.222600
49.565432,60.026309,160.849107,156.880615,115.325680,96.590361,29.075893,14.207631,157.317773,-0.027918,60.069791,50.270894,155.901620,161.710550,153.365319,157.426540,107.136590,155.868120,-0.000727,-1.739129,32.000000,-235.801289,157.761257,-0.323474,27.449451,0.691284,388912.406202,0.969764,20.241233,0.607381,3.244233,0.077888,0.088879,184.134504,32.000000,201.727330,182.969684,185.884144,164.855259,32.000000,159.524261,72.236993,65.370255,98.796603,33.974684,52.242009,22.022113,87.996796,31.735441,41.980686,59.632128,40.228616
49.571421,60.011921,160.584935,156.882762,115.386193,96.598395,29.069557,14.207714,157.326206,-0.028186,60.045024,50.274274,155.905880,161.717212,153.372586,157.432006,107.126719,155.874430,-0.000728,-1.737388,32.000000,-235.801055,157.768158,-0.323360,27.447644,0.691233,388895.477031,0.969840,20.221409,0.611410,3.244327,0.073913,0.080199,184.146841,32.000000,201.728506,182.978492,185.943813,164.860432,32.000000,159.518628,72.236977,65.374122,98.793048,33.974684,52.118166,22.022113,88.011020,31.735441,41.956200,59.626581,40.186283
49.574057,59.997166,160.306648,156.884506,115.363590,96.598313,29.098791,14.207861,157.333631,-0.028246,60.021455,50.278466,155.910611,161.724998,153.378955,157.439153,107.124814,155.881321,-0.000728,-1.735645,32.000000,-235.800931,157.776305,-0.323103,27.446861,0.691430,388920.779325,0.970662,20.208846,0.618370,3.245187,0.075456,0.086960,184.147782,32.000000,201.734792,183.000181,185.965621,164.854268,32.000000,159.543647,72.236121,65.379143,98.790278,33.974684,51.947996,22.022113,88.025065,31.735441,41.930650,59.620779,40.224801
