OSU 80 Ton Compressor Load Stand
49.580254,59.983729,160.499160,156.885982,115.281494,96.598334,29.106070,14.207920,157.343445,-0.028232,59.994066,50.285991,155.914542,161.736502,153.381459,157.447430,107.119173,155.888273,-0.000728,-1.734493,32.000000,-235.800691,157.785683,-0.323125,27.446566,0.690442,388949.058205,0.970788,20.188235,0.630995,3.239466,0.080705,0.088869,184.138540,32.000000,201.751507,183.015612,185.915140,164.849778,32.000000,159.543103,72.234974,65.383456,98.786722,33.974684,51.962457,22.022113,88.038242,31.735441,41.906524,59.621329,40.233238
49.583606,59.969848,160.603753,156.887508,115.247033,96.598355,29.081465,14.207954,157.352794,-0.028444,59.973867,50.289192,155.915647,161.747968,153.385574,157.456081,107.115480,155.894150,-0.000729,-1.734477,32.000000,-235.800580,157.795748,-0.323154,27.447847,0.689369,388931.954106,0.969718,20.170742,0.635910,3.233680,0.074292,0.083160,184.123556,32.000000,201.770799,183.021082,185.882676,164.863102,32.000000,159.540563,72.234914,65.388031,98.784584,33.974684,52.028563,22.022113,88.048695,31.735441,41.882677,59.630761,40.174031
49.590843,59.956595,160.468449,156.889107,115.298523,96.602439,29.092833,14.208011,157.362028,-0.028504,59.952166,50.295386,155.919613,161.758149,153.393303,157.468166,107.114144,155.899295,-0.000729,-1.734480,32.000000,-235.800455,157.805619,-0.323140,27.452897,0.689977,388922.111487,0.969308,20.150869,0.644586,3.237159,0.079326,0.083122,184.115614,32.000000,201.778378,183.022033,185.894979,164.881077,32.000000,159.529917,72.235021,65.390647,98.782316,33.974684,51.969025,22.022113,88.058982,31.735441,41.857957,59.623936,40.180414
49.598024,59.945047,160.449918,156.890801,115.504376,96.614596,29.101347,14.207887,157.372483,-0.028478,59.935064,50.300775,155.920824,161.770647,153.404206,157.478173,107.112967,155.910488,-0.000727,-1.734483,32.000000,-235.800558,157.815897,-0.323121,27.459849,0.690258,388909.485191,0.970020,20.133505,0.650843,3.239049,0.075229,0.083792,184.131231,32.000000,201.777448,183.029805,185.962603,164.896403,32.000000,159.530047,72.235645,65.394317,98.778475,33.974684,51.928605,22.022113,88.068253,31.735441,41.837581,59.620287,40.177185
49.607206,59.935138,160.320852,156.892788,115.665046,96.618650,29.079622,14.207947,157.385935,-0.028595,59.918331,50.307158,155.924272,161.784806,153.408653,157.491478,107.109498,155.923772,-0.000729,-1.734452,32.000000,-235.800467,157.830554,-0.323172,27.466231,0.689535,388906.541873,0.969493,20.112737,0.654426,3.235848,0.080762,0.092368,184.136561,32.000000,201.776555,183.050892,186.013577,164.891764,32.000000,159.539258,72.234175,65.398272,98.774933,33.974684,51.880808,22.022113,88.073507,31.735441,41.819022,59.631843,40.217171
49.615566,59.925696,160.359817,156.894765,115.768512,96.630731,29.116127,14.207948,157.401169,-0.028745,59.908431,50.310806,155.923336,161.797115,153.413428,157.505275,107.106574,155.934327,-0.000729,-1.734446,32.000000,-235.800503,157.845937,-0.323184,27.472573,0.689256,388938.957116,0.969147,20.093731,0.660490,3.235006,0.074270,0.084065,184.133491,32.000000,201.782750,183.075166,186.003208,164.881682,32.000000,159.557901,72.233617,65.400334,98.772586,33.974684,51.818621,22.022113,88.079457,31.735441,41.801747,59.622500,40.212548
49.626971,59.916398,160.422693,156.896626,115.777398,96.642903,29.087671,14.207951,157.419324,-0.028777,59.883435,50.325406,155.924307,161.815796,153.415144,157.522036,107.102321,155.951092,-0.000730,-1.734428,32.000000,-235.800538,157.863285,-0.323361,27.477883,0.688504,388942.913295,0.969689,20.074288,0.669757,3.231806,0.079481,0.088809,184.125937,32.000000,201.806511,183.091179,185.950900,164.883217,32.000000,159.562944,72.234002,65.403100,98.771139,33.974684,51.867306,22.022113,88.082025,31.735441,41.785215,59.621546,40.257743
49.639901,59.906918,160.421694,156.898270,115.691927,96.655050,29.088359,14.207972,157.438617,-0.028806,59.849924,50.339179,155.926220,161.835484,153.419149,157.539189,107.096489,155.969128,-0.000730,-1.734388,32.000000,-235.800686,157.882352,-0.323385,27.479824,0.688438,388979.623755,0.968391,20.056167,0.677289,3.232047,0.072890,0.083488,184.121337,32.000000,201.820622,183.093331,185.937178,164.896357,32.000000,159.548594,72.234372,65.406122,98.770654,33.974684,51.867081,22.022113,88.081427,31.735441,41.768144,59.634980,40.244757
49.646622,59.888412,160.714820,156.898572,115.695077,96.679646,29.085646,14.207918,157.459352,-0.029069,59.812893,50.347828,155.925900,161.858525,153.422885,157.560857,107.086700,155.988056,-0.000729,-1.732645,32.000000,-235.800828,157.905701,-0.323398,27.479452,0.688446,389017.590041,0.969192,20.035029,0.688859,3.232571,0.082361,0.090664,184.127374,32.000000,201.827707,183.087616,185.975705,164.911883,32.000000,159.543523,72.233694,65.408288,98.770598,33.974684,51.937043,22.022113,88.080698,31.735441,41.740543,59.645788,40.182981
49.647183,59.868059,161.042207,156.898001,115.710569,96.695897,29.103777,14.207740,157.478047,-0.029101,59.783328,50.353641,155.925765,161.880868,153.424906,157.583013,107.081110,156.009840,-0.000730,-1.730892,32.000000,-235.801046,157.927895,-0.323585,27.478391,0.688284,389056.960212,0.968989,20.012129,0.702562,3.231709,0.074611,0.089506,184.153652,32.000000,201.825183,183.089723,186.027475,164.910832,32.000000,159.531923,72.232661,65.410772,98.770578,33.974684,52.166217,22.022113,88.092377,31.735441,41.705985,59.623247,40.253487
49.655997,59.847656,161.109278,156.896897,115.845203,96.708077,29.084054,14.207737,157.498659,-0.029126,59.755968,50.364144,155.926216,161.905866,153.427105,157.606122,107.075585,156.033435,-0.000730,-1.730330,32.000000,-235.801065,157.951518,-0.323554,27.479952,0.689421,389146.242886,0.969134,19.986649,0.720610,3.237175,0.076968,0.094268,184.164333,32.000000,201.827577,183.112722,186.072586,164.902920,32.000000,159.548242,72.231335,65.412055,98.771852,33.974684,52.239630,22.022113,88.098442,31.735441,41.668072,59.621359,40.174838
49.660349,59.829001,161.280934,156.895598,116.010722,96.720247,29.075719,14.207737,157.519878,-0.029360,59.730684,50.372182,155.925387,161.930753,153.429547,157.630717,107.070593,156.055355,-0.000730,-1.728573,32.000000,-235.801049,157.972741,-0.323561,27.484028,0.690717,389196.856981,0.968629,19.965713,0.735705,3.243733,0.080523,0.087929,184.163646,32.000000,201.836893,183.130231,186.039109,164.894254,32.000000,159.545868,72.230339,65.414244,98.774626,33.974684,52.317021,22.022113,88.099152,31.735441,41.634566,59.626670,40.234852
49.668410,59.808896,161.772636,156.894046,116.015564,96.728351,29.096071,14.207798,157.540117,-0.029379,59.705538,50.378313,155.924235,161.956962,153.431539,157.653817,107.065755,156.078517,-0.000729,-1.727248,32.000000,-235.800991,157.995311,-0.323567,27.489091,0.690847,389224.758866,0.969167,19.936167,0.751524,3.244508,0.077748,0.087774,184.156394,32.000000,201.866165,183.132920,186.002532,164.899760,32.000000,159.542089,72.229433,65.416934,98.777690,33.974684,52.572808,22.022113,88.103284,31.735441,41.599245,59.600499,40.184009
49.675163,59.790186,161.846064,156.892489,116.026238,96.752869,29.112981,14.207743,157.560475,-0.029448,59.685625,50.386674,155.921463,161.982147,153.432301,157.676800,107.063241,156.101927,-0.000729,-1.727089,32.000000,-235.800961,158.015749,-0.323562,27.494605,0.691369,389257.123062,0.969425,19.912997,0.766080,3.247680,0.080156,0.090542,184.155224,32.000000,201.876216,183.129874,186.002349,164.909799,32.000000,159.516280,72.228664,65.420365,98.780594,33.974684,52.734902,22.022113,88.104922,31.735441,41.564153,59.629600,40.234485
49.684756,59.773999,161.695230,156.891106,116.024951,96.769128,29.065044,14.207757,157.579327,-0.029566,59.678006,50.392948,155.920465,162.001948,153.433433,157.698241,107.059457,156.121213,-0.000729,-1.727084,32.000000,-235.800909,158.032900,-0.323592,27.499352,0.692947,389268.106230,0.968604,19.884529,0.781019,3.257053,0.078439,0.092194,184.165898,32.000000,201.874994,183.126212,186.056864,164.918533,32.000000,159.509975,72.229055,65.423429,98.784978,33.974684,52.638383,22.022113,88.103528,31.735441,41.531351,59.635393,40.236026
49.685550,59.761461,161.549492,156.890074,115.966297,96.785444,29.101834,14.207773,157.594029,-0.029633,59.681427,50.396300,155.919534,162.020799,153.438860,157.717650,107.057307,156.140364,-0.000728,-1.727035,32.000000,-235.800853,158.050202,-0.323763,27.502329,0.693127,389344.307458,0.968094,19.858814,0.793745,3.258088,0.072149,0.087807,184.180179,32.000000,201.867719,183.139306,186.107091,164.908841,32.000000,159.509580,72.228073,65.426653,98.788414,33.974684,52.592325,22.022113,88.107293,31.735441,41.507942,59.613511,40.257449
49.692220,59.758106,161.332151,156.890577,115.886226,96.789609,29.084543,14.207794,157.607719,-0.029591,59.702550,50.398370,155.920878,162.036371,153.437730,157.734182,107.050384,156.154958,-0.000727,-1.727047,32.000000,-235.800834,158.066964,-0.323789,27.504588,0.692398,389389.892338,0.969606,19.832678,0.805940,3.254423,0.079864,0.090508,184.186523,32.000000,201.869305,183.163229,186.115487,164.898834,32.000000,159.525394,72.227571,65.429965,98.792287,33.974684,52.460599,22.022113,88.111585,31.735441,41.495086,59.619756,40.254294
49.697985,59.760191,161.076674,156.892193,115.879110,96.801874,29.070000,14.207715,157.622841,-0.029298,59.719602,50.403270,155.921668,162.050949,153.437768,157.749246,107.046405,156.171822,-0.000726,-1.727042,32.000000,-235.800877,158.081671,-0.323805,27.507302,0.691875,389443.448736,0.968495,19.819317,0.816441,3.251438,0.083161,0.088901,184.182730,32.000000,201.888552,183.179626,186.049002,164.892091,32.000000,159.524056,72.226740,65.432114,98.796097,33.974684,52.331728,22.022113,88.111701,31.735441,41.492243,59.616982,40.227736
49.704259,59.764513,160.919018,156.894516,115.769013,96.813962,29.095468,14.207697,157.635970,-0.029530,59.726777,50.408664,155.922266,162.066720,153.434602,157.766264,107.041435,156.186889,-0.000727,-1.727613,32.000000,-235.800872,158.098740,-0.323793,27.510570,0.690949,389464.653495,0.968961,19.809045,0.829727,3.246628,0.087175,0.090718,184.173828,32.000000,201.908483,183.177194,186.001118,164.895260,32.000000,159.514327,72.225243,65.436354,98.799328,33.974684,52.211557,22.022113,88.113107,31.735441,41.498866,59.626119,40.271683
49.720855,59.767868,160.781389,156.897141,115.689220,96.826124,29.102720,14.207547,157.648839,-0.019268,59.713902,50.416100,155.924061,162.082039,153.434978,157.783682,107.037225,156.204109,-0.000725,-1.725864,32.000000,-235.800894,158.112813,-0.323619,27.514932,0.689957,389520.342519,0.969450,19.805152,0.841059,3.241111,0.082614,0.086181,184.175336,32.000000,201.912381,183.176353,186.023555,164.910432,32.000000,159.493670,72.224586,65.440644,98.801331,33.974684,52.110386,22.022113,88.105831,31.735441,41.503000,59.625135,40.395967
49.727220,59.763516,160.664417,156.899363,115.646172,96.850699,29.104907,14.207517,157.666874,0.003834,59.684032,50.428151,155.925167,162.100810,153.434505,157.803814,107.035266,156.222793,-0.000725,-1.725866,32.000000,-235.800887,158.129311,-0.323704,27.519456,0.689307,389579.865209,0.968599,19.802971,0.852597,3.237530,0.077174,0.094898,184.198955,32.000000,201.906283,183.175098,186.082405,164.913851,32.000000,159.490849,72.224345,65.443088,98.803251,33.974684,51.992919,22.022113,88.100721,31.735441,41.498226,59.629728,40.229790
49.736171,59.752146,160.803785,156.900120,115.638070,96.875044,29.095793,14.207364,157.685375,0.029918,59.648314,50.438951,155.927530,162.123731,153.431051,157.826594,107.033430,156.245498,-0.000724,-1.725853,32.000000,-235.801110,158.148391,-0.323777,27.523004,0.688550,389629.423663,0.968133,19.789122,0.864315,3.233681,0.079632,0.085530,184.217752,32.000000,201.900566,183.185506,186.121674,164.902821,32.000000,159.497004,72.223209,65.447679,98.804850,33.974684,52.051500,22.022113,88.094011,31.735441,41.482867,59.609321,40.206019
49.740292,59.735838,160.903773,156.899368,115.564734,96.899268,29.069349,14.207354,157.704327,0.056252,59.619980,50.451121,155.927732,162.145903,153.431183,157.845510,107.027807,156.265739,-0.000723,-1.726424,32.000000,-235.801038,158.168231,-0.323720,27.527311,0.688082,389722.714181,0.968158,19.778174,0.874417,3.230915,0.078738,0.083338,184.218219,32.000000,201.905302,183.202892,186.092920,164.895177,32.000000,159.514848,72.221486,65.450114,98.807928,33.974684,52.106156,22.022113,88.093761,31.735441,41.455234,59.629974,40.180560
49.752199,59.716673,160.941623,156.897062,115.472525,96.923687,29.094862,14.207437,157.726310,0.082495,59.587118,50.461132,155.926039,162.167678,153.432636,157.868418,107.029740,156.287190,-0.000722,-1.727024,32.000000,-235.800880,158.187788,-0.323409,27.530664,0.688536,389803.826631,0.968484,19.757527,0.886149,3.233136,0.083624,0.081099,184.208798,32.000000,201.924883,183.212313,186.036603,164.893578,32.000000,159.518927,72.221187,65.453584,98.809790,33.974684,52.163532,22.022113,88.085590,31.735441,41.420037,59.606026,40.216290
49.761166,59.694350,160.910974,156.893649,115.341257,96.945844,29.095625,14.207396,157.743956,0.108542,59.556763,50.469404,155.928839,162.188144,153.435050,157.891691,107.029467,156.305399,-0.000723,-1.725274,32.000000,-235.800987,158.210797,-0.323312,27.533550,0.688878,389889.138206,0.969477,19.736950,0.900594,3.234878,0.083946,0.083380,184.206721,32.000000,201.937643,183.206355,186.017032,164.907735,32.000000,159.508190,72.220612,65.456484,98.812028,33.974684,52.141721,22.022113,88.074147,31.735441,41.381042,59.621969,40.207853
49.764239,59.672852,160.934910,156.890102,115.316710,96.959713,29.104456,14.207407,157.758680,0.134932,59.542567,50.476624,155.929257,162.205014,153.435556,157.909713,107.027132,156.324885,-0.000723,-1.723514,32.000000,-235.800942,158.229149,-0.323069,27.537467,0.688905,389951.805987,0.968567,19.705447,0.908009,3.234865,0.079320,0.089760,184.211144,32.000000,201.931690,183.204378,186.074180,164.916262,32.000000,159.488037,72.219717,65.458619,98.813087,33.974684,52.135204,22.022113,88.072791,31.735441,41.340778,59.634203,40.153121
49.765639,59.655737,160.823108,156.886896,115.436186,96.971901,29.092946,14.207332,157.773376,0.160756,59.542733,50.480715,155.925215,162.218289,153.436420,157.926517,107.023417,156.340632,-0.000723,-1.723536,32.000000,-235.801010,158.242801,-0.322901,27.542565,0.688713,390007.547103,0.968514,19.673836,0.916216,3.233666,0.083915,0.093572,184.224491,32.000000,201.923585,183.210049,186.134566,164.918315,32.000000,159.480378,72.219171,65.460271,98.813608,33.974684,52.083656,22.022113,88.073443,31.735441,41.301791,59.618939,40.269482
49.769785,59.646562,160.799889,156.884506,115.433587,96.984110,29.091996,14.207294,157.785969,0.187169,59.548331,50.481729,155.924010,162.232186,153.433752,157.940876,107.020367,156.355622,-0.000721,-1.724749,32.000000,-235.801065,158.260800,-0.322913,27.546237,0.688715,390039.115548,0.968238,19.649154,0.927039,3.233947,0.073068,0.085207,184.229522,32.000000,201.922081,183.227021,186.166620,164.905159,32.000000,159.497384,72.216798,65.460620,98.813869,33.974684,52.055141,22.022113,88.069388,31.735441,41.283374,59.615114,40.235879
49.776337,59.643438,160.900737,156.883466,115.509991,96.996259,29.085813,14.207286,157.798771,0.213378,59.552714,50.486579,155.918892,162.245505,153.432503,157.955870,107.016270,156.369456,-0.000722,-1.725365,32.000000,-235.801106,158.274085,-0.322864,27.548048,0.688208,390072.632732,0.968669,19.630590,0.937614,3.231609,0.082411,0.088937,184.221307,32.000000,201.927664,183.239063,186.126536,164.890776,32.000000,159.503755,72.215971,65.462577,98.815641,33.974684,52.095561,22.022113,88.063684,31.735441,41.271905,59.626375,40.416510
49.777460,59.641792,160.966396,156.882901,115.545139,97.008586,29.110767,14.207357,157.810038,0.239576,59.556196,50.489069,155.917732,162.257909,153.428718,157.969845,107.011620,156.382789,-0.000722,-1.727139,32.000000,-235.800983,158.284605,-0.322784,27.546909,0.688046,390113.657353,0.968710,19.617120,0.947195,3.230874,0.075404,0.090004,184.204205,32.000000,201.940348,183.234881,186.091714,164.888115,32.000000,159.508279,72.214220,65.464429,98.815703,33.974684,52.130107,22.022113,88.060525,31.735441,41.265195,59.633220,40.387236
49.782309,59.641331,161.017679,156.882678,115.489591,97.020811,29.098802,14.207426,157.819409,0.266015,59.563607,50.493075,155.915269,162.270110,153.427827,157.981000,107.008663,156.395481,-0.000721,-1.727166,32.000000,-235.800906,158.298147,-0.322572,27.545119,0.688361,390161.802657,0.968889,19.607212,0.957317,3.232474,0.085438,0.085154,184.196243,32.000000,201.945452,183.223958,186.068858,164.892434,32.000000,159.486088,72.212427,65.465150,98.816323,33.974684,52.133788,22.022113,88.057211,31.735441,41.261042,59.611485,40.250259
49.780951,59.641759,161.243500,156.882661,115.376405,97.033115,29.083586,14.207439,157.828408,0.292524,59.585782,50.495820,155.914829,162.281927,153.427303,157.991260,107.006400,156.406599,-0.000720,-1.728330,32.000000,-235.801003,158.307911,-0.322624,27.545276,0.688693,390217.583902,0.968153,19.604403,0.967775,3.233721,0.075021,0.089217,184.208041,32.000000,201.937946,183.216548,186.124725,164.893793,32.000000,159.486120,72.211792,65.465419,98.817418,33.974684,52.255075,22.022113,88.055480,31.735441,41.259206,59.624201,40.190612
49.781880,59.649508,161.334688,156.883818,115.343940,97.033057,29.104978,14.207392,157.834042,0.318630,59.609897,50.496884,155.914290,162.289903,153.423322,158.002364,107.006767,156.415331,-0.000720,-1.730075,32.000000,-235.801107,158.314176,-0.322863,27.548692,0.688952,390268.448895,0.968568,19.598920,0.976260,3.234436,0.074856,0.086235,184.222610,32.000000,201.930459,183.221298,186.163032,164.884927,32.000000,159.484738,72.211408,65.465429,98.816352,33.974684,52.343590,22.022113,88.057440,31.735441,41.265857,59.600460,40.259283
49.782095,59.660312,161.388750,156.886094,115.406478,97.041198,29.102639,14.207457,157.838693,0.344983,59.638967,50.496154,155.915082,162.297094,153.422094,158.009053,107.003718,156.422808,-0.000720,-1.731833,32.000000,-235.801070,158.322444,-0.322947,27.554705,0.689880,390323.565011,0.969228,19.600754,0.983365,3.239060,0.077188,0.087631,184.225141,32.000000,201.935837,183.240203,186.164236,164.871203,32.000000,159.517110,72.211060,65.465528,98.816682,33.974684,52.387779,22.022113,88.054687,31.735441,41.279450,59.647588,40.236833
49.788498,59.672468,161.305580,156.889182,115.461158,97.053287,29.073537,14.207390,157.845809,0.371300,59.649389,50.501424,155.914192,162.305618,153.422418,158.020492,107.003008,156.431392,-0.000720,-1.731864,32.000000,-235.801228,158.329458,-0.322945,27.559487,0.690135,390331.751512,0.968515,19.607542,0.986799,3.240832,0.090154,0.096552,184.220452,32.000000,201.953244,183.244028,186.108290,164.863457,32.000000,159.520568,72.210068,65.465751,98.815713,33.974684,52.355944,22.022113,88.050933,31.735441,41.298430,59.639376,40.233091
49.791824,59.684272,161.385076,156.892780,115.433083,97.065532,29.111442,14.207314,157.854914,0.397299,59.642196,50.506121,155.914997,162.316050,153.421016,158.031831,107.002946,156.442871,-0.000719,-1.731850,32.000000,-235.801330,158.340105,-0.322789,27.561034,0.690255,390384.188244,0.968697,19.618122,0.993105,3.241904,0.083280,0.081098,184.216679,32.000000,201.970971,183.235716,186.068700,164.870348,32.000000,159.512884,72.208823,65.466005,98.812330,33.974684,52.369523,22.022113,88.044279,31.735441,41.316580,59.614750,40.383861
49.794221,59.684676,161.460299,156.895212,115.263756,97.077700,29.087495,14.207386,157.865553,0.423477,59.616990,50.511512,155.915863,162.326933,153.423037,158.046827,106.998184,156.454751,-0.000720,-1.731260,32.000000,-235.801393,158.352627,-0.322718,27.557735,0.689852,390445.161391,0.969682,19.623649,0.997553,3.239816,0.080736,0.094234,184.217309,32.000000,201.974382,183.222670,186.088129,164.883265,32.000000,159.498330,72.206681,65.465561,98.810309,33.974684,52.474475,22.022113,88.041355,31.735441,41.321603,59.628391,40.241308
49.793028,59.678815,161.244997,156.896090,115.150079,97.089820,29.084173,14.207287,157.871093,0.449893,59.609655,50.510532,155.919348,162.334812,153.423478,158.058911,106.994552,156.461506,-0.000719,-1.730654,32.000000,-235.801580,158.360874,-0.322420,27.554024,0.690172,390507.018411,0.968501,19.632009,1.002612,3.241196,0.071797,0.083201,184.241720,32.000000,201.967752,183.210383,186.150972,164.890393,32.000000,159.494343,72.207088,65.464445,98.807417,33.974684,52.370931,22.022113,88.039043,31.735441,41.314594,59.603499,40.274250
49.792904,59.672341,161.090781,156.896115,115.137510,97.098060,29.098407,14.207314,157.872745,0.475787,59.612871,50.511904,155.922705,162.343049,153.426539,158.067431,106.992910,156.470379,-0.000718,-1.729488,32.000000,-235.801520,158.364140,-0.322377,27.553544,0.690578,390563.885388,0.969369,19.629931,1.012547,3.242551,0.081116,0.086956,184.258906,32.000000,201.964722,183.218872,186.201021,164.887335,32.000000,159.492966,72.206343,65.465175,98.803480,33.974684,52.238749,22.022113,88.036415,31.735441,41.296659,59.648208,40.265740
49.785283,59.670907,161.050389,156.895989,115.092010,97.098034,29.096796,14.207397,157.871988,0.501776,59.633125,50.508355,155.922275,162.346220,153.428339,158.073738,106.992325,156.475377,-0.000717,-1.729486,32.000000,-235.801405,158.363702,-0.322371,27.554657,0.689979,390613.029275,0.969612,19.625305,1.019120,3.238305,0.081899,0.081213,184.255394,32.000000,201.970533,183.229634,186.173435,164.876297,32.000000,159.502418,72.205189,65.464992,98.799610,33.974684,52.207268,22.022113,88.043704,31.735441,41.291809,59.619775,40.276011
49.780925,59.678103,160.991487,156.897180,115.184327,97.098212,29.095262,14.207369,157.869514,0.528169,59.667735,50.503737,155.923348,162.344526,153.427157,158.074850,106.995074,156.473827,-0.000717,-1.729509,32.000000,-235.801394,158.360727,-0.322339,27.556581,0.689472,390641.598799,0.969206,19.618961,1.024625,3.235216,0.082651,0.091337,184.246410,32.000000,201.986159,183.237364,186.142540,164.874217,32.000000,159.491109,72.204672,65.466635,98.794918,33.974684,52.188637,22.022113,88.048336,31.735441,41.296952,59.618251,40.231917
49.775307,59.693280,160.681202,156.899802,115.279267,97.090019,29.096495,14.207333,157.866988,0.554335,59.701679,50.502124,155.926420,162.340051,153.427185,158.075626,106.995813,156.473925,-0.000717,-1.730681,32.000000,-235.801328,158.358188,-0.322351,27.557043,0.689396,390645.540221,0.969418,19.625416,1.027386,3.234900,0.076108,0.080193,184.244422,32.000000,201.998150,183.226149,186.122212,164.887359,32.000000,159.478004,72.204694,65.467217,98.787455,33.974684,52.052564,22.022113,88.055045,31.735441,41.314070,59.626040,40.155615
49.778212,59.713630,160.470528,156.903586,115.282577,97.081817,29.096581,14.207444,157.862384,0.580373,59.741178,50.503287,155.928360,162.332874,153.429047,158.070581,106.994581,156.468545,-0.000717,-1.732441,32.000000,-235.801194,158.351287,-0.322403,27.554941,0.689202,390653.400614,0.969583,19.637125,1.023963,3.233999,0.081377,0.090970,184.244621,32.000000,201.992272,183.222252,186.173130,164.893530,32.000000,159.460535,72.204663,65.467423,98.780311,33.974684,51.853242,22.022113,88.052633,31.735441,41.345160,59.634508,40.187017
49.774643,59.736349,160.507963,156.908266,115.275280,97.081930,29.088924,14.207527,157.857356,0.606479,59.786563,50.503033,155.931730,162.326980,153.429465,158.065927,106.995694,156.459871,-0.000716,-1.733012,32.000000,-235.800993,158.343767,-0.322422,27.550998,0.688106,390641.937264,0.969620,19.658119,1.023266,3.228131,0.082597,0.085926,184.260316,32.000000,201.982529,183.213294,186.227806,164.897638,32.000000,159.460553,72.204429,65.467525,98.771757,33.974684,51.827092,22.022113,88.056725,31.735441,41.382569,59.625686,40.213135
49.774770,59.763017,160.537823,156.913935,115.248730,97.081715,29.100111,14.207708,157.850998,0.632864,59.831318,50.501939,155.936700,162.319719,153.427885,158.060745,106.994386,156.454119,-0.000717,-1.734776,32.000000,-235.800820,158.337560,-0.322292,27.547641,0.687319,390634.652548,0.969525,19.675462,1.022155,3.223710,0.080617,0.087581,184.266597,32.000000,201.979802,183.232523,186.254705,164.881691,32.000000,159.477204,72.204731,65.467583,98.763219,33.974684,51.873439,22.022113,88.059753,31.735441,41.424718,59.614209,40.209614
49.779326,59.790525,160.346981,156.920213,115.217547,97.081668,29.097719,14.207758,157.844823,0.659277,59.863464,50.506948,155.942694,162.314425,153.425843,158.054838,106.996069,156.446469,-0.000717,-1.736534,32.000000,-235.800759,158.331135,-0.322195,27.546159,0.687651,390664.013289,0.969916,19.701878,1.017266,3.224693,0.077158,0.086633,184.261001,32.000000,201.985736,183.241738,186.212600,164.872692,32.000000,159.486160,72.204966,65.468301,98.755252,33.974684,51.776771,22.022113,88.055558,31.735441,41.470074,59.619844,40.399855
49.782680,59.814937,160.190034,156.926653,115.167727,97.069417,29.058054,14.207808,157.841022,0.684986,59.873992,50.512562,155.948774,162.310547,153.427721,158.053566,106.997671,156.441781,-0.000718,-1.736857,32.000000,-235.800796,158.326877,-0.322203,27.544985,0.687892,390698.685879,0.969607,19.728412,1.016070,3.225285,0.081516,0.091493,184.253708,32.000000,202.000089,183.243213,186.157003,164.873690,32.000000,159.491715,72.205388,65.468905,98.746890,33.974684,51.623296,22.022113,88.050814,31.735441,41.517088,59.621477,40.243216
49.783028,59.832314,160.289529,156.932809,115.287770,97.065396,29.064639,14.207671,157.837417,0.710941,59.882293,50.514093,155.953699,162.306022,153.431774,158.051853,106.997221,156.440172,-0.000717,-1.736859,32.000000,-235.800931,158.325653,-0.322399,27.543636,0.687219,390727.235091,0.969659,19.751203,1.011057,3.221156,0.080697,0.080426,184.253863,32.000000,202.006973,183.233392,186.140892,164.891673,32.000000,159.479500,72.204936,65.466610,98.738794,33.974684,51.632712,22.022113,88.049429,31.735441,41.545946,59.606538,40.228763
49.783729,59.844086,160.504940,156.937505,115.336617,97.069482,29.098031,14.207661,157.837645,0.736938,59.892641,50.519452,155.959252,162.302439,153.435277,158.051423,106.994112,156.437385,-0.000717,-1.737426,32.000000,-235.800885,158.323529,-0.322414,27.543155,0.686577,390702.885435,0.970851,19.772143,1.007414,3.217786,0.080580,0.089683,184.271242,32.000000,202.000629,183.230416,186.203109,164.898560,32.000000,159.477995,72.204699,65.465553,98.731883,33.974684,51.731022,22.022113,88.051202,31.735441,41.568431,59.640782,40.414162
49.789307,59.853934,160.677597,156.941513,115.390557,97.073448,29.086559,14.207673,157.839455,0.762581,59.888584,50.523090,155.963681,162.301723,153.439169,158.051890,106.997066,156.438593,-0.000718,-1.737992,32.000000,-235.800907,158.322330,-0.322418,27.543121,0.686983,390709.016512,0.970629,19.789160,1.007161,3.219763,0.080343,0.087419,184.287517,32.000000,201.997698,183.230925,186.256697,164.895519,32.000000,159.483608,72.203860,65.463272,98.725468,33.974684,51.847577,22.022113,88.043805,31.735441,41.586089,59.625421,40.189951
49.794431,59.860215,160.698353,156.944694,115.368919,97.077372,29.093182,14.207479,157.840709,0.788405,59.875534,50.523993,155.967613,162.305480,153.441484,158.055235,106.997239,156.440567,-0.000719,-1.737395,32.000000,-235.801176,158.325735,-0.322693,27.542642,0.687833,390746.043833,0.969571,19.800204,1.009057,3.224044,0.081972,0.091102,184.295231,32.000000,202.002283,183.243691,186.268210,164.876131,32.000000,159.512962,72.202975,65.463139,98.718233,33.974684,51.874810,22.022113,88.036767,31.735441,41.600477,59.631272,40.404991
49.796301,59.861287,160.710008,156.946908,115.348000,97.081348,29.077767,14.207431,157.843966,0.814176,59.866555,50.528281,155.971843,162.307482,153.444094,158.058540,106.999964,156.442084,-0.000720,-1.736817,32.000000,-235.801262,158.328292,-0.322616,27.541762,0.688436,390765.064900,0.969899,19.804278,1.006631,3.227151,0.073750,0.082881,184.285815,32.000000,202.018989,183.254082,186.218123,164.871035,32.000000,159.517092,72.202859,65.461416,98.711708,33.974684,51.876958,22.022113,88.033000,31.735441,41.601332,59.624693,40.348938
49.796386,59.860735,160.808267,156.948099,115.373024,97.073246,29.097058,14.207503,157.843872,0.834461,59.872559,50.530768,155.971310,162.312126,153.449108,158.063181,107.001300,156.443642,-0.000721,-1.738147,32.000000,-235.801268,158.329437,-0.322644,27.539482,0.688499,390784.600393,0.969623,19.805253,1.007316,3.227235,0.081811,0.091757,184.281950,32.000000,202.034715,183.248216,186.190351,164.877989,32.000000,159.524255,72.203090,65.459826,98.706470,33.974684,51.932560,22.022113,88.027341,31.735441,41.600314,59.629010,40.197068
49.790439,59.866260,160.641555,156.949418,115.256978,97.073154,29.078974,14.207556,157.841312,0.840462,59.903830,50.526118,155.973991,162.311058,153.457252,158.064271,107.002915,156.446570,-0.000722,-1.737145,32.000000,-235.801246,158.328409,-0.322704,27.537748,0.688568,390795.824459,0.970140,19.804390,1.005252,3.227348,0.086589,0.088690,184.289561,32.000000,202.043850,183.231771,186.199322,164.893582,32.000000,159.501312,72.201803,65.458520,98.702629,33.974684,51.872907,22.022113,88.034585,31.735441,41.603632,59.624614,40.367867
49.792372,59.879158,160.434569,156.951685,115.292669,97.061134,29.111932,14.207524,157.840656,0.840236,59.939963,50.523051,155.978123,162.309699,153.460877,158.063022,107.004859,156.444496,-0.000722,-1.737097,32.000000,-235.801324,158.325706,-0.322540,27.538206,0.688929,390760.373671,0.969413,19.803749,1.004594,3.229316,0.087489,0.095568,184.308493,32.000000,202.038748,183.222868,186.266202,164.907789,32.000000,159.506547,72.201521,65.454423,98.698643,33.974684,51.719530,22.022113,88.033893,31.735441,41.617549,59.632000,40.233165
49.795354,59.900723,160.369766,156.955719,115.308647,97.048914,29.090755,14.207574,157.838117,0.839611,59.971267,50.521660,155.984551,162.308770,153.461056,158.060834,107.007654,156.442383,-0.000722,-1.737112,32.000000,-235.801251,158.323129,-0.322547,27.540002,0.688451,390768.198543,0.970156,19.815431,1.004254,3.226353,0.072270,0.077279,184.322665,32.000000,202.036760,183.224229,186.303053,164.897495,32.000000,159.512987,72.200963,65.451437,98.694649,33.974684,51.642381,22.022113,88.029900,31.735441,41.654144,59.631793,40.251286
49.794571,59.923161,160.622961,156.961748,115.324830,97.040619,29.084958,14.207558,157.835916,0.839102,59.993977,50.522388,155.986944,162.310991,153.461971,158.061723,107.008452,156.441404,-0.000723,-1.737130,32.000000,-235.801324,158.321152,-0.322846,27.543538,0.687584,390730.556172,0.968930,19.826329,1.001406,3.222071,0.082097,0.083027,184.326124,32.000000,202.038478,183.235068,186.283066,164.891813,32.000000,159.523075,72.199914,65.447989,98.690826,33.974684,51.730957,22.022113,88.025494,31.735441,41.691906,59.620729,40.206019
49.792149,59.942752,160.799054,156.967783,115.343106,97.032344,29.099967,14.207657,157.833634,0.838821,60.020937,50.520102,155.988732,162.311671,153.465684,158.060565,107.008649,156.442730,-0.000723,-1.737128,32.000000,-235.801181,158.319044,-0.322938,27.545681,0.687211,390701.601804,0.969504,19.844805,0.997691,3.220577,0.075166,0.083879,184.312638,32.000000,202.055556,183.244790,186.226997,164.887521,32.000000,159.521384,72.200238,65.444590,98.687549,33.974684,51.847452,22.022113,88.029640,31.735441,41.727862,59.655112,40.182394
49.794203,59.961774,160.826764,156.973729,115.351116,97.020218,29.094747,14.207763,157.830801,0.837704,60.049380,50.515230,155.988462,162.310293,153.469326,158.059088,107.012557,156.443014,-0.000723,-1.738294,32.000000,-235.801041,158.316986,-0.323051,27.545037,0.688056,390695.555371,0.969689,19.868055,0.996469,3.225712,0.082394,0.085869,184.310131,32.000000,202.066752,183.231367,186.187330,164.907949,32.000000,159.518029,72.200820,65.441488,98.685677,33.974684,51.892566,22.022113,88.026672,31.735441,41.759013,59.608564,40.249159
49.793396,59.982506,161.054563,156.979490,115.230320,97.008051,29.104164,14.207858,157.826689,0.837240,60.078848,50.514170,155.993693,162.309458,153.475940,158.057643,107.017702,156.443245,-0.000723,-1.738320,32.000000,-235.801006,158.315509,-0.323104,27.541190,0.688664,390687.810496,0.969209,19.890153,0.996847,3.229406,0.079464,0.086259,184.314647,32.000000,202.070081,183.219400,186.217888,164.925122,32.000000,159.512752,72.201453,65.437508,98.684990,33.974684,51.947689,22.022113,88.025479,31.735441,41.794755,59.602614,40.261851
49.788717,60.005134,161.284355,156.985863,115.116145,96.995795,29.085364,14.207935,157.821976,0.836723,60.108353,50.516077,156.001863,162.309115,153.476377,158.055416,107.018249,156.442083,-0.000726,-1.738290,32.000000,-235.800878,158.311749,-0.323035,27.536155,0.688706,390654.569724,0.969266,19.907048,0.993064,3.229829,0.078752,0.088227,184.337344,32.000000,202.063508,183.212237,186.269051,164.928492,32.000000,159.520679,72.201852,65.434072,98.684508,33.974684,52.136466,22.022113,88.029686,31.735441,41.832844,59.634154,40.245564
49.788913,60.028031,161.235854,156.992510,115.070367,96.983444,29.084787,14.208052,157.820117,0.835821,60.137048,50.512197,156.008910,162.307212,153.476861,158.055624,107.023004,156.442277,-0.000729,-1.739430,32.000000,-235.800681,158.311650,-0.322998,27.532531,0.689609,390622.461303,0.968902,19.928617,0.988020,3.234456,0.086850,0.088079,184.351645,32.000000,202.063889,183.228064,186.297999,164.920498,32.000000,159.546625,72.201437,65.430132,98.683604,33.974684,52.153072,22.022113,88.029344,31.735441,41.872427,59.615733,40.207926
49.789403,60.050088,161.072225,156.999253,114.986603,96.971185,29.091599,14.207957,157.818127,0.835095,60.162446,50.512835,156.009844,162.303856,153.480497,158.054689,107.027899,156.442604,-0.000729,-1.739430,32.000000,-235.800752,158.309633,-0.323043,27.534593,0.690601,390604.007677,0.969564,19.956088,0.986967,3.239376,0.081373,0.090332,184.357827,32.000000,202.080611,183.236459,186.236863,164.915589,32.000000,159.568685,72.200907,65.425222,98.684022,33.974684,52.067362,22.022113,88.028921,31.735441,41.912643,59.611917,40.413942
49.789086,60.070194,160.863073,157.005911,115.027327,96.961219,29.111494,14.207822,157.816766,0.834362,60.181622,50.512825,156.017338,162.299403,153.484669,158.054752,107.034644,156.443859,-0.000731,-1.739408,32.000000,-235.800845,158.309805,-0.323282,27.538894,0.690464,390573.884411,0.969514,19.978782,0.982296,3.238389,0.076068,0.093386,184.353907,32.000000,202.104158,183.241314,186.202603,164.921862,32.000000,159.572919,72.201708,65.421448,98.686158,33.974684,51.945425,22.022113,88.026563,31.735441,41.947934,59.609144,40.165447
49.791563,60.087547,160.778962,157.012100,115.003055,96.948997,29.103795,14.207867,157.816146,0.833626,60.194179,50.514683,156.020786,162.297480,153.490162,158.056975,107.038992,156.444029,-0.000732,-1.739422,32.000000,-235.800704,158.309740,-0.323256,27.543791,0.689765,390542.876119,0.969211,20.000333,0.977544,3.235070,0.073171,0.089068,184.357687,32.000000,202.119285,183.222459,186.194012,164.948431,32.000000,159.574331,72.201265,65.417668,98.687666,33.974684,51.844720,22.022113,88.026730,31.735441,41.980178,59.635403,40.223040
49.795443,60.101927,160.831135,157.017914,115.001025,96.952794,29.083758,14.207821,157.814610,0.836722,60.207069,50.513736,156.029086,162.294887,153.497434,158.058617,107.039801,156.446283,-0.000734,-1.739439,32.000000,-235.800745,158.309592,-0.323238,27.545894,0.688855,390515.714917,0.968507,20.020767,0.971344,3.230890,0.074608,0.088498,184.375056,32.000000,202.116676,183.220027,186.248926,164.951495,32.000000,159.577133,72.201902,65.414146,98.692740,33.974684,51.854022,22.022113,88.019289,31.735441,42.008373,59.629728,40.336319
49.794831,60.114817,160.938824,157.023278,115.031890,96.948726,29.094735,14.207731,157.814945,0.858750,60.218033,50.515792,156.036293,162.292818,153.502258,158.056252,107.041149,156.449522,-0.000734,-1.739161,32.000000,-235.800833,158.305922,-0.323260,27.543841,0.688335,390478.289221,0.968633,20.035555,0.967070,3.229040,0.083237,0.089437,184.397999,32.000000,202.114469,183.218851,186.301171,164.956377,32.000000,159.582464,72.202180,65.412791,98.697661,33.974684,51.907689,22.022113,88.019384,31.735441,42.031506,59.648188,40.207193
49.793268,60.127702,161.049617,157.028117,115.105832,96.944727,29.097534,14.207687,157.811792,0.894594,60.233721,50.520184,156.044614,162.290678,153.503577,158.055823,107.044471,156.450498,-0.000735,-1.739158,32.000000,-235.800935,158.299955,-0.323219,27.540609,0.688484,390507.642407,0.969292,20.045917,0.967244,3.229836,0.082569,0.090153,184.407220,32.000000,202.118049,183.240927,186.303062,164.941209,32.000000,159.608242,72.201403,65.409893,98.702391,33.974684,51.969785,22.022113,88.016946,31.735441,42.054717,59.625106,40.256129
49.791949,60.139581,160.996853,157.032788,115.198044,96.932352,29.114020,14.207787,157.810632,0.945498,60.258607,50.523570,156.050061,162.289262,153.507179,158.054891,107.042878,156.450005,-0.000735,-1.739186,32.000000,-235.800801,158.295552,-0.323308,27.537628,0.688931,390505.776062,0.968932,20.059441,0.967305,3.232039,0.078324,0.088099,184.401037,32.000000,202.136736,183.245179,186.252589,164.938100,32.000000,159.621408,72.201689,65.406814,98.709581,33.974684,51.988100,22.022113,88.018681,31.735441,42.076855,59.609242,40.234705
49.794198,60.155373,160.820093,157.037772,115.262276,96.920078,29.094394,14.207805,157.804082,1.009629,60.291631,50.524087,156.055732,162.287462,153.510228,158.053346,107.050385,156.448272,-0.000735,-1.739190,32.000000,-235.800705,158.286519,-0.323402,27.535981,0.689441,390500.659884,0.968865,20.073944,0.964408,3.234365,0.081886,0.089871,184.398973,32.000000,202.149519,183.240068,186.215492,164.944528,32.000000,159.612020,72.202139,65.404431,98.715176,33.974684,51.886192,22.022113,88.016507,31.735441,42.101896,59.642130,40.169335
49.794376,60.175987,160.960906,157.043368,115.308994,96.907800,29.092205,14.207835,157.802190,1.087607,60.323821,50.528063,156.061812,162.284862,153.516844,158.049295,107.052537,156.446588,-0.000735,-1.740356,32.000000,-235.800475,158.276720,-0.323580,27.537579,0.689271,390469.398790,0.968251,20.087189,0.965787,3.233391,0.072327,0.083489,184.400495,32.000000,202.156269,183.232484,186.224946,164.963065,32.000000,159.597508,72.203177,65.402198,98.723578,33.974684,51.875542,22.022113,88.014359,31.735441,42.133848,59.605082,40.228909
49.796003,60.202333,161.159412,157.049876,115.257178,96.895476,29.093944,14.207968,157.802483,1.167797,60.341160,50.535166,156.064948,162.284130,153.521675,158.047684,107.056449,156.445180,-0.000736,-1.741537,32.000000,-235.800300,158.270672,-0.323608,27.539516,0.688576,390424.389869,0.968774,20.100652,0.957526,3.229695,0.080608,0.086835,184.420798,32.000000,202.146800,183.229781,186.283029,164.971710,32.000000,159.606071,72.203444,65.399287,98.731512,33.974684,52.010051,22.022113,88.011547,31.735441,42.180885,59.615546,40.243656
49.800393,60.224797,161.121187,157.056819,115.243571,96.895324,29.104160,14.207874,157.802498,1.247998,60.349262,50.538423,156.071122,162.286697,153.522981,158.047127,107.057231,156.446685,-0.000738,-1.740385,32.000000,-235.800359,158.266763,-0.323418,27.541154,0.689009,390396.534440,0.968773,20.121082,0.954639,3.232512,0.079465,0.087673,184.436982,32.000000,202.140976,183.242117,186.311930,164.966519,32.000000,159.617319,72.204217,65.396846,98.739827,33.974684,52.021000,22.022113,88.007268,31.735441,42.223613,59.600204,40.173957
49.808118,60.242628,161.124352,157.062880,115.209978,96.895229,29.079644,14.208007,157.803453,1.328228,60.346882,50.546662,156.075051,162.288733,153.527831,158.050751,107.055724,156.451040,-0.000737,-1.740371,32.000000,-235.800143,158.265127,-0.323404,27.543404,0.689628,390371.924931,0.968625,20.145743,0.950115,3.236393,0.082590,0.092143,184.440274,32.000000,202.150166,183.249798,186.265674,164.956447,32.000000,159.648172,72.204438,65.393076,98.749565,33.974684,52.019223,22.022113,87.997520,31.735441,42.260234,59.630997,40.384962
49.811088,60.256522,161.302658,157.068045,115.139149,96.895127,29.071343,14.208045,157.804603,1.408603,60.345068,50.550530,156.078931,162.290953,153.536297,158.053840,107.058236,156.454996,-0.000739,-1.740381,32.000000,-235.800119,158.261885,-0.323376,27.546831,0.689428,390395.165897,0.968247,20.163664,0.949989,3.235340,0.079429,0.084598,184.432636,32.000000,202.172997,183.253683,186.195069,164.951957,32.000000,159.654837,72.204973,65.390361,98.759511,33.974684,52.050591,22.022113,87.989547,31.735441,42.288934,59.624565,40.246738
49.816949,60.267173,161.427964,157.072305,115.114162,96.895067,29.110211,14.207999,157.803920,1.489107,60.337953,50.555050,156.084694,162.297499,153.539502,158.057866,107.061225,156.459952,-0.000740,-1.740377,32.000000,-235.800199,158.259132,-0.323122,27.551520,0.689310,390414.735661,0.968943,20.173498,0.953391,3.234901,0.086089,0.084730,184.433854,32.000000,202.186456,183.245668,186.168295,164.974350,32.000000,159.660165,72.205971,65.387866,98.770788,33.974684,52.205922,22.022113,87.982770,31.735441,42.309285,59.596329,40.250993
49.819937,60.278113,161.307697,157.075517,115.195996,96.894933,29.093900,14.207948,157.805964,1.569887,60.321040,50.563018,156.088989,162.299102,153.546688,158.059935,107.063737,156.464688,-0.000740,-1.740369,32.000000,-235.800323,158.255752,-0.322940,27.555790,0.689864,390424.910489,0.969191,20.184317,0.952601,3.238288,0.080425,0.088819,184.444048,32.000000,202.185528,183.245409,186.209981,164.989997,32.000000,159.659881,72.206902,65.384779,98.782624,33.974684,52.162215,22.022113,87.973816,31.735441,42.330047,59.622775,40.206899
49.822858,60.287119,161.134904,157.077930,115.235949,96.894998,29.097283,14.207904,157.808201,1.651085,60.309910,50.571351,156.096048,162.302441,153.556553,158.063116,107.067925,156.470885,-0.000741,-1.740378,32.000000,-235.800469,158.253731,-0.322790,27.557193,0.690151,390429.237875,0.967798,20.188903,0.951771,3.240423,0.082524,0.085926,184.465897,32.000000,202.184068,183.240386,186.264946,165.005461,32.000000,159.665564,72.207910,65.383167,98.794719,33.974684,52.071856,22.022113,87.968298,31.735441,42.349374,59.646546,40.255982
49.823285,60.295314,161.022002,157.079593,115.281811,96.895158,29.092909,14.207807,157.810623,1.732215,60.304014,50.573716,156.097956,162.303533,153.561754,158.065526,107.069487,156.478671,-0.000742,-1.740363,32.000000,-235.800497,158.246096,-0.322839,27.554522,0.689583,390435.564553,0.968304,20.196750,0.951321,3.237814,0.082187,0.089834,184.476225,32.000000,202.188907,183.258564,186.291192,164.999575,32.000000,159.690013,72.208689,65.381749,98.807381,33.974684,51.974142,22.022113,87.961490,31.735441,42.365405,59.610000,40.429863
49.824514,60.303822,161.072165,157.080557,115.392377,96.895187,29.084896,14.207807,157.810020,1.813600,60.314283,50.574421,156.098201,162.302366,153.568212,158.067869,107.069439,156.481555,-0.000741,-1.740367,32.000000,-235.800458,158.240268,-0.322594,27.551488,0.688885,390437.539562,0.968153,20.202734,0.949830,3.234156,0.087673,0.080287,184.469621,32.000000,202.204199,183.265338,186.243469,164.995261,32.000000,159.708913,72.208142,65.379725,98.819028,33.974684,51.970300,22.022113,87.959096,31.735441,42.382311,59.622411,40.220179
49.825253,60.321176,161.023277,157.081270,115.399247,96.895219,29.061686,14.207852,157.806399,1.895584,60.335221,50.576977,156.100317,162.302565,153.574562,158.065609,107.072160,156.480153,-0.000741,-1.739771,32.000000,-235.800440,158.230483,-0.322436,27.550209,0.688554,390445.409561,0.968312,20.210488,0.951657,3.231862,0.081286,0.076857,184.461155,32.000000,202.224334,183.267794,186.198247,165.002465,32.000000,159.713614,72.209223,65.380557,98.830630,33.974684,52.000219,22.022113,87.953271,31.735441,42.409531,59.636681,40.261118
49.826792,60.344306,160.746338,157.082564,115.401311,96.886978,29.095772,14.207978,157.800427,1.977832,60.359676,50.580710,156.103847,162.303572,153.578262,158.062930,107.073790,156.479699,-0.000743,-1.739180,32.000000,-235.800388,158.221379,-0.322029,27.552397,0.688811,390455.378528,0.968574,20.217723,0.952962,3.232789,0.086293,0.091046,184.460835,32.000000,202.238123,183.250324,186.174287,165.028542,32.000000,159.714955,72.210026,65.380840,98.841286,33.974684,51.851900,22.022113,87.948525,31.735441,42.447010,59.658298,40.218711
49.823027,60.372444,160.746049,157.084367,115.502370,96.878779,29.096808,14.207995,157.793985,2.060111,60.390964,50.587894,156.104852,162.300359,153.582183,158.057917,107.074612,156.475658,-0.000742,-1.739754,32.000000,-235.800489,158.209954,-0.321677,27.557949,0.688691,390471.939034,0.969377,20.234312,0.949631,3.231760,0.080353,0.086190,184.475582,32.000000,202.235471,183.247259,186.228150,165.045893,32.000000,159.707628,72.211434,65.381417,98.851736,33.974684,51.759850,22.022113,87.946402,31.735441,42.494690,59.611849,40.247178
49.819453,60.404819,160.825108,157.086606,115.465260,96.878853,29.071840,14.208104,157.786406,2.142453,60.427155,50.595903,156.110308,162.294262,153.584890,158.052357,107.075364,156.470559,-0.000742,-1.741524,32.000000,-235.800377,158.198257,-0.321590,27.563299,0.687581,390463.955189,0.968185,20.255850,0.947803,3.226102,0.084037,0.091079,184.485974,32.000000,202.233073,183.244966,186.262626,165.056590,32.000000,159.714930,72.212687,65.382446,98.861979,33.974684,51.809506,22.022113,87.946900,31.735441,42.553616,59.657482,40.207339
49.818163,60.442108,160.880050,157.089516,115.471177,96.866717,29.098014,14.208229,157.777071,2.225177,60.458271,50.601615,156.112848,162.292036,153.584097,158.047624,107.074001,156.468837,-0.000742,-1.742714,32.000000,-235.800268,158.183712,-0.321579,27.566809,0.687484,390466.681421,0.968221,20.287884,0.945222,3.226340,0.083017,0.090712,184.493741,32.000000,202.236809,183.266473,186.261485,165.044613,32.000000,159.731195,72.212735,65.383053,98.872732,33.974684,51.871650,22.022113,87.945912,31.735441,42.618470,59.656400,40.349158
49.815505,60.478479,160.691620,157.092555,115.481642,96.862623,29.105406,14.208181,157.769162,2.308623,60.477355,50.606925,156.118712,162.287008,153.583410,158.042040,107.073188,156.465050,-0.000742,-1.742707,32.000000,-235.800372,158.172236,-0.321660,27.566612,0.687758,390508.631497,0.969213,20.323959,0.942249,3.228159,0.078735,0.087206,184.489038,32.000000,202.256781,183.269791,186.198069,165.046715,32.000000,159.738566,72.214517,65.384350,98.884915,33.974684,51.777219,22.022113,87.944610,31.735441,42.685636,59.591058,40.245637
49.818950,60.511584,160.720626,157.094998,115.598117,96.861566,29.094365,14.208214,157.763881,2.391852,60.476857,50.617021,156.122607,162.285870,153.585100,158.038565,107.076989,156.461488,-0.000742,-1.744151,32.000000,-235.800353,158.163574,-0.321559,27.563236,0.687881,390510.151444,0.968343,20.362581,0.942863,3.229345,0.090139,0.079958,184.480435,32.000000,202.268360,183.269192,186.162717,165.049987,32.000000,159.740209,72.215284,65.385736,98.895238,33.974684,51.706259,22.022113,87.941664,31.735441,42.751468,59.580289,40.410053
49.818731,60.539078,160.785320,157.096122,115.616553,96.868309,29.094423,14.208168,157.756289,2.475155,60.474948,50.624667,156.128400,162.284735,153.589933,158.033672,107.076957,156.457805,-0.000743,-1.744758,32.000000,-235.800365,158.156511,-0.321746,27.558854,0.687264,390542.458674,0.968206,20.401704,0.942027,3.225735,0.089103,0.089309,184.477746,32.000000,202.272798,183.256239,186.186020,165.067685,32.000000,159.733977,72.216000,65.386070,98.906664,33.974684,51.770287,22.022113,87.934568,31.735441,42.802915,59.630072,40.321792
49.819834,60.560596,160.785155,157.094528,115.608115,96.872361,29.059564,14.208248,157.749395,2.558837,60.477675,50.633666,156.130463,162.282236,153.596090,158.031076,107.077873,156.455305,-0.000743,-1.743594,32.000000,-235.800238,158.150890,-0.321696,27.556555,0.687469,390570.488689,0.968574,20.431244,0.936676,3.226094,0.081637,0.085044,184.496072,32.000000,202.261500,183.258362,186.248226,165.074751,32.000000,159.742839,72.217339,65.388133,98.916831,33.974684,51.794166,22.022113,87.932571,31.735441,42.847633,59.587498,40.263832
