OSU 80 Ton Compressor Load Stand
49.817094,60.582850,160.612479,157.092085,115.634105,96.884492,29.094180,14.208275,157.741926,2.642490,60.483830,50.636674,156.132933,162.278467,153.599188,158.025412,107.080638,156.453472,-0.000744,-1.743596,32.000000,-235.800150,158.142331,-0.321629,27.556185,0.687919,390632.329941,0.968714,20.458963,0.935104,3.227407,0.088972,0.084487,184.507244,32.000000,202.264807,183.268793,186.283722,165.066182,32.000000,159.759577,72.216966,65.390485,98.925947,33.974684,51.693344,22.022113,87.928939,31.735441,42.889689,59.578312,40.235292
49.821147,60.607228,160.724084,157.088955,115.693603,96.876652,29.084952,14.208166,157.737169,2.726302,60.495377,50.648092,156.133753,162.274455,153.599594,158.020287,107.081443,156.448411,-0.000745,-1.744206,32.000000,-235.800175,158.134311,-0.321423,27.560099,0.688030,390672.853725,0.969949,20.479339,0.933099,3.227332,0.089065,0.085578,184.509555,32.000000,202.273236,183.275354,186.259030,165.053476,32.000000,159.787372,72.216847,65.392660,98.935550,33.974684,51.676967,22.022113,87.923108,31.735441,42.933186,59.669510,40.379386
49.816423,60.635118,160.789837,157.085298,115.735040,96.884770,29.078087,14.208121,157.731678,2.810471,60.491600,50.662442,156.134210,162.272861,153.600473,158.017109,107.083719,156.444934,-0.000745,-1.743654,32.000000,-235.800311,158.125117,-0.321252,27.565234,0.687576,390746.691515,0.969031,20.504430,0.929537,3.224044,0.083260,0.085401,184.503515,32.000000,202.301388,183.278924,186.200784,165.048083,32.000000,159.790439,72.216106,65.395367,98.942831,33.974684,51.744978,22.022113,87.922508,31.735441,42.986009,59.632511,40.322453
49.826175,60.659554,160.495182,157.080829,115.725698,96.896955,29.107648,14.208024,157.727565,2.894757,60.477730,50.673636,156.133174,162.274088,153.602929,158.016818,107.083407,156.444294,-0.000746,-1.743160,32.000000,-235.800346,158.117817,-0.321102,27.571755,0.687825,390741.559877,0.969236,20.524612,0.926527,3.226021,0.089435,0.088783,184.503529,32.000000,202.318810,183.266474,186.177114,165.055010,32.000000,159.788921,72.215815,65.397860,98.949287,33.974684,51.649441,22.022113,87.913636,31.735441,43.035029,59.633495,40.412621
49.834093,60.680032,160.122057,157.075157,115.727077,96.901125,29.092498,14.207922,157.728835,2.979040,60.461139,50.683708,156.129641,162.277475,153.609825,158.018795,107.086023,156.444279,-0.000746,-1.741532,32.000000,-235.800427,158.115727,-0.321236,27.578098,0.688114,390807.626923,0.969719,20.557393,0.922737,3.227647,0.081192,0.089425,184.510556,32.000000,202.322645,183.253517,186.223339,165.063517,32.000000,159.764499,72.215908,65.400062,98.955865,33.974684,51.392590,22.022113,87.901508,31.735441,43.078791,59.624231,40.418637
49.840600,60.696238,160.136745,157.068163,115.814799,96.913392,29.106782,14.207995,157.728682,3.063757,60.428264,50.694952,156.127710,162.283603,153.614392,158.021708,107.087542,156.448926,-0.000745,-1.739761,32.000000,-235.800427,158.113951,-0.321318,27.580992,0.686861,390881.588310,0.968710,20.571736,0.922770,3.221102,0.082401,0.084545,184.525216,32.000000,202.314380,183.247461,186.279903,165.075099,32.000000,159.762409,72.214967,65.402321,98.962319,33.974684,51.281463,22.022113,87.889264,31.735441,43.115824,59.667425,40.386429
49.848182,60.707854,160.348882,157.059727,115.809826,96.925528,29.072141,14.207880,157.729763,3.148799,60.394215,50.705718,156.126079,162.291451,153.614783,158.025747,107.087710,156.452969,-0.000745,-1.737975,32.000000,-235.800568,158.112623,-0.321292,27.580473,0.685282,390913.944051,0.969139,20.584021,0.920149,3.213103,0.086679,0.077037,184.529857,32.000000,202.317418,183.260057,186.300846,165.063264,32.000000,159.769147,72.215750,65.405701,98.968596,33.974684,51.381422,22.022113,87.876230,31.735441,43.141016,59.612104,40.350479
49.848557,60.715101,160.431791,157.048968,115.626008,96.936533,29.107977,14.207845,157.732231,3.233825,60.377496,50.714489,156.119766,162.299178,153.612243,158.031324,107.085815,156.457757,-0.000746,-1.736204,32.000000,-235.800760,158.110283,-0.321031,27.577468,0.685295,390976.627078,0.968689,20.593494,0.920653,3.212978,0.092022,0.085271,184.524358,32.000000,202.329067,183.256516,186.251766,165.063148,32.000000,159.773433,72.216484,65.409842,98.973963,33.974684,51.460374,22.022113,87.867443,31.735441,43.161226,59.576237,40.234705
49.851471,60.726398,160.472469,157.037577,115.560037,96.939324,29.106636,14.207795,157.733255,3.318738,60.365581,50.725032,156.112817,162.304955,153.610145,158.035777,107.087585,156.459180,-0.000745,-1.734445,32.000000,-235.800859,158.108470,-0.321055,27.574213,0.686099,391035.074397,0.969832,20.597268,0.922245,3.216745,0.086527,0.086022,184.517988,32.000000,202.344610,183.250060,186.197174,165.058376,32.000000,159.752692,72.217300,65.414648,98.979474,33.974684,51.467894,22.022113,87.859558,31.735441,43.182480,59.605476,40.318858
49.853808,60.741103,160.615237,157.025927,115.608149,96.939636,29.088049,14.207777,157.737569,3.402345,60.351285,50.733452,156.105753,162.314297,153.607913,158.038203,107.089084,156.466445,-0.000745,-1.732695,32.000000,-235.800815,158.109001,-0.320979,27.573725,0.686569,391091.791812,0.968759,20.604126,0.926225,3.218384,0.093784,0.090873,184.516136,32.000000,202.351926,183.231257,186.194031,165.087054,32.000000,159.727950,72.217037,65.418519,98.982969,33.974684,51.512190,22.022113,87.850628,31.735441,43.210853,59.626139,40.379679
49.859497,60.758573,160.421571,157.014388,115.583343,96.947953,29.083756,14.207857,157.742982,3.472836,60.331527,50.745252,156.095113,162.324654,153.607484,158.046409,107.091124,156.473743,-0.000746,-1.731224,32.000000,-235.800798,158.113292,-0.320729,27.577071,0.686796,391111.811025,0.968798,20.612410,0.925074,3.219012,0.087564,0.089699,184.524950,32.000000,202.342934,183.217711,186.245088,165.094241,32.000000,159.704082,72.216089,65.421172,98.985385,33.974684,51.505881,22.022113,87.839447,31.735441,43.246536,59.584429,40.419518
49.864266,60.774278,160.160696,157.002933,115.486276,96.956078,29.094531,14.207932,157.751453,3.525073,60.301199,50.759942,156.087281,162.339122,153.602416,158.056567,107.093883,156.482676,-0.000746,-1.729460,32.000000,-235.800721,158.125435,-0.320462,27.584599,0.687336,391127.884856,0.969408,20.624698,0.926738,3.221725,0.090370,0.092961,184.538955,32.000000,202.331851,183.210478,186.285647,165.093201,32.000000,159.707517,72.215783,65.423917,98.988929,33.974684,51.273414,22.022113,87.830112,31.735441,43.280301,59.611072,40.423480
49.878891,60.785608,160.116816,156.990589,115.375445,96.964261,29.092262,14.207835,157.761612,3.565655,60.257039,50.771724,156.077640,162.354847,153.599959,158.070062,107.099699,156.494506,-0.000747,-1.727689,32.000000,-235.800924,158.137947,-0.320380,27.593873,0.686555,391175.397671,0.969557,20.636281,0.927877,3.217473,0.094364,0.086791,184.544768,32.000000,202.334764,183.221752,186.272966,165.075071,32.000000,159.720300,72.215842,65.427386,98.992023,33.974684,51.218321,22.022113,87.807439,31.735441,43.309357,59.606597,40.490757
49.883960,60.792380,160.241438,156.977116,115.286225,96.988711,29.072314,14.207805,157.776246,3.589662,60.218020,50.785673,156.066144,162.370756,153.596666,158.082849,107.097829,156.510038,-0.000749,-1.725943,32.000000,-235.801038,158.152275,-0.320273,27.603303,0.685421,391219.848651,0.969218,20.647057,0.929006,3.211933,0.090252,0.094452,184.539544,32.000000,202.360124,183.215853,186.214503,165.077496,32.000000,159.726617,72.215704,65.430809,98.996122,33.974684,51.236701,22.022113,87.789856,31.735441,43.330894,59.596556,40.353854
49.892031,60.794408,160.358870,156.962273,115.274142,97.013161,29.095119,14.207803,157.790099,3.600970,60.168502,50.801485,156.054480,162.387031,153.591141,158.098277,107.099067,156.525041,-0.000751,-1.724201,32.000000,-235.801059,158.170513,-0.320163,27.610944,0.684909,391246.861877,0.969092,20.643263,0.928339,3.210112,0.086372,0.088063,184.527181,32.000000,202.371710,183.203364,186.178567,165.077864,32.000000,159.712259,72.214949,65.433319,98.997656,33.974684,51.310952,22.022113,87.773910,31.735441,43.340119,59.614681,40.402937
49.902319,60.794754,160.427391,156.946416,115.308120,97.037442,29.096793,14.207841,157.804584,3.606300,60.121314,50.816554,156.046624,162.407351,153.587013,158.115940,107.103457,156.542005,-0.000751,-1.722471,32.000000,-235.801171,158.187396,-0.320335,27.614560,0.685249,391354.085088,0.969910,20.644795,0.936970,3.212284,0.091712,0.094877,184.522395,32.000000,202.377401,183.173181,186.183375,165.095721,32.000000,159.693924,72.215044,65.436331,99.000089,33.974684,51.337485,22.022113,87.753986,31.735441,43.347410,59.622018,40.356569
49.910440,60.793138,160.626172,156.929954,115.335935,97.061698,29.089390,14.207952,157.821730,3.611925,60.077844,50.826092,156.035845,162.428465,153.584865,158.135485,107.103331,156.561421,-0.000750,-1.721879,32.000000,-235.801076,158.205266,-0.320501,27.614602,0.685560,391448.477248,0.969228,20.638478,0.942263,3.214118,0.081389,0.090025,184.530089,32.000000,202.371025,183.160223,186.249953,165.094811,32.000000,159.684633,72.215223,65.438134,99.002847,33.974684,51.415036,22.022113,87.732617,31.735441,43.352026,59.616038,40.405138
49.915309,60.791099,160.894073,156.913026,115.366443,97.086273,29.112135,14.207861,157.839475,3.617313,60.049147,50.837002,156.024788,162.450117,153.580160,158.152795,107.107142,156.579617,-0.000751,-1.720132,32.000000,-235.801166,158.225076,-0.320165,27.613064,0.685749,391531.637455,0.969196,20.628190,0.945256,3.214828,0.084622,0.084378,184.531456,32.000000,202.372498,183.154273,186.293562,165.086373,32.000000,159.676966,72.214175,65.442197,99.002917,33.974684,51.567457,22.022113,87.716247,31.735441,43.353222,59.606951,40.509173
49.925262,60.790176,160.996661,156.895769,115.371757,97.102713,29.092947,14.207621,157.858195,3.623016,60.018106,50.848986,156.010824,162.474603,153.569172,158.170895,107.104016,156.598962,-0.000750,-1.719556,32.000000,-235.801446,158.243391,-0.319856,27.612484,0.686543,391622.702727,0.969507,20.618181,0.953832,3.218288,0.081016,0.084438,184.524344,32.000000,202.376955,183.150664,186.263118,165.078484,32.000000,159.683053,72.212462,65.443603,99.003114,33.974684,51.671204,22.022113,87.695823,31.735441,43.357311,59.642287,40.372343
49.935432,60.790002,160.722100,156.878712,115.429490,97.115080,29.096983,14.207670,157.879956,3.628329,59.985325,50.860964,155.998579,162.499053,153.562619,158.192804,107.108291,156.619518,-0.000750,-1.718999,32.000000,-235.801336,158.269127,-0.319957,27.614332,0.687668,391709.072286,0.968886,20.611110,0.957938,3.223341,0.082164,0.082535,184.502705,32.000000,202.399830,183.136458,186.188333,165.068376,32.000000,159.662687,72.211460,65.446499,99.003752,33.974684,51.530755,22.022113,87.670307,31.735441,43.362262,59.609115,40.411374
49.942786,60.789582,160.758133,156.861695,115.383470,97.135503,29.104315,14.207673,157.902064,3.633746,59.957106,50.868881,155.984090,162.523465,153.556797,158.214859,107.108711,156.640897,-0.000750,-1.717269,32.000000,-235.801267,158.291737,-0.320086,27.619814,0.688038,391773.796239,0.969474,20.599902,0.969481,3.224753,0.082179,0.076840,184.493567,32.000000,202.412905,183.105126,186.151491,165.076147,32.000000,159.636369,72.210222,65.449031,99.001206,33.974684,51.497443,22.022113,87.649571,31.735441,43.367431,59.655269,40.414382
49.953490,60.789598,160.888155,156.844878,115.323972,97.147862,29.112994,14.207754,157.925314,3.638835,59.928944,50.880152,155.969724,162.551759,153.548674,158.240337,107.106731,156.664330,-0.000750,-1.715983,32.000000,-235.801089,158.318662,-0.320153,27.629922,0.686929,391808.984181,0.969246,20.589222,0.974149,3.218598,0.081234,0.086219,184.492117,32.000000,202.409053,183.085273,186.178265,165.078339,32.000000,159.603764,72.208713,65.449391,99.000609,33.974684,51.549548,22.022113,87.623827,31.735441,43.372168,59.596398,40.402863
49.963605,60.790736,160.995698,156.828426,115.281276,97.168236,29.074746,14.207845,157.948584,3.643851,59.888149,50.895180,155.956674,162.582187,153.539812,158.267068,107.106680,156.687283,-0.000749,-1.715872,32.000000,-235.800911,158.348725,-0.320318,27.641798,0.686966,391885.905052,0.969048,20.581206,0.983030,3.218846,0.087514,0.086814,184.508475,32.000000,202.391446,183.069455,186.223199,165.069549,32.000000,159.597349,72.207483,65.450525,98.998182,33.974684,51.641791,22.022113,87.599408,31.735441,43.379826,59.583357,40.563611
49.974735,60.785773,161.010353,156.811663,115.191988,97.192609,29.103257,14.207717,157.975350,3.648476,59.844190,50.910936,155.945817,162.613767,153.528074,158.294914,107.105438,156.713672,-0.000749,-1.714122,32.000000,-235.801061,158.381348,-0.320197,27.652629,0.687134,391932.058934,0.968654,20.570167,0.995203,3.220759,0.088586,0.085742,184.515938,32.000000,202.388404,183.070957,186.227394,165.040522,32.000000,159.585246,72.206168,65.451699,98.996383,33.974684,51.648962,22.022113,87.570267,31.735441,43.380422,59.633397,40.518637
49.982268,60.776286,161.105788,156.794061,115.135805,97.216983,29.062735,14.207743,158.005041,3.653348,59.789898,50.925931,155.928350,162.647165,153.519306,158.323880,107.105711,156.744824,-0.000750,-1.712358,32.000000,-235.801082,158.413729,-0.320319,27.661994,0.687240,392009.573936,0.969919,20.560859,1.005236,3.222259,0.087586,0.082528,184.514124,32.000000,202.402071,183.056778,186.164378,165.029479,32.000000,159.575070,72.205647,65.452688,98.995907,33.974684,51.689217,22.022113,87.545375,31.735441,43.373525,59.600775,40.353854
49.994258,60.762326,161.250529,156.775713,115.108334,97.253741,29.093906,14.207704,158.035438,3.657814,59.729618,50.935468,155.911015,162.682282,153.511125,158.354418,107.107005,156.776383,-0.000749,-1.711766,32.000000,-235.801178,158.444564,-0.320384,27.665856,0.687038,392096.945173,0.968962,20.544403,1.017953,3.221835,0.083376,0.087766,184.502342,32.000000,202.412948,183.044303,186.119352,165.020609,32.000000,159.548247,72.205533,65.452527,98.994413,33.974684,51.770016,22.022113,87.516907,31.735441,43.358701,59.666422,40.599341
50.009148,60.743941,161.330649,156.756711,114.964180,97.290447,29.064628,14.207628,158.067948,3.661965,59.668129,50.949435,155.895213,162.719127,153.506763,158.388094,107.110213,156.807342,-0.000749,-1.710022,32.000000,-235.801128,158.478014,-0.320508,27.667426,0.687206,392178.249351,0.970371,20.527140,1.031227,3.223259,0.084764,0.089308,184.500372,32.000000,202.419445,183.008111,186.085914,165.028984,32.000000,159.513443,72.204330,65.452507,98.992020,33.974684,51.839625,22.022113,87.483674,31.735441,43.332246,59.614071,40.563244
50.020116,60.724443,161.477344,156.737056,114.919650,97.314771,29.092958,14.207574,158.100815,3.666258,59.610341,50.962285,155.878366,162.754035,153.497364,158.423774,107.109411,156.840904,-0.000749,-1.708237,32.000000,-235.801239,158.512075,-0.320615,27.669090,0.687709,392298.774916,0.969407,20.500803,1.043652,3.225381,0.091997,0.085899,184.514019,32.000000,202.409189,182.991928,186.143935,165.024843,32.000000,159.479216,72.203269,65.450891,98.991576,33.974684,51.900086,22.022113,87.449257,31.735441,43.304369,59.653115,40.339327
50.032704,60.705532,161.690967,156.717294,114.925394,97.339336,29.104989,14.207651,158.134725,3.670184,59.567986,50.975399,155.862997,162.790341,153.489273,158.457118,107.112162,156.873935,-0.000750,-1.706476,32.000000,-235.801233,158.547683,-0.320393,27.672070,0.687979,392408.746197,0.970385,20.467053,1.053902,3.226023,0.088879,0.092318,184.523392,32.000000,202.401990,182.978902,186.184395,165.020979,32.000000,159.469745,72.202554,65.450070,98.991728,33.974684,52.029366,22.022113,87.417515,31.735441,43.276218,59.606331,40.436539
50.044533,60.688897,161.874364,156.697696,114.881213,97.367794,29.093314,14.207611,158.168391,3.673686,59.535859,50.986894,155.844601,162.825576,153.482507,158.490653,107.116419,156.908126,-0.000750,-1.704714,32.000000,-235.801301,158.583280,-0.320518,27.680306,0.688462,392476.958785,0.969398,20.436237,1.069291,3.228248,0.083691,0.087795,184.518173,32.000000,202.401488,182.978434,186.169016,165.003113,32.000000,159.468994,72.201288,65.448464,98.991201,33.974684,52.172566,22.022113,87.381230,31.735441,43.248952,59.590350,40.501836
50.055776,60.676225,161.831553,156.678535,114.825933,97.404382,29.103828,14.207614,158.202025,3.676931,59.513375,50.996115,155.826398,162.859153,153.471866,158.522507,107.115706,156.940973,-0.000751,-1.704129,32.000000,-235.801424,158.617807,-0.320664,27.690619,0.689133,392538.808356,0.968926,20.404341,1.080893,3.231706,0.085578,0.090692,184.504265,32.000000,202.419132,182.961649,186.104821,164.995579,32.000000,159.450359,72.200923,65.446853,98.990866,33.974684,52.200596,22.022113,87.347358,31.735441,43.231894,59.593585,40.585035
50.066457,60.669539,161.859881,156.661580,114.757391,97.427168,29.097945,14.207517,158.232301,3.680478,59.490825,51.009104,155.808259,162.890936,153.458619,158.555712,107.116997,156.974241,-0.000752,-1.702984,32.000000,-235.801695,158.649494,-0.320635,27.702278,0.689607,392617.623751,0.969303,20.375505,1.091492,3.234606,0.079892,0.082530,184.493572,32.000000,202.428481,182.942577,186.051495,164.986360,32.000000,159.417545,72.200128,65.447470,98.990268,33.974684,52.185142,22.022113,87.312913,31.735441,43.221682,59.607915,40.577991
50.082405,60.663842,161.950877,156.645709,114.896953,97.454052,29.092955,14.207450,158.266183,3.684020,59.460033,51.022529,155.791193,162.923352,153.449049,158.589793,107.117365,157.007091,-0.000753,-1.702994,32.000000,-235.801752,158.682293,-0.320541,27.712803,0.689274,392742.968879,0.969046,20.351238,1.106475,3.233025,0.084479,0.082785,184.489745,32.000000,202.433555,182.914452,186.058263,164.989184,32.000000,159.376117,72.200242,65.446592,98.990803,33.974684,52.252355,22.022113,87.272109,31.735441,43.215744,59.664838,40.595746
50.097021,60.657109,162.231588,156.630503,114.955895,97.478667,29.068340,14.207486,158.300959,3.687592,59.424762,51.037345,155.776813,162.958596,153.439151,158.626237,107.116118,157.039650,-0.000753,-1.701227,32.000000,-235.801669,158.717140,-0.320634,27.718844,0.689085,392817.801115,0.969224,20.333541,1.119632,3.232901,0.081481,0.083037,184.504680,32.000000,202.424793,182.893248,186.101776,164.978092,32.000000,159.348158,72.199261,65.444423,98.992883,33.974684,52.406052,22.022113,87.230083,31.735441,43.211482,59.602565,40.566693
50.112979,60.647314,162.223193,156.615543,114.965292,97.511003,29.079245,14.207543,158.334282,3.690831,59.384224,51.048098,155.760352,162.993058,153.426083,158.662301,107.115117,157.073715,-0.000755,-1.699466,32.000000,-235.801679,158.752923,-0.320828,27.721839,0.689112,392907.537492,0.969304,20.311403,1.133532,3.233688,0.081175,0.079917,184.507701,32.000000,202.421010,182.884902,186.121035,164.953445,32.000000,159.329350,72.198291,65.442544,98.994277,33.974684,52.489194,22.022113,87.185669,31.735441,43.199195,59.655161,40.560750
50.126995,60.633975,162.099122,156.600868,114.871506,97.543649,29.087118,14.207563,158.365553,3.693831,59.355147,51.057458,155.745048,163.025692,153.413960,158.695519,107.116793,157.105908,-0.000754,-1.700027,32.000000,-235.801666,158.786449,-0.320525,27.723171,0.689954,392991.893555,0.970041,20.289607,1.148914,3.238348,0.084039,0.079775,184.502184,32.000000,202.427037,182.872461,186.068998,164.932657,32.000000,159.322369,72.197119,65.440724,98.997713,33.974684,52.403381,22.022113,87.142350,31.735441,43.182728,59.673513,40.458623
50.136148,60.622267,162.274415,156.586546,114.827003,97.568191,29.087332,14.207631,158.398732,3.696864,59.335774,51.063511,155.731112,163.058971,153.401689,158.728076,107.120087,157.137255,-0.000754,-1.701790,32.000000,-235.801682,158.818908,-0.320638,27.723639,0.689837,393101.200310,0.969634,20.263370,1.164703,3.237149,0.075446,0.080214,184.483520,32.000000,202.439438,182.860035,186.004629,164.924331,32.000000,159.288713,72.196066,65.440539,99.001467,33.974684,52.471567,22.022113,87.098645,31.735441,43.165533,59.643408,40.548571
50.143965,60.613113,162.556692,156.572758,114.818665,97.584560,29.088374,14.207646,158.426212,3.699682,59.314888,51.078299,155.715655,163.088962,153.387481,158.757894,107.123104,157.166664,-0.000755,-1.703282,32.000000,-235.801504,158.849434,-0.320873,27.724561,0.689362,393203.677546,0.969364,20.235592,1.177003,3.233769,0.082991,0.084622,184.473420,32.000000,202.444336,182.834292,185.967090,164.928796,32.000000,159.257744,72.195419,65.439811,99.004653,33.974684,52.686419,22.022113,87.061864,31.735441,43.151090,59.608692,40.593545
50.156559,60.607433,162.498744,156.559685,114.721902,97.600755,29.070591,14.207558,158.454499,3.702561,59.300741,51.091605,155.702704,163.117458,153.376622,158.786865,107.123432,157.194773,-0.000755,-1.705041,32.000000,-235.801676,158.876202,-0.320829,27.727441,0.690016,393276.023415,0.969376,20.214458,1.187313,3.236675,0.077779,0.081645,184.472371,32.000000,202.439212,182.812100,185.993901,164.918555,32.000000,159.221321,72.195835,65.438249,99.009185,33.974684,52.729080,22.022113,87.017959,31.735441,43.145633,59.626974,40.568307
50.163704,60.604077,162.350538,156.548255,114.615711,97.625176,29.067400,14.207593,158.482978,3.704940,59.295847,51.101564,155.691531,163.143569,153.365441,158.814920,107.123468,157.224764,-0.000756,-1.706841,32.000000,-235.801586,158.905910,-0.320916,27.733693,0.691013,393320.247949,0.969314,20.197253,1.197058,3.241800,0.084144,0.084929,184.486032,32.000000,202.426523,182.795365,186.033540,164.912101,32.000000,159.197990,72.195373,65.435681,99.013599,33.974684,52.639977,22.022113,86.976240,31.735441,43.142830,59.613560,40.578065
50.181228,60.602272,162.333320,156.537894,114.697101,97.649492,29.105624,14.207614,158.509731,3.707342,59.272780,51.115003,155.680674,163.174412,153.355470,158.844533,107.126427,157.252035,-0.000756,-1.708617,32.000000,-235.801444,158.936078,-0.321166,27.742959,0.690658,393369.830367,0.969786,20.178605,1.208925,3.239830,0.083752,0.086886,184.484232,32.000000,202.421130,182.799794,186.040558,164.881025,32.000000,159.192921,72.194128,65.433866,99.017520,33.974684,52.635903,22.022113,86.929680,31.735441,43.142694,59.671998,40.603156
50.193087,60.597853,162.488468,156.528041,114.814810,97.682041,29.082867,14.207613,158.536024,3.710178,59.241832,51.122275,155.670640,163.204595,153.343100,158.873235,107.124622,157.282287,-0.000757,-1.710361,32.000000,-235.801391,158.962740,-0.321137,27.753376,0.690025,393459.177065,0.969974,20.167893,1.221899,3.236414,0.087188,0.085352,184.464616,32.000000,202.431546,182.796018,185.982441,164.867887,32.000000,159.186848,72.193383,65.430416,99.021882,33.974684,52.703155,22.022113,86.875747,31.735441,43.145238,59.586957,40.529129
50.197973,60.586657,162.633277,156.518138,114.698318,97.722595,29.073354,14.207676,158.559975,3.712409,59.220617,51.133475,155.659335,163.235848,153.334636,158.900372,107.124904,157.312175,-0.000756,-1.712101,32.000000,-235.801353,158.987511,-0.321082,27.762565,0.689659,393538.154408,0.968565,20.148050,1.230770,3.234941,0.091760,0.084148,184.440325,32.000000,202.436028,182.784174,185.915774,164.848110,32.000000,159.166102,72.192686,65.429142,99.026239,33.974684,52.834750,22.022113,86.836101,31.735441,43.130089,59.609233,40.581880
50.205436,60.576772,162.584924,156.507598,114.490900,97.747052,29.073308,14.207547,158.581355,3.714729,59.209225,51.138504,155.649685,163.257745,153.323780,158.924032,107.128757,157.333528,-0.000756,-1.713819,32.000000,-235.801404,159.011333,-0.321391,27.767801,0.690024,393659.910796,0.969383,20.131429,1.245695,3.237268,0.090262,0.087091,184.433721,32.000000,202.441513,182.759892,185.889967,164.850863,32.000000,159.138306,72.192345,65.426015,99.031331,33.974684,52.812399,22.022113,86.789365,31.735441,43.116379,59.604266,40.537052
50.210494,60.571152,162.728835,156.497471,114.441232,97.763274,29.090935,14.207577,158.598336,3.717156,59.213761,51.136596,155.640639,163.275990,153.318671,158.943659,107.127858,157.353292,-0.000756,-1.715534,32.000000,-235.801251,159.029110,-0.321681,27.768687,0.690525,393805.851579,0.969970,20.115204,1.258375,3.239838,0.087662,0.085699,184.440808,32.000000,202.435733,182.738663,185.941482,164.847383,32.000000,159.112942,72.192190,65.423331,99.036158,33.974684,52.932114,22.022113,86.751680,31.735441,43.107061,59.662094,40.383054
50.208661,60.571655,162.814358,156.488149,114.493433,97.775509,29.080461,14.207527,158.610897,3.719410,59.240105,51.131106,155.632066,163.290453,153.307531,158.956753,107.124578,157.367322,-0.000755,-1.717298,32.000000,-235.801224,159.042502,-0.321715,27.764735,0.690265,393879.831423,0.970030,20.097642,1.263780,3.238393,0.085983,0.085536,184.445598,32.000000,202.425949,182.728170,185.980272,164.833471,32.000000,159.085973,72.192281,65.420656,99.040519,33.974684,52.969764,22.022113,86.712389,31.735441,43.105112,59.585314,40.549011
50.208302,60.580138,163.013869,156.480024,114.553409,97.779441,29.087170,14.207523,158.619251,3.721374,59.271835,51.128264,155.622771,163.299716,153.296271,158.968478,107.126769,157.377081,-0.000755,-1.719038,32.000000,-235.801220,159.052932,-0.321730,27.760895,0.690803,393936.752528,0.969482,20.086818,1.273246,3.240933,0.082127,0.084011,184.437201,32.000000,202.418607,182.736132,185.966148,164.804188,32.000000,159.084117,72.191717,65.417456,99.045817,33.974684,53.150209,22.022113,86.678704,31.735441,43.123965,59.611308,40.440648
50.212552,60.598045,162.887736,156.474741,114.527797,97.779451,29.075777,14.207683,158.627615,3.722959,59.305949,51.126528,155.613327,163.309389,153.286286,158.977040,107.130101,157.387631,-0.000755,-1.720788,32.000000,-235.800992,159.059801,-0.321608,27.757248,0.691328,393994.235343,0.969993,20.089207,1.282609,3.242754,0.085248,0.091877,184.420583,32.000000,202.435305,182.724013,185.895183,164.788480,32.000000,159.067167,72.190448,65.415547,99.050821,33.974684,53.131423,22.022113,86.637487,31.735441,43.153799,59.581253,40.411301
50.209748,60.616320,162.926687,156.470594,114.492450,97.779352,29.081507,14.207700,158.633909,3.724464,59.334562,51.124871,155.602782,163.316427,153.275017,158.984748,107.132915,157.394450,-0.000754,-1.722538,32.000000,-235.800919,159.067930,-0.321301,27.756095,0.692195,394016.875184,0.969837,20.098060,1.284647,3.246751,0.088607,0.088129,184.411375,32.000000,202.441591,182.707884,185.850840,164.783950,32.000000,159.043959,72.189686,65.414168,99.055318,33.974684,53.167903,22.022113,86.601464,31.735441,43.189533,59.611986,40.500882
50.213911,60.634123,162.985059,156.467209,114.434956,97.779509,29.085915,14.207568,158.638362,3.726422,59.357125,51.129344,155.594921,163.318063,153.265229,158.987581,107.136226,157.396944,-0.000754,-1.724261,32.000000,-235.801029,159.072782,-0.321228,27.759583,0.691808,394031.147135,0.970173,20.111594,1.285889,3.243964,0.095080,0.091705,184.408641,32.000000,202.439323,182.682390,185.847237,164.783883,32.000000,159.007426,72.188934,65.411884,99.060160,33.974684,53.229562,22.022113,86.563884,31.735441,43.226037,59.561278,40.351653
50.214804,60.650612,162.796361,156.464215,114.338198,97.779514,29.085206,14.207568,158.641874,3.727647,59.371408,51.135486,155.591836,163.319487,153.255004,158.989561,107.137805,157.400013,-0.000753,-1.726018,32.000000,-235.801086,159.077269,-0.321286,27.764989,0.692048,394050.212364,0.970087,20.132753,1.286031,3.244921,0.086898,0.084254,184.429547,32.000000,202.425763,182.662763,185.889605,164.771079,32.000000,158.994254,72.188025,65.408839,99.064278,33.974684,53.219724,22.022113,86.523776,31.735441,43.259247,59.581626,40.354661
50.209698,60.663745,162.567988,156.461314,114.324722,97.783506,29.076553,14.207670,158.642605,3.729165,59.381413,51.136598,155.587801,163.319402,153.243258,158.990642,107.144751,157.400555,-0.000754,-1.727143,32.000000,-235.800885,159.078700,-0.321380,27.769995,0.692157,394065.003149,0.969899,20.146273,1.283800,3.245815,0.087591,0.088062,184.432452,32.000000,202.413454,182.665136,185.918371,164.745236,32.000000,158.991776,72.188605,65.405577,99.069879,33.974684,53.001153,22.022113,86.492680,31.735441,43.288686,59.679994,40.350626
50.210824,60.675307,162.839433,156.458340,114.276967,97.795865,29.093640,14.207714,158.641892,3.730697,59.390631,51.139264,155.579863,163.320849,153.232736,158.989840,107.150945,157.402447,-0.000754,-1.727118,32.000000,-235.800947,159.077587,-0.321232,27.774263,0.691357,394082.527861,0.969946,20.161844,1.283551,3.241999,0.089382,0.090465,184.425528,32.000000,202.412892,182.665850,185.878492,164.721780,32.000000,159.004873,72.188840,65.403362,99.073704,33.974684,53.166326,22.022113,86.455892,31.735441,43.314914,59.593143,40.449452
50.208243,60.683433,162.920087,156.455212,114.281386,97.803859,29.085563,14.207587,158.643447,3.732549,59.377899,51.144487,155.572427,163.322066,153.224703,158.992684,107.155187,157.406783,-0.000754,-1.728865,32.000000,-235.801092,159.078989,-0.321075,27.773677,0.690522,394105.419052,0.970417,20.180230,1.276841,3.237781,0.086788,0.087802,184.404963,32.000000,202.423266,182.659180,185.819105,164.711565,32.000000,158.990757,72.188857,65.401009,99.078054,33.974684,53.311183,22.022113,86.422821,31.735441,43.338494,59.639032,40.552386
50.211367,60.686261,162.864243,156.451850,114.290075,97.820084,29.081877,14.207456,158.644664,3.734069,59.356342,51.150811,155.564084,163.323772,153.216462,158.994706,107.157797,157.407216,-0.000755,-1.730610,32.000000,-235.801225,159.079170,-0.321012,27.769036,0.691501,394157.923667,0.969975,20.190632,1.271467,3.243114,0.088220,0.093200,184.391510,32.000000,202.430380,182.634031,185.778651,164.722091,32.000000,158.976324,72.189357,65.400061,99.082173,33.974684,53.307779,22.022113,86.382556,31.735441,43.348325,59.588481,40.583200
50.209722,60.680300,162.863786,156.446668,114.309361,97.828180,29.082125,14.207257,158.645114,3.734750,59.347170,51.147364,155.555175,163.321004,153.209472,158.994345,107.160585,157.405317,-0.000756,-1.730239,32.000000,-235.801535,159.075359,-0.320905,27.760757,0.691913,394193.791706,0.970400,20.201415,1.269105,3.244887,0.087924,0.093293,184.386702,32.000000,202.428693,182.610107,185.811416,164.712263,32.000000,158.950500,72.188894,65.397253,99.085268,33.974684,53.299611,22.022113,86.345093,31.735441,43.347990,59.624565,40.349892
50.204032,60.678868,162.961370,156.441066,114.237971,97.828251,29.090789,14.207292,158.641228,3.735678,59.359375,51.139667,155.549569,163.317823,153.204539,158.991198,107.165138,157.404365,-0.000756,-1.729673,32.000000,-235.801504,159.070035,-0.321135,27.752312,0.691907,394256.453542,0.970625,20.201029,1.266682,3.243573,0.084136,0.089311,184.395470,32.000000,202.419004,182.594641,185.854698,164.713886,32.000000,158.941445,72.190128,65.393612,99.089759,33.974684,53.387161,22.022113,86.314147,31.735441,43.346464,59.583918,40.360971
50.196623,60.684150,162.961230,156.435996,114.176023,97.828214,29.085691,14.207334,158.631273,3.736467,59.392164,51.126797,155.545306,163.308932,153.196692,158.980763,107.170660,157.395471,-0.000756,-1.731421,32.000000,-235.801525,159.059012,-0.321021,27.746030,0.692180,394277.033034,0.970716,20.196760,1.263071,3.243670,0.078707,0.078680,184.388865,32.000000,202.413821,182.604783,185.878944,164.692119,32.000000,158.956977,72.189353,65.389927,99.094008,33.974684,53.440703,22.022113,86.286929,31.735441,43.352796,59.655751,40.332064
50.189804,60.698331,163.055049,156.432407,114.072494,97.819633,29.076773,14.207394,158.619783,3.737550,59.432820,51.125556,155.538664,163.294987,153.185894,158.967773,107.175037,157.386120,-0.000757,-1.733174,32.000000,-235.801421,159.045742,-0.321004,27.744998,0.692820,394270.943915,0.970545,20.201182,1.258106,3.245982,0.086900,0.090051,184.370418,32.000000,202.419538,182.597191,185.812308,164.671484,32.000000,158.951178,72.187186,65.386160,99.097512,33.974684,53.485564,22.022113,86.257608,31.735441,43.382354,59.654807,40.424433
50.182444,60.722512,163.171445,156.431359,114.135441,97.799172,29.088254,14.207334,158.606875,3.738446,59.461585,51.118979,155.530712,163.281853,153.175765,158.956319,107.181324,157.374860,-0.000758,-1.734923,32.000000,-235.801486,159.034845,-0.320973,27.746915,0.693086,394272.001238,0.970886,20.214087,1.248729,3.246458,0.087179,0.086468,184.346163,32.000000,202.430975,182.584297,185.772579,164.667980,32.000000,158.935510,72.186604,65.382553,99.101298,33.974684,53.615379,22.022113,86.230536,31.735441,43.423606,59.628882,40.408733
50.176273,60.743038,163.055306,156.431323,114.122715,97.795167,29.081535,14.207283,158.588890,3.739622,59.491158,51.110552,155.525998,163.267807,153.167025,158.939997,107.189889,157.364663,-0.000756,-1.736683,32.000000,-235.801532,159.017636,-0.321074,27.748723,0.693517,394251.612241,0.971280,20.235283,1.240298,3.248768,0.091738,0.090242,184.328993,32.000000,202.428801,182.560522,185.753981,164.674901,32.000000,158.911861,72.186254,65.379017,99.103523,33.974684,53.613655,22.022113,86.204560,31.735441,43.467641,59.606302,40.329056
50.173893,60.761575,162.911273,156.431921,114.176902,97.795039,29.083611,14.207236,158.568080,3.740614,59.515774,51.097587,155.526366,163.248455,153.163321,158.920747,107.196417,157.349262,-0.000756,-1.738456,32.000000,-235.801445,158.997478,-0.321154,27.748250,0.693895,394192.887299,0.970912,20.267039,1.229131,3.251564,0.085343,0.085108,184.327454,32.000000,202.414769,182.539953,185.801852,164.668821,32.000000,158.905430,72.186674,65.375339,99.105284,33.974684,53.558123,22.022113,86.172854,31.735441,43.505473,59.606410,40.337493
50.171257,60.779787,162.900934,156.432776,114.275047,97.786627,29.093179,14.207180,158.550915,3.741400,59.532944,51.091207,155.525265,163.229337,153.153569,158.902683,107.201233,157.328752,-0.000756,-1.740232,32.000000,-235.801540,158.976600,-0.320974,27.745665,0.693530,394190.840426,0.971281,20.293917,1.216145,3.249650,0.087637,0.085219,184.329388,32.000000,202.400956,182.529708,185.829396,164.651923,32.000000,158.903684,72.186254,65.372950,99.104745,33.974684,53.523249,22.022113,86.144474,31.735441,43.542594,59.586868,40.432357
50.166547,60.795089,162.916950,156.433908,114.344598,97.774686,29.098837,14.207303,158.531759,3.742764,59.532904,51.085127,155.523351,163.216075,153.145674,158.885123,107.206252,157.311867,-0.000755,-1.741369,32.000000,-235.801317,158.957713,-0.320947,27.740165,0.693085,394202.832700,0.971309,20.314904,1.202942,3.246933,0.084546,0.088090,184.326371,32.000000,202.396725,182.538970,185.799035,164.624300,32.000000,158.921639,72.185647,65.371116,99.103511,33.974684,53.550405,22.022113,86.113368,31.735441,43.576473,59.664022,40.325314
50.163301,60.803334,163.004197,156.434107,114.470350,97.762534,29.093803,14.207350,158.514691,3.743929,59.521197,51.081748,155.519934,163.198140,153.137807,158.866470,107.212248,157.292966,-0.000756,-1.742542,32.000000,-235.801072,158.940454,-0.320920,27.732478,0.693124,394184.700796,0.971009,20.335829,1.189233,3.246898,0.091330,0.093216,184.304891,32.000000,202.408797,182.531296,185.724245,164.614927,32.000000,158.927614,72.184595,65.367051,99.100972,33.974684,53.641483,22.022113,86.087096,31.735441,43.602649,59.631744,40.405505
50.156268,60.806252,163.040845,156.433190,114.484605,97.759285,29.088011,14.207426,158.496091,3.744571,59.507298,51.072128,155.514901,163.182520,153.129914,158.845805,107.219720,157.274348,-0.000753,-1.743115,32.000000,-235.800962,158.921970,-0.320655,27.722673,0.693327,394149.345864,0.970841,20.355978,1.176892,3.247522,0.090054,0.089137,184.292657,32.000000,202.410556,182.511480,185.679234,164.619903,32.000000,158.919065,72.184819,65.363935,99.096416,33.974684,53.700939,22.022113,86.058355,31.735441,43.616622,59.560718,40.387016
50.143466,60.805576,162.955822,156.430976,114.491380,97.747794,29.067583,14.207340,158.474760,3.745204,59.509296,51.062642,155.507993,163.162337,153.123761,158.824216,107.224246,157.254304,-0.000753,-1.744872,32.000000,-235.801026,158.900173,-0.320287,27.715704,0.693812,394101.805024,0.970978,20.367565,1.162701,3.249471,0.089198,0.084543,184.288291,32.000000,202.405333,182.492069,185.703673,164.632239,32.000000,158.900905,72.184860,65.360930,99.091105,33.974684,53.710899,22.022113,86.039500,31.735441,43.621250,59.617386,40.428689
50.133509,60.810028,162.806778,156.428243,114.576571,97.735716,29.135748,14.207220,158.451641,3.745807,59.510850,51.056898,155.503617,163.141045,153.117424,158.802396,107.231074,157.233910,-0.000752,-1.746621,32.000000,-235.801113,158.875811,-0.320332,27.712498,0.694275,394083.158963,0.971297,20.377724,1.147154,3.250657,0.081791,0.084005,184.299272,32.000000,202.387344,182.476315,185.762912,164.640654,32.000000,158.900406,72.184706,65.357475,99.085456,33.974684,53.629540,22.022113,86.018885,31.735441,43.631815,59.630328,40.387750
50.125439,60.816487,162.844706,156.426180,114.620752,97.723476,29.124507,14.207120,158.428800,3.746914,59.509511,51.052685,155.501324,163.120693,153.110706,158.781677,107.239578,157.211508,-0.000752,-1.747212,32.000000,-235.801269,158.853812,-0.320304,27.712866,0.694233,394035.541574,0.972136,20.390231,1.133935,3.249792,0.082870,0.084395,184.296732,32.000000,202.371479,182.482332,185.797422,164.630206,32.000000,158.900205,72.184810,65.354963,99.080200,33.974684,53.651326,22.022113,86.001522,31.735441,43.647122,59.593644,40.420031
50.119638,60.822763,163.050994,156.424330,114.735218,97.711086,29.131007,14.207092,158.408685,3.747506,59.499803,51.048219,155.496236,163.099355,153.106449,158.757909,107.246346,157.189029,-0.000751,-1.747201,32.000000,-235.801261,158.828892,-0.320276,27.714576,0.693829,393985.934055,0.969965,20.404936,1.118261,3.247464,0.078454,0.085236,184.285369,32.000000,202.364593,182.483373,185.759530,164.610489,32.000000,158.919274,72.186137,65.351891,99.074653,33.974684,53.781769,22.022113,85.977455,31.735441,43.665959,59.600145,40.374690
50.113241,60.826671,163.039610,156.422233,114.761800,97.706721,29.087483,14.207152,158.387047,3.747791,59.494221,51.038016,155.491804,163.076667,153.100674,158.734556,107.253810,157.166227,-0.000751,-1.747205,32.000000,-235.801247,158.807797,-0.320252,27.715567,0.693997,393934.132221,0.970406,20.419706,1.100041,3.248744,0.083866,0.087094,184.261574,32.000000,202.370617,182.475615,185.695302,164.608085,32.000000,158.913043,72.186244,65.348616,99.069014,33.974684,53.862544,22.022113,85.956266,31.735441,43.678669,59.609006,40.363759
50.105080,60.827685,162.946989,156.419005,114.855085,97.698509,29.128568,14.207147,158.363635,3.748188,59.487943,51.025365,155.487331,163.053491,153.095753,158.711004,107.260199,157.144918,-0.000750,-1.747239,32.000000,-235.801132,158.786409,-0.320165,27.714657,0.694703,393883.468676,0.970206,20.431957,1.083520,3.253236,0.080227,0.086804,184.245045,32.000000,202.372490,182.454623,185.645490,164.623069,32.000000,158.904451,72.185659,65.345272,99.063000,33.974684,53.814449,22.022113,85.932703,31.735441,43.688053,59.593477,40.361851
50.095282,60.829908,162.985944,156.415665,114.890847,97.682083,29.087163,14.207042,158.339109,3.748663,59.482458,51.016146,155.484596,163.030282,153.095538,158.686279,107.264774,157.117269,-0.000748,-1.747218,32.000000,-235.801305,158.762720,-0.320190,27.711095,0.694703,393860.460983,0.971761,20.442456,1.066161,3.253424,0.082332,0.086199,184.242664,32.000000,202.362270,182.435063,185.685215,164.621292,32.000000,158.891089,72.186181,65.342673,99.057859,33.974684,53.851553,22.022113,85.919739,31.735441,43.696821,59.660078,40.345563
50.089286,60.832384,162.901571,156.412345,114.918898,97.669819,29.089102,14.207006,158.313240,3.749304,59.471501,51.006137,155.482804,163.006074,153.089731,158.660543,107.270479,157.089736,-0.000748,-1.747209,32.000000,-235.801337,158.736235,-0.320253,27.703235,0.694449,393822.266309,0.970485,20.451878,1.050526,3.252105,0.096353,0.089417,184.253260,32.000000,202.338236,182.422167,185.733970,164.619190,32.000000,158.889594,72.185745,65.338620,99.053213,33.974684,53.849508,22.022113,85.898814,31.735441,43.707706,59.664219,40.374764
50.077766,60.834157,162.679126,156.409175,114.804457,97.657785,29.093747,14.206956,158.285838,3.749934,59.463084,50.998300,155.479801,162.978765,153.085000,158.634572,107.278591,157.063823,-0.000748,-1.747203,32.000000,-235.801420,158.708897,-0.320208,27.693708,0.694703,393756.400921,0.971917,20.464198,1.033951,3.253519,0.088916,0.087869,184.253939,32.000000,202.321002,182.433082,185.747956,164.594733,32.000000,158.903837,72.186574,65.335309,99.048584,33.974684,53.794913,22.022113,85.883335,31.735441,43.716775,59.654709,40.445490
50.072911,60.836737,162.480989,156.406534,114.812022,97.637501,29.088235,14.206814,158.258453,3.750478,59.463588,50.986689,155.473343,162.949102,153.079081,158.609099,107.286647,157.037244,-0.000749,-1.747187,32.000000,-235.801579,158.681575,-0.320106,27.684683,0.694588,393702.963736,0.971865,20.472853,1.016297,3.252224,0.086432,0.081700,184.245277,32.000000,202.326916,182.432570,185.685590,164.585937,32.000000,158.908592,72.186326,65.332004,99.044261,33.974684,53.664475,22.022113,85.863708,31.735441,43.726794,59.614150,40.399415
50.059828,60.840054,162.404504,156.403976,114.915643,97.617085,29.077070,14.206811,158.229816,3.751135,59.466098,50.973438,155.467463,162.921222,153.075106,158.580637,107.296022,157.009733,-0.000750,-1.747194,32.000000,-235.801614,158.651502,-0.320145,27.677105,0.694095,393649.108709,0.971840,20.486500,0.996937,3.248530,0.081783,0.088526,184.226533,32.000000,202.335864,182.422050,185.633394,164.586863,32.000000,158.908662,72.186044,65.329421,99.039199,33.974684,53.617237,22.022113,85.852429,31.735441,43.737938,59.632620,40.286429
50.054180,60.845051,162.484261,156.401768,114.937425,97.596847,29.080713,14.206784,158.201035,3.751446,59.468250,50.965830,155.461487,162.892201,153.070277,158.554230,107.302120,156.983901,-0.000749,-1.747209,32.000000,-235.801696,158.621367,-0.320105,27.674727,0.693530,393558.512183,0.971933,20.494085,0.977340,3.244888,0.087238,0.091305,184.212607,32.000000,202.332764,182.401743,185.608778,164.598547,32.000000,158.892061,72.186175,65.327121,99.033931,33.974684,53.657389,22.022113,85.836764,31.735441,43.750385,59.595769,40.203524
50.046579,60.852669,162.621467,156.400175,114.895285,97.584536,29.075968,14.206778,158.171600,3.751423,59.466618,50.962213,155.455852,162.863041,153.066376,158.526652,107.307449,156.957852,-0.000749,-1.747211,32.000000,-235.801693,158.590781,-0.320117,27.674957,0.693477,393471.089445,0.972390,20.510889,0.956021,3.244208,0.087024,0.094261,184.219452,32.000000,202.312346,182.389332,185.659905,164.597114,32.000000,158.896588,72.185181,65.324186,99.028002,33.974684,53.747027,22.022113,85.822105,31.735441,43.769701,59.664740,40.401836
50.040690,60.858201,162.513000,156.398716,114.815439,97.572639,29.077397,14.206654,158.147118,3.752026,59.449690,50.962664,155.455117,162.838675,153.061959,158.502071,107.315617,156.933779,-0.000750,-1.747194,32.000000,-235.801784,158.566165,-0.320132,27.676255,0.693779,393387.776248,0.972200,20.521710,0.938705,3.246168,0.082110,0.087172,184.221522,32.000000,202.298795,182.381540,185.695019,164.590412,32.000000,158.893849,72.185799,65.322748,99.023081,33.974684,53.761500,22.022113,85.806917,31.735441,43.786654,59.666392,40.374544
50.035153,60.857929,162.403899,156.396676,114.777091,97.560527,29.080116,14.206502,158.124365,3.752848,59.425504,50.962382,155.450813,162.815485,153.056748,158.476870,107.320142,156.909864,-0.000749,-1.747196,32.000000,-235.801939,158.543675,-0.320431,27.676431,0.694299,393342.448311,0.972418,20.537167,0.922063,3.249402,0.075157,0.080080,184.216305,32.000000,202.290543,182.390930,185.686784,164.571928,32.000000,158.923362,72.185617,65.320963,99.018806,33.974684,53.709470,22.022113,85.790305,31.735441,43.797399,59.584813,40.153194
50.024941,60.852608,162.258287,156.393635,114.705418,97.548441,29.091238,14.206478,158.100612,3.754013,59.399668,50.953603,155.446717,162.793281,153.053039,158.452014,107.324746,156.888128,-0.000748,-1.747183,32.000000,-235.802086,158.516409,-0.320556,27.673580,0.693881,393290.100415,0.972392,20.548773,0.903437,3.247617,0.084023,0.080569,184.192599,32.000000,202.295441,182.394696,185.613963,164.553649,32.000000,158.921000,72.185180,65.316771,99.013245,33.974684,53.645613,22.022113,85.779627,31.735441,43.798058,59.566422,40.403230
50.014366,60.842995,162.140304,156.389174,114.685362,97.536376,29.089455,14.206512,158.076070,3.754326,59.380156,50.940749,155.442434,162.769216,153.048679,158.427836,107.329579,156.866864,-0.000748,-1.747202,32.000000,-235.802145,158.491256,-0.320401,27.667903,0.693468,393235.596687,0.972298,20.554210,0.888524,3.245796,0.090475,0.088207,184.178557,32.000000,202.302401,182.383166,185.578490,164.557615,32.000000,158.918306,72.186158,65.315049,99.009012,33.974684,53.587813,22.022113,85.768225,31.735441,43.787493,59.615330,40.300809
50.004127,60.836432,162.028375,156.384269,114.690607,97.524319,29.120295,14.206433,158.052447,3.755143,59.364430,50.929010,155.436984,162.746357,153.044949,158.405823,107.332357,156.843919,-0.000748,-1.747218,32.000000,-235.802299,158.464433,-0.320598,27.661723,0.693054,393178.678186,0.972010,20.559425,0.874476,3.243548,0.078171,0.073716,184.167839,32.000000,202.295932,182.367807,185.584178,164.566525,32.000000,158.891558,72.186497,65.313279,99.004585,33.974684,53.489633,22.022113,85.761176,31.735441,43.780393,59.643684,40.407779
49.995699,60.832255,162.217857,156.379704,114.644147,97.512273,29.118636,14.206321,158.026517,3.755568,59.355726,50.917453,155.434962,162.721333,153.043493,158.380834,107.334352,156.821693,-0.000747,-1.747233,32.000000,-235.802461,158.436465,-0.320868,27.656123,0.692806,393115.267030,0.972150,20.560722,0.860403,3.241875,0.083338,0.085505,184.171656,32.000000,202.282315,182.358435,185.645985,164.572419,32.000000,158.887958,72.186376,65.310224,99.002048,33.974684,53.592755,22.022113,85.751171,31.735441,43.777083,59.580633,40.185036
49.980353,60.830131,162.155072,156.375283,114.552758,97.487910,29.099153,14.206224,158.000069,3.755777,59.353122,50.908013,155.432420,162.693761,153.041987,158.355909,107.334899,156.795693,-0.000747,-1.747249,32.000000,-235.802468,158.410712,-0.320731,27.651224,0.692588,393059.713986,0.971202,20.564725,0.847655,3.240300,0.082980,0.083833,184.168339,32.000000,202.267553,182.365886,185.677954,164.554190,32.000000,158.886404,72.185529,65.307776,98.999869,33.974684,53.597936,22.022113,85.748563,31.735441,43.777887,59.632089,40.207926
49.972221,60.829727,162.335857,156.370805,114.474180,97.463295,29.093844,14.206257,157.971728,3.755872,59.364691,50.893299,155.428247,162.666423,153.035721,158.328604,107.335973,156.767587,-0.000747,-1.747233,32.000000,-235.802434,158.380160,-0.320944,27.646265,0.693445,393007.391967,0.971307,20.569245,0.836002,3.244636,0.083764,0.089191,184.159566,32.000000,202.260437,182.371033,185.636348,164.539547,32.000000,158.894166,72.186306,65.304687,98.997208,33.974684,53.695419,22.022113,85.742403,31.735441,43.783158,59.571211,40.215777
49.958702,60.835671,162.358583,156.366889,114.497651,97.435045,29.088351,14.206266,157.940683,3.755809,59.385806,50.879263,155.425675,162.634419,153.028336,158.298468,107.341409,156.739838,-0.000746,-1.747257,32.000000,-235.802368,158.350531,-0.320716,27.641057,0.693374,392915.489877,0.972037,20.582961,0.824152,3.244376,0.077792,0.080718,184.136131,32.000000,202.268287,182.372330,185.572791,164.528515,32.000000,158.889172,72.187437,65.302177,98.996156,33.974684,53.767204,22.022113,85.737101,31.735441,43.795785,59.650283,40.236540
49.945778,60.845804,162.229901,156.364192,114.467345,97.414694,29.089136,14.206365,157.909740,3.756783,59.400246,50.866583,155.422106,162.603078,153.027016,158.267869,107.349810,156.713519,-0.000746,-1.747273,32.000000,-235.802358,158.320203,-0.320852,27.635676,0.694097,392819.175888,0.972141,20.590952,0.810862,3.248522,0.089758,0.083220,184.123792,32.000000,202.266449,182.354066,185.535435,164.537676,32.000000,158.869657,72.188570,65.300469,98.995311,33.974684,53.753642,22.022113,85.738143,31.735441,43.815764,59.630122,40.259210
