OSU 80 Ton Compressor Load Stand
49.938368,60.856991,162.083090,156.362476,114.530423,97.390297,29.093362,14.206485,157.880947,3.757581,59.404451,50.855433,155.419082,162.570328,153.026560,158.237318,107.354423,156.683083,-0.000746,-1.749014,32.000000,-235.802243,158.286670,-0.320612,27.631622,0.694307,392711.491384,0.972347,20.610857,0.793360,3.249856,0.080404,0.078213,184.122074,32.000000,202.247200,182.342638,185.579382,164.544788,32.000000,158.856030,72.190046,65.298778,98.995717,33.974684,53.677640,22.022113,85.734074,31.735441,43.843092,59.653932,40.208880
49.932633,60.866102,161.843262,156.361503,114.623500,97.366015,29.092509,14.206360,157.851848,3.758196,59.401612,50.849667,155.416336,162.539384,153.022151,158.209074,107.357258,156.651122,-0.000748,-1.749613,32.000000,-235.802255,158.255417,-0.320524,27.628833,0.694033,392634.951106,0.972420,20.634337,0.773515,3.248120,0.079411,0.079726,184.135214,32.000000,202.223030,182.333433,185.616454,164.539125,32.000000,158.854381,72.190988,65.296985,98.994692,33.974684,53.561245,22.022113,85.726922,31.735441,43.865086,59.677476,40.232651
49.927434,60.869721,161.676153,156.360480,114.708938,97.341899,29.100893,14.206240,157.821889,3.758593,59.394070,50.841096,155.413884,162.511331,153.016705,158.182146,107.361387,156.622561,-0.000747,-1.749608,32.000000,-235.802256,158.229043,-0.320580,27.625885,0.693541,392546.680564,0.972223,20.653178,0.755667,3.245663,0.080872,0.089061,184.134297,32.000000,202.211285,182.347417,185.641825,164.524336,32.000000,158.870931,72.192892,65.295864,98.993695,33.974684,53.464144,22.022113,85.720086,31.735441,43.880782,59.646516,40.261558
49.917793,60.869872,161.459893,156.359111,114.673575,97.325761,29.105972,14.206297,157.794278,3.759293,59.389694,50.831015,155.409225,162.480110,153.012006,158.152063,107.361573,156.594245,-0.000746,-1.749627,32.000000,-235.802158,158.199179,-0.320654,27.621817,0.692659,392457.903923,0.972155,20.668214,0.738930,3.241232,0.083658,0.092331,184.122829,32.000000,202.217338,182.348433,185.570684,164.513638,32.000000,158.886037,72.193977,65.295205,98.994585,33.974684,53.334761,22.022113,85.715215,31.735441,43.890316,59.570818,40.260091
49.909089,60.867921,161.524268,156.357274,114.765860,97.301445,29.112478,14.206397,157.769432,3.759437,59.366350,50.824637,155.406588,162.451958,153.009869,158.123813,107.361890,156.565483,-0.000747,-1.749637,32.000000,-235.801991,158.175058,-0.320557,27.616441,0.692027,392361.105023,0.971755,20.677205,0.722378,3.238223,0.090406,0.085808,184.106781,32.000000,202.230008,182.342392,185.516358,164.500572,32.000000,158.885002,72.194400,65.293453,98.994737,33.974684,53.330705,22.022113,85.714193,31.735441,43.893825,59.677338,40.252754
49.897707,60.865233,161.498324,156.354851,114.829038,97.277250,29.082160,14.206258,157.745898,3.759718,59.346893,50.815604,155.400798,162.426439,153.008250,158.097962,107.366352,156.538065,-0.000747,-1.749642,32.000000,-235.802118,158.149733,-0.320303,27.610132,0.691352,392301.364788,0.971631,20.687317,0.709873,3.234516,0.075838,0.081697,184.104714,32.000000,202.226626,182.323704,185.491485,164.514876,32.000000,158.863852,72.195156,65.293969,98.995582,33.974684,53.336567,22.022113,85.714519,31.735441,43.895401,59.649388,40.217024
49.878757,60.859157,161.353995,156.351447,114.813797,97.257020,29.109016,14.206251,157.717570,3.760332,59.342721,50.803678,155.395550,162.397279,153.009256,158.073037,107.368513,156.512419,-0.000747,-1.749616,32.000000,-235.802134,158.123811,-0.320413,27.602312,0.691672,392206.070691,0.971352,20.694360,0.697040,3.236370,0.081952,0.086372,184.117834,32.000000,202.207991,182.316374,185.553671,164.512428,32.000000,158.850760,72.196601,65.291058,98.997326,33.974684,53.300527,22.022113,85.723181,31.735441,43.893031,59.649575,40.251286
49.859334,60.858390,161.357090,156.348216,114.826405,97.228817,29.113786,14.206153,157.685997,3.760427,59.365628,50.787195,155.395847,162.363591,153.007879,158.042117,107.369775,156.485801,-0.000747,-1.749620,32.000000,-235.802135,158.092701,-0.320361,27.593228,0.691708,392103.784585,0.972359,20.703436,0.680646,3.236588,0.076865,0.079436,184.125072,32.000000,202.189261,182.307272,185.609097,164.509683,32.000000,158.848499,72.196840,65.288957,99.001320,33.974684,53.217429,22.022113,85.735507,31.735441,43.893269,59.585442,40.165080
49.848177,60.865602,161.211347,156.345988,114.892549,97.192208,29.067713,14.206143,157.657166,3.760349,59.403916,50.771797,155.392689,162.330005,153.004822,158.007236,107.369834,156.457395,-0.000747,-1.750766,32.000000,-235.802220,158.060230,-0.320363,27.586819,0.691485,392023.195985,0.971650,20.716950,0.667323,3.234924,0.076875,0.077322,184.121511,32.000000,202.176939,182.325451,185.611752,164.489892,32.000000,158.861213,72.197570,65.287695,99.006035,33.974684,53.192669,22.022113,85.743260,31.735441,43.902726,59.674948,40.268308
49.833386,60.890889,161.033500,156.346474,114.964705,97.143553,29.096976,14.206099,157.614434,3.760338,59.455503,50.758288,155.388648,162.285155,153.002217,157.961827,107.368714,156.417066,-0.000749,-1.750777,32.000000,-235.802240,158.013882,-0.320737,27.583349,0.691785,391918.871217,0.971623,20.736268,0.654474,3.236246,0.082610,0.084343,184.100634,32.000000,202.187240,182.327653,185.535143,164.480916,32.000000,158.864542,72.198036,65.287493,99.013295,33.974684,53.085196,22.022113,85.754325,31.735441,43.952428,59.648483,40.164933
49.825411,60.913175,160.923694,156.349116,114.961972,97.107130,29.091141,14.206030,157.586073,3.760353,59.477294,50.747080,155.390931,162.252288,152.998011,157.928333,107.370259,156.389340,-0.000748,-1.750792,32.000000,-235.802418,157.980524,-0.321100,27.581671,0.691321,391787.217377,0.973054,20.755021,0.642047,3.234047,0.082665,0.078929,184.083712,32.000000,202.182900,182.314901,185.472851,164.484613,32.000000,158.854362,72.198964,65.287539,99.020099,33.974684,53.000597,22.022113,85.757942,31.735441,43.997556,59.640232,40.213722
49.814302,60.930704,160.812658,156.352637,114.983521,97.074657,29.109481,14.206093,157.559350,3.760328,59.499353,50.733415,155.392718,162.220489,152.998071,157.898085,107.367887,156.358162,-0.000748,-1.750781,32.000000,-235.802335,157.950859,-0.320806,27.577588,0.690657,391634.272228,0.971970,20.795610,0.625608,3.231438,0.080141,0.078822,184.079610,32.000000,202.169156,182.301867,185.478682,164.494751,32.000000,158.825920,72.199981,65.288240,99.028435,33.974684,52.944949,22.022113,85.767165,31.735441,44.037332,59.578125,40.256642
49.800671,60.946353,160.674353,156.355650,114.983426,97.050451,29.098688,14.205960,157.529865,3.760124,59.519258,50.720695,155.394127,162.186612,152.998014,157.866941,107.362449,156.330640,-0.000748,-1.750792,32.000000,-235.802376,157.916737,-0.321041,27.570336,0.690197,391517.367147,0.972029,20.826148,0.611989,3.229751,0.087009,0.088695,184.097088,32.000000,202.146749,182.291883,185.541180,164.494573,32.000000,158.824624,72.201152,65.288260,99.034766,33.974684,52.847408,22.022113,85.775095,31.735441,44.072849,59.659941,40.208367
49.789474,60.960941,160.394064,156.358359,114.930800,97.026044,29.097510,14.205974,157.500036,3.760601,59.541005,50.708012,155.397571,162.157678,152.992777,157.837579,107.358411,156.303553,-0.000748,-1.750791,32.000000,-235.802354,157.890682,-0.321088,27.561024,0.689843,391420.139410,0.971374,20.855173,0.600780,3.228243,0.082609,0.085835,184.102977,32.000000,202.134047,182.299271,185.572832,164.480463,32.000000,158.827375,72.201166,65.287690,99.040842,33.974684,52.697628,22.022113,85.788418,31.735441,44.105213,59.666953,40.012696
49.777569,60.975286,160.266617,156.360967,114.954497,96.993532,29.104389,14.205766,157.472896,3.761117,59.557119,50.699238,155.400149,162.128071,152.991463,157.808297,107.355362,156.277321,-0.000749,-1.750780,32.000000,-235.802511,157.859059,-0.320692,27.550995,0.689559,391361.116480,0.971824,20.884930,0.594230,3.226349,0.084389,0.087998,184.101424,32.000000,202.135263,182.308620,185.526586,164.457863,32.000000,158.851302,72.203050,65.288062,99.047965,33.974684,52.565377,22.022113,85.799280,31.735441,44.137051,59.582905,40.204185
49.761198,60.986507,160.393086,156.363977,114.988735,96.965415,29.083088,14.205663,157.446062,3.762031,59.572496,50.690762,155.401887,162.099533,152.990049,157.778835,107.353667,156.250641,-0.000749,-1.750787,32.000000,-235.802662,157.830559,-0.320456,27.541991,0.688770,391295.507780,0.971897,20.911112,0.586467,3.221445,0.075839,0.085380,184.093476,32.000000,202.149555,182.308322,185.475012,164.452870,32.000000,158.854521,72.206087,65.289923,99.053913,33.974684,52.582284,22.022113,85.818769,31.735441,44.165371,59.675706,40.150626
49.752150,60.996761,160.481882,156.366814,115.072544,96.937120,29.096373,14.205728,157.423539,3.762215,59.581100,50.681572,155.402912,162.073372,152.985670,157.752539,107.353947,156.225672,-0.000751,-1.750809,32.000000,-235.802557,157.802581,-0.320399,27.534007,0.688507,391195.282998,0.971633,20.937784,0.578086,3.219655,0.080484,0.086086,184.084975,32.000000,202.149402,182.296228,185.438457,164.468428,32.000000,158.851374,72.208447,65.290850,99.058886,33.974684,52.647440,22.022113,85.830611,31.735441,44.191124,59.658987,40.247545
49.736200,61.006844,160.427753,156.369539,115.156211,96.900690,29.100548,14.205685,157.398292,3.762353,59.599994,50.673633,155.405412,162.045522,152.986937,157.726477,107.351607,156.202213,-0.000750,-1.750812,32.000000,-235.802567,157.775731,-0.320180,27.529298,0.689248,391109.771400,0.972443,20.965959,0.568154,3.223256,0.076196,0.084249,184.088074,32.000000,202.141989,182.285926,185.475179,164.470088,32.000000,158.845581,72.210688,65.291916,99.062845,33.974684,52.612489,22.022113,85.847406,31.735441,44.215270,59.640832,40.238447
49.725518,61.017554,160.653795,156.372214,115.310966,96.872122,29.095402,14.205770,157.376986,3.762417,59.625155,50.669607,155.408742,162.019113,152.987151,157.698597,107.348581,156.175800,-0.000750,-1.750844,32.000000,-235.802370,157.753656,-0.320064,27.527819,0.689725,391013.912092,0.971936,20.985586,0.556992,3.225627,0.088202,0.089126,184.102450,32.000000,202.126962,182.279246,185.524393,164.470508,32.000000,158.853915,72.210893,65.292285,99.066193,33.974684,52.670007,22.022113,85.866424,31.735441,44.241122,59.575598,40.208073
49.714933,61.033565,160.708877,156.375375,115.424559,96.847888,29.086875,14.205850,157.356394,3.762201,59.636933,50.663844,155.410976,161.997492,152.987341,157.674991,107.347409,156.151116,-0.000751,-1.750881,32.000000,-235.802345,157.732591,-0.319885,27.527107,0.689621,390894.506708,0.971799,21.012197,0.549106,3.225573,0.089871,0.094488,184.102616,32.000000,202.117550,182.292987,185.537580,164.452816,32.000000,158.879406,72.212544,65.293016,99.069468,33.974684,52.774029,22.022113,85.881426,31.735441,44.273194,59.595061,40.237860
49.708789,61.046570,160.671720,156.378396,115.450205,96.823685,29.094743,14.205850,157.337775,3.762236,59.641931,50.659580,155.410905,161.976147,152.986690,157.653577,107.343163,156.129215,-0.000749,-1.750906,32.000000,-235.802342,157.710806,-0.319809,27.525808,0.690464,390804.737539,0.971941,21.033975,0.540616,3.230812,0.081485,0.085515,184.094370,32.000000,202.121204,182.298605,185.471929,164.443063,32.000000,158.891559,72.215037,65.294198,99.072485,33.974684,52.738061,22.022113,85.896302,31.735441,44.305836,59.630269,40.271096
49.701396,61.056158,160.744839,156.380898,115.467670,96.799374,29.085111,14.205778,157.320380,3.762518,59.639681,50.654954,155.411754,161.957567,152.986901,157.632308,107.342284,156.107912,-0.000750,-1.750906,32.000000,-235.802426,157.692120,-0.319488,27.520861,0.690685,390735.552108,0.972251,21.060956,0.531028,3.232608,0.090602,0.096725,184.082723,32.000000,202.129047,182.297661,185.427532,164.442485,32.000000,158.887713,72.217279,65.295231,99.074800,33.974684,52.741294,22.022113,85.908577,31.735441,44.333348,59.597067,40.206166
49.693242,61.061921,160.885171,156.382499,115.458467,96.775153,29.095327,14.205835,157.305749,3.763001,59.636591,50.648954,155.414426,161.941101,152.987860,157.615007,107.342512,156.087377,-0.000752,-1.749758,32.000000,-235.802371,157.676876,-0.319547,27.514435,0.690525,390665.960263,0.971910,21.080331,0.525723,3.232260,0.073365,0.080076,184.075942,32.000000,202.130383,182.281246,185.415707,164.463353,32.000000,158.868070,72.220395,65.296538,99.077807,33.974684,52.817890,22.022113,85.924557,31.735441,44.350961,59.668251,40.231037
49.688023,61.067734,160.561080,156.383732,115.550322,96.750692,29.096155,14.205999,157.289293,3.763067,59.641238,50.640951,155.414518,161.922149,152.990795,157.596354,107.339669,156.068056,-0.000751,-1.749758,32.000000,-235.802215,157.656587,-0.319139,27.507456,0.690868,390586.242182,0.972171,21.097582,0.517312,3.234212,0.090224,0.094423,184.088015,32.000000,202.112497,182.275601,185.477726,164.469182,32.000000,158.870828,72.221601,65.297031,99.079034,33.974684,52.677785,22.022113,85.938608,31.735441,44.368673,59.673532,40.217097
49.681905,61.075306,160.572666,156.385194,115.637079,96.734452,29.106250,14.206037,157.272996,3.762899,59.645117,50.633010,155.418799,161.905817,152.992022,157.578778,107.338239,156.049620,-0.000751,-1.748619,32.000000,-235.802204,157.638772,-0.318965,27.501297,0.691492,390500.516424,0.971776,21.111800,0.508129,3.237566,0.076165,0.083221,184.097106,32.000000,202.094170,182.278060,185.514449,164.467128,32.000000,158.877401,72.224973,65.297373,99.079773,33.974684,52.621182,22.022113,85.952587,31.735441,44.387983,59.597854,40.241015
49.682805,61.083724,160.593431,156.386823,115.716919,96.722180,29.084339,14.205970,157.258383,3.762937,59.652587,50.631387,155.420481,161.887722,152.992571,157.562581,107.336157,156.032104,-0.000751,-1.746877,32.000000,-235.802322,157.628780,-0.319060,27.497308,0.690380,390417.450014,0.971630,21.123026,0.502543,3.231384,0.084868,0.093413,184.097471,32.000000,202.089099,182.289332,185.505397,164.461823,32.000000,158.904506,72.228437,65.299513,99.081945,33.974684,52.668330,22.022113,85.962802,31.735441,44.410402,59.568507,40.214016
49.680928,61.092075,160.379577,156.388559,115.728604,96.709987,29.098602,14.206030,157.246071,3.762872,59.651190,50.629056,155.421695,161.876232,152.994876,157.549868,107.333902,156.017317,-0.000751,-1.745094,32.000000,-235.802172,157.615854,-0.319091,27.494352,0.690563,390367.583869,0.971280,21.136942,0.495932,3.232015,0.081806,0.091807,184.079024,32.000000,202.093527,182.292166,185.427640,164.458670,32.000000,158.909883,72.229530,65.300261,99.082409,33.974684,52.557887,22.022113,85.971247,31.735441,44.432711,59.575794,40.155469
49.679567,61.096965,160.505430,156.389758,115.701773,96.697683,29.098817,14.206073,157.235567,3.762584,59.650152,50.627476,155.422878,161.863210,152.997526,157.537878,107.331967,156.003579,-0.000752,-1.743924,32.000000,-235.802080,157.605468,-0.319088,27.492224,0.690659,390332.151333,0.971891,21.144426,0.490373,3.232374,0.082170,0.097637,184.066381,32.000000,202.092086,182.284041,185.386479,164.470421,32.000000,158.913627,72.231576,65.301301,99.083895,33.974684,52.532637,22.022113,85.981319,31.735441,44.451065,59.658269,40.260311
49.678234,61.102013,160.657584,156.390711,115.784475,96.685427,29.098785,14.206097,157.226587,3.762510,59.649407,50.623967,155.422103,161.854160,153.000690,157.527434,107.326967,155.988641,-0.000753,-1.743913,32.000000,-235.802069,157.596571,-0.319041,27.489929,0.689893,390298.119607,0.971354,21.154725,0.486177,3.228192,0.084330,0.091865,184.068896,32.000000,202.077839,182.268380,185.387290,164.484423,32.000000,158.899773,72.233293,65.303245,99.083547,33.974684,52.622836,22.022113,85.992279,31.735441,44.467592,59.648935,40.254588
49.679174,61.107389,160.501202,156.391681,115.785634,96.685272,29.056081,14.206196,157.216571,3.762836,59.651500,50.618764,155.424602,161.843870,153.001737,157.518532,107.323930,155.978488,-0.000753,-1.743325,32.000000,-235.802029,157.587074,-0.319091,27.488725,0.690360,390258.961181,0.971265,21.161026,0.482116,3.230814,0.076713,0.085584,184.089613,32.000000,202.055946,182.261062,185.446626,164.493524,32.000000,158.902118,72.234618,65.304243,99.083330,33.974684,52.588832,22.022113,85.999377,31.735441,44.484431,59.644352,40.222453
49.674341,61.113259,160.415259,156.392930,115.789500,96.677244,29.114202,14.206197,157.208863,3.762945,59.655330,50.618580,155.429078,161.834730,153.004301,157.508854,107.321239,155.966674,-0.000753,-1.741571,32.000000,-235.801969,157.580355,-0.318844,27.489123,0.690916,390225.705036,0.971184,21.167456,0.480598,3.233963,0.081335,0.078549,184.095966,32.000000,202.042753,182.271578,185.480417,164.482327,32.000000,158.921514,72.235216,65.306665,99.084707,33.974684,52.488964,22.022113,86.011673,31.735441,44.502599,59.649162,40.268381
49.672058,61.119987,160.329166,156.394691,115.739187,96.676947,29.089632,14.206170,157.201515,3.763181,59.653376,50.616589,155.429230,161.828697,153.007208,157.502205,107.314328,155.956242,-0.000754,-1.739962,32.000000,-235.802052,157.574297,-0.319003,27.491310,0.690361,390236.711149,0.972604,21.171857,0.479206,3.230754,0.083823,0.094078,184.093886,32.000000,202.037462,182.281191,185.444938,164.470557,32.000000,158.940817,72.235382,65.308226,99.084280,33.974684,52.458531,22.022113,86.025416,31.735441,44.521802,59.664878,40.240281
49.670218,61.125275,160.278921,156.396390,115.640389,96.668678,29.078382,14.206206,157.194244,3.763087,59.652557,50.616272,155.431947,161.822093,153.003843,157.495664,107.307122,155.947130,-0.000753,-1.739527,32.000000,-235.801875,157.568312,-0.319112,27.494363,0.690061,390219.739752,0.970700,21.182740,0.476741,3.229338,0.081437,0.082640,184.076536,32.000000,202.048067,182.284117,185.389082,164.474698,32.000000,158.948649,72.236735,65.310563,99.083669,33.974684,52.371077,22.022113,86.035579,31.735441,44.540299,59.571408,40.247251
49.670006,61.129694,160.380638,156.398031,115.556837,96.668785,29.111103,14.206069,157.188734,3.763308,59.648772,50.617384,155.434084,161.818354,153.000734,157.491557,107.301190,155.943548,-0.000753,-1.739553,32.000000,-235.801979,157.564217,-0.319035,27.495683,0.689727,390240.948101,0.971583,21.191837,0.479098,3.227754,0.081752,0.081635,184.067256,32.000000,202.053270,182.269099,185.352647,164.486995,32.000000,158.943342,72.237375,65.313103,99.081988,33.974684,52.392654,22.022113,86.047518,31.735441,44.556332,59.667189,40.215043
49.670278,61.133816,160.548840,156.399616,115.530588,96.660620,29.093722,14.206161,157.185223,3.763754,59.640150,50.618385,155.437052,161.817103,153.005518,157.488064,107.293672,155.943191,-0.000752,-1.739537,32.000000,-235.801946,157.563517,-0.318977,27.494236,0.689441,390228.559618,0.971929,21.199032,0.482328,3.226862,0.079542,0.083660,184.065145,32.000000,202.044223,182.259175,185.400639,164.491965,32.000000,158.938682,72.238833,65.314852,99.081625,33.974684,52.476070,22.022113,86.054717,31.735441,44.571623,59.639888,40.222820
49.673644,61.135169,160.509982,156.400521,115.429742,96.660529,29.099120,14.206266,157.187658,3.765045,59.625246,50.620513,155.441955,161.820381,153.010390,157.491668,107.287439,155.942443,-0.000753,-1.739380,32.000000,-235.801874,157.565667,-0.319145,27.489978,0.689796,390245.040148,0.970854,21.203671,0.486695,3.228923,0.080977,0.085107,184.077451,32.000000,202.024140,182.259920,185.442933,164.488682,32.000000,158.945659,72.239725,65.316361,99.081573,33.974684,52.478305,22.022113,86.060766,31.735441,44.583733,59.646113,40.245050
49.677846,61.132805,160.497076,156.400510,115.386036,96.660563,29.101758,14.206343,157.191252,3.769864,59.603138,50.621932,155.446673,161.825378,153.013457,157.498761,107.283724,155.942859,-0.000754,-1.739387,32.000000,-235.801909,157.570685,-0.319380,27.485455,0.690404,390230.887739,0.971356,21.207511,0.494059,3.232292,0.080792,0.083019,184.077008,32.000000,202.012322,182.282437,185.470655,164.475112,32.000000,158.966887,72.241399,65.318478,99.080103,33.974684,52.463003,22.022113,86.067552,31.735441,44.591024,59.672342,40.153121
49.682775,61.127680,160.286536,156.399686,115.300755,96.660644,29.097953,14.206224,157.197215,3.782439,59.586944,50.627252,155.445243,161.830646,153.015066,157.506940,107.278640,155.946430,-0.000754,-1.739394,32.000000,-235.802101,157.571899,-0.319355,27.485618,0.690319,390241.708824,0.971106,21.205373,0.499965,3.231291,0.070904,0.079444,184.062684,32.000000,202.013168,182.288766,185.409165,164.477374,32.000000,158.984007,72.243358,65.322311,99.079404,33.974684,52.321703,22.022113,86.069952,31.735441,44.591841,59.571182,40.173590
49.684459,61.120746,160.309852,156.398151,115.200814,96.660474,29.099260,14.206206,157.206109,3.810112,59.557909,50.630187,155.444272,161.838422,153.017715,157.517806,107.269728,155.951113,-0.000753,-1.738236,32.000000,-235.802108,157.575762,-0.319191,27.489891,0.690320,390242.985081,0.970922,21.198652,0.503861,3.230758,0.083419,0.087789,184.040902,32.000000,202.023350,182.284323,185.359483,164.479385,32.000000,158.990369,72.244169,65.323629,99.077331,33.974684,52.312273,22.022113,86.075080,31.735441,44.587910,59.667661,40.404698
49.693183,61.110663,160.278741,156.395669,115.171213,96.660358,29.092875,14.206213,157.216727,3.840091,59.521475,50.638248,155.444242,161.848703,153.018280,157.526390,107.260963,155.960645,-0.000754,-1.737065,32.000000,-235.802065,157.583224,-0.319262,27.497149,0.689459,390243.273473,0.970931,21.188414,0.510504,3.226199,0.082444,0.080414,184.031090,32.000000,202.022074,182.267432,185.340215,164.504035,32.000000,158.979843,72.243876,65.326964,99.075329,33.974684,52.293687,22.022113,86.076193,31.735441,44.580279,59.676935,40.429863
49.702792,61.098436,160.253651,156.392422,115.116071,96.668185,29.124365,14.206163,157.228042,3.870187,59.480335,50.644253,155.440215,161.859083,153.018796,157.540682,107.253663,155.970296,-0.000754,-1.737028,32.000000,-235.802174,157.591530,-0.319147,27.506231,0.689405,390248.684312,0.970832,21.179733,0.521460,3.226559,0.076622,0.079773,184.037768,32.000000,202.008108,182.265066,185.390325,164.508485,32.000000,158.972653,72.245032,65.328133,99.072547,33.974684,52.261992,22.022113,86.074154,31.735441,44.568891,59.562537,40.177259
49.704717,61.085227,160.663810,156.388433,114.986154,96.680346,29.081730,14.206120,157.240595,3.899804,59.445021,50.649149,155.439704,161.873391,153.019414,157.557387,107.249296,155.980928,-0.000754,-1.735877,32.000000,-235.802202,157.600979,-0.318886,27.513422,0.688962,390246.342320,0.970831,21.160604,0.534385,3.225367,0.077932,0.076379,184.045355,32.000000,201.995297,182.260657,185.427271,164.508247,32.000000,158.976374,72.246025,65.330128,99.070514,33.974684,52.418500,22.022113,86.075498,31.735441,44.553691,59.606017,40.163686
49.710245,61.072200,160.818444,156.383729,114.865002,96.684278,29.084625,14.206139,157.254580,3.929743,59.413823,50.652448,155.439304,161.887378,153.018501,157.574720,107.244562,155.991875,-0.000755,-1.735881,32.000000,-235.802188,157.614223,-0.318875,27.517590,0.688541,390270.023833,0.969623,21.138414,0.545897,3.224238,0.085170,0.085906,184.039616,32.000000,201.987479,182.277933,185.426198,164.490842,32.000000,158.995747,72.246364,65.331567,99.068982,33.974684,52.567815,22.022113,86.077823,31.735441,44.538868,59.664701,40.247912
49.712519,61.063155,160.794436,156.378857,114.761551,96.696304,29.076757,14.206114,157.268734,3.959676,59.375092,50.658317,155.434604,161.901952,153.020109,157.593370,107.239323,156.004765,-0.000756,-1.735862,32.000000,-235.802353,157.630239,-0.318823,27.517285,0.689911,390308.904361,0.971092,21.123210,0.554903,3.232365,0.079425,0.078266,184.018653,32.000000,202.002799,182.282024,185.367510,164.481773,32.000000,159.000412,72.246705,65.332941,99.065997,33.974684,52.565121,22.022113,86.080372,31.735441,44.528567,59.651070,40.327075
49.719130,61.051373,160.830420,156.373348,114.644640,96.716523,29.096313,14.205980,157.286073,3.989665,59.329084,50.665236,155.433151,161.918784,153.022082,157.611701,107.236669,156.018929,-0.000757,-1.735855,32.000000,-235.802438,157.645199,-0.318992,27.515190,0.690303,390313.751544,0.970883,21.104451,0.564414,3.235117,0.085121,0.090929,184.003827,32.000000,202.015058,182.274512,185.338383,164.481845,32.000000,159.004530,72.249232,65.335168,99.061810,33.974684,52.557722,22.022113,86.079927,31.735441,44.518125,59.594018,40.242702
49.724177,61.037436,161.132060,156.367174,114.644160,96.716386,29.094367,14.206013,157.306221,4.019638,59.287187,50.669325,155.432797,161.941828,153.023349,157.628821,107.234623,156.037369,-0.000758,-1.734105,32.000000,-235.802438,157.665454,-0.318936,27.515211,0.690263,390359.823482,0.971194,21.093048,0.575279,3.234486,0.077804,0.082090,183.994810,32.000000,202.015303,182.259311,185.349625,164.495580,32.000000,158.994606,72.250695,65.336120,99.058076,33.974684,52.725978,22.022113,86.078375,31.735441,44.502844,59.612901,40.256349
49.726847,61.021927,161.157606,156.360307,114.681779,96.716334,29.099033,14.205950,157.325862,4.049404,59.258541,50.673556,155.429424,161.962211,153.027986,157.647680,107.231721,156.054685,-0.000758,-1.732338,32.000000,-235.802455,157.682089,-0.319023,27.518449,0.690478,390427.100658,0.970573,21.074413,0.584112,3.234779,0.084932,0.087648,184.003675,32.000000,202.000050,182.254476,185.409616,164.501339,32.000000,158.994102,72.251197,65.337916,99.055259,33.974684,52.769181,22.022113,86.079313,31.735441,44.483366,59.672421,40.310421
49.735089,61.012363,161.114535,156.353523,114.736826,96.720462,29.126691,14.206073,157.343022,4.079063,59.237417,50.679688,155.425849,161.981143,153.030612,157.666925,107.223476,156.072844,-0.000757,-1.731197,32.000000,-235.802308,157.697514,-0.319271,27.526134,0.691488,390409.860063,0.970492,21.055248,0.594203,3.240517,0.087183,0.081841,184.002884,32.000000,201.989682,182.261801,185.456248,164.496907,32.000000,159.005732,72.250469,65.339715,99.050007,33.974684,52.735533,22.022113,86.078152,31.735441,44.470667,59.550008,40.373957
49.744714,61.007306,161.117234,156.347333,114.600682,96.732558,29.106330,14.206179,157.358965,4.108458,59.220721,50.681441,155.419702,162.001231,153.032038,157.688216,107.217638,156.090186,-0.000755,-1.731176,32.000000,-235.802191,157.714724,-0.319231,27.534411,0.690979,390408.348042,0.969159,21.018866,0.620826,3.239454,0.085117,0.086777,183.987558,32.000000,201.979440,182.276503,185.421103,164.475407,32.000000,159.017003,72.249928,65.340333,99.046362,33.974684,52.738519,22.022113,86.070653,31.735441,44.465251,59.552938,40.445123
49.747495,61.006262,161.041078,156.341578,114.552764,96.744547,29.099636,14.206136,157.373355,4.138235,59.214769,50.685300,155.412222,162.017871,153.031643,157.706249,107.213824,156.104767,-0.000755,-1.731156,32.000000,-235.802304,157.726738,-0.319098,27.542955,0.690979,390408.348042,0.969159,21.018866,0.620826,3.239454,0.079017,0.085870,183.963877,32.000000,201.991493,182.276027,185.350949,164.463856,32.000000,159.012824,72.248152,65.341543,99.041558,33.974684,52.692636,22.022113,86.067741,31.735441,44.467629,59.567110,40.210568
49.749829,61.008736,161.156113,156.336102,114.510385,96.756578,29.076792,14.206144,157.388467,4.168050,59.216476,50.686884,155.404824,162.033584,153.029025,157.720624,107.206104,156.119304,-0.000755,-1.731164,32.000000,-235.802284,157.740322,-0.318898,27.549568,0.690721,390455.453974,0.969739,21.003837,0.634227,3.238882,0.082009,0.086486,183.946926,32.000000,201.994910,182.263505,185.323303,164.474066,32.000000,159.000566,72.247503,65.342887,99.037621,33.974684,52.721861,22.022113,86.068705,31.735441,44.479168,59.672618,40.315409
49.754750,61.017517,161.096694,156.331423,114.524346,96.764669,29.079661,14.206189,157.402341,4.197768,59.210048,50.687258,155.397276,162.051510,153.026243,157.736127,107.199523,156.132623,-0.000755,-1.731146,32.000000,-235.802345,157.750929,-0.319174,27.551744,0.690276,390508.287194,0.970020,20.999911,0.644400,3.237170,0.085441,0.090117,183.943000,32.000000,201.987691,182.249304,185.353116,164.484115,32.000000,158.980156,72.247667,65.345523,99.035177,33.974684,52.784887,22.022113,86.066054,31.735441,44.498034,59.669500,40.448718
49.760203,61.024121,160.779523,156.326946,114.529206,96.764467,29.098573,14.206123,157.415635,4.227769,59.199446,50.690768,155.394364,162.069395,153.020775,157.752856,107.192868,156.145717,-0.000754,-1.731125,32.000000,-235.802410,157.763276,-0.319121,27.551102,0.690588,390572.920177,0.970859,20.999965,0.658460,3.239330,0.081989,0.085610,183.953626,32.000000,201.970250,182.241986,185.400094,164.485261,32.000000,158.975562,72.248306,65.346901,99.031372,33.974684,52.591098,22.022113,86.063314,31.735441,44.518721,59.547765,40.245857
49.767030,61.028065,160.782655,156.322376,114.640939,96.780668,29.077680,14.206049,157.427854,4.257642,59.180823,50.702105,155.392865,162.087495,153.017596,157.770757,107.186711,156.163402,-0.000754,-1.731100,32.000000,-235.802537,157.779169,-0.318742,27.548510,0.690320,390625.747269,0.970761,21.003648,0.670850,3.237815,0.083550,0.085413,183.947976,32.000000,201.961521,182.251363,185.426488,164.465923,32.000000,158.969192,72.247579,65.348238,99.028785,33.974684,52.529148,22.022113,86.057333,31.735441,44.535673,59.675106,40.350699
49.771641,61.028598,160.750669,156.319072,114.694964,96.796880,29.082745,14.206012,157.438862,4.277521,59.170197,50.707235,155.391211,162.100531,153.015180,157.783482,107.181574,156.173631,-0.000754,-1.731103,32.000000,-235.802607,157.790111,-0.318548,27.547537,0.689217,390718.861064,0.970752,21.001478,0.697082,3.230706,0.075357,0.079088,183.934682,32.000000,201.965179,182.252231,185.363534,164.455983,32.000000,158.971739,72.247167,65.349575,99.027653,33.974684,52.512423,22.022113,86.053589,31.735441,44.541531,59.620916,40.173517
49.779309,61.026748,160.592859,156.313513,114.789825,96.820375,29.001866,14.206186,157.456013,4.307009,59.150065,50.714399,155.386426,162.120306,153.013679,157.802308,107.175493,156.190206,-0.000755,-1.731111,32.000000,-235.802492,157.804863,-0.318444,27.550006,0.689217,390718.861064,0.970752,21.001478,0.697082,3.230706,0.085914,0.085569,183.914120,32.000000,201.966507,182.245272,185.328238,164.453019,32.000000,158.959658,72.246062,65.351064,99.026106,33.974684,52.427879,22.022113,86.046854,31.735441,44.548021,59.544539,40.244023
49.784736,61.024398,160.532061,156.307294,114.864580,96.843982,29.121121,14.206116,157.473216,4.336592,59.122765,50.722560,155.381708,162.139242,153.009724,157.822191,107.166707,156.206798,-0.000753,-1.732271,32.000000,-235.802568,157.819621,-0.318434,27.556892,0.689173,390791.579773,0.970648,20.997234,0.706678,3.229764,0.085573,0.086156,183.899080,32.000000,201.960782,182.232325,185.310311,164.459531,32.000000,158.944201,72.245823,65.352192,99.024593,33.974684,52.300610,22.022113,86.038353,31.735441,44.550964,59.591648,40.361558
49.790755,61.019712,160.873837,156.300410,114.831729,96.868359,29.098177,14.206049,157.489902,4.366377,59.094880,50.730522,155.375760,162.160448,153.006162,157.842744,107.160357,156.225026,-0.000754,-1.732267,32.000000,-235.802653,157.838526,-0.318475,27.564084,0.688586,390890.744372,0.973422,20.987444,0.719986,3.226097,0.081872,0.081384,183.891874,32.000000,201.949712,182.222256,185.329050,164.455885,32.000000,158.926122,72.244993,65.353838,99.023064,33.974684,52.473380,22.022113,86.031299,31.735441,44.553909,59.570887,40.425240
49.799006,61.014996,161.127972,156.292864,114.762970,96.880576,29.097633,14.206062,157.507095,4.395764,59.070345,50.737013,155.370458,162.181568,153.002069,157.862363,107.155804,156.241144,-0.000754,-1.733568,32.000000,-235.802552,157.854063,-0.318420,27.570360,0.688280,390996.097664,0.969550,20.979475,0.736005,3.224524,0.082237,0.083119,183.888737,32.000000,201.937283,182.218227,185.350628,164.446449,32.000000,158.923834,72.243130,65.356015,99.021289,33.974684,52.655761,22.022113,86.023918,31.735441,44.550598,59.561160,40.459576
49.796417,61.009409,161.256460,156.284032,114.622365,96.892785,29.098822,14.205986,157.523092,4.424953,59.058020,50.739032,155.365418,162.201599,152.997162,157.879888,107.149365,156.259656,-0.000754,-1.734168,32.000000,-235.802603,157.867035,-0.318291,27.574367,0.689438,391096.376470,0.970418,20.968557,0.750299,3.230998,0.077296,0.082067,183.885894,32.000000,201.931926,182.222497,185.349715,164.431095,32.000000,158.931407,72.241770,65.358237,99.019055,33.974684,52.726378,22.022113,86.020707,31.735441,44.547724,59.673473,40.426194
49.803415,61.009890,161.464468,156.275680,114.541488,96.896976,29.107832,14.205902,157.538650,4.454473,59.048652,50.745719,155.359108,162.219472,152.994246,157.896603,107.143205,156.274768,-0.000755,-1.735946,32.000000,-235.802702,157.880598,-0.318336,27.577021,0.690183,391143.256570,0.970370,20.955298,0.761878,3.235566,0.088950,0.088434,183.875064,32.000000,201.937268,182.219671,185.322026,164.426149,32.000000,158.932741,72.241177,65.360108,99.016143,33.974684,52.902102,22.022113,86.016379,31.735441,44.551861,59.572952,40.359650
49.808304,61.013383,161.173812,156.267799,114.697461,96.909009,29.101999,14.205783,157.553060,4.483958,59.033258,50.752838,155.351982,162.238875,152.991811,157.912532,107.141469,156.293022,-0.000755,-1.735410,32.000000,-235.802873,157.896348,-0.318355,27.578147,0.690670,391199.062664,0.970493,20.952391,0.776384,3.238315,0.086088,0.081339,183.865199,32.000000,201.942781,182.210638,185.300873,164.423676,32.000000,158.921167,72.240491,65.362584,99.013468,33.974684,52.819399,22.022113,86.006815,31.735441,44.564227,59.575489,40.427955
49.812115,61.014653,160.930235,156.260521,114.669250,96.921226,29.072361,14.205699,157.568509,4.513438,59.017114,50.760571,155.345116,162.258169,152.987601,157.928773,107.139032,156.311210,-0.000755,-1.735425,32.000000,-235.802880,157.911291,-0.318209,27.579335,0.691298,391223.676987,0.970087,20.945627,0.789131,3.242036,0.081327,0.086620,183.857268,32.000000,201.942547,182.195734,185.308793,164.426076,32.000000,158.907143,72.241560,65.365485,99.010984,33.974684,52.592541,22.022113,86.000520,31.735441,44.575656,59.573660,40.384155
49.811246,61.015642,161.123175,156.253195,114.706381,96.929389,29.083694,14.205566,157.584324,4.543094,59.003291,50.765186,155.336896,162.276368,152.980760,157.946919,107.131801,156.327212,-0.000756,-1.736597,32.000000,-235.803018,157.925986,-0.318257,27.582418,0.690227,391276.830615,0.970306,20.944061,0.798821,3.235882,0.078042,0.078645,183.859871,32.000000,201.935452,182.185988,185.343099,164.425427,32.000000,158.898283,72.241929,65.367242,99.008084,33.974684,52.658790,22.022113,85.995570,31.735441,44.585389,59.590694,40.299562
49.816823,61.018512,161.112256,156.245847,114.752943,96.937606,29.083139,14.205531,157.599354,4.572610,58.995673,50.766858,155.328726,162.292154,152.973707,157.964586,107.128419,156.345167,-0.000755,-1.738367,32.000000,-235.803009,157.939243,-0.318408,27.584950,0.689334,391330.047158,0.971339,20.941385,0.809181,3.230745,0.084284,0.086119,183.858931,32.000000,201.930235,182.177971,185.364721,164.419530,32.000000,158.895986,72.241412,65.368344,99.005147,33.974684,52.664091,22.022113,85.990707,31.735441,44.595821,59.549457,40.375131
49.825454,61.021653,161.372284,156.238441,114.909923,96.937837,29.092680,14.205382,157.616069,4.601620,58.985585,50.771810,155.321527,162.308803,152.969156,157.981323,107.123727,156.363143,-0.000754,-1.739802,32.000000,-235.803084,157.953110,-0.318489,27.586254,0.690043,391378.702605,0.971063,20.943274,0.823384,3.234675,0.091569,0.090768,183.854317,32.000000,201.928319,182.176966,185.350049,164.411159,32.000000,158.891203,72.240677,65.369171,99.002707,33.974684,52.745587,22.022113,85.978374,31.735441,44.608808,59.611967,40.385402
49.829963,61.026312,161.545296,156.231263,115.028544,96.945949,29.103498,14.205262,157.630459,4.630635,58.972974,50.779493,155.313240,162.324660,152.968608,157.997860,107.118980,156.377335,-0.000754,-1.739780,32.000000,-235.803274,157.969655,-0.318304,27.586776,0.689922,391417.983433,0.971052,20.940373,0.834589,3.234093,0.088381,0.089755,183.842181,32.000000,201.936129,182.169752,185.310991,164.405882,32.000000,158.886941,72.239221,65.369732,99.000155,33.974684,52.942815,22.022113,85.967765,31.735441,44.623242,59.617700,40.159210
49.832525,61.028766,161.430515,156.223784,115.046352,96.958339,29.117106,14.205191,157.644259,4.660056,58.966472,50.782890,155.303354,162.340258,152.963257,158.012931,107.115661,156.389425,-0.000755,-1.739751,32.000000,-235.803377,157.985307,-0.318222,27.587520,0.690737,391426.078926,0.970559,20.934581,0.847111,3.238752,0.078040,0.080794,183.834922,32.000000,201.933668,182.158355,185.285754,164.411051,32.000000,158.862994,72.238022,65.369661,98.996247,33.974684,52.897310,22.022113,85.960674,31.735441,44.635877,59.669274,40.327368
49.833436,61.034799,161.462544,156.216425,115.047310,96.978852,29.087655,14.205115,157.657030,4.689495,58.969110,50.787312,155.295191,162.353471,152.957277,158.026122,107.112493,156.402547,-0.000755,-1.739815,32.000000,-235.803541,157.996685,-0.318073,27.591044,0.691366,391470.680084,0.970195,20.934574,0.858039,3.241931,0.082487,0.080373,183.832857,32.000000,201.928359,182.140706,185.303680,164.419313,32.000000,158.845056,72.237852,65.369849,98.991629,33.974684,52.886843,22.022113,85.951868,31.735441,44.650834,59.608082,40.417904
49.836086,61.043879,161.524335,156.209356,115.117871,96.986975,29.107433,14.204936,157.668426,4.717627,58.977427,50.791258,155.289550,162.366374,152.949341,158.038045,107.108863,156.414230,-0.000754,-1.739901,32.000000,-235.803724,158.002994,-0.317979,27.598810,0.690983,391528.316482,0.969817,20.934378,0.866623,3.239461,0.089782,0.084023,183.834244,32.000000,201.916220,182.126909,185.317627,164.411308,32.000000,158.827028,72.236529,65.369780,98.986914,33.974684,52.938744,22.022113,85.947631,31.735441,44.672189,59.641274,40.185696
49.839586,61.059067,161.632057,156.203311,115.232749,96.995105,29.081522,14.204796,157.679004,4.741115,58.977310,50.798529,155.286408,162.379170,152.941323,158.046921,107.105690,156.426446,-0.000755,-1.739888,32.000000,-235.803793,158.013029,-0.317894,27.606982,0.691153,391624.362942,0.971001,20.939468,0.875506,3.240044,0.092155,0.092618,183.832319,32.000000,201.908669,182.123873,185.320059,164.395696,32.000000,158.826029,72.235394,65.368856,98.983193,33.974684,52.969007,22.022113,85.940538,31.735441,44.703798,59.622637,40.383054
49.847597,61.071681,161.808434,156.197718,115.306478,97.011537,29.138086,14.204854,157.692909,4.752688,58.957123,50.807590,155.281418,162.396257,152.932917,158.058432,107.101286,156.438489,-0.000755,-1.739876,32.000000,-235.803794,158.025323,-0.318029,27.611880,0.691230,391673.733993,0.970389,20.945807,0.884225,3.241112,0.082864,0.085434,183.823152,32.000000,201.906036,182.120220,185.291728,164.376736,32.000000,158.819236,72.234908,65.367962,98.979555,33.974684,53.099666,22.022113,85.926365,31.735441,44.733903,59.579128,40.419811
49.859126,61.074828,161.998986,156.191052,115.298867,97.036021,29.119770,14.204816,157.707310,4.752849,58.920941,50.814798,155.274798,162.414797,152.924627,158.071089,107.101277,156.450772,-0.000756,-1.740483,32.000000,-235.803909,158.041437,-0.318081,27.612750,0.691458,391728.854812,0.971299,20.957373,0.892717,3.243046,0.083769,0.087164,183.811193,32.000000,201.912966,182.106339,185.260365,164.366778,32.000000,158.803903,72.234087,65.367101,98.975360,33.974684,53.205085,22.022113,85.910061,31.735441,44.755462,59.592258,40.250186
49.864920,61.073251,162.211053,156.183416,115.242306,97.060397,29.077871,14.204797,157.722042,4.752937,58.888313,50.819605,155.269337,162.433481,152.918639,158.086109,107.102867,156.462185,-0.000755,-1.739431,32.000000,-235.803849,158.054848,-0.317914,27.610734,0.692009,391814.713558,0.969439,20.961700,0.902364,3.246063,0.077096,0.081106,183.801628,32.000000,201.911349,182.090579,185.252912,164.367385,32.000000,158.791432,72.233351,65.366571,98.971130,33.974684,53.367640,22.022113,85.894222,31.735441,44.762724,59.662055,40.397654
49.870249,61.065138,162.215058,156.174227,115.221232,97.082922,29.099265,14.204739,157.738901,4.752920,58.859068,50.826931,155.261830,162.453784,152.915370,158.101075,107.100545,156.477277,-0.000754,-1.738878,32.000000,-235.803975,158.070251,-0.317701,27.608562,0.692709,391909.810520,0.970055,20.952922,0.907723,3.249134,0.084784,0.085249,183.802176,32.000000,201.902416,182.078499,185.280026,164.361277,32.000000,158.785974,72.232266,65.365039,98.967321,33.974684,53.454499,22.022113,85.883217,31.735441,44.758622,59.595828,40.393032
49.877036,61.059697,162.119436,156.163969,115.128204,97.095233,29.096864,14.204716,157.755158,4.753447,58.828291,50.833906,155.256040,162.469418,152.911243,158.114972,107.097458,156.492668,-0.000752,-1.738873,32.000000,-235.803899,158.085692,-0.317751,27.607726,0.693623,391999.607808,0.971569,20.945353,0.911101,3.253009,0.084992,0.089896,183.805879,32.000000,201.892874,182.065357,185.301015,164.348640,32.000000,158.778584,72.232224,65.363666,98.962765,33.974684,53.373416,22.022113,85.866529,31.735441,44.756567,59.640507,40.425020
49.881048,61.052266,162.373962,156.153248,115.057835,97.115512,29.077878,14.204797,157.768496,4.753358,58.810532,50.838363,155.248475,162.485461,152.905746,158.128108,107.095257,156.506025,-0.000751,-1.738876,32.000000,-235.803782,158.097318,-0.317642,27.610377,0.693764,392080.964050,0.970945,20.931730,0.919993,3.252742,0.084596,0.093054,183.806712,32.000000,201.888410,182.063646,185.297994,164.333769,32.000000,158.771553,72.232385,65.362985,98.959276,33.974684,53.482034,22.022113,85.854566,31.735441,44.752395,59.590163,40.423333
49.886843,61.043850,162.456867,156.142127,115.059055,97.127763,29.092894,14.204914,157.779822,4.753049,58.807362,50.843017,155.239079,162.499138,152.900543,158.138017,107.094660,156.517719,-0.000750,-1.737120,32.000000,-235.803640,158.108817,-0.317609,27.617872,0.693422,392125.532062,0.970989,20.919271,0.929781,3.250382,0.074179,0.079658,183.800456,32.000000,201.890356,182.055384,185.250446,164.330180,32.000000,158.763229,72.231529,65.361788,98.955455,33.974684,53.623843,22.022113,85.840404,31.735441,44.743351,59.626955,40.342776
49.888394,61.043949,162.271656,156.132233,115.055474,97.131921,29.094671,14.204994,157.786841,4.752550,58.805918,50.852168,155.226931,162.509225,152.893747,158.148145,107.093692,156.527671,-0.000749,-1.737126,32.000000,-235.803554,158.117223,-0.317565,27.625300,0.694363,392199.556847,0.971721,20.907690,0.937796,3.255224,0.088178,0.087987,183.793045,32.000000,201.889160,182.044235,185.214200,164.329729,32.000000,158.739397,72.230038,65.360957,98.951829,33.974684,53.583514,22.022113,85.825533,31.735441,44.747440,59.569962,40.403010
49.894217,61.046294,162.275539,156.123784,114.937617,97.148413,29.107880,14.204941,157.795360,4.752995,58.799045,50.855060,155.217351,162.518508,152.886327,158.158910,107.088921,156.535331,-0.000749,-1.738887,32.000000,-235.803623,158.125756,-0.317341,27.630154,0.694464,392235.936718,0.971197,20.893283,0.943483,3.256507,0.085434,0.088932,183.790106,32.000000,201.882298,182.027409,185.210299,164.333446,32.000000,158.722091,72.229336,65.360086,98.948675,33.974684,53.508223,22.022113,85.814778,31.735441,44.756713,59.556459,40.344610
49.900331,61.047613,162.556076,156.115727,114.880762,97.173038,29.093345,14.205000,157.803758,4.752576,58.782663,50.861783,155.208057,162.527069,152.877906,158.170436,107.086793,156.543744,-0.000750,-1.740636,32.000000,-235.803588,158.137634,-0.317055,27.630889,0.693609,392253.891340,0.971146,20.891780,0.948783,3.252694,0.076987,0.081161,183.800448,32.000000,201.871091,182.015310,185.223711,164.331557,32.000000,158.701820,72.229076,65.358180,98.947334,33.974684,53.672935,22.022113,85.795225,31.735441,44.769470,59.591353,40.403817
49.903523,61.045785,162.567083,156.107882,114.897011,97.193514,29.089117,14.204974,157.814971,4.752834,58.756944,50.866912,155.199982,162.537268,152.868663,158.178074,107.087065,156.550382,-0.000749,-1.741231,32.000000,-235.803674,158.148329,-0.317361,27.628145,0.693543,392328.568054,0.970752,20.888105,0.956886,3.252392,0.081539,0.084541,183.801631,32.000000,201.865143,182.004330,185.233744,164.323699,32.000000,158.689391,72.228346,65.355804,98.946385,33.974684,53.756800,22.022113,85.781238,31.735441,44.775304,59.623896,40.483934
49.913444,61.037227,162.639774,156.099547,114.907305,97.213870,29.082973,14.204970,157.825891,4.752602,58.721979,50.873423,155.192109,162.546727,152.858696,158.185187,107.085995,156.559168,-0.000749,-1.740081,32.000000,-235.803621,158.159842,-0.317526,27.626692,0.694645,392429.737120,0.971355,20.883103,0.962676,3.257615,0.080826,0.084753,183.796501,32.000000,201.862790,181.998016,185.213483,164.307393,32.000000,158.680815,72.228177,65.354566,98.946637,33.974684,53.782999,22.022113,85.763549,31.735441,44.770875,59.567622,40.446444
49.919968,61.023244,162.566985,156.090087,114.841321,97.238511,29.074235,14.204957,157.836994,4.752341,58.679099,50.884007,155.183971,162.558658,152.852197,158.196466,107.086015,156.569467,-0.000749,-1.740093,32.000000,-235.803568,158.172955,-0.317524,27.628236,0.694851,392507.286087,0.971628,20.877976,0.965293,3.257627,0.076409,0.084047,183.783524,32.000000,201.868690,181.985753,185.169794,164.303530,32.000000,158.669448,72.228410,65.353662,98.946846,33.974684,53.826884,22.022113,85.743070,31.735441,44.758337,59.656420,40.415996
49.923617,61.004518,162.399082,156.079600,114.766954,97.263173,29.096568,14.204871,157.845721,4.751951,58.635497,50.889565,155.175400,162.569583,152.846983,158.209959,107.088720,156.580426,-0.000750,-1.740086,32.000000,-235.803647,158.182635,-0.317474,27.632882,0.695146,392574.122274,0.971803,20.859165,0.970186,3.258436,0.082413,0.085422,183.775052,32.000000,201.866267,181.972051,185.135286,164.299426,32.000000,158.651760,72.228486,65.351861,98.946097,33.974684,53.750075,22.022113,85.725269,31.735441,44.736476,59.574270,40.337933
49.932771,60.983015,162.375214,156.068161,114.716017,97.287749,29.092290,14.204801,157.854354,4.752038,58.596458,50.896480,155.165805,162.576552,152.843368,158.220940,107.089751,156.591787,-0.000748,-1.740085,32.000000,-235.803763,158.190113,-0.317463,27.640943,0.694897,392651.623502,0.972166,20.838441,0.974648,3.256552,0.092029,0.091701,183.773674,32.000000,201.857111,181.957293,185.152185,164.293266,32.000000,158.638202,72.227487,65.350620,98.946896,33.974684,53.724877,22.022113,85.706002,31.735441,44.706033,59.671447,40.413428
49.937990,60.964877,162.466258,156.056297,114.686636,97.308204,29.095407,14.204941,157.867845,4.752120,58.560966,50.899231,155.156660,162.584313,152.837279,158.229415,107.085804,156.602119,-0.000748,-1.740118,32.000000,-235.803641,158.198716,-0.317632,27.649181,0.694256,392720.280888,0.971540,20.815943,0.976711,3.252951,0.075162,0.079047,183.778974,32.000000,201.843047,181.948335,185.175800,164.280523,32.000000,158.631523,72.226981,65.350494,98.946713,33.974684,53.786839,22.022113,85.686538,31.735441,44.679859,59.643074,40.392519
49.938917,60.947451,162.664848,156.044589,114.689204,97.320258,29.104843,14.204995,157.876426,4.752066,58.530283,50.900601,155.145868,162.592488,152.829168,158.236303,107.085437,156.611060,-0.000747,-1.739553,32.000000,-235.803541,158.205799,-0.317904,27.654237,0.693975,392784.849303,0.971678,20.784984,0.980625,3.251877,0.083045,0.089677,183.776909,32.000000,201.837989,181.946253,185.182726,164.266148,32.000000,158.640759,72.226907,65.349689,98.946824,33.974684,53.883751,22.022113,85.669813,31.735441,44.655677,59.627043,40.397067
49.943769,60.932536,162.881153,156.033027,114.713357,97.332465,29.110852,14.204896,157.882100,4.752233,58.505255,50.904472,155.135616,162.598597,152.819771,158.243599,107.086599,156.619811,-0.000748,-1.738980,32.000000,-235.803615,158.210070,-0.318138,27.655266,0.694141,392848.708033,0.971620,20.761454,0.989067,3.253360,0.089417,0.092147,183.768131,32.000000,201.839330,181.940940,185.150382,164.250993,32.000000,158.637593,72.227577,65.349517,98.947319,33.974684,54.041879,22.022113,85.653265,31.735441,44.635036,59.553617,40.399855
