OSU 80 Ton Compressor Load Stand
49.946306,60.918940,162.779597,156.021747,114.619729,97.345993,29.108514,14.204886,157.889105,4.752865,58.487896,50.905665,155.125775,162.604575,152.814967,158.248560,107.090179,156.627482,-0.000749,-1.738994,32.000000,-235.803635,158.216583,-0.317926,27.650053,0.694771,392875.469386,0.971361,20.743070,0.993324,3.257276,0.077496,0.083083,183.755341,32.000000,201.853290,181.927464,185.089825,164.239873,32.000000,158.628622,72.227211,65.349620,98.947148,33.974684,54.066686,22.022113,85.635384,31.735441,44.617425,59.666805,40.427882
49.944193,60.906153,162.588103,156.010696,114.550298,97.350132,29.112938,14.204824,157.890697,4.753260,58.495940,50.898403,155.116144,162.606095,152.807744,158.251106,107.092023,156.633517,-0.000749,-1.739002,32.000000,-235.803722,158.215128,-0.318123,27.645225,0.695532,392900.576456,0.971140,20.723145,0.995968,3.261291,0.085438,0.088304,183.753190,32.000000,201.851590,181.904542,185.071324,164.251170,32.000000,158.602221,72.227457,65.348958,98.946043,33.974684,54.010917,22.022113,85.620214,31.735441,44.601822,59.683151,40.382321
49.942171,60.905312,162.255254,156.001079,114.563197,97.350087,29.088756,14.204834,157.889557,4.753470,58.515902,50.896741,155.107377,162.600940,152.799698,158.249436,107.090721,156.635161,-0.000749,-1.739225,32.000000,-235.803758,158.210111,-0.318251,27.646125,0.695326,392930.059709,0.971264,20.706928,0.995725,3.259092,0.092150,0.085662,183.765243,32.000000,201.846581,181.882407,185.118721,164.254399,32.000000,158.579115,72.228267,65.348619,98.946362,33.974684,53.858130,22.022113,85.607691,31.735441,44.599973,59.619825,40.419004
49.942538,60.910946,162.063016,155.993742,114.610360,97.350095,29.070759,14.204727,157.889152,4.754085,58.529995,50.899934,155.097741,162.598464,152.789345,158.249259,107.089962,156.634184,-0.000749,-1.740633,32.000000,-235.803836,158.206132,-0.318240,27.649787,0.694781,392928.571008,0.971170,20.696322,0.996507,3.255396,0.082194,0.086365,183.766692,32.000000,201.833688,181.874572,185.159656,164.239602,32.000000,158.566448,72.228709,65.347955,98.947667,33.974684,53.699141,22.022113,85.597660,31.735441,44.610651,59.634400,40.407852
49.941811,60.917899,162.019296,155.987896,114.730361,97.354166,29.087936,14.204724,157.886057,4.754794,58.538825,50.896456,155.089149,162.595964,152.777029,158.246553,107.091822,156.632835,-0.000749,-1.740630,32.000000,-235.803881,158.202625,-0.318255,27.653293,0.693571,392930.784861,0.972018,20.697569,0.998525,3.248863,0.079913,0.089981,183.761879,32.000000,201.830235,181.880829,185.140519,164.212580,32.000000,158.568865,72.228569,65.347835,98.950415,33.974684,53.667701,22.022113,85.581827,31.735441,44.632619,59.662517,40.419371
49.939233,60.921015,162.190686,155.982747,114.751886,97.358320,29.119040,14.204676,157.882586,4.755452,58.548296,50.890019,155.081492,162.590955,152.761909,158.243073,107.092184,156.629921,-0.000749,-1.741764,32.000000,-235.803844,158.194882,-0.318215,27.654949,0.692781,392939.069523,0.972627,20.702825,0.998859,3.244990,0.084068,0.087364,183.739495,32.000000,201.838408,181.877474,185.079995,164.195809,32.000000,158.563846,72.228674,65.348053,98.952702,33.974684,53.731242,22.022113,85.571505,31.735441,44.644638,59.563304,40.152534
49.944958,60.922788,162.542799,155.977306,114.770615,97.358425,29.077083,14.204614,157.878410,4.755902,58.548182,50.887342,155.074189,162.586109,152.751766,158.238524,107.090470,156.626897,-0.000749,-1.741750,32.000000,-235.803955,158.186731,-0.318148,27.653236,0.692581,392961.276310,0.972126,20.710531,0.996412,3.244161,0.089051,0.087620,183.726489,32.000000,201.845350,181.862958,185.028173,164.191998,32.000000,158.542107,72.227201,65.348926,98.954018,33.974684,53.973992,22.022113,85.555128,31.735441,44.655123,59.554679,40.428248
49.951963,60.923033,162.511681,155.972015,114.818631,97.358331,29.098093,14.204640,157.875572,4.756272,58.530982,50.892280,155.065346,162.582763,152.745263,158.234754,107.092795,156.623725,-0.000749,-1.741769,32.000000,-235.803936,158.181395,-0.318235,27.648588,0.693241,392983.019332,0.971192,20.716309,0.994783,3.247761,0.081086,0.079352,183.719684,32.000000,201.840508,181.838211,185.026771,164.199394,32.000000,158.518945,72.226054,65.349205,98.957219,33.974684,54.043849,22.022113,85.533022,31.735441,44.663515,59.552820,40.323113
49.955227,60.918655,162.578206,155.966289,114.852570,97.370513,29.084164,14.204663,157.874259,4.756889,58.501385,50.896997,155.059043,162.578820,152.738862,158.230921,107.091498,156.619890,-0.000749,-1.741761,32.000000,-235.804003,158.177754,-0.318516,27.644240,0.694493,392985.302313,0.972477,20.712167,0.995181,3.254439,0.084493,0.087343,183.729648,32.000000,201.824738,181.830178,185.078418,164.190147,32.000000,158.496345,72.226280,65.351051,98.960273,33.974684,54.060504,22.022113,85.513655,31.735441,44.669255,59.585639,40.415483
49.954556,60.906559,162.462266,155.959539,114.811345,97.382513,29.106569,14.204633,157.871172,4.757251,58.473468,50.899206,155.053293,162.578939,152.731269,158.226918,107.094873,156.619082,-0.000751,-1.741771,32.000000,-235.804051,158.173025,-0.318505,27.643116,0.694399,392976.328808,0.971625,20.705178,0.991475,3.253359,0.076649,0.084334,183.732156,32.000000,201.814565,181.829776,185.101523,164.164755,32.000000,158.508495,72.226259,65.353375,98.963622,33.974684,54.070236,22.022113,85.497324,31.735441,44.654852,59.598355,40.367794
49.953010,60.891067,162.071026,155.951230,114.763374,97.393568,29.114533,14.204734,157.867375,4.757714,58.463095,50.894626,155.042849,162.574878,152.722101,158.221520,107.094667,156.615340,-0.000750,-1.741798,32.000000,-235.804020,158.166784,-0.318727,27.646671,0.694787,393019.869220,0.972131,20.697428,0.991104,3.254478,0.093752,0.092121,183.726889,32.000000,201.810048,181.838288,185.067152,164.136808,32.000000,158.501280,72.227023,65.354608,98.967203,33.974684,53.844280,22.022113,85.484603,31.735441,44.636426,59.582738,40.212915
49.950431,60.880280,162.060628,155.942731,114.713578,97.396361,29.096745,14.204736,157.863367,4.758702,58.449581,50.893438,155.036359,162.567900,152.714505,158.216629,107.097605,156.610944,-0.000750,-1.741821,32.000000,-235.803991,158.160450,-0.319153,27.651980,0.694459,393047.217639,0.971485,20.686026,0.987378,3.252201,0.076782,0.083414,183.704656,32.000000,201.828982,181.831352,185.017982,164.128786,32.000000,158.503106,72.227590,65.357525,98.970377,33.974684,53.802113,22.022113,85.472188,31.735441,44.620010,59.629079,40.328836
49.948699,60.871101,162.062039,155.934109,114.728976,97.396180,29.122454,14.204829,157.858882,4.758497,58.423299,50.896406,155.026739,162.560004,152.707368,158.211229,107.098229,156.604829,-0.000751,-1.741875,32.000000,-235.803767,158.152755,-0.318877,27.653549,0.693006,393073.328287,0.971323,20.672130,0.985956,3.244470,0.078650,0.086784,183.687355,32.000000,201.830719,181.816947,184.972793,164.122713,32.000000,158.471853,72.227364,65.361611,98.973831,33.974684,53.870737,22.022113,85.462339,31.735441,44.611691,59.628312,40.422086
49.944499,60.860431,161.786164,155.925431,114.628877,97.396094,29.103876,14.204916,157.853407,4.758615,58.391086,50.891561,155.016393,162.553434,152.702683,158.203823,107.099056,156.599544,-0.000751,-1.741891,32.000000,-235.803673,158.146647,-0.318658,27.649862,0.692873,393067.149183,0.971972,20.664007,0.981105,3.244429,0.074246,0.087899,183.689020,32.000000,201.824232,181.795758,185.005305,164.127847,32.000000,158.449729,72.228412,65.364590,98.978518,33.974684,53.740667,22.022113,85.447888,31.735441,44.599424,59.665487,40.261264
49.942115,60.845013,161.595268,155.915973,114.630189,97.404169,29.090166,14.204995,157.843493,4.758066,58.379213,50.884530,155.007261,162.541829,152.697463,158.193819,107.099907,156.589553,-0.000751,-1.741886,32.000000,-235.803597,158.137210,-0.318451,27.641023,0.692847,393055.305140,0.971126,20.656617,0.977821,3.244570,0.084070,0.085070,183.700394,32.000000,201.804066,181.788266,185.049940,164.113223,32.000000,158.432605,72.229629,65.368028,98.981841,33.974684,53.601237,22.022113,85.436154,31.735441,44.581576,59.589652,40.449965
49.929665,60.835311,161.452686,155.906655,114.668277,97.403862,29.072182,14.205075,157.831196,4.757707,58.401317,50.872827,155.000134,162.525729,152.687868,158.179295,107.103820,156.578587,-0.000751,-1.741904,32.000000,-235.803514,158.122836,-0.318419,27.631291,0.691964,393042.230479,0.971807,20.650286,0.974695,3.239319,0.076359,0.083110,183.706920,32.000000,201.798655,181.795620,185.061784,164.096575,32.000000,158.435782,72.228942,65.371875,98.985458,33.974684,53.518252,22.022113,85.434082,31.735441,44.565836,59.643998,40.434925
49.921144,60.835289,161.204878,155.898505,114.857721,97.387525,29.077518,14.205170,157.813505,4.757418,58.450864,50.864232,154.991517,162.503173,152.678321,158.161104,107.104009,156.563942,-0.000750,-1.742472,32.000000,-235.803310,158.106880,-0.318640,27.627365,0.691543,393055.572955,0.972357,20.637330,0.969497,3.235651,0.087451,0.088486,183.696532,32.000000,201.798197,181.803844,184.999182,164.081512,32.000000,158.429264,72.229673,65.375408,98.989682,33.974684,53.392312,22.022113,85.433792,31.735441,44.559958,59.626994,40.367280
49.914459,60.848909,161.009872,155.892552,115.028864,97.363204,29.112415,14.205181,157.794718,4.757411,58.492950,50.859378,154.980880,162.483291,152.670311,158.142499,107.105059,156.549090,-0.000750,-1.744129,32.000000,-235.803379,158.088505,-0.318955,27.627030,0.691415,393042.818394,0.973197,20.640489,0.960812,3.233602,0.079678,0.085202,183.682501,32.000000,201.807523,181.792564,184.934296,164.072602,32.000000,158.408320,72.229458,65.377945,98.993984,33.974684,53.260423,22.022113,85.428715,31.735441,44.589631,59.609410,40.169042
49.904062,60.867526,161.015425,155.890121,115.055362,97.339780,29.114557,14.205175,157.772563,4.757376,58.528427,50.849201,154.977079,162.456956,152.662484,158.120328,107.108059,156.530625,-0.000750,-1.745296,32.000000,-235.803315,158.067432,-0.319251,27.626852,0.690598,392981.916944,0.973038,20.649271,0.954249,3.229190,0.078486,0.085735,183.676986,32.000000,201.809362,181.766392,184.913057,164.085391,32.000000,158.373968,72.230995,65.382061,98.997667,33.974684,53.242088,22.022113,85.427894,31.735441,44.625193,59.544205,40.229863
49.894509,60.885455,160.933695,155.888640,115.191524,97.324323,29.129364,14.205135,157.751815,4.757259,58.569299,50.842862,154.972646,162.431322,152.654412,158.097054,107.110101,156.509530,-0.000750,-1.745321,32.000000,-235.803362,158.044485,-0.319167,27.626026,0.689839,392903.377602,0.971807,20.669799,0.946738,3.225716,0.089251,0.086141,183.683494,32.000000,201.796065,181.755025,184.951259,164.087937,32.000000,158.356042,72.231391,65.384838,99.001673,33.974684,53.190902,22.022113,85.427579,31.735441,44.663181,59.656115,40.204918
49.881977,60.902926,160.788030,155.887930,115.351674,97.312114,29.106920,14.205025,157.729056,4.757702,58.601069,50.834045,154.971455,162.407854,152.646794,158.073432,107.112583,156.488529,-0.000751,-1.745327,32.000000,-235.803459,158.019208,-0.319237,27.620303,0.689872,392833.764943,0.971772,20.699160,0.935700,3.226499,0.081334,0.082075,183.693681,32.000000,201.777847,181.749743,184.977503,164.075839,32.000000,158.352541,72.230790,65.386789,99.005896,33.974684,53.110525,22.022113,85.431107,31.735441,44.700106,59.648542,40.218344
49.876497,60.920167,160.717420,155.887812,115.440988,97.300021,29.112952,14.204946,157.706697,4.758119,58.621560,50.829440,154.968027,162.386530,152.635494,158.050969,107.115894,156.468485,-0.000751,-1.746513,32.000000,-235.803417,157.996333,-0.319342,27.610882,0.689650,392796.261313,0.971374,20.726964,0.924477,3.225479,0.083454,0.085557,183.687967,32.000000,201.771884,181.757377,184.963150,164.055036,32.000000,158.359773,72.230634,65.388597,99.010956,33.974684,53.038936,22.022113,85.431612,31.735441,44.736555,59.637832,40.173810
49.870342,60.932922,160.611775,155.887502,115.459917,97.291793,29.098532,14.204956,157.688333,4.758879,58.629601,50.824211,154.967033,162.367966,152.627177,158.031004,107.115453,156.449962,-0.000751,-1.747688,32.000000,-235.803411,157.974315,-0.319170,27.603129,0.689375,392772.585324,0.972314,20.757390,0.912854,3.223369,0.078109,0.089035,183.670956,32.000000,201.777150,181.754701,184.902323,164.036087,32.000000,158.367630,72.231068,65.390563,99.015503,33.974684,52.978210,22.022113,85.431965,31.735441,44.767930,59.632157,40.202350
49.866395,60.939938,160.433371,155.886359,115.542810,97.291612,29.060029,14.204906,157.670723,4.759435,58.630147,50.821232,154.965318,162.349349,152.619210,158.011739,107.119686,156.429019,-0.000751,-1.747687,32.000000,-235.803497,157.954381,-0.319197,27.598017,0.689380,392742.236113,0.972153,20.780297,0.900817,3.222308,0.078285,0.080384,183.657001,32.000000,201.781912,181.741095,184.851450,164.031708,32.000000,158.352396,72.231443,65.392066,99.020373,33.974684,52.888248,22.022113,85.425212,31.735441,44.791818,59.625607,40.405578
49.853100,60.943624,160.213156,155.884428,115.570974,97.275204,29.092941,14.205001,157.651350,4.760204,58.630685,50.814731,154.961703,162.329772,152.613227,157.989919,107.122671,156.410673,-0.000751,-1.747702,32.000000,-235.803476,157.932775,-0.319129,27.597895,0.689227,392729.947867,0.972717,20.799416,0.893194,3.220587,0.082162,0.090371,183.648231,32.000000,201.773040,181.718035,184.865717,164.035900,32.000000,158.341741,72.231827,65.393459,99.022680,33.974684,52.725295,22.022113,85.431518,31.735441,44.805787,59.632443,40.257889
49.847595,60.946385,160.104827,155.881753,115.607106,97.250702,29.124423,14.204883,157.632685,4.760565,58.640895,50.808003,154.960100,162.310082,152.607175,157.971190,107.126417,156.390948,-0.000752,-1.747692,32.000000,-235.803621,157.912041,-0.318851,27.601006,0.688767,392732.367067,0.974107,20.810515,0.879840,3.217264,0.079428,0.092181,183.663984,32.000000,201.753584,181.706530,184.912860,164.027050,32.000000,158.342131,72.233163,65.395616,99.026147,33.974684,52.635374,22.022113,85.433704,31.735441,44.817375,59.568015,40.258403
49.840153,60.953476,159.864926,155.878869,115.649414,97.234383,29.078551,14.204907,157.614509,4.761354,58.651676,50.802872,154.959287,162.291580,152.601867,157.956473,107.129307,156.373515,-0.000753,-1.747963,32.000000,-235.803571,157.893643,-0.318894,27.602433,0.688021,392674.166336,0.973135,20.827949,0.868867,3.213705,0.079062,0.085833,183.670205,32.000000,201.738318,181.705394,184.939921,164.019505,32.000000,158.358157,72.233249,65.396850,99.027214,33.974684,52.492492,22.022113,85.433300,31.735441,44.834001,59.555771,40.388043
49.835414,60.960456,159.888694,155.876203,115.668993,97.210096,29.084464,14.204894,157.597420,4.762406,58.665950,50.791163,154.956795,162.274779,152.594736,157.942573,107.134356,156.356986,-0.000753,-1.747064,32.000000,-235.803574,157.876438,-0.318780,27.600014,0.687458,392574.788984,0.971963,20.836406,0.856531,3.211887,0.080147,0.085389,183.672207,32.000000,201.732019,181.713343,184.900838,164.001217,32.000000,158.363355,72.233651,65.397351,99.028141,33.974684,52.420561,22.022113,85.436809,31.735441,44.853084,59.604482,40.227149
49.830437,60.968159,160.093683,155.873791,115.675337,97.185601,29.086627,14.204928,157.582078,4.763301,58.683748,50.782910,154.950700,162.258866,152.593045,157.925126,107.134914,156.340688,-0.000754,-1.747069,32.000000,-235.803656,157.860248,-0.318536,27.592433,0.686527,392517.291952,0.973511,20.851195,0.846049,3.207553,0.093616,0.079505,183.660206,32.000000,201.746931,181.704684,184.846381,164.003942,32.000000,158.366319,72.233576,65.399445,99.029900,33.974684,52.535045,22.022113,85.436235,31.735441,44.872027,59.628725,40.226342
49.819317,60.977418,160.139784,155.871670,115.729994,97.161359,29.116634,14.204957,157.565714,4.763729,58.707168,50.773283,154.946784,162.242833,152.591208,157.908707,107.133877,156.325599,-0.000754,-1.747073,32.000000,-235.803629,157.844926,-0.318578,27.582664,0.686584,392422.188661,0.973190,20.863079,0.833800,3.208335,0.088434,0.089562,183.650792,32.000000,201.749610,181.684285,184.804334,164.013335,32.000000,158.341159,72.235270,65.401796,99.029227,33.974684,52.556114,22.022113,85.440980,31.735441,44.895079,59.661435,40.233752
49.808766,60.990395,160.289146,155.870077,115.685632,97.136859,29.120247,14.204956,157.549593,4.763517,58.732362,50.768186,154.943986,162.225896,152.591044,157.894376,107.139047,156.307797,-0.000754,-1.747063,32.000000,-235.803625,157.831091,-0.318516,27.576738,0.687448,392334.967378,0.972999,20.875932,0.826143,3.212769,0.079075,0.090858,183.651440,32.000000,201.741512,181.661236,184.834228,164.025817,32.000000,158.330647,72.235377,65.401874,99.029994,33.974684,52.621063,22.022113,85.453468,31.735441,44.922508,59.612163,40.339254
49.808403,61.005246,160.355942,155.869210,115.619448,97.112596,29.087216,14.204860,157.536263,4.763715,58.747987,50.763073,154.945580,162.212502,152.586128,157.879505,107.139946,156.289324,-0.000754,-1.745886,32.000000,-235.803693,157.818554,-0.318316,27.575814,0.687863,392257.632229,0.972015,20.896698,0.820606,3.214411,0.086319,0.083445,183.664221,32.000000,201.719230,181.651449,184.877781,164.015752,32.000000,158.320299,72.235474,65.402444,99.030148,33.974684,52.649946,22.022113,85.452478,31.735441,44.953808,59.615891,40.386943
49.803263,61.017954,160.225996,155.868741,115.575462,97.088183,29.098127,14.204784,157.528564,4.764128,58.744058,50.758020,154.945009,162.201373,152.581636,157.868529,107.140427,156.277195,-0.000754,-1.747048,32.000000,-235.803779,157.811220,-0.318610,27.578170,0.688561,392172.421370,0.971909,20.920593,0.807680,3.218091,0.075962,0.086338,183.672500,32.000000,201.702657,181.658477,184.899835,164.003353,32.000000,158.341744,72.234506,65.402282,99.029261,33.974684,52.619323,22.022113,85.454785,31.735441,44.988471,59.613953,40.197875
49.803012,61.024500,160.113588,155.868338,115.597406,97.071811,29.130650,14.204760,157.519094,4.764063,58.733600,50.753168,154.939666,162.191790,152.576449,157.858146,107.142977,156.266504,-0.000753,-1.747049,32.000000,-235.803773,157.804622,-0.318919,27.579995,0.688697,392091.303073,0.972815,20.935821,0.798731,3.219456,0.081786,0.084594,183.659509,32.000000,201.698736,181.659579,184.844126,163.992622,32.000000,158.347228,72.234315,65.402060,99.028825,33.974684,52.496661,22.022113,85.454091,31.735441,45.007169,59.622195,40.411154
49.799098,61.022101,160.040231,155.866636,115.670923,97.063644,29.126008,14.204827,157.512166,4.764191,58.710889,50.751655,154.938289,162.185544,152.573052,157.851693,107.145441,156.259017,-0.000754,-1.745292,32.000000,-235.803773,157.800133,-0.318819,27.578209,0.688074,392010.783940,0.972349,20.953849,0.792965,3.217179,0.074548,0.082217,183.639813,32.000000,201.709081,181.646020,184.796713,163.993286,32.000000,158.342470,72.234195,65.403487,99.028149,33.974684,52.426303,22.022113,85.455960,31.735441,45.015546,59.658200,40.406092
49.797332,61.016272,160.090746,155.863962,115.727051,97.063681,29.079807,14.204622,157.506404,4.764335,58.686440,50.748218,154.935519,162.182787,152.570934,157.845455,107.145148,156.255177,-0.000754,-1.743551,32.000000,-235.803872,157.794557,-0.318391,27.573199,0.687513,391948.219134,0.971122,20.960655,0.785757,3.214938,0.078676,0.076222,183.626617,32.000000,201.697469,181.628996,184.787454,163.998256,32.000000,158.330588,72.233729,65.403538,99.026546,33.974684,52.422322,22.022113,85.455792,31.735441,45.015754,59.657797,40.366547
49.795207,61.008973,160.466192,155.860527,115.854152,97.059539,29.081489,14.204741,157.503418,4.764321,58.664899,50.746308,154.933075,162.178346,152.571092,157.841010,107.147626,156.248453,-0.000755,-1.741786,32.000000,-235.803857,157.791335,-0.317942,27.569376,0.687278,391910.690714,0.971272,20.962307,0.780030,3.213717,0.088208,0.086704,183.634876,32.000000,201.677613,181.610598,184.830946,164.002789,32.000000,158.319054,72.233996,65.403657,99.023605,33.974684,52.591453,22.022113,85.457595,31.735441,45.009961,59.655849,40.383421
49.800320,61.002162,160.592969,155.856544,115.916018,97.047367,29.099227,14.204793,157.503924,4.765171,58.640259,50.748325,154.931045,162.175428,152.568055,157.837279,107.147620,156.246416,-0.000755,-1.741185,32.000000,-235.803849,157.790891,-0.317784,27.568105,0.687608,391904.696903,0.972839,20.958307,0.778650,3.214846,0.078917,0.085643,183.640160,32.000000,201.655340,181.604517,184.885282,163.994746,32.000000,158.320757,72.234249,65.403470,99.020633,33.974684,52.704801,22.022113,85.453217,31.735441,45.005390,59.604650,40.344610
49.801695,60.994140,160.464771,155.852134,115.758034,97.047270,29.069213,14.204766,157.504278,4.765609,58.609221,50.752825,154.926047,162.176636,152.569186,157.838272,107.149089,156.245321,-0.000756,-1.741206,32.000000,-235.803951,157.794861,-0.317483,27.571798,0.689075,391876.062253,0.972768,20.953208,0.773240,3.222523,0.085242,0.087212,183.639588,32.000000,201.644328,181.612983,184.860038,163.974264,32.000000,158.338287,72.233844,65.401852,99.016879,33.974684,52.655458,22.022113,85.447994,31.735441,44.999365,59.585442,40.244096
49.799054,60.983491,160.317491,155.847126,115.674595,97.047299,29.083944,14.204809,157.508382,4.765783,58.579651,50.761387,154.920904,162.177810,152.567011,157.840570,107.151399,156.248841,-0.000756,-1.741243,32.000000,-235.803944,157.803208,-0.317228,27.576503,0.689408,391814.917075,0.971926,20.941104,0.772359,3.224738,0.096661,0.082022,183.623428,32.000000,201.646319,181.609928,184.794497,163.966159,32.000000,158.355203,72.235092,65.400244,99.013303,33.974684,52.556564,22.022113,85.446671,31.735441,44.990300,59.654010,40.372709
49.797459,60.970612,160.274372,155.841458,115.780467,97.047199,29.078886,14.204866,157.512048,4.765903,58.551987,50.762106,154.917690,162.183728,152.566355,157.845911,107.150580,156.254724,-0.000757,-1.739489,32.000000,-235.803835,157.807987,-0.317170,27.580047,0.688804,391800.739847,0.972878,20.931659,0.770413,3.222075,0.082604,0.083847,183.610313,32.000000,201.647425,181.595486,184.740834,163.964663,32.000000,158.349838,72.236114,65.399772,99.007967,33.974684,52.485478,22.022113,85.448179,31.735441,44.976593,59.627594,40.385989
49.797748,60.955904,160.222569,155.835069,115.802063,97.047037,29.109026,14.204841,157.517303,4.765948,58.531654,50.763084,154.915285,162.191385,152.566434,157.852836,107.153511,156.262201,-0.000757,-1.737732,32.000000,-235.803905,157.811846,-0.317069,27.581907,0.688158,391785.079745,0.972415,20.923744,0.769639,3.219288,0.079949,0.083147,183.609482,32.000000,201.638599,181.573489,184.743027,163.973434,32.000000,158.340234,72.236581,65.398341,99.003015,33.974684,52.456777,22.022113,85.446987,31.735441,44.958025,59.567356,40.263979
49.799183,60.946348,160.383110,155.828798,115.746166,97.047105,29.095660,14.204973,157.524131,4.766313,58.517536,50.763509,154.911239,162.200314,152.565198,157.857249,107.152713,156.267181,-0.000756,-1.737743,32.000000,-235.803834,157.818344,-0.316833,27.581130,0.687907,391770.949502,0.972585,20.912516,0.773020,3.218525,0.087729,0.083835,183.622048,32.000000,201.617267,181.562890,184.789238,163.977138,32.000000,158.331503,72.236490,65.396639,98.997185,33.974684,52.471875,22.022113,85.445497,31.735441,44.945323,59.619185,40.404844
49.802303,60.939211,160.491526,155.822879,115.732868,97.047294,29.085590,14.205010,157.533109,4.766796,58.494853,50.767804,154.911070,162.208232,152.560184,157.865681,107.152983,156.270319,-0.000757,-1.737731,32.000000,-235.803737,157.829123,-0.316542,27.578761,0.687636,391746.054165,0.971532,20.897509,0.773348,3.217466,0.094758,0.095514,183.620734,32.000000,201.603803,181.560430,184.823227,163.969015,32.000000,158.347437,72.236198,65.395138,98.990399,33.974684,52.568717,22.022113,85.439372,31.735441,44.937633,59.621211,40.369848
49.811214,60.930192,160.328982,155.817141,115.762422,97.041298,29.084063,14.204918,157.544496,4.766751,58.459127,50.775173,154.907317,162.223368,152.557182,157.877471,107.155474,156.278112,-0.000756,-1.737155,32.000000,-235.803833,157.839949,-0.316463,27.578921,0.688208,391734.740290,0.971924,20.886467,0.776316,3.220597,0.086331,0.082652,183.610163,32.000000,201.591173,181.566700,184.771158,163.945020,32.000000,158.353178,72.236319,65.393921,98.985277,33.974684,52.484120,22.022113,85.429748,31.735441,44.934093,59.614642,40.401029
49.816312,60.914989,160.277843,155.811415,115.767468,97.041293,29.095324,14.204877,157.559757,4.766469,58.423974,50.778226,154.903819,162.242453,152.554820,157.894220,107.159197,156.292446,-0.000756,-1.735388,32.000000,-235.804023,157.851086,-0.316744,27.581849,0.688611,391724.431184,0.972177,20.876101,0.777414,3.222572,0.088537,0.085136,183.594474,32.000000,201.597854,181.557093,184.710818,163.944116,32.000000,158.348972,72.236431,65.391247,98.980451,33.974684,52.427911,22.022113,85.419881,31.735441,44.914375,59.611908,40.413942
49.824082,60.895434,160.682391,155.804523,115.816242,97.049350,29.077774,14.204809,157.572188,4.766628,58.397287,50.782072,154.900294,162.259332,152.550857,157.908728,107.162605,156.305528,-0.000755,-1.733634,32.000000,-235.804077,157.867163,-0.317132,27.586693,0.687822,391678.038554,0.971954,20.857858,0.778318,3.218733,0.087143,0.079110,183.582874,32.000000,201.596589,181.544347,184.677965,163.956108,32.000000,158.332909,72.236757,65.389110,98.975073,33.974684,52.584994,22.022113,85.411031,31.735441,44.889502,59.626522,40.221132
49.831593,60.879148,160.792431,155.797480,115.828338,97.057675,29.100161,14.204767,157.588745,4.766569,58.367881,50.788398,154.897739,162.278535,152.549284,157.927566,107.162327,156.321501,-0.000755,-1.733079,32.000000,-235.804173,157.885210,-0.317509,27.591416,0.687459,391649.225094,0.971430,20.837378,0.780841,3.217377,0.090301,0.087248,183.577318,32.000000,201.586977,181.525357,184.722251,163.966202,32.000000,158.324420,72.236593,65.388160,98.970454,33.974684,52.712539,22.022113,85.397076,31.735441,44.864812,59.648306,40.418271
49.840446,60.864448,160.726099,155.790365,115.729873,97.069892,29.083651,14.204640,157.604897,4.767217,58.339274,50.797912,154.891925,162.297927,152.546286,157.946053,107.160359,156.337952,-0.000756,-1.731907,32.000000,-235.804221,157.904987,-0.317372,27.594925,0.688746,391645.681739,0.971880,20.809782,0.783134,3.224995,0.091148,0.087155,183.586219,32.000000,201.561444,181.518416,184.765127,163.961839,32.000000,158.312440,72.235621,65.385128,98.964568,33.974684,52.667688,22.022113,85.384195,31.735441,44.845686,59.630663,40.387310
49.850181,60.849649,160.765621,155.783255,115.531942,97.073915,29.114014,14.204690,157.623709,4.768324,58.309326,50.810939,154.887616,162.319190,152.541953,157.968732,107.162295,156.354849,-0.000756,-1.730732,32.000000,-235.804204,157.924075,-0.317002,27.595260,0.688964,391654.442063,0.971013,20.785724,0.790371,3.226717,0.083112,0.083587,183.581228,32.000000,201.550220,181.525606,184.785823,163.941168,32.000000,158.337251,72.234439,65.382981,98.958335,33.974684,52.668418,22.022113,85.368678,31.735441,44.826196,59.615074,40.412328
49.852429,60.833581,160.646427,155.775701,115.355758,97.094226,29.098254,14.204693,157.643424,4.768861,58.288424,50.816696,154.883629,162.339651,152.537361,157.988796,107.161514,156.375637,-0.000756,-1.729545,32.000000,-235.804112,157.944323,-0.316742,27.595207,0.688566,391683.464517,0.971459,20.761865,0.799506,3.224813,0.088462,0.088744,183.563672,32.000000,201.548317,181.530419,184.727933,163.925203,32.000000,158.345442,72.235407,65.381945,98.953634,33.974684,52.648049,22.022113,85.359654,31.735441,44.805128,59.565881,40.325387
49.859864,60.818435,160.356640,155.767823,115.308385,97.106411,29.140235,14.204646,157.665485,4.769728,58.260967,50.825046,154.877555,162.363549,152.533559,158.011128,107.158613,156.393447,-0.000756,-1.729536,32.000000,-235.804143,157.968724,-0.316746,27.599153,0.688566,391671.062234,0.970240,20.736995,0.804930,3.224976,0.087950,0.090128,183.541461,32.000000,201.550778,181.522989,184.663853,163.917784,32.000000,158.346021,72.234672,65.382627,98.947543,33.974684,52.483050,22.022113,85.345099,31.735441,44.784013,59.637134,40.396480
49.870526,60.802943,160.357705,155.759858,115.351124,97.126636,29.105447,14.204583,157.686478,4.770833,58.225542,50.833427,154.871451,162.390019,152.527525,158.035743,107.156408,156.415843,-0.000757,-1.729568,32.000000,-235.804253,157.994463,-0.316953,27.605342,0.688214,391733.371322,0.970880,20.718601,0.814765,3.222439,0.080637,0.081904,183.530264,32.000000,201.541721,181.507475,184.654571,163.920527,32.000000,158.318142,72.233892,65.381753,98.941119,33.974684,52.403007,22.022113,85.327721,31.735441,44.764392,59.633062,40.364492
49.881591,60.785835,160.309577,155.752044,115.306124,97.138929,29.092770,14.204716,157.709726,4.771389,58.193799,50.839099,154.864489,162.413699,152.525051,158.060182,107.152130,156.437154,-0.000756,-1.729560,32.000000,-235.804178,158.019520,-0.316830,27.611380,0.686995,391764.035150,0.969405,20.695766,0.825422,3.216147,0.084133,0.080052,183.532661,32.000000,201.526283,181.486618,184.706630,163.928564,32.000000,158.309150,72.232922,65.381276,98.934466,33.974684,52.379902,22.022113,85.308296,31.735441,44.740448,59.606076,40.425901
49.887689,60.768768,160.034208,155.744196,115.251654,97.151182,29.069369,14.204679,157.733835,4.771670,58.173155,50.843896,154.862329,162.438307,152.521531,158.087762,107.147568,156.461708,-0.000757,-1.729528,32.000000,-235.804327,158.046174,-0.316568,27.615944,0.686809,391823.124044,0.970498,20.669247,0.837382,3.215481,0.083110,0.083437,183.533876,32.000000,201.504757,181.482800,184.758169,163.910761,32.000000,158.307220,72.233314,65.381584,98.927361,33.974684,52.255262,22.022113,85.289437,31.735441,44.716428,59.626965,40.324947
49.893809,60.755098,160.041977,155.736874,115.228442,97.163557,29.099306,14.204582,157.755161,4.771845,58.167540,50.848139,154.855012,162.460715,152.519282,158.111018,107.147774,156.485196,-0.000756,-1.729526,32.000000,-235.804502,158.072190,-0.316824,27.619469,0.686386,391852.077104,0.970764,20.640698,0.850939,3.213802,0.084879,0.080529,183.527011,32.000000,201.500596,181.487533,184.740513,163.893891,32.000000,158.312956,72.232763,65.383244,98.920270,33.974684,52.130519,22.022113,85.276041,31.735441,44.695260,59.632551,40.407412
49.899176,60.744945,160.236392,155.730099,115.238231,97.163646,29.082261,14.204717,157.778458,4.772238,58.160818,50.855018,154.844869,162.482403,152.517335,158.137921,107.146948,156.507568,-0.000757,-1.729515,32.000000,-235.804408,158.096809,-0.316914,27.623407,0.685216,391884.955469,0.971493,20.617326,0.866192,3.207890,0.085372,0.089010,183.504450,32.000000,201.508857,181.484346,184.665823,163.882359,32.000000,158.309847,72.232003,65.384351,98.912654,33.974684,52.225913,22.022113,85.259482,31.735441,44.679895,59.599398,40.583127
49.912955,60.738432,160.272348,155.723895,115.212527,97.163756,29.099890,14.204662,157.802344,4.772516,58.137176,50.866896,154.838621,162.511560,152.516912,158.165947,107.144378,156.531656,-0.000757,-1.728353,32.000000,-235.804341,158.126533,-0.316801,27.627964,0.685136,391913.535337,0.970452,20.597330,0.876212,3.207652,0.087525,0.083270,183.486583,32.000000,201.515047,181.470642,184.620851,163.878295,32.000000,158.285975,72.232374,65.386214,98.906745,33.974684,52.286370,22.022113,85.238855,31.735441,44.673939,59.628646,40.389144
49.923509,60.726197,160.052749,155.717825,115.110008,97.188271,29.140026,14.204602,157.829042,4.773436,58.111254,50.873662,154.831135,162.540448,152.513860,158.195221,107.141027,156.559128,-0.000757,-1.726612,32.000000,-235.804473,158.155106,-0.316763,27.631101,0.685663,391899.584668,0.970881,20.581630,0.886776,3.211203,0.076058,0.079513,183.477660,32.000000,201.504454,181.450065,184.622272,163.889812,32.000000,158.252240,72.231766,65.388918,98.899775,33.974684,52.145123,22.022113,85.209941,31.735441,44.661306,59.611259,40.392812
49.928929,60.712523,160.216409,155.711218,114.997353,97.204530,29.094188,14.204710,157.854199,4.773739,58.098355,50.881187,154.825870,162.569362,152.511800,158.221548,107.135825,156.587960,-0.000756,-1.724874,32.000000,-235.804466,158.183348,-0.316782,27.634105,0.685487,391887.416610,0.969982,20.560875,0.899829,3.211037,0.089010,0.085653,183.487880,32.000000,201.483040,181.442501,184.679235,163.890845,32.000000,158.227306,72.232261,65.391711,98.893557,33.974684,52.150804,22.022113,85.193943,31.735441,44.644026,59.612271,40.417170
49.935959,60.700263,160.346438,155.704656,114.983122,97.216731,29.096216,14.204672,157.881095,4.773655,58.085594,50.890622,154.822766,162.597929,152.510211,158.247234,107.127872,156.614114,-0.000757,-1.725599,32.000000,-235.804460,158.208880,-0.316797,27.636927,0.684599,391970.731643,0.968635,20.537736,0.915138,3.205960,0.087255,0.090094,183.486196,32.000000,201.469946,181.439903,184.711255,163.874236,32.000000,158.228702,72.231082,65.394691,98.886713,33.974684,52.255186,22.022113,85.172445,31.735441,44.624145,59.623454,40.405211
49.938938,60.692274,160.491463,155.698720,114.960131,97.228854,29.099062,14.204669,157.910318,4.773870,58.068694,50.903299,154.820533,162.625818,152.502349,158.273692,107.125316,156.639307,-0.000756,-1.725018,32.000000,-235.804409,158.235567,-0.317019,27.641161,0.685143,392025.167788,0.970172,20.518460,0.932886,3.208889,0.085250,0.081309,183.473800,32.000000,201.463388,181.443156,184.662222,163.849379,32.000000,158.228913,72.231042,65.397604,98.881139,33.974684,52.311618,22.022113,85.155227,31.735441,44.615305,59.604364,40.581586
49.950340,60.681391,160.630880,155.693128,114.902091,97.253033,29.081998,14.204664,157.943173,4.774536,58.034152,50.915492,154.815682,162.658090,152.495495,158.306083,107.124561,156.667557,-0.000756,-1.723245,32.000000,-235.804333,158.267620,-0.317218,27.647785,0.685518,392069.503986,0.970045,20.498939,0.952217,3.211042,0.089235,0.079865,183.455837,32.000000,201.473573,181.438197,184.600065,163.836537,32.000000,158.222804,72.229747,65.400258,98.874822,33.974684,52.409667,22.022113,85.133137,31.735441,44.603053,59.645759,40.477331
49.961495,60.663490,160.620343,155.686960,114.768116,97.277402,29.088278,14.204585,157.973222,4.775161,57.994429,50.923071,154.811166,162.692420,152.489890,158.336691,107.124690,156.698626,-0.000756,-1.721513,32.000000,-235.804414,158.296850,-0.316775,27.654502,0.685978,392111.190946,0.969987,20.487872,0.965733,3.213754,0.080800,0.078412,183.446176,32.000000,201.475605,181.420919,184.560379,163.842811,32.000000,158.192906,72.229290,65.402705,98.868572,33.974684,52.413828,22.022113,85.105306,31.735441,44.582953,59.641520,40.377478
49.964280,60.642843,160.428672,155.680144,114.713428,97.301788,29.092751,14.204617,158.002615,4.775745,57.972971,50.927011,154.803338,162.721334,152.487186,158.363475,107.125938,156.728761,-0.000756,-1.720957,32.000000,-235.804345,158.324300,-0.316854,27.660191,0.686314,392189.391866,0.970526,20.465212,0.978777,3.215812,0.082145,0.084317,183.451672,32.000000,201.466651,181.406418,184.607674,163.853806,32.000000,158.180143,72.229856,65.405800,98.863407,33.974684,52.335420,22.022113,85.085027,31.735441,44.550531,59.610305,40.395307
49.971307,60.623724,160.214854,155.672606,114.725679,97.318155,29.068471,14.204646,158.028179,4.776005,57.975718,50.934351,154.798023,162.747396,152.483129,158.391985,107.124734,156.756471,-0.000756,-1.721533,32.000000,-235.804297,158.350195,-0.316652,27.663864,0.686093,392258.267558,0.970275,20.435791,0.992160,3.214883,0.093345,0.089148,183.465445,32.000000,201.450056,181.394046,184.657552,163.844895,32.000000,158.165137,72.229935,65.408842,98.858194,33.974684,52.175131,22.022113,85.062749,31.735441,44.521941,59.630525,40.582173
49.974748,60.617137,160.241411,155.666251,114.794638,97.338492,29.076111,14.204741,158.053856,4.776609,57.985494,50.941972,154.795031,162.772975,152.477577,158.419403,107.120082,156.780732,-0.000756,-1.721539,32.000000,-235.804151,158.376865,-0.316243,27.666294,0.685343,392326.600630,0.970257,20.412270,1.004014,3.210867,0.075987,0.078986,183.472897,32.000000,201.446553,181.400224,184.677058,163.825604,32.000000,158.176500,72.230039,65.413414,98.852651,33.974684,52.162381,22.022113,85.040255,31.735441,44.507738,59.621447,40.387970
49.980211,60.615309,160.205642,155.661260,114.740876,97.350798,29.087746,14.204684,158.079681,4.777536,58.007005,50.945688,154.788038,162.797136,152.473436,158.443444,107.114988,156.803305,-0.000755,-1.721624,32.000000,-235.804055,158.400761,-0.316156,27.669598,0.684440,392366.520219,0.971032,20.385893,1.017267,3.206137,0.076953,0.077173,183.465673,32.000000,201.449489,181.401225,184.614171,163.803294,32.000000,158.176446,72.229384,65.417085,98.848673,33.974684,52.102013,22.022113,85.020104,31.735441,44.504869,59.626001,40.338227
49.981735,60.617846,160.355349,155.657672,114.687874,97.355456,29.093682,14.204836,158.104042,4.778052,58.031885,50.954634,154.783141,162.820508,152.469234,158.469342,107.115580,156.821785,-0.000755,-1.722207,32.000000,-235.803903,158.423619,-0.316281,27.675449,0.684557,392446.942210,0.970889,20.375754,1.032466,3.206448,0.081301,0.082299,183.459960,32.000000,201.468812,181.388383,184.547538,163.801412,32.000000,158.164018,72.229437,65.422653,98.845595,33.974684,52.125339,22.022113,85.001272,31.735441,44.510256,59.631675,40.322453
49.989984,60.624351,160.406390,155.655525,114.571653,97.355440,29.091618,14.204863,158.123876,4.778625,58.052846,50.960171,154.780784,162.844314,152.466537,158.492972,107.114960,156.844571,-0.000754,-1.723938,32.000000,-235.803828,158.447267,-0.316377,27.682677,0.684355,392500.324226,0.970502,20.368287,1.047371,3.205381,0.084126,0.078066,183.458172,32.000000,201.470242,181.369720,184.524978,163.815952,32.000000,158.136319,72.228451,65.427121,98.844182,33.974684,52.206784,22.022113,84.975823,31.735441,44.526004,59.628981,40.372343
49.994879,60.631326,160.261557,155.655106,114.388202,97.367678,29.093371,14.204776,158.146000,4.778800,58.068323,50.968427,154.779467,162.867280,152.463491,158.517191,107.111520,156.865148,-0.000753,-1.725128,32.000000,-235.803871,158.473836,-0.316598,27.689567,0.684778,392520.577748,0.970324,20.369249,1.054813,3.208279,0.088262,0.081877,183.473910,32.000000,201.462994,181.351841,184.572300,163.822815,32.000000,158.126602,72.227154,65.431667,98.841913,33.974684,52.096766,22.022113,84.949989,31.735441,44.542342,59.633593,40.320325
49.997096,60.637416,160.392241,155.655151,114.352870,97.379995,29.093459,14.204796,158.171873,4.778332,58.083582,50.974109,154.780630,162.889534,152.459477,158.543379,107.108330,156.888775,-0.000752,-1.725130,32.000000,-235.803728,158.497204,-0.316824,27.692900,0.684692,392524.549386,0.970234,20.367240,1.065335,3.208771,0.079563,0.077397,183.488623,32.000000,201.446059,181.344500,184.618356,163.814689,32.000000,158.115810,72.226432,65.436388,98.840150,33.974684,52.119777,22.022113,84.929482,31.735441,44.558235,59.638511,40.614235
50.006031,60.642253,160.570049,155.655427,114.395871,97.392089,29.153203,14.204644,158.192965,4.778919,58.095445,50.976827,154.780290,162.913219,152.454184,158.566858,107.105976,156.909696,-0.000751,-1.723954,32.000000,-235.803802,158.519843,-0.316871,27.692746,0.684018,392586.361914,0.970211,20.369162,1.077718,3.205559,0.090106,0.086769,183.493344,32.000000,201.444255,181.352389,184.611071,163.797170,32.000000,158.128621,72.226164,65.441302,98.840034,33.974684,52.210301,22.022113,84.902910,31.735441,44.572633,59.621428,40.422673
50.008393,60.645469,160.617505,155.655704,114.265683,97.404292,29.144643,14.204613,158.214344,4.779512,58.111673,50.978189,154.778161,162.934884,152.451954,158.589290,107.104785,156.928664,-0.000749,-1.725136,32.000000,-235.803861,158.543147,-0.316865,27.692616,0.684486,392648.487309,0.970299,20.372965,1.091173,3.208031,0.089795,0.086856,183.481554,32.000000,201.454292,181.357637,184.535813,163.785125,32.000000,158.121198,72.225579,65.445127,98.841428,33.974684,52.282181,22.022113,84.878541,31.735441,44.582841,59.618831,40.561410
50.017600,60.650597,160.382609,155.655972,114.162948,97.416651,29.068026,14.204656,158.236618,4.780123,58.119708,50.981753,154.774833,162.954107,152.449008,158.611275,107.103767,156.946143,-0.000749,-1.726897,32.000000,-235.803671,158.566698,-0.316871,27.695479,0.685117,392701.510660,0.968253,20.368580,1.102617,3.211014,0.078519,0.085789,183.470209,32.000000,201.462065,181.342896,184.490590,163.795296,32.000000,158.111735,72.225625,65.448594,98.840822,33.974684,52.176168,22.022113,84.854141,31.735441,44.595289,59.608397,40.325094
50.028363,60.654351,160.121227,155.656721,114.193132,97.428952,29.110855,14.204530,158.257765,4.780399,58.122601,50.991218,154.773092,162.974137,152.448915,158.634854,107.106387,156.967067,-0.000749,-1.727478,32.000000,-235.803675,158.589055,-0.316821,27.701572,0.685357,392755.970950,0.968617,20.369358,1.112048,3.211811,0.089009,0.088302,183.471007,32.000000,201.457001,181.325386,184.513432,163.807014,32.000000,158.089701,72.226736,65.453648,98.841706,33.974684,52.003384,22.022113,84.820302,31.735441,44.607686,59.631017,40.579679
50.027442,60.656469,160.238942,155.657557,114.193449,97.441232,29.128958,14.204519,158.279022,4.780488,58.134033,50.990892,154.773403,162.992739,152.446879,158.656201,107.110502,156.987998,-0.000747,-1.727467,32.000000,-235.803762,158.608221,-0.316659,27.709743,0.684380,392808.158882,0.971110,20.364986,1.120659,3.206523,0.080311,0.080256,183.494771,32.000000,201.443408,181.311259,184.558037,163.809026,32.000000,158.077664,72.226311,65.458493,98.843263,33.974684,51.923875,22.022113,84.798325,31.735441,44.617723,59.627201,40.417463
50.028946,60.656692,160.716162,155.658085,114.217691,97.453417,29.076082,14.204420,158.296050,4.781004,58.163240,50.989373,154.773870,163.008995,152.443306,158.675913,107.111010,157.009635,-0.000746,-1.727466,32.000000,-235.803952,158.624700,-0.316810,27.715064,0.683214,392851.049035,0.969584,20.357636,1.127127,3.200609,0.076880,0.077753,183.510939,32.000000,201.428049,181.318418,184.613675,163.798616,32.000000,158.095377,72.226777,65.463239,98.843258,33.974684,52.176796,22.022113,84.774493,31.735441,44.622834,59.616215,40.400296
50.032547,60.667863,160.879265,155.659217,114.238081,97.461624,29.079509,14.204535,158.311382,4.781797,58.200965,50.996021,154.773249,163.020417,152.439601,158.690969,107.108756,157.028277,-0.000746,-1.729224,32.000000,-235.803682,158.643803,-0.316348,27.716170,0.683546,392896.186161,0.969128,20.360707,1.132101,3.203021,0.084140,0.082896,183.515245,32.000000,201.430718,181.324565,184.564269,163.784898,32.000000,158.108031,72.226536,65.467769,98.843475,33.974684,52.381151,22.022113,84.751110,31.735441,44.640635,59.610521,40.396480
50.033627,60.683068,160.641996,155.661511,114.311551,97.461732,29.098238,14.204510,158.329291,4.782179,58.226591,51.001305,154.772728,163.034911,152.438873,158.708181,107.108319,157.044485,-0.000744,-1.730978,32.000000,-235.803708,158.660189,-0.315923,27.715053,0.685247,392943.890451,0.970981,20.359376,1.140990,3.212463,0.096539,0.078718,183.505758,32.000000,201.446457,181.319786,184.495290,163.778507,32.000000,158.117046,72.225750,65.472287,98.842516,33.974684,52.289471,22.022113,84.726215,31.735441,44.668353,59.636534,40.492518
50.038250,60.697801,160.800633,155.664393,114.309366,97.469946,29.090210,14.204536,158.347699,4.783051,58.236402,51.005068,154.771912,163.049659,152.438146,158.724309,107.108906,157.063262,-0.000745,-1.732136,32.000000,-235.803645,158.679351,-0.315698,27.714908,0.685850,392993.543329,0.970900,20.366834,1.151339,3.215492,0.085817,0.084569,183.508793,32.000000,201.448776,181.300748,184.455373,163.785867,32.000000,158.097995,72.225975,65.476490,98.841175,33.974684,52.240807,22.022113,84.701001,31.735441,44.703189,59.617985,40.516509
50.041483,60.707554,161.141819,155.667285,114.342080,97.469888,29.076183,14.204363,158.367222,4.783776,58.237237,51.007516,154.774026,163.067853,152.438632,158.743397,107.112441,157.082693,-0.000744,-1.733316,32.000000,-235.803937,158.696423,-0.315446,27.717568,0.685017,393013.154476,0.970292,20.380925,1.158813,3.210681,0.086875,0.091791,183.523204,32.000000,201.440705,181.283711,184.487493,163.792019,32.000000,158.086227,72.226869,65.481380,98.840179,33.974684,52.442777,22.022113,84.675560,31.735441,44.725155,59.629591,40.416363
50.051627,60.710439,161.223104,155.669197,114.427452,97.474106,29.139232,14.204368,158.386993,4.784631,58.242532,51.009713,154.779129,163.086308,152.439820,158.763551,107.109787,157.103139,-0.000743,-1.732181,32.000000,-235.803856,158.714402,-0.315670,27.725227,0.685627,393061.074825,0.970581,20.390889,1.166378,3.213554,0.085204,0.085320,183.551640,32.000000,201.422599,181.272634,184.540194,163.792972,32.000000,158.073337,72.227611,65.486713,98.839732,33.974684,52.553471,22.022113,84.643627,31.735441,44.739231,59.611721,40.557228
50.055548,60.714237,161.352789,155.670566,114.513500,97.478234,29.078901,14.204375,158.406524,4.784887,58.253510,51.012092,154.781636,163.104803,152.439680,158.782781,107.111921,157.121638,-0.000745,-1.732181,32.000000,-235.803916,158.732489,-0.315581,27.733322,0.686788,393064.703590,0.971005,20.397307,1.171279,3.220165,0.084280,0.078093,183.573323,32.000000,201.414763,181.277189,184.558971,163.776416,32.000000,158.090523,72.227032,65.491202,98.839341,33.974684,52.601857,22.022113,84.614363,31.735441,44.750148,59.626306,40.537126
50.064376,60.719222,161.844708,155.671692,114.544318,97.490546,29.091289,14.204389,158.426023,4.785133,58.260988,51.020067,154.779753,163.124772,152.440155,158.803616,107.114218,157.141321,-0.000744,-1.732193,32.000000,-235.804002,158.751226,-0.315560,27.737692,0.686800,393084.093007,0.968737,20.389732,1.182806,3.221136,0.081346,0.079748,183.579032,32.000000,201.421552,181.281986,184.497447,163.763416,32.000000,158.091790,72.226524,65.494414,98.839019,33.974684,52.834504,22.022113,84.585437,31.735441,44.762679,59.627447,40.556935
50.070752,60.725670,162.092458,155.672875,114.495592,97.494737,29.086828,14.204455,158.447077,4.785310,58.255479,51.029052,154.780210,163.146946,152.444518,158.823922,107.117906,157.159531,-0.000745,-1.732165,32.000000,-235.803826,158.771355,-0.315542,27.738177,0.687053,393099.404443,0.970714,20.389486,1.188702,3.223475,0.077696,0.083846,183.576158,32.000000,201.439687,181.269815,184.439169,163.763264,32.000000,158.094515,72.225918,65.498735,98.838408,33.974684,53.077085,22.022113,84.550241,31.735441,44.779055,59.617759,40.548424
50.074383,60.726049,161.896410,155.673713,114.403007,97.506990,29.093303,14.204161,158.468199,4.785665,58.247529,51.037988,154.778329,163.170719,152.444642,158.844487,107.123214,157.180652,-0.000744,-1.730856,32.000000,-235.804110,158.793329,-0.315699,27.737418,0.688726,393145.205257,0.970248,20.385370,1.194946,3.232732,0.082437,0.080630,183.584032,32.000000,201.437107,181.255353,184.416843,163.772601,32.000000,158.074458,72.226463,65.503782,98.837103,33.974684,53.025596,22.022113,84.522827,31.735441,44.788445,59.628302,40.571021
50.078675,60.723658,161.918632,155.673909,114.395748,97.519165,29.105336,14.204243,158.488824,4.785985,58.231658,51.047044,154.775977,163.191628,152.449116,158.867705,107.126195,157.200861,-0.000744,-1.730305,32.000000,-235.804034,158.816411,-0.315805,27.737942,0.689573,393159.669409,0.970319,20.385242,1.199160,3.237268,0.089810,0.082680,183.610893,32.000000,201.426526,181.239955,184.463960,163.782927,32.000000,158.077929,72.226128,65.507912,98.835341,33.974684,52.996084,22.022113,84.492085,31.735441,44.791922,59.604482,40.569114
50.082731,60.718722,162.166304,155.673439,114.346387,97.538871,29.100476,14.204208,158.510566,4.786774,58.219126,51.052843,154.778486,163.214687,152.448872,158.889939,107.128007,157.220912,-0.000744,-1.730307,32.000000,-235.804109,158.836235,-0.315662,27.740610,0.688911,393197.336827,0.970149,20.381879,1.203018,3.233118,0.079269,0.082317,183.640919,32.000000,201.410334,181.241837,184.512884,163.775417,32.000000,158.084024,72.225340,65.510509,98.832763,33.974684,53.169656,22.022113,84.461998,31.735441,44.790570,59.589081,40.531476
