OSU 80 Ton Compressor Load Stand
50.084937,60.711467,162.096525,155.672282,114.274769,97.551179,29.101318,14.204182,158.527974,4.787133,58.224131,51.056660,154.782170,163.235121,152.445464,158.907622,107.130015,157.239657,-0.000743,-1.730319,32.000000,-235.804079,158.854395,-0.315259,27.744803,0.689001,393235.626610,0.969771,20.375063,1.208804,3.233285,0.082189,0.085803,183.661980,32.000000,201.403246,181.254138,184.522598,163.762138,32.000000,158.113039,72.225866,65.512471,98.830419,33.974684,53.179546,22.022113,84.433585,31.735441,44.783137,59.648719,40.549671
50.086419,60.711525,161.970275,155.671586,114.308986,97.563304,29.084036,14.204168,158.544407,4.787510,58.246675,51.055075,154.779062,163.248291,152.443224,158.921248,107.136145,157.255970,-0.000742,-1.730302,32.000000,-235.804090,158.869546,-0.315416,27.748185,0.689913,393302.612598,0.970030,20.365946,1.215690,3.237968,0.084560,0.086179,183.666773,32.000000,201.414449,181.257768,184.456671,163.759066,32.000000,158.118747,72.224489,65.514461,98.826638,33.974684,53.093386,22.022113,84.403929,31.735441,44.784128,59.632315,40.506165
50.086775,60.720901,162.445402,155.672168,114.396763,97.567239,29.100997,14.204166,158.559976,4.787392,58.273084,51.060430,154.780503,163.263103,152.442234,158.938211,107.143211,157.272807,-0.000741,-1.732039,32.000000,-235.804067,158.885050,-0.315992,27.750292,0.689597,393338.086076,0.970059,20.356418,1.221813,3.236433,0.077219,0.077601,183.675346,32.000000,201.424400,181.240022,184.415533,163.772916,32.000000,158.108660,72.224323,65.518041,98.821420,33.974684,53.307882,22.022113,84.371955,31.735441,44.801867,59.677997,40.430816
50.090467,60.730605,162.608561,155.673875,114.532065,97.575382,29.086291,14.204086,158.573190,4.787448,58.286102,51.060639,154.779903,163.275837,152.441347,158.950194,107.147584,157.283787,-0.000740,-1.733776,32.000000,-235.804168,158.893947,-0.316062,27.750212,0.689117,393374.872787,0.970725,20.354949,1.222759,3.233816,0.077261,0.073933,183.692995,32.000000,201.415221,181.229169,184.456556,163.781798,32.000000,158.100820,72.223711,65.518913,98.817446,33.974684,53.507970,22.022113,84.341278,31.735441,44.823612,59.618153,40.553707
50.092803,60.739885,162.365447,155.675940,114.620728,97.587618,29.100017,14.204086,158.582447,4.787976,58.303908,51.063209,154.778744,163.283815,152.439878,158.957983,107.151309,157.291606,-0.000739,-1.734237,32.000000,-235.804229,158.903178,-0.315944,27.749818,0.690844,393389.779784,0.970215,20.363958,1.222995,3.243279,0.079744,0.081048,183.719343,32.000000,201.402138,181.225536,184.520237,163.774884,32.000000,158.108268,72.223407,65.519741,98.814050,33.974684,53.448034,22.022113,84.313029,31.735441,44.846028,59.644244,40.486869
50.098990,60.747973,162.057427,155.677827,114.736496,97.599885,29.095902,14.204007,158.588581,4.788103,58.329856,51.063606,154.780809,163.290246,152.437228,158.965930,107.154480,157.299411,-0.000739,-1.735402,32.000000,-235.804383,158.911025,-0.316082,27.749625,0.691463,393424.712916,0.970732,20.369857,1.223383,3.246298,0.078791,0.080511,183.734752,32.000000,201.395378,181.237299,184.535556,163.759646,32.000000,158.116286,72.222916,65.520956,98.810890,33.974684,53.282506,22.022113,84.280309,31.735441,44.865403,59.601040,40.425020
50.100798,60.758839,161.888888,155.680241,114.850729,97.599824,29.094160,14.203929,158.588772,4.788390,58.362971,51.063601,154.782690,163.291470,152.433180,158.967567,107.162119,157.304988,-0.000739,-1.737184,32.000000,-235.804505,158.911974,-0.315972,27.750353,0.690657,393477.220254,0.970370,20.376731,1.223050,3.241293,0.085697,0.080694,183.737599,32.000000,201.403329,181.243373,184.493346,163.749278,32.000000,158.130061,72.223199,65.521884,98.808612,33.974684,53.115488,22.022113,84.248640,31.735441,44.888057,59.618182,40.355248
50.104141,60.773608,162.034842,155.683248,115.029587,97.599743,29.096181,14.203968,158.593580,4.788301,58.389051,51.068048,154.784783,163.293339,152.429298,158.970712,107.165416,157.308125,-0.000738,-1.738906,32.000000,-235.804533,158.914510,-0.316191,27.751691,0.689560,393527.140869,0.970519,20.378441,1.223264,3.234744,0.076589,0.080298,183.738107,32.000000,201.414000,181.238508,184.444619,163.750806,32.000000,158.129797,72.223826,65.522316,98.805306,33.974684,53.192949,22.022113,84.219680,31.735441,44.915785,59.618910,40.596920
50.109848,60.788128,162.174625,155.686608,115.141237,97.599664,29.098030,14.203924,158.597986,4.788293,58.396458,51.073356,154.787640,163.297135,152.430719,158.974640,107.166828,157.312714,-0.000740,-1.740045,32.000000,-235.804569,158.917111,-0.316007,27.752014,0.688920,393525.451123,0.970565,20.387444,1.218042,3.231264,0.075030,0.074909,183.744856,32.000000,201.410920,181.226853,184.445764,163.759670,32.000000,158.116834,72.224246,65.522172,98.802244,33.974684,53.310517,22.022113,84.183451,31.735441,44.950399,59.612567,40.413282
50.111323,60.798253,162.252556,155.690079,115.166183,97.607648,29.098362,14.203910,158.602079,4.788271,58.395009,51.076865,154.792366,163.302011,152.433247,158.975957,107.171266,157.316843,-0.000739,-1.740041,32.000000,-235.804650,158.920423,-0.316103,27.751657,0.689404,393535.258963,0.970464,20.398769,1.216106,3.233961,0.089482,0.080922,183.764741,32.000000,201.399741,181.219734,184.485073,163.758769,32.000000,158.103617,72.225305,65.521975,98.799520,33.974684,53.374757,22.022113,84.155357,31.735441,44.973659,59.632275,40.347765
50.112307,60.801039,162.391097,155.692292,115.077173,97.607669,29.065483,14.203815,158.603685,4.787832,58.392655,51.077703,154.798414,163.304442,152.432547,158.978120,107.178091,157.321180,-0.000739,-1.740050,32.000000,-235.804754,158.918515,-0.316325,27.752594,0.689851,393546.667269,0.970317,20.407409,1.216683,3.236382,0.079735,0.075242,183.787567,32.000000,201.390573,181.221862,184.516277,163.750858,32.000000,158.111508,72.226449,65.521368,98.796653,33.974684,53.421760,22.022113,84.126974,31.735441,44.988488,59.608249,40.395013
50.120479,60.802001,162.555874,155.693566,115.117750,97.607590,29.087676,14.203939,158.606440,4.786652,58.373838,51.087242,154.800704,163.308370,152.430817,158.983279,107.185219,157.327594,-0.000740,-1.741143,32.000000,-235.804630,158.920835,-0.316334,27.755031,0.690204,393582.284025,0.970380,20.416014,1.214036,3.237842,0.092073,0.084076,183.799455,32.000000,201.389227,181.232590,184.498519,163.737884,32.000000,158.133801,72.227833,65.520695,98.793742,33.974684,53.593048,22.022113,84.091424,31.735441,44.997508,59.618585,40.510347
50.129742,60.797502,162.379606,155.693650,115.044451,97.627308,29.097797,14.203848,158.613267,4.786690,58.333466,51.091457,154.801668,163.315134,152.431396,158.987526,107.191146,157.337124,-0.000739,-1.742281,32.000000,-235.804795,158.928223,-0.316354,27.755216,0.690680,393572.649775,0.971464,20.417786,1.209092,3.240543,0.085215,0.087415,183.799588,32.000000,201.396519,181.238616,184.441540,163.732088,32.000000,158.140658,72.228896,65.518929,98.789756,33.974684,53.592294,22.022113,84.049729,31.735441,45.003365,59.611731,40.590684
50.129942,60.783907,162.157329,155.692292,115.104410,97.651753,29.077735,14.203844,158.622682,4.786457,58.285950,51.096730,154.802461,163.319899,152.433628,158.993643,107.195718,157.346898,-0.000740,-1.741128,32.000000,-235.804853,158.934709,-0.316363,27.753477,0.691110,393555.448428,0.970551,20.410329,1.204745,3.243302,0.079099,0.078754,183.800242,32.000000,201.401666,181.231056,184.405975,163.740848,32.000000,158.131406,72.229826,65.517414,98.784153,33.974684,53.438911,22.022113,84.018497,31.735441,44.985485,59.589406,40.487162
50.130822,60.762661,162.318520,155.687731,115.169028,97.667629,29.095462,14.203875,158.627735,4.786049,58.248368,51.094156,154.799375,163.324374,152.435805,158.996884,107.201065,157.355405,-0.000740,-1.739357,32.000000,-235.804822,158.935687,-0.316163,27.750656,0.690464,393611.816689,0.970201,20.396290,1.202950,3.239187,0.077303,0.078124,183.814141,32.000000,201.393644,181.216529,184.426187,163.748840,32.000000,158.114820,72.230256,65.515223,98.778614,33.974684,53.505123,22.022113,83.987459,31.735441,44.958640,59.627240,40.373370
50.135059,60.744279,162.241633,155.682192,115.358968,97.671586,29.118067,14.203872,158.630833,4.786203,58.224114,51.095307,154.795580,163.326593,152.435094,158.996397,107.206896,157.358131,-0.000741,-1.738751,32.000000,-235.804884,158.936647,-0.316261,27.750997,0.689840,393684.632212,0.971074,20.382488,1.202614,3.234740,0.087939,0.088125,183.841034,32.000000,201.380457,181.209625,184.481734,163.746546,32.000000,158.113767,72.230801,65.512777,98.773085,33.974684,53.521009,22.022113,83.956279,31.735441,44.929704,59.629472,40.534705
50.135366,60.729378,161.919579,155.676315,115.309067,97.671657,29.073256,14.203942,158.633953,4.785776,58.200230,51.100237,154.792794,163.330066,152.432596,158.999446,107.210842,157.358872,-0.000740,-1.739884,32.000000,-235.804934,158.938630,-0.315999,27.756576,0.690555,393711.347468,0.970567,20.360337,1.200955,3.237899,0.091208,0.088590,183.860173,32.000000,201.372862,181.216499,184.515387,163.733534,32.000000,158.122417,72.231452,65.510167,98.766938,33.974684,53.342529,22.022113,83.925042,31.735441,44.905611,59.618035,40.523112
50.139918,60.718578,161.992117,155.670739,115.309697,97.671634,29.119153,14.203932,158.638401,4.785708,58.180924,51.106295,154.789195,163.333015,152.430006,159.002262,107.220168,157.360722,-0.000741,-1.739849,32.000000,-235.804988,158.939944,-0.316018,27.762006,0.690197,393690.666763,0.969715,20.337589,1.196307,3.236091,0.085193,0.087823,183.870221,32.000000,201.378297,181.222522,184.490956,163.722592,32.000000,158.130740,72.232011,65.508336,98.760535,33.974684,53.328444,22.022113,83.889520,31.735441,44.892097,59.611298,40.372269
50.132747,60.707184,162.408216,155.664988,115.311186,97.671720,29.098162,14.203871,158.640608,4.785419,58.175115,51.105136,154.786666,163.334161,152.426379,159.001725,107.227369,157.360998,-0.000740,-1.739843,32.000000,-235.805025,158.941031,-0.315547,27.764266,0.688852,393664.180762,0.971166,20.322374,1.192681,3.229648,0.076758,0.090717,183.873132,32.000000,201.389983,181.219635,184.432381,163.717475,32.000000,158.125491,72.232029,65.507178,98.755030,33.974684,53.562171,22.022113,83.861916,31.735441,44.877816,59.629138,40.525534
50.128059,60.700611,162.535100,155.659382,115.222289,97.671712,29.077387,14.203967,158.639158,4.785518,58.175597,51.100800,154.783930,163.330322,152.424700,159.000164,107.230097,157.358160,-0.000740,-1.739832,32.000000,-235.804996,158.940624,-0.315472,27.762838,0.688900,393629.847187,0.969510,20.306884,1.184158,3.230801,0.075115,0.077146,183.880156,32.000000,201.392862,181.204800,184.406817,163.724352,32.000000,158.110868,72.232506,65.504000,98.748468,33.974684,53.723168,22.022113,83.839659,31.735441,44.867298,59.606862,40.341748
50.129234,60.698514,162.272155,155.654393,115.123725,97.671589,29.082245,14.203882,158.635849,4.785537,58.175149,51.100243,154.779719,163.327105,152.424619,158.996575,107.231368,157.358502,-0.000742,-1.739832,32.000000,-235.805097,158.936923,-0.315278,27.757520,0.690433,393607.326723,0.970334,20.302876,1.177076,3.239563,0.085721,0.082447,183.899752,32.000000,201.386586,181.191191,184.435079,163.732184,32.000000,158.093114,72.232724,65.499781,98.741635,33.974684,53.653098,22.022113,83.808104,31.735441,44.865107,59.621201,40.414309
50.128920,60.700550,162.017440,155.650495,115.053418,97.671628,29.081406,14.203867,158.635185,4.785553,58.164759,51.104433,154.776189,163.324535,152.420631,158.993216,107.231643,157.354352,-0.000743,-1.739843,32.000000,-235.805086,158.935173,-0.315175,27.752792,0.690990,393597.245019,0.971110,20.301132,1.173119,3.242398,0.082674,0.080939,183.924884,32.000000,201.375481,181.186509,184.474223,163.728243,32.000000,158.088196,72.232775,65.496333,98.735249,33.974684,53.494916,22.022113,83.780894,31.735441,44.873671,59.630407,40.554587
50.128835,60.697722,162.026848,155.647175,114.926868,97.675573,29.092278,14.203758,158.634154,4.785155,58.154455,51.099195,154.775544,163.323588,152.413654,158.990067,107.238209,157.351057,-0.000743,-1.739846,32.000000,-235.805257,158.931582,-0.315306,27.751150,0.690142,393591.202140,0.970916,20.297824,1.171996,3.237076,0.081980,0.082955,183.941552,32.000000,201.370619,181.194383,184.472355,163.714308,32.000000,158.095331,72.232826,65.493689,98.729396,33.974684,53.431582,22.022113,83.749896,31.735441,44.876612,59.633495,40.411081
50.124596,60.692064,162.207577,155.643329,114.737692,97.679581,29.101561,14.203818,158.631635,4.785145,58.154941,51.096415,154.772982,163.320663,152.407084,158.984654,107.243891,157.348332,-0.000743,-1.739853,32.000000,-235.805145,158.926663,-0.315644,27.753085,0.689336,393593.450229,0.970957,20.300184,1.169921,3.232015,0.087398,0.076962,183.945925,32.000000,201.381480,181.199102,184.420207,163.706569,32.000000,158.105893,72.232725,65.491104,98.724351,33.974684,53.555387,22.022113,83.723706,31.735441,44.874261,59.603961,40.422232
50.120276,60.687268,162.124474,155.639464,114.681220,97.679662,29.099756,14.203710,158.624581,4.785009,58.163013,51.093947,154.769301,163.315871,152.403246,158.977247,107.249661,157.344108,-0.000743,-1.739859,32.000000,-235.805335,158.917406,-0.315607,27.756792,0.689432,393593.233501,0.970627,20.297445,1.161927,3.232209,0.076360,0.082929,183.944973,32.000000,201.393179,181.192892,184.377099,163.709265,32.000000,158.095330,72.232277,65.488179,98.719019,33.974684,53.590507,22.022113,83.699745,31.735441,44.866952,59.618300,40.332651
50.116498,60.687029,161.935591,155.636085,114.623988,97.679696,29.075667,14.203761,158.616944,4.784837,58.175278,51.094009,154.765484,163.307438,152.401670,158.967445,107.253945,157.334644,-0.000743,-1.739852,32.000000,-235.805179,158.908841,-0.315845,27.760637,0.690122,393594.593441,0.970433,20.296151,1.155064,3.236087,0.080454,0.081504,183.948916,32.000000,201.394127,181.175833,184.376741,163.726928,32.000000,158.080131,72.231955,65.484430,98.714016,33.974684,53.496488,22.022113,83.674946,31.735441,44.871482,59.611603,40.406018
50.107712,60.693443,161.915080,155.634300,114.500169,97.679694,29.112388,14.203710,158.606822,4.784361,58.180014,51.089857,154.761646,163.296624,152.397066,158.957872,107.261089,157.323505,-0.000743,-1.741552,32.000000,-235.805192,158.899617,-0.315813,27.759685,0.689772,393581.277434,0.970574,20.295805,1.147462,3.234708,0.083238,0.094603,183.965122,32.000000,201.386749,181.168075,184.431111,163.733678,32.000000,158.068733,72.232655,65.479820,98.709802,33.974684,53.443526,22.022113,83.652127,31.735441,44.883722,59.604669,40.412768
50.102173,60.696499,161.868790,155.633000,114.381962,97.679581,29.113605,14.203681,158.596611,4.784274,58.182806,51.084401,154.760139,163.285972,152.392308,158.946197,107.264755,157.311743,-0.000742,-1.743311,32.000000,-235.805239,158.889032,-0.315887,27.755353,0.689043,393575.274052,0.971458,20.299459,1.139076,3.231183,0.081164,0.086814,183.981510,32.000000,201.378380,181.173192,184.482585,163.727225,32.000000,158.071529,72.233294,65.474532,98.705524,33.974684,53.458700,22.022113,83.635140,31.735441,44.896938,59.606331,40.428395
50.095593,60.697060,161.440019,155.631902,114.314087,97.679631,29.087094,14.203604,158.585448,4.783524,58.187111,51.077550,154.757489,163.270548,152.388919,158.932663,107.269140,157.299563,-0.000742,-1.743317,32.000000,-235.805223,158.875567,-0.315848,27.747772,0.689124,393576.041465,0.970436,20.314926,1.127102,3.231341,0.086129,0.084668,183.985948,32.000000,201.375175,181.183503,184.478326,163.714643,32.000000,158.082351,72.234347,65.470929,98.701362,33.974684,53.301001,22.022113,83.612593,31.735441,44.904342,59.617917,40.346811
50.088232,60.695988,161.189274,155.630720,114.265715,97.671466,29.081750,14.203459,158.571984,4.783292,58.196612,51.069608,154.753405,163.254247,152.383186,158.917926,107.275805,157.287759,-0.000742,-1.743306,32.000000,-235.805462,158.859545,-0.315501,27.741340,0.689146,393576.211445,0.970520,20.323688,1.118335,3.230774,0.082109,0.088073,183.981060,32.000000,201.385404,181.186108,184.430674,163.707220,32.000000,158.086125,72.235547,65.466645,98.697411,33.974684,53.060100,22.022113,83.594176,31.735441,44.907496,59.622775,40.436686
50.083864,60.699393,161.429234,155.629680,114.317226,97.663220,29.085118,14.203517,158.558184,4.782758,58.199526,51.066746,154.751357,163.237254,152.376798,158.903884,107.281746,157.272772,-0.000744,-1.744602,32.000000,-235.805364,158.841906,-0.315421,27.739095,0.687850,393573.181977,0.971547,20.331029,1.108668,3.222639,0.076766,0.077223,183.980189,32.000000,201.395342,181.177969,184.396093,163.712562,32.000000,158.073002,72.236331,65.461119,98.693816,33.974684,53.135924,22.022113,83.573844,31.735441,44.915831,59.641579,40.411227
50.080243,60.701743,161.600530,155.628853,114.290259,97.663162,29.074863,14.203420,158.545223,4.782643,58.190505,51.064725,154.751095,163.223097,152.371719,158.887479,107.285040,157.258037,-0.000743,-1.746334,32.000000,-235.805494,158.826007,-0.315177,27.739482,0.687127,393531.319430,0.971799,20.337544,1.096884,3.218107,0.084300,0.078891,183.987991,32.000000,201.391341,181.164791,184.418193,163.723569,32.000000,158.045498,72.236872,65.456095,98.690294,33.974684,53.266911,22.022113,83.552076,31.735441,44.925863,59.613521,40.378946
50.077076,60.701515,161.723815,155.627682,114.226423,97.655391,29.107428,14.203491,158.532842,4.782173,58.175632,51.063068,154.749129,163.207371,152.366315,158.873640,107.288082,157.247032,-0.000743,-1.746329,32.000000,-235.805309,158.812148,-0.314952,27.741605,0.688075,393493.473162,0.971706,20.345451,1.084446,3.223179,0.088763,0.089593,184.004323,32.000000,201.375706,181.157540,184.475509,163.721781,32.000000,158.034790,72.236633,65.451598,98.686719,33.974684,53.363544,22.022113,83.529334,31.735441,44.934078,59.631853,40.413208
50.072522,60.697186,161.762011,155.625611,114.147799,97.655278,29.089169,14.203446,158.520910,4.782079,58.161740,51.062652,154.747501,163.192073,152.362358,158.861738,107.291119,157.234905,-0.000744,-1.746320,32.000000,-235.805327,158.798413,-0.315180,27.742328,0.688752,393492.372205,0.972132,20.351532,1.074760,3.226832,0.086280,0.079842,184.019564,32.000000,201.365440,181.165199,184.486278,163.703495,32.000000,158.033870,72.236154,65.448016,98.683985,33.974684,53.400001,22.022113,83.509637,31.735441,44.931607,59.624103,40.364786
50.071062,60.687846,161.804909,155.622107,113.975345,97.655042,29.100513,14.203427,158.510309,4.781752,58.158945,51.054414,154.746714,163.179533,152.359365,158.849841,107.295207,157.222854,-0.000745,-1.746913,32.000000,-235.805372,158.783761,-0.315129,27.739869,0.689139,393457.322983,0.971034,20.354569,1.066946,3.229498,0.088178,0.085808,184.017719,32.000000,201.371173,181.175111,184.440707,163.690790,32.000000,158.044260,72.236670,65.443200,98.681646,33.974684,53.430848,22.022113,83.486996,31.735441,44.923294,59.633829,40.394279
50.065593,60.682028,161.607530,155.618082,113.686896,97.654958,29.074219,14.203329,158.499549,4.781463,58.163301,51.040804,154.744094,163.165007,152.354674,158.833924,107.301119,157.208588,-0.000747,-1.747493,32.000000,-235.805447,158.767012,-0.315075,27.736551,0.689316,393448.879280,0.971728,20.354935,1.058647,3.230554,0.087209,0.090655,184.005038,32.000000,201.380855,181.173246,184.384115,163.684775,32.000000,158.044400,72.236427,65.438032,98.679372,33.974684,53.395419,22.022113,83.466401,31.735441,44.915076,59.642218,40.321646
50.063435,60.679684,161.430919,155.614086,113.525004,97.643090,29.110361,14.203260,158.488050,4.781902,58.156747,51.043286,154.742609,163.148861,152.352215,158.822043,107.307566,157.194822,-0.000748,-1.747502,32.000000,-235.805519,158.754267,-0.314952,27.735134,0.689528,393428.700079,0.971354,20.347099,1.049333,3.231505,0.074847,0.076986,184.001742,32.000000,201.383671,181.157100,184.361843,163.693756,32.000000,158.032587,72.236582,65.433478,98.676512,33.974684,53.258743,22.022113,83.446291,31.735441,44.912937,59.614494,40.408659
50.059072,60.680764,161.531358,155.610665,113.343074,97.639038,29.074647,14.203337,158.478115,4.781763,58.140482,51.037506,154.741716,163.135030,152.350261,158.812133,107.314577,157.185753,-0.000749,-1.747493,32.000000,-235.805399,158.744622,-0.315069,27.733224,0.688958,393413.511045,0.972333,20.346919,1.037232,3.227916,0.081294,0.080912,184.017693,32.000000,201.373999,181.144540,184.382296,163.702843,32.000000,158.014114,72.237467,65.429134,98.673758,33.974684,53.249813,22.022113,83.425684,31.735441,44.919705,59.602053,40.387089
50.054689,60.672865,161.822603,155.607295,113.264167,97.635001,29.066558,14.203404,158.467282,4.781625,58.125628,51.033894,154.739384,163.120210,152.346572,158.801099,107.320819,157.175972,-0.000750,-1.747518,32.000000,-235.805393,158.732610,-0.314899,27.731247,0.688284,393352.307099,0.971048,20.346800,1.024813,3.224527,0.083002,0.084512,184.035152,32.000000,201.357005,181.143996,184.430228,163.702368,32.000000,158.006976,72.238391,65.424225,98.670519,33.974684,53.415708,22.022113,83.407226,31.735441,44.916074,59.602211,40.324947
50.050333,60.665302,162.108301,155.603611,113.186677,97.630944,29.083169,14.203431,158.458789,4.781282,58.115670,51.027545,154.735094,163.106936,152.342945,158.789882,107.324296,157.162908,-0.000751,-1.747496,32.000000,-235.805361,158.723675,-0.314734,27.728030,0.688735,393327.020930,0.972296,20.352378,1.013867,3.226815,0.081898,0.093323,184.038950,32.000000,201.345736,181.154440,184.428959,163.687142,32.000000,158.012269,72.238944,65.418991,98.667141,33.974684,53.603152,22.022113,83.388621,31.735441,44.907485,59.618153,40.410420
50.046119,60.658740,162.005117,155.599744,113.195607,97.618832,29.075615,14.203360,158.448194,4.781063,58.110259,51.017913,154.731852,163.092898,152.339774,158.776931,107.324972,157.152279,-0.000751,-1.747510,32.000000,-235.805394,158.711287,-0.314524,27.723158,0.689866,393291.845793,0.972600,20.349001,1.003380,3.232916,0.085330,0.096704,184.032091,32.000000,201.348561,181.159700,184.374066,163.672243,32.000000,158.016098,72.238748,65.415089,98.664119,33.974684,53.648689,22.022113,83.371000,31.735441,44.899425,59.631862,40.393252
50.040720,60.653842,161.845545,155.595820,113.159887,97.614766,29.065934,14.203352,158.436387,4.780794,58.097044,51.011384,154.726451,163.080139,152.336253,158.763087,107.330084,157.140193,-0.000750,-1.747524,32.000000,-235.805333,158.699702,-0.314686,27.720019,0.691011,393261.889933,0.972078,20.345929,0.994236,3.238906,0.076687,0.082122,184.023506,32.000000,201.352891,181.151527,184.317967,163.674465,32.000000,158.004663,72.238043,65.411178,98.660028,33.974684,53.555393,22.022113,83.352717,31.735441,44.895657,59.627525,40.396260
50.042924,60.649193,161.816002,155.592164,113.136164,97.614866,29.085804,14.203310,158.427873,4.781064,58.068643,51.011643,154.720601,163.067433,152.333231,158.755014,107.335221,157.131241,-0.000750,-1.747533,32.000000,-235.805366,158.691211,-0.314807,27.719572,0.690712,393206.252993,0.972283,20.343712,0.988948,3.237116,0.076834,0.090619,184.023830,32.000000,201.350161,181.136735,184.308562,163.687785,32.000000,157.997103,72.237108,65.406693,98.655288,33.974684,53.492942,22.022113,83.330150,31.735441,44.892141,59.606341,40.366913
50.037577,60.638453,161.841615,155.587961,113.087866,97.614918,29.099125,14.203247,158.418331,4.780975,58.042909,51.007144,154.715763,163.056956,152.333699,158.744658,107.338222,157.124856,-0.000752,-1.747525,32.000000,-235.805407,158.682613,-0.314448,27.718581,0.690246,393178.251205,0.972669,20.344384,0.978590,3.234277,0.083355,0.089211,184.038038,32.000000,201.333978,181.128228,184.353588,163.690315,32.000000,157.986040,72.235115,65.402528,98.651655,33.974684,53.548574,22.022113,83.311146,31.735441,44.883444,59.618753,40.373296
50.026044,60.625326,161.773479,155.583196,113.071484,97.610908,29.086679,14.203232,158.409318,4.781720,58.034148,50.995941,154.712798,163.043649,152.331624,158.733817,107.340716,157.115465,-0.000751,-1.747541,32.000000,-235.805538,158.673417,-0.314416,27.717850,0.690106,393161.493057,0.971946,20.337460,0.969569,3.233544,0.074282,0.085333,184.052516,32.000000,201.316416,181.130870,184.394196,163.677181,32.000000,157.986602,72.232391,65.398718,98.647916,33.974684,53.492529,22.022113,83.300722,31.735441,44.864091,59.624742,40.365593
50.018318,60.613512,161.957657,155.577856,113.125534,97.590616,29.070015,14.203207,158.396822,4.782222,58.043789,50.987274,154.707738,163.029096,152.326244,158.720187,107.342948,157.102909,-0.000752,-1.747549,32.000000,-235.805542,158.660824,-0.314608,27.717239,0.690275,393145.442972,0.971588,20.332234,0.963796,3.234401,0.088209,0.082063,184.054471,32.000000,201.307546,181.138406,184.376664,163.656097,32.000000,157.995258,72.230439,65.395089,98.645051,33.974684,53.586546,22.022113,83.290123,31.735441,44.848067,59.613284,40.362585
50.010173,60.615012,162.225092,155.573614,113.109105,97.566085,29.104479,14.203346,158.382195,4.782558,58.059664,50.979660,154.700815,163.013912,152.318611,158.708448,107.346484,157.087095,-0.000751,-1.748140,32.000000,-235.805332,158.646693,-0.314527,27.714124,0.690150,393116.299179,0.972177,20.331005,0.957226,3.233785,0.082675,0.086315,184.047328,32.000000,201.311448,181.137969,184.313996,163.646392,32.000000,157.995834,72.229012,65.393567,98.643364,33.974684,53.769627,22.022113,83.279470,31.735441,44.847388,59.575725,40.381660
49.999309,60.619481,162.058949,155.570333,113.163580,97.546002,29.057380,14.203316,158.366054,4.782905,58.079437,50.973127,154.697283,162.999464,152.313446,158.694851,107.353400,157.070611,-0.000751,-1.749897,32.000000,-235.805394,158.633372,-0.314872,27.708722,0.690786,393019.971204,0.972666,20.327161,0.949546,3.237967,0.081276,0.085981,184.043261,32.000000,201.318955,181.128348,184.266669,163.650704,32.000000,157.984390,72.228520,65.391899,98.641870,33.974684,53.790873,22.022113,83.268293,31.735441,44.856999,59.605889,40.399195
49.991481,60.626565,161.789910,155.568008,113.002229,97.533850,29.086892,14.203340,158.348894,4.783116,58.100936,50.966146,154.695304,162.984425,152.311560,158.681327,107.359382,157.055875,-0.000751,-1.751071,32.000000,-235.805305,158.617932,-0.315066,27.702640,0.691780,392922.305898,0.971448,20.337066,0.939145,3.243842,0.079681,0.086388,184.049270,32.000000,201.314127,181.116725,184.277105,163.663507,32.000000,157.966911,72.228427,65.390596,98.640770,33.974684,53.596424,22.022113,83.259614,31.735441,44.871798,59.608682,40.312842
49.981077,60.635914,161.835096,155.566633,112.918491,97.521731,29.101634,14.203411,158.329749,4.783297,58.127491,50.954798,154.693577,162.964927,152.310747,158.666041,107.363158,157.041633,-0.000753,-1.751067,32.000000,-235.805122,158.598029,-0.315038,27.696334,0.691323,392841.161370,0.973066,20.352745,0.925074,3.241224,0.083180,0.079697,184.064880,32.000000,201.298015,181.110457,184.323375,163.667236,32.000000,157.958991,72.227738,65.389108,98.640344,33.974684,53.583064,22.022113,83.252761,31.735441,44.892549,59.627299,40.410347
49.972602,60.648124,161.694248,155.566574,112.964972,97.509582,29.077686,14.203339,158.309275,4.783442,58.158960,50.943188,154.692978,162.944643,152.306433,158.642816,107.367887,157.024701,-0.000753,-1.751085,32.000000,-235.805227,158.574279,-0.315246,27.693196,0.690522,392794.608018,0.972143,20.367910,0.912695,3.236350,0.088456,0.084003,184.074598,32.000000,201.284530,181.114156,184.342014,163.652487,32.000000,157.965246,72.226544,65.387179,98.640600,33.974684,53.565207,22.022113,83.244611,31.735441,44.916683,59.605043,40.403891
49.966079,60.662659,161.441955,155.567695,112.970023,97.497438,29.100826,14.203406,158.287625,4.783257,58.184213,50.935154,154.693322,162.921869,152.299825,158.620926,107.370806,157.007422,-0.000755,-1.751093,32.000000,-235.805259,158.551409,-0.315525,27.691753,0.690924,392757.674951,0.971777,20.387997,0.902736,3.237927,0.080481,0.081999,184.066541,32.000000,201.284336,181.120354,184.298482,163.637099,32.000000,157.973822,72.224404,65.385693,98.641148,33.974684,53.448011,22.022113,83.238024,31.735441,44.944579,59.633249,40.386723
49.961161,60.676694,161.340862,155.569494,112.994056,97.485166,29.114856,14.203302,158.266560,4.782904,58.202027,50.927818,154.693388,162.903100,152.294731,158.600769,107.373282,156.991927,-0.000756,-1.751114,32.000000,-235.805346,158.531628,-0.315539,27.690805,0.690544,392720.838883,0.972668,20.408957,0.890656,3.235658,0.079987,0.080394,184.049712,32.000000,201.293194,181.116069,184.230372,163.632709,32.000000,157.967464,72.222433,65.385333,98.642191,33.974684,53.320473,22.022113,83.225423,31.735441,44.976619,59.620326,40.268895
49.952330,60.687404,161.497757,155.571473,113.020119,97.472989,29.112217,14.203254,158.249847,4.782234,58.216534,50.924077,154.692534,162.883390,152.291037,158.581820,107.375952,156.974198,-0.000756,-1.751097,32.000000,-235.805357,158.512377,-0.315554,27.689795,0.689680,392689.129944,0.971951,20.430228,0.880232,3.231031,0.086155,0.091351,184.037775,32.000000,201.290387,181.101607,184.209514,163.639517,32.000000,157.957744,72.220686,65.385378,98.644791,33.974684,53.384987,22.022113,83.220455,31.735441,45.000094,59.623159,40.428542
49.950950,60.695236,161.648959,155.572848,113.050672,97.460719,29.082022,14.203410,158.229400,4.782238,58.224859,50.915393,154.691332,162.866001,152.289509,158.561800,107.377592,156.957248,-0.000755,-1.751081,32.000000,-235.805238,158.494421,-0.315760,27.688365,0.689345,392655.873881,0.971501,20.449340,0.871028,3.229326,0.080245,0.086784,184.042843,32.000000,201.272664,181.087298,184.241155,163.642746,32.000000,157.947612,72.219603,65.385129,98.647495,33.974684,53.494210,22.022113,83.207395,31.735441,45.020312,59.596182,40.358329
49.941431,60.701991,161.685159,155.573798,112.985713,97.448570,29.114605,14.203394,158.209262,4.782248,58.231182,50.908042,154.691416,162.847081,152.289002,158.540286,107.378888,156.941491,-0.000755,-1.751085,32.000000,-235.805231,158.477474,-0.315982,27.685387,0.690005,392620.745464,0.971684,20.469171,0.860659,3.233038,0.084103,0.086884,184.048272,32.000000,201.250451,181.084727,184.298050,163.639076,32.000000,157.950994,72.217973,65.385026,98.650627,33.974684,53.556674,22.022113,83.202259,31.735441,45.037986,59.631282,40.421792
49.938539,60.706993,161.364469,155.574396,113.056599,97.436322,29.103596,14.203280,158.191967,4.782302,58.231424,50.902309,154.691952,162.826957,152.289934,158.521293,107.380124,156.922204,-0.000756,-1.751065,32.000000,-235.805425,158.460381,-0.316059,27.679766,0.690539,392579.360468,0.972620,20.478427,0.851657,3.236154,0.082993,0.079116,184.044560,32.000000,201.233611,181.094519,184.316822,163.621222,32.000000,157.967330,72.216482,65.385784,98.653721,33.974684,53.432596,22.022113,83.195517,31.735441,45.053838,59.633043,40.407412
49.931076,60.709565,161.167686,155.574715,113.146459,97.415838,29.096157,14.203352,158.173439,4.781951,58.227525,50.896082,154.691151,162.807649,152.288680,158.502488,107.381651,156.902675,-0.000756,-1.751050,32.000000,-235.805297,158.444695,-0.316108,27.673306,0.690811,392542.601368,0.971631,20.495013,0.843516,3.237496,0.081126,0.089630,184.034414,32.000000,201.230342,181.104184,184.275036,163.605365,32.000000,157.978769,72.215345,65.386895,98.656728,33.974684,53.274734,22.022113,83.186065,31.735441,45.063394,59.604463,40.429789
49.924926,60.708435,161.238500,155.574396,113.217371,97.391268,29.091882,14.203307,158.158535,4.781756,58.221771,50.887450,154.687273,162.791025,152.284585,158.486379,107.382816,156.888287,-0.000757,-1.751040,32.000000,-235.805310,158.431159,-0.316068,27.667936,0.689731,392498.747198,0.971951,20.503003,0.833902,3.231261,0.080371,0.075654,184.021579,32.000000,201.236920,181.100284,184.217685,163.603864,32.000000,157.983524,72.214370,65.388381,98.659077,33.974684,53.262233,22.022113,83.182369,31.735441,45.068678,59.625647,40.342482
49.913640,60.706119,161.438843,155.573709,113.292879,97.375064,29.092478,14.203330,158.145336,4.781601,58.222137,50.880165,154.683837,162.773296,152.283727,158.469832,107.385585,156.874354,-0.000758,-1.751051,32.000000,-235.805400,158.416222,-0.316112,27.664149,0.689133,392421.733751,0.972162,20.513285,0.823892,3.227803,0.079989,0.084523,184.018357,32.000000,201.233453,181.084805,184.203230,163.609372,32.000000,157.977616,72.213479,65.390337,98.661018,33.974684,53.367326,22.022113,83.178657,31.735441,45.070783,59.625234,40.393032
49.916173,60.705467,161.543918,155.573074,113.427641,97.362962,29.134034,14.203279,158.128429,4.781078,58.231738,50.871131,154.683584,162.756223,152.287148,158.454739,107.384978,156.859729,-0.000758,-1.751045,32.000000,-235.805469,158.401631,-0.316368,27.663945,0.689439,392322.701502,0.972188,20.518509,0.816476,3.229619,0.075567,0.084806,184.030449,32.000000,201.213511,181.070785,184.237490,163.618906,32.000000,157.975213,72.212316,65.392961,98.662974,33.974684,53.468199,22.022113,83.167712,31.735441,45.070808,59.620306,40.415776
49.911630,60.709334,161.639492,155.572915,113.551932,97.342541,29.094986,14.203417,158.114386,4.781150,58.240038,50.864979,154.686130,162.741127,152.286584,158.439667,107.387331,156.845992,-0.000758,-1.751048,32.000000,-235.805359,158.387554,-0.316040,27.666486,0.690305,392256.559814,0.972242,20.527855,0.807652,3.234363,0.076823,0.091995,184.044878,32.000000,201.195569,181.072905,184.267195,163.610088,32.000000,157.988666,72.210868,65.395511,98.664046,33.974684,53.521314,22.022113,83.161659,31.735441,45.082602,59.618644,40.210494
49.905962,60.714355,161.866323,155.573527,113.595602,97.322228,29.084257,14.203466,158.099106,4.781528,58.248072,50.861154,154.688114,162.724872,152.285483,158.424434,107.384661,156.832716,-0.000759,-1.751071,32.000000,-235.805295,158.373801,-0.316072,27.669176,0.690577,392206.671651,0.970679,20.524586,0.801905,3.236304,0.075357,0.090695,184.045068,32.000000,201.189036,181.080121,184.240613,163.599403,32.000000,158.003585,72.209298,65.398292,98.666328,33.974684,53.653031,22.022113,83.155472,31.735441,45.095762,59.619785,40.389437
49.902946,60.718260,161.914710,155.574016,113.661313,97.318281,29.105233,14.203493,158.084850,4.781558,58.255453,50.856205,154.686590,162.710632,152.286166,158.409940,107.382664,156.820037,-0.000759,-1.751069,32.000000,-235.805240,158.361501,-0.315890,27.669635,0.690789,392127.478151,0.971885,20.533147,0.793581,3.238514,0.076889,0.081319,184.028834,32.000000,201.191812,181.078492,184.180604,163.597762,32.000000,158.010848,72.207250,65.402319,98.668393,33.974684,53.731536,22.022113,83.150463,31.735441,45.108656,59.621437,40.397581
49.897596,60.721707,161.862761,155.574195,113.677058,97.306153,29.070770,14.203551,158.070765,4.781629,58.269030,50.847202,154.684331,162.695024,152.284332,158.396160,107.384965,156.806517,-0.000759,-1.750492,32.000000,-235.805164,158.348396,-0.316221,27.666578,0.691494,392060.687237,0.972175,20.544026,0.790482,3.243427,0.086921,0.093677,184.013673,32.000000,201.195168,181.063815,184.129538,163.600903,32.000000,158.003666,72.205704,65.406568,98.670031,33.974684,53.743376,22.022113,83.144675,31.735441,45.119640,59.623139,40.268308
49.895026,60.725351,161.577731,155.573876,113.677286,97.294072,29.113317,14.203684,158.055038,4.781148,58.287432,50.837401,154.681530,162.678645,152.284747,158.379853,107.387017,156.789490,-0.000759,-1.749905,32.000000,-235.805177,158.332944,-0.316344,27.660607,0.691681,392055.230680,0.971509,20.551048,0.786969,3.244592,0.078800,0.088323,184.012851,32.000000,201.188838,181.044948,184.128386,163.614120,32.000000,157.990691,72.205722,65.410507,98.672757,33.974684,53.614398,22.022113,83.138327,31.735441,45.131165,59.611101,40.435292
49.891740,60.735426,161.565035,155.574396,113.729073,97.277743,29.105442,14.203830,158.038446,4.780621,58.303999,50.825699,154.682522,162.663674,152.285635,158.361652,107.386421,156.775275,-0.000759,-1.749929,32.000000,-235.804946,158.317904,-0.316529,27.653312,0.691561,392009.457772,0.972663,20.560024,0.778791,3.243899,0.073186,0.085704,184.022652,32.000000,201.176510,181.034198,184.171671,163.615627,32.000000,157.988234,72.205342,65.414543,98.675190,33.974684,53.485839,22.022113,83.130238,31.735441,45.150169,59.629227,40.350259
49.886774,60.745473,161.738801,155.575190,113.770972,97.261607,29.114881,14.203758,158.021535,4.780713,58.312986,50.819286,154.685922,162.647689,152.285310,158.344036,107.386335,156.761320,-0.000758,-1.749940,32.000000,-235.805011,158.304442,-0.316544,27.647894,0.690626,391962.941386,0.971185,20.566325,0.769337,3.238354,0.080034,0.082392,184.025851,32.000000,201.160943,181.034214,184.201750,163.603241,32.000000,158.000256,72.204263,65.419571,98.676962,33.974684,53.631561,22.022113,83.127436,31.735441,45.172940,59.621959,40.374984
49.883984,60.753041,161.674548,155.576134,113.991525,97.237606,29.095344,14.204014,158.006712,4.780407,58.311375,50.817381,154.686819,162.633316,152.284969,158.330381,107.385360,156.749881,-0.000758,-1.749953,32.000000,-235.804808,158.290253,-0.316416,27.645358,0.690708,391913.466148,0.971381,20.579797,0.763754,3.238312,0.078526,0.085639,184.021398,32.000000,201.157890,181.041389,184.169558,163.585857,32.000000,158.008393,72.203804,65.425946,98.678746,33.974684,53.623565,22.022113,83.120938,31.735441,45.195735,59.637222,40.271756
49.878903,60.755679,161.687143,155.577107,114.157320,97.220943,29.059925,14.204041,157.991938,4.780234,58.306626,50.811138,154.683896,162.621121,152.286278,158.312841,107.386713,156.738207,-0.000757,-1.749947,32.000000,-235.804656,158.278342,-0.316214,27.644500,0.691457,391864.474090,0.971037,20.594977,0.757774,3.242118,0.077989,0.074580,184.009653,32.000000,201.162478,181.039118,184.107858,163.579744,32.000000,158.009826,72.203378,65.432409,98.680495,33.974684,53.635759,22.022113,83.117609,31.735441,45.205738,59.617386,40.431403
49.876714,60.753511,161.889047,155.577375,114.302269,97.212314,29.098571,14.203918,157.978291,4.779534,58.305824,50.809197,154.682246,162.606174,152.286117,158.296197,107.387195,156.723053,-0.000758,-1.749960,32.000000,-235.804756,158.264676,-0.316332,27.645508,0.691169,391780.583894,0.971528,20.605429,0.753776,3.241011,0.086878,0.093281,183.999380,32.000000,201.160770,181.029308,184.081292,163.589224,32.000000,157.999856,72.202549,65.439166,98.682981,33.974684,53.769265,22.022113,83.115393,31.735441,45.210188,59.620562,40.418637
49.873990,60.753921,161.840745,155.577230,114.347462,97.195906,29.075223,14.203815,157.967678,4.778989,58.305924,50.806660,154.680990,162.595628,152.287441,158.281901,107.385800,156.709940,-0.000758,-1.749945,32.000000,-235.804803,158.252781,-0.316219,27.645524,0.691193,391717.417872,0.972661,20.613322,0.747347,3.241594,0.073234,0.081659,184.002712,32.000000,201.148361,181.018270,184.108763,163.598955,32.000000,158.000813,72.201395,65.446129,98.684855,33.974684,53.766135,22.022113,83.105760,31.735441,45.214083,59.607030,40.415483
49.866857,60.755751,161.656192,155.576755,114.171921,97.191870,29.087118,14.203800,157.953894,4.777938,58.311972,50.803775,154.682025,162.582374,152.287720,158.267049,107.386009,156.698367,-0.000758,-1.749962,32.000000,-235.804786,158.237718,-0.316595,27.644796,0.691866,391680.009411,0.971325,20.613416,0.740277,3.245784,0.074665,0.077321,184.018210,32.000000,201.132224,181.014692,184.148673,163.591891,32.000000,158.014890,72.199630,65.453816,98.686941,33.974684,53.680088,22.022113,83.106847,31.735441,45.222458,59.625106,40.180780
49.862716,60.757845,161.512329,155.576034,113.995714,97.179566,29.104067,14.204037,157.940386,4.777209,58.321968,50.801722,154.682846,162.569194,152.288816,158.254324,107.385223,156.687059,-0.000758,-1.749958,32.000000,-235.804543,158.225507,-0.316939,27.642182,0.691616,391619.032142,0.972000,20.616643,0.735970,3.244993,0.073206,0.078111,184.024982,32.000000,201.124964,181.018276,184.158071,163.583706,32.000000,158.030248,72.198587,65.461646,98.689218,33.974684,53.597083,22.022113,83.103604,31.735441,45.231535,59.635157,40.222160
49.852534,60.762627,161.316740,155.576009,113.890755,97.163237,29.076474,14.203969,157.923174,4.777354,58.338032,50.799790,154.682051,162.554814,152.288732,158.238689,107.385401,156.675156,-0.000760,-1.749968,32.000000,-235.804625,158.212294,-0.316831,27.636383,0.691033,391609.191720,0.971719,20.625849,0.730728,3.241756,0.085537,0.090528,184.016420,32.000000,201.133331,181.027890,184.112049,163.577955,32.000000,158.039276,72.197999,65.468896,98.691971,33.974684,53.488170,22.022113,83.106847,31.735441,45.243742,59.605289,40.170362
49.848664,60.769981,161.286080,155.576324,113.746559,97.138777,29.096388,14.203962,157.908784,4.776809,58.359960,50.792632,154.682593,162.540824,152.285498,158.223023,107.385525,156.660113,-0.000761,-1.749980,32.000000,-235.804597,158.197928,-0.316733,27.630735,0.690543,391566.441107,0.971125,20.632225,0.726596,3.239140,0.084071,0.088735,184.002046,32.000000,201.144675,181.021296,184.060313,163.576927,32.000000,158.035423,72.197044,65.476803,98.694754,33.974684,53.431156,22.022113,83.106617,31.735441,45.259771,59.618900,40.403670
49.850445,60.779841,161.177916,155.577208,113.651902,97.118316,29.079173,14.204115,157.895522,4.776450,58.377474,50.790688,154.682796,162.525442,152.280597,158.210883,107.382997,156.645290,-0.000760,-1.749991,32.000000,-235.804494,158.184341,-0.316787,27.628565,0.690001,391512.838537,0.972113,20.647539,0.721242,3.235878,0.069341,0.075047,183.993189,32.000000,201.134989,181.007969,184.059462,163.586964,32.000000,158.018418,72.197142,65.484115,98.696866,33.974684,53.374444,22.022113,83.101885,31.735441,45.280323,59.610029,40.246151
49.855528,60.792141,161.242504,155.578884,113.574892,97.106091,29.120928,14.204175,157.881491,4.775307,58.384372,50.789161,154.682617,162.514626,152.277081,158.197528,107.380821,156.631023,-0.000760,-1.749974,32.000000,-235.804493,158.171288,-0.317012,27.627775,0.689926,391425.449852,0.971305,20.658896,0.714575,3.235515,0.080658,0.082727,183.999949,32.000000,201.114759,181.002442,184.110083,163.597204,32.000000,158.015679,72.198511,65.491507,98.699104,33.974684,53.392644,22.022113,83.089876,31.735441,45.307304,59.641323,40.420618
49.849185,60.798193,161.030803,155.580771,113.491886,97.106070,29.090361,14.204116,157.871044,4.774516,58.384218,50.788053,154.684447,162.501597,152.277603,158.185585,107.380026,156.616339,-0.000760,-1.749969,32.000000,-235.804538,158.161115,-0.317009,27.626817,0.689428,391359.072125,0.971662,20.666914,0.710655,3.233229,0.085188,0.081018,184.007504,32.000000,201.095595,181.010512,184.153937,163.593335,32.000000,158.020406,72.199491,65.499557,98.700574,33.974684,53.332360,22.022113,83.088330,31.735441,45.327131,59.643703,40.357156
49.851268,60.801001,160.856440,155.582093,113.557393,97.106180,29.077437,14.204017,157.862360,4.773669,58.376583,50.784477,154.689519,162.490547,152.276413,158.173187,107.377924,156.605628,-0.000758,-1.749977,32.000000,-235.804645,158.151034,-0.316931,27.625852,0.689553,391325.330342,0.970070,20.673956,0.706625,3.234195,0.080116,0.078172,183.996337,32.000000,201.086364,181.023948,184.143931,163.583491,32.000000,158.035626,72.199434,65.506237,98.700791,33.974684,53.204874,22.022113,83.082011,31.735441,45.340571,59.616137,40.393399
49.853200,60.799863,160.840038,155.582744,113.548473,97.106272,29.093184,14.204042,157.856708,4.773144,58.352267,50.784054,154.691005,162.481261,152.275957,158.164340,107.375463,156.599816,-0.000758,-1.749980,32.000000,-235.804642,158.143959,-0.316704,27.624971,0.688901,391338.526461,0.971240,20.686568,0.701031,3.230360,0.084810,0.088122,183.978015,32.000000,201.085905,181.033108,184.090861,163.574866,32.000000,158.043074,72.199880,65.512147,98.700903,33.974684,53.119964,22.022113,83.073101,31.735441,45.348397,59.598050,40.400956
49.856268,60.794076,161.144863,155.582618,113.587135,97.106180,29.099664,14.203999,157.851975,4.773203,58.317506,50.782410,154.691842,162.475137,152.277749,158.157018,107.372620,156.593871,-0.000757,-1.749971,32.000000,-235.804685,158.139081,-0.316446,27.623288,0.688255,391344.574517,0.971636,20.687222,0.698473,3.226727,0.082393,0.080069,183.962398,32.000000,201.085474,181.023422,184.049536,163.579966,32.000000,158.031010,72.200014,65.519611,98.700636,33.974684,53.267903,22.022113,83.064302,31.735441,45.344099,59.622470,40.212108
49.857462,60.778783,161.437764,155.580447,113.552362,97.106165,29.081644,14.203957,157.849484,4.773336,58.279393,50.781118,154.693914,162.470812,152.279997,158.151576,107.371164,156.588736,-0.000756,-1.749402,32.000000,-235.804808,158.136806,-0.316313,27.620953,0.688188,391347.074487,0.971066,20.684086,0.698405,3.226273,0.076822,0.081711,183.959586,32.000000,201.075119,181.008152,184.054650,163.589000,32.000000,158.022849,72.200560,65.526306,98.699439,33.974684,53.489063,22.022113,83.056552,31.735441,45.328741,59.622224,40.208293
49.857764,60.761725,161.425422,155.577174,113.471171,97.106060,29.106339,14.203972,157.849035,4.773199,58.244591,50.779176,154.695506,162.469208,152.281343,158.150453,107.369879,156.585061,-0.000756,-1.748828,32.000000,-235.804718,158.138368,-0.316397,27.619969,0.689301,391342.221737,0.970769,20.675125,0.698662,3.232189,0.078687,0.077449,183.969755,32.000000,201.054915,181.004658,184.103415,163.592185,32.000000,158.022276,72.200721,65.532864,98.697230,33.974684,53.530525,22.022113,83.047661,31.735441,45.306244,59.637399,40.426414
49.861862,60.744223,161.403838,155.573010,113.373134,97.105905,29.108369,14.203887,157.849017,4.772742,58.217427,50.780187,154.694635,162.467113,152.284737,158.151016,107.365488,156.582285,-0.000755,-1.748832,32.000000,-235.804802,158.137359,-0.316673,27.620223,0.690390,391324.890419,0.971305,20.658598,0.697883,3.237986,0.082977,0.077064,183.976962,32.000000,201.039392,181.014895,184.137941,163.585124,32.000000,158.040801,72.200811,65.539108,98.694962,33.974684,53.481222,22.022113,83.037795,31.735441,45.280559,59.619854,40.373223
49.860120,60.727594,161.480973,155.568164,113.353151,97.105955,29.100482,14.203968,157.847838,4.772650,58.197785,50.775839,154.689555,162.467005,152.286913,158.151788,107.361424,156.580731,-0.000755,-1.748833,32.000000,-235.804746,158.137483,-0.316887,27.620069,0.690333,391304.892035,0.970430,20.641227,0.697570,3.237719,0.082242,0.087053,183.973787,32.000000,201.036928,181.028316,184.114640,163.570416,32.000000,158.061434,72.201128,65.544704,98.691801,33.974684,53.541044,22.022113,83.030625,31.735441,45.257024,59.638127,40.188044
49.859754,60.714361,161.415374,155.563226,113.123622,97.106028,29.091535,14.204041,157.844733,4.772985,58.187205,50.769620,154.684011,162.465213,152.287801,158.149809,107.360184,156.577038,-0.000754,-1.747683,32.000000,-235.804692,158.135621,-0.316885,27.618256,0.690155,391287.826587,0.970229,20.619487,0.700754,3.237020,0.077274,0.073194,183.964377,32.000000,201.043293,181.027035,184.065411,163.571617,32.000000,158.066867,72.202027,65.550520,98.687827,33.974684,53.564933,22.022113,83.023666,31.735441,45.237307,59.615930,40.170949
49.853538,60.705740,161.169364,155.558478,112.981186,97.098003,29.093573,14.204044,157.843386,4.773190,58.183501,50.765194,154.681033,162.461599,152.286958,158.149859,107.359851,156.573428,-0.000753,-1.747715,32.000000,-235.804637,158.131140,-0.316627,27.616451,0.690428,391275.925619,0.970487,20.604660,0.704141,3.238680,0.081053,0.077996,183.955685,32.000000,201.048122,181.015011,184.042463,163.582027,32.000000,158.052813,72.202705,65.556001,98.682967,33.974684,53.423093,22.022113,83.023096,31.735441,45.223465,59.596575,40.422452
49.852639,60.701005,161.047705,155.554149,113.015904,97.089680,29.097327,14.204039,157.842137,4.773121,58.181838,50.763818,154.679069,162.457615,152.286770,158.148073,107.361791,156.568370,-0.000753,-1.747727,32.000000,-235.804764,158.126298,-0.316304,27.614733,0.690214,391261.904637,0.970760,20.591806,0.703774,3.237388,0.078631,0.079029,183.958022,32.000000,201.040093,181.001560,184.071123,163.593234,32.000000,158.034841,72.203228,65.560654,98.678223,33.974684,53.302842,22.022113,83.020008,31.735441,45.217571,59.616117,40.415262
