OSU 80 Ton Compressor Load Stand
49.849878,60.699430,161.221779,155.550469,112.996624,97.089531,29.094348,14.204002,157.839269,4.772912,58.182065,50.757865,154.675810,162.454035,152.285482,158.145733,107.362106,156.566782,-0.000753,-1.747728,32.000000,-235.804820,158.121554,-0.316187,27.613269,0.689369,391223.610572,0.970722,20.589614,0.702537,3.232857,0.086562,0.080379,183.973957,32.000000,201.029329,180.999111,184.108717,163.590367,32.000000,158.020956,72.204025,65.565120,98.673579,33.974684,53.345893,22.022113,83.015707,31.735441,45.219880,59.630613,40.352680
49.849443,60.699884,161.468663,155.547308,112.930792,97.089458,29.079545,14.204052,157.837013,4.772514,58.182054,50.757434,154.672837,162.452222,152.282751,158.146036,107.361826,156.562142,-0.000753,-1.747716,32.000000,-235.804756,158.116954,-0.316033,27.613762,0.688912,391180.559760,0.970521,20.585810,0.698395,3.230475,0.085730,0.084530,183.978586,32.000000,201.023422,181.004851,184.103358,163.580497,32.000000,158.026916,72.205266,65.569019,98.669190,33.974684,53.516362,22.022113,83.013447,31.735441,45.224528,59.628568,40.342482
49.850002,60.698655,161.527236,155.544376,112.897440,97.097641,29.090741,14.204032,157.834824,4.772199,58.177160,50.753503,154.672448,162.449393,152.282190,158.145965,107.360184,156.556146,-0.000754,-1.747752,32.000000,-235.804796,158.111990,-0.316134,27.613939,0.689623,391179.144096,0.970674,20.587090,0.697389,3.234146,0.079869,0.077045,183.970575,32.000000,201.024388,181.013391,184.051040,163.573488,32.000000,158.031283,72.206602,65.571702,98.665368,33.974684,53.590511,22.022113,83.004536,31.735441,45.228891,59.624191,40.396921
49.848317,60.695825,161.381191,155.541325,112.943179,97.093630,29.108637,14.204144,157.830359,4.771773,58.172656,50.752648,154.671067,162.446427,152.281491,158.143679,107.357371,156.554215,-0.000753,-1.747722,32.000000,-235.804619,158.107340,-0.315855,27.614980,0.690518,391180.404781,0.971178,20.587993,0.695649,3.239127,0.078183,0.081494,183.961627,32.000000,201.026172,181.006388,183.997314,163.580777,32.000000,158.019214,72.206946,65.574071,98.661162,33.974684,53.550678,22.022113,83.002057,31.735441,45.230324,59.629817,40.417757
49.842933,60.691472,161.202430,155.537803,112.826389,97.081217,29.107821,14.204246,157.828455,4.771889,58.168996,50.749935,154.668855,162.442967,152.280654,158.140208,107.356175,156.547927,-0.000753,-1.747743,32.000000,-235.804513,158.100287,-0.315597,27.614678,0.690779,391214.233575,0.970871,20.586187,0.694683,3.240265,0.079099,0.081669,183.956041,32.000000,201.016663,180.994761,183.990130,163.591899,32.000000,157.997016,72.207960,65.576141,98.656771,33.974684,53.434114,22.022113,82.997698,31.735441,45.227768,59.610098,40.248132
49.837393,60.689625,161.238177,155.533855,112.894836,97.073160,29.106490,14.204288,157.822934,4.771983,58.164039,50.749171,154.665189,162.438094,152.278866,158.134936,107.353402,156.543238,-0.000754,-1.747768,32.000000,-235.804362,158.093306,-0.315539,27.612072,0.690210,391201.211752,0.970262,20.585099,0.696655,3.237445,0.082419,0.077255,183.961326,32.000000,200.998538,180.981817,184.036595,163.599277,32.000000,157.980685,72.209510,65.577841,98.653399,33.974684,53.409126,22.022113,82.999299,31.735441,45.228086,59.612262,40.258770
49.831806,60.688702,161.296145,155.529990,112.886766,97.073207,29.096581,14.204302,157.818201,4.771526,58.159025,50.748448,154.663818,162.434452,152.273884,158.132991,107.348665,156.536546,-0.000754,-1.747757,32.000000,-235.804428,158.089809,-0.315352,27.608741,0.689534,391151.433354,0.970270,20.586315,0.695115,3.234208,0.080172,0.085491,183.968592,32.000000,200.976065,180.985077,184.089785,163.594051,32.000000,157.979957,72.210207,65.579691,98.649997,33.974684,53.449138,22.022113,83.001226,31.735441,45.230642,59.583190,40.249379
49.835799,60.687426,161.256681,155.526206,112.883324,97.069194,29.103191,14.204289,157.817289,4.771244,58.149639,50.745152,154.662846,162.428045,152.267061,158.131849,107.349848,156.531739,-0.000753,-1.747775,32.000000,-235.804377,158.088019,-0.315576,27.605069,0.689744,391125.247668,0.970347,20.590201,0.695848,3.235285,0.084338,0.088583,183.967520,32.000000,200.966871,180.996697,184.073212,163.578482,32.000000,157.991387,72.211114,65.581514,98.645908,33.974684,53.414303,22.022113,82.993373,31.735441,45.234796,59.632246,40.158330
49.836366,60.684524,161.412151,155.522500,112.884122,97.065118,29.110531,14.204221,157.814913,4.770779,58.139899,50.743653,154.663313,162.422942,152.266259,158.129230,107.348867,156.530448,-0.000754,-1.746623,32.000000,-235.804516,158.084494,-0.315545,27.602223,0.690117,391136.379601,0.970795,20.595057,0.697672,3.236811,0.082929,0.084126,183.960174,32.000000,200.970308,181.002496,184.013189,163.568689,32.000000,157.990142,72.212916,65.583356,98.643722,33.974684,53.495959,22.022113,82.989443,31.735441,45.234701,59.602033,40.204405
49.831810,60.679116,161.488005,155.518853,112.946744,97.052988,29.078277,14.204166,157.811845,4.771028,58.134695,50.742924,154.662179,162.421524,152.267696,158.127714,107.347617,156.527791,-0.000755,-1.745481,32.000000,-235.804532,158.082093,-0.315553,27.601702,0.689982,391113.832952,0.970446,20.589649,0.694396,3.235760,0.064252,0.074512,183.949587,32.000000,200.979345,180.992801,183.981106,163.582075,32.000000,157.982035,72.213057,65.584791,98.640584,33.974684,53.581863,22.022113,82.989053,31.735441,45.231680,59.621418,40.179166
49.832126,60.675466,161.433319,155.515284,112.931589,97.040820,29.064885,14.204096,157.810464,4.771463,58.138068,50.741433,154.657861,162.416959,152.269437,158.124305,107.344430,156.524577,-0.000755,-1.745481,32.000000,-235.804571,158.077863,-0.315243,27.603534,0.690583,391095.461566,0.970141,20.586162,0.694815,3.238843,0.076953,0.079918,183.948064,32.000000,200.969710,180.980550,184.002220,163.596213,32.000000,157.970176,72.213046,65.583511,98.636062,33.974684,53.568583,22.022113,82.984475,31.735441,45.228699,59.617189,40.355615
49.827055,60.674559,161.227784,155.511998,112.988407,97.036655,29.066424,14.203928,157.808406,4.771195,58.146351,50.743141,154.652488,162.411554,152.268308,158.120943,107.340172,156.520003,-0.000755,-1.745467,32.000000,-235.804710,158.073305,-0.315006,27.607377,0.690841,391044.942059,0.971179,20.585468,0.694910,3.240661,0.073910,0.078389,183.959642,32.000000,200.948628,180.976788,184.052253,163.600809,32.000000,157.963873,72.214098,65.582703,98.632830,33.974684,53.431122,22.022113,82.983720,31.735441,45.228747,59.628656,40.168014
49.826200,60.677379,161.308652,155.509198,112.887080,97.032144,29.070054,14.203937,157.807025,4.771149,58.150036,50.746874,154.649296,162.410124,152.264837,158.119757,107.336384,156.516004,-0.000754,-1.745442,32.000000,-235.804741,158.069300,-0.314954,27.609914,0.690497,390996.671234,0.971489,20.581491,0.696697,3.239543,0.081127,0.087244,183.974290,32.000000,200.933775,180.987996,184.077102,163.590062,32.000000,157.972908,72.214255,65.582431,98.630320,33.974684,53.455883,22.022113,82.982889,31.735441,45.238500,59.620100,40.368161
49.825362,60.681518,161.306698,155.507278,112.710718,97.044485,29.075786,14.203850,157.804153,4.770770,58.143524,50.747174,154.647803,162.409779,152.259605,158.122079,107.333054,156.511846,-0.000754,-1.744826,32.000000,-235.804867,158.066756,-0.314867,27.609308,0.689677,390990.502087,0.971502,20.585831,0.698965,3.235748,0.085397,0.088190,183.974193,32.000000,200.928905,181.000116,184.041596,163.579969,32.000000,157.984002,72.214173,65.581222,98.628383,33.974684,53.481329,22.022113,82.977591,31.735441,45.249801,59.608092,40.413061
49.824826,60.680001,161.239543,155.504542,112.702724,97.048967,29.112575,14.203998,157.803200,4.770772,58.129151,50.744076,154.646559,162.413513,152.254951,158.124460,107.330168,156.511119,-0.000754,-1.744265,32.000000,-235.804837,158.064832,-0.314483,27.606664,0.689899,390983.389700,0.971361,20.589534,0.701013,3.237426,0.076879,0.078416,183.962699,32.000000,200.934407,180.997476,183.984847,163.578351,32.000000,157.982611,72.213813,65.579800,98.626006,33.974684,53.461850,22.022113,82.976683,31.735441,45.256983,59.611091,40.173517
49.817084,60.674268,161.435749,155.501076,112.541493,97.057119,29.095001,14.204089,157.800325,4.770891,58.117621,50.739420,154.643200,162.413391,152.254761,158.127606,107.326910,156.508563,-0.000751,-1.744270,32.000000,-235.804670,158.063207,-0.314423,27.604033,0.690015,391044.437419,0.971322,20.594541,0.702531,3.237442,0.072165,0.079163,183.953474,32.000000,200.933992,180.981023,183.955449,163.592726,32.000000,157.967574,72.214173,65.578357,98.624237,33.974684,53.507948,22.022113,82.979142,31.735441,45.254328,59.630171,40.323333
49.816321,60.665760,161.620594,155.496968,112.520062,97.048946,29.088394,14.204085,157.796335,4.771082,58.108934,50.734849,154.641268,162.410833,152.255498,158.127742,107.322786,156.506165,-0.000750,-1.744278,32.000000,-235.804612,158.059927,-0.314275,27.602506,0.689866,391066.511609,0.970147,20.593580,0.705103,3.236129,0.077980,0.079829,183.956954,32.000000,200.917913,180.968822,183.990751,163.617249,32.000000,157.951420,72.215560,65.575933,98.623151,33.974684,53.648345,22.022113,82.979132,31.735441,45.244399,59.635186,40.187090
49.812788,60.661490,161.594239,155.492936,112.654108,97.040886,29.104278,14.204032,157.793041,4.771548,58.098227,50.733887,154.636707,162.409805,152.253384,158.125327,107.318130,156.504781,-0.000749,-1.743706,32.000000,-235.804773,158.060378,-0.314255,27.603818,0.690807,391103.622177,0.970965,20.595859,0.707246,3.240570,0.082456,0.091374,183.965950,32.000000,200.895589,180.968753,184.047503,163.618248,32.000000,157.943541,72.215841,65.572450,98.620809,33.974684,53.664341,22.022113,82.979029,31.735441,45.239320,59.627240,40.195894
49.813996,60.656851,161.826098,155.489060,112.732913,97.040873,29.118740,14.203919,157.794120,4.771794,58.090222,50.731903,154.632973,162.410410,152.250012,158.125193,107.316425,156.502311,-0.000749,-1.743154,32.000000,-235.804866,158.059056,-0.314351,27.607941,0.691461,391068.148079,0.971098,20.588140,0.710328,3.244330,0.082431,0.080823,183.965022,32.000000,200.877845,180.972868,184.053845,163.603180,32.000000,157.952615,72.215479,65.569987,98.618080,33.974684,53.745843,22.022113,82.976320,31.735441,45.236341,59.617346,40.437126
49.806226,60.651893,162.068700,155.485323,112.723166,97.040737,29.102191,14.203938,157.790767,4.772312,58.091712,50.724444,154.629660,162.406899,152.249572,158.125655,107.315984,156.499876,-0.000748,-1.743160,32.000000,-235.804954,158.056058,-0.314107,27.610434,0.691316,391041.017883,0.970553,20.587525,0.714382,3.244031,0.070705,0.071961,183.954569,32.000000,200.871582,180.978435,184.005334,163.592603,32.000000,157.960349,72.215678,65.567927,98.615495,33.974684,53.960998,22.022113,82.976122,31.735441,45.232688,59.611160,40.265446
49.794632,60.646666,161.949674,155.481710,112.856630,97.040747,29.100370,14.203941,157.786450,4.772686,58.107608,50.717545,154.624711,162.405463,152.248709,158.122128,107.312838,156.496279,-0.000747,-1.743146,32.000000,-235.804960,158.051625,-0.314068,27.611011,0.692041,391037.095568,0.970033,20.581637,0.715010,3.248607,0.075837,0.083885,183.941047,32.000000,200.873417,180.974303,183.955997,163.604676,32.000000,157.953402,72.216061,65.565055,98.612702,33.974684,53.954029,22.022113,82.987536,31.735441,45.228298,59.614337,40.225461
49.785905,60.651679,161.682401,155.478935,112.992233,97.028530,29.092193,14.203824,157.781029,4.773401,58.130456,50.710206,154.620728,162.399264,152.248757,158.115472,107.310430,156.489887,-0.000747,-1.743168,32.000000,-235.804968,158.043338,-0.314206,27.608192,0.692959,391036.943690,0.970737,20.584721,0.714392,3.253985,0.074068,0.076749,183.933598,32.000000,200.871017,180.960217,183.943123,163.622196,32.000000,157.932274,72.216184,65.561879,98.609501,33.974684,53.801845,22.022113,82.995672,31.735441,45.235739,59.617494,40.239548
49.781324,60.661819,161.636769,155.477495,113.079079,97.016282,29.086201,14.203854,157.774072,4.774009,58.151295,50.704213,154.620456,162.393405,152.247927,158.110049,107.306301,156.482659,-0.000745,-1.743161,32.000000,-235.804876,158.035391,-0.314078,27.603646,0.692662,391043.786920,0.971032,20.591497,0.715973,3.252352,0.090063,0.092950,183.943698,32.000000,200.856233,180.947642,183.977954,163.629972,32.000000,157.918643,72.216218,65.558322,98.605732,33.974684,53.736027,22.022113,83.003879,31.735441,45.253591,59.623719,40.264786
49.771896,60.674013,161.612239,155.476937,113.127318,97.003973,29.096295,14.203760,157.763391,4.774533,58.179854,50.700591,154.618769,162.385326,152.245109,158.103661,107.303984,156.474986,-0.000746,-1.743174,32.000000,-235.804975,158.025610,-0.313911,27.600109,0.691800,391010.907610,0.971383,20.605545,0.715597,3.247554,0.082908,0.080109,183.962075,32.000000,200.838402,180.951011,184.017073,163.624342,32.000000,157.919136,72.215870,65.554788,98.603023,33.974684,53.760911,22.022113,83.010759,31.735441,45.280426,59.609370,40.233678
49.762119,60.685184,161.476722,155.476802,113.039087,96.991501,29.110605,14.203851,157.750672,4.775294,58.216721,50.692378,154.615174,162.375667,152.243775,158.093250,107.301577,156.463303,-0.000747,-1.743170,32.000000,-235.804872,158.013943,-0.313885,27.597696,0.691742,390985.019165,0.971584,20.620429,0.716580,3.246936,0.080439,0.089677,183.971113,32.000000,200.832958,180.957691,184.003220,163.612817,32.000000,157.939736,72.215395,65.551757,98.600952,33.974684,53.685897,22.022113,83.022459,31.735441,45.304684,59.620267,40.244023
49.760635,60.701937,161.396226,155.477666,113.149349,96.979337,29.120308,14.203834,157.739603,4.774797,58.246866,50.690998,154.612257,162.365088,152.241048,158.083672,107.298117,156.452788,-0.000747,-1.743182,32.000000,-235.804963,158.002664,-0.313769,27.598615,0.691802,390961.254473,0.971358,20.642386,0.715556,3.247058,0.075653,0.084779,183.962643,32.000000,200.839343,180.958109,183.947293,163.610262,32.000000,157.951511,72.214914,65.549400,98.598658,33.974684,53.645939,22.022113,83.028173,31.735441,45.335491,59.601620,40.433384
49.757551,60.717700,161.196975,155.478971,113.271713,96.967151,29.104142,14.203915,157.728704,4.774193,58.262036,50.688563,154.610185,162.354809,152.238413,158.076305,107.294337,156.443354,-0.000747,-1.743204,32.000000,-235.804864,157.992278,-0.313891,27.601377,0.691437,390935.777790,0.970993,20.663682,0.712877,3.244973,0.086170,0.084101,183.954334,32.000000,200.847948,180.948834,183.899662,163.625651,32.000000,157.954818,72.214017,65.547014,98.596097,33.974684,53.540562,22.022113,83.032779,31.735441,45.368788,59.612960,40.249599
49.754407,60.730789,161.219128,155.480192,113.461805,96.957859,29.078071,14.203850,157.719952,4.773657,58.272270,50.685860,154.608618,162.345569,152.236814,158.067926,107.288883,156.434538,-0.000746,-1.744352,32.000000,-235.804961,157.981737,-0.313499,27.601693,0.691084,390915.036235,0.970623,20.681974,0.711759,3.243452,0.078988,0.090991,183.958726,32.000000,200.838641,180.938372,183.919006,163.640980,32.000000,157.940517,72.213221,65.545294,98.594576,33.974684,53.521839,22.022113,83.037150,31.735441,45.400478,59.638068,40.247325
49.750315,60.739520,161.093484,155.480804,113.609335,96.956749,29.100491,14.203835,157.710725,4.773546,58.279269,50.683139,154.607155,162.336074,152.235302,158.059214,107.284864,156.425797,-0.000747,-1.744315,32.000000,-235.805045,157.972981,-0.313184,27.599384,0.690272,390894.730367,0.971146,20.700930,0.711432,3.239648,0.070982,0.085783,183.971729,32.000000,200.819998,180.931965,183.976067,163.650685,32.000000,157.933376,72.213710,65.542734,98.594046,33.974684,53.466317,22.022113,83.044953,31.735441,45.420904,59.626699,40.361851
49.749812,60.746387,160.861124,155.480670,113.613266,96.944593,29.099259,14.203894,157.700979,4.773542,58.278171,50.681829,154.607410,162.326877,152.233293,158.049422,107.285184,156.414190,-0.000745,-1.744328,32.000000,-235.804895,157.963899,-0.312842,27.595224,0.690346,390885.537850,0.972025,20.717275,0.713048,3.240298,0.077069,0.081506,183.982116,32.000000,200.804302,180.940904,184.006683,163.643499,32.000000,157.935423,72.214133,65.540478,98.594301,33.974684,53.335768,22.022113,83.049175,31.735441,45.439234,59.638717,40.413648
49.750137,60.750352,160.758609,155.480161,113.716927,96.932274,29.092331,14.203892,157.695638,4.773330,58.265256,50.683859,154.608514,162.320634,152.232480,158.042367,107.285831,156.405805,-0.000745,-1.745472,32.000000,-235.804828,157.957783,-0.312809,27.592582,0.690011,390902.417495,0.971375,20.730245,0.713260,3.238039,0.079869,0.079286,183.977853,32.000000,200.801267,180.949576,183.974931,163.635007,32.000000,157.945330,72.213768,65.538162,98.595408,33.974684,53.232926,22.022113,83.051467,31.735441,45.454015,59.622185,40.213649
49.755099,60.749292,161.013196,155.478940,113.889373,96.928059,29.136814,14.203867,157.690412,4.773427,58.240417,50.689179,154.610966,162.316194,152.230495,158.037136,107.283816,156.401948,-0.000745,-1.745484,32.000000,-235.804834,157.955461,-0.313114,27.590678,0.689194,390860.981647,0.971323,20.737634,0.707886,3.233402,0.081989,0.081772,183.966553,32.000000,200.805301,180.950916,183.909367,163.630039,32.000000,157.939128,72.213658,65.537163,98.596757,33.974684,53.322355,22.022113,83.048958,31.735441,45.463783,59.623041,40.164566
49.754186,60.741080,161.127595,155.476668,113.924127,96.932163,29.094545,14.203932,157.684433,4.772925,58.219964,50.688210,154.610834,162.311617,152.232554,158.032256,107.280616,156.398401,-0.000745,-1.745461,32.000000,-235.804647,157.952853,-0.313361,27.590322,0.688796,390815.377907,0.971434,20.741263,0.703587,3.231320,0.086851,0.089385,183.961968,32.000000,200.805114,180.939174,183.875906,163.644199,32.000000,157.925014,72.214399,65.536684,98.598704,33.974684,53.428681,22.022113,83.050568,31.735441,45.454909,59.608465,40.418564
49.749459,60.731014,161.164135,155.472720,113.930254,96.920363,29.091073,14.204051,157.679332,4.772375,58.209787,50.688507,154.609649,162.311101,152.234852,158.030497,107.274609,156.395632,-0.000746,-1.745440,32.000000,-235.804430,157.952279,-0.313220,27.593795,0.689681,390797.177684,0.969800,20.735062,0.703922,3.236114,0.082037,0.080883,183.971969,32.000000,200.791624,180.925688,183.898847,163.656243,32.000000,157.912498,72.214465,65.535102,98.600791,33.974684,53.473141,22.022113,83.054926,31.735441,45.443827,59.642277,40.269995
49.742139,60.725465,161.077988,155.469224,113.999910,96.908280,29.083492,14.204028,157.672046,4.772551,58.212618,50.686100,154.609193,162.304450,152.236499,158.025236,107.267710,156.392695,-0.000746,-1.745454,32.000000,-235.804518,157.948794,-0.313289,27.596632,0.690131,390809.582044,0.971248,20.727797,0.705578,3.238473,0.081287,0.084695,183.982476,32.000000,200.770753,180.921579,183.947848,163.651869,32.000000,157.909488,72.213655,65.533793,98.602961,33.974684,53.426069,22.022113,83.067469,31.735441,45.435523,59.622736,40.176965
49.738224,60.725199,160.758457,155.466258,113.971616,96.904233,29.099566,14.204039,157.668321,4.772749,58.225347,50.683264,154.608031,162.297960,152.233305,158.020484,107.263275,156.387982,-0.000745,-1.745438,32.000000,-235.804548,157.943748,-0.313160,27.597126,0.690147,390763.648502,0.971321,20.722627,0.710378,3.239515,0.077761,0.080632,183.986173,32.000000,200.754307,180.930242,183.963117,163.635009,32.000000,157.919720,72.212189,65.533635,98.605097,33.974684,53.257406,22.022113,83.077169,31.735441,45.435029,59.614061,40.266767
49.737985,60.730978,160.690352,155.463903,113.800987,96.900071,29.097344,14.204081,157.663443,4.773083,58.231982,50.684246,154.606101,162.294579,152.231692,158.014168,107.260141,156.383554,-0.000744,-1.745456,32.000000,-235.804574,157.938147,-0.313116,27.593877,0.689760,390725.379943,0.971596,20.724662,0.715999,3.238260,0.082084,0.089779,183.975826,32.000000,200.759105,180.937132,183.916667,163.615832,32.000000,157.926581,72.211791,65.533892,98.607737,33.974684,53.159738,22.022113,83.080582,31.735441,45.450288,59.628096,40.382321
49.743460,60.737409,160.812141,155.462519,113.774791,96.900296,29.089617,14.204074,157.660544,4.773118,58.224640,50.687621,154.604998,162.293492,152.230153,158.013497,107.255717,156.382462,-0.000743,-1.744843,32.000000,-235.804494,157.937205,-0.312922,27.588857,0.688600,390719.683370,0.971102,20.728452,0.718381,3.232091,0.088474,0.084473,183.964638,32.000000,200.770605,180.932916,183.859485,163.611827,32.000000,157.925971,72.211643,65.533997,98.610797,33.974684,53.187489,22.022113,83.079955,31.735441,45.466343,59.609567,40.420838
49.745087,60.738305,160.971193,155.460756,113.783147,96.900328,29.097871,14.204001,157.659568,4.772961,58.210393,50.689325,154.604166,162.294355,152.229486,158.014863,107.251501,156.380742,-0.000742,-1.743056,32.000000,-235.804608,157.940446,-0.312967,27.583918,0.688410,390715.860883,0.971155,20.734480,0.719587,3.230737,0.081121,0.081695,183.962772,32.000000,200.773215,180.917538,183.841955,163.618030,32.000000,157.914883,72.210526,65.534711,98.613597,33.974684,53.291238,22.022113,83.079563,31.735441,45.478014,59.607688,40.143877
49.751141,60.734908,160.992076,155.458464,113.674078,96.900323,29.097277,14.203857,157.660331,4.772956,58.192714,50.691807,154.604405,162.299314,152.229487,158.015678,107.249028,156.384876,-0.000742,-1.743056,32.000000,-235.804693,157.940054,-0.312953,27.583405,0.688924,390729.475924,0.971314,20.735237,0.723534,3.232830,0.080274,0.094146,183.976227,32.000000,200.759500,180.906668,183.883469,163.621418,32.000000,157.913004,72.209476,65.534528,98.616202,33.974684,53.352334,22.022113,83.078069,31.735441,45.480075,59.624614,40.425534
49.746722,60.728461,160.824870,155.455497,113.577321,96.900144,29.100984,14.203961,157.660551,4.773038,58.176741,50.691673,154.603619,162.305059,152.231027,158.016091,107.247317,156.386461,-0.000742,-1.743052,32.000000,-235.804599,157.941522,-0.312715,27.587470,0.689610,390737.258135,0.971006,20.734448,0.727001,3.235921,0.077640,0.084621,183.993148,32.000000,200.746397,180.909451,183.925681,163.614036,32.000000,157.918701,72.208855,65.534733,98.619837,33.974684,53.261765,22.022113,83.079669,31.735441,45.474163,59.619057,40.336759
49.746125,60.719565,160.659868,155.451690,113.503715,96.900118,29.108730,14.203968,157.663023,4.772689,58.160992,50.695130,154.600657,162.310224,152.231289,158.019797,107.243097,156.388398,-0.000742,-1.743593,32.000000,-235.804626,157.943146,-0.312908,27.594907,0.689613,390733.750262,0.970887,20.724778,0.731276,3.235947,0.086865,0.089429,183.993359,32.000000,200.740049,180.917374,183.922197,163.601582,32.000000,157.935337,72.207332,65.535396,98.622219,33.974684,53.161761,22.022113,83.087068,31.735441,45.465366,59.627358,40.238374
49.749433,60.710598,160.508431,155.447588,113.511541,96.908128,29.056428,14.203942,157.666501,4.772526,58.136490,50.698555,154.594516,162.314178,152.230930,158.021298,107.240079,156.388065,-0.000742,-1.745330,32.000000,-235.804614,157.948167,-0.312833,27.601956,0.688944,390731.382650,0.970840,20.722910,0.733676,3.232874,0.076558,0.077602,183.984355,32.000000,200.742298,180.920495,183.866132,163.590335,32.000000,157.941477,72.205661,65.536185,98.624225,33.974684,53.040997,22.022113,83.087421,31.735441,45.455027,59.622972,40.400882
49.746643,60.700150,160.619099,155.443041,113.506933,96.908212,29.102546,14.203815,157.669009,4.772658,58.105938,50.698543,154.591941,162.320482,152.229454,158.024835,107.237722,156.389725,-0.000742,-1.743565,32.000000,-235.804823,157.950980,-0.313234,27.603659,0.688143,390728.142346,0.970572,20.714632,0.738741,3.229596,0.084548,0.083253,183.979557,32.000000,200.743019,180.911876,183.814631,163.587697,32.000000,157.929825,72.204692,65.537875,98.627461,33.974684,53.035940,22.022113,83.090628,31.735441,45.444500,59.619520,40.371095
49.748785,60.686810,160.922731,155.437902,113.497876,96.908244,29.114654,14.203921,157.672821,4.773158,58.075385,50.699670,154.592144,162.325286,152.227766,158.031101,107.237374,156.394012,-0.000742,-1.741775,32.000000,-235.804803,157.956144,-0.313393,27.601746,0.687398,390752.505250,0.972305,20.702238,0.741613,3.226337,0.071603,0.076391,183.985156,32.000000,200.738424,180.896590,183.817024,163.596305,32.000000,157.907368,72.204410,65.541028,98.630647,33.974684,53.175848,22.022113,83.093693,31.735441,45.426364,59.642710,40.346957
49.749733,60.673561,160.795338,155.432436,113.571430,96.908443,29.102100,14.203984,157.676038,4.773328,58.043541,50.697590,154.590866,162.332576,152.228024,158.036252,107.236382,156.398745,-0.000742,-1.741803,32.000000,-235.804732,157.965027,-0.313213,27.596704,0.687786,390745.767248,0.970798,20.694680,0.744694,3.228742,0.082047,0.078743,183.996123,32.000000,200.723432,180.884911,183.874696,163.601639,32.000000,157.900928,72.203347,65.542096,98.631974,33.974684,53.200706,22.022113,83.091488,31.735441,45.408237,59.622146,40.385329
49.747802,60.658466,160.719515,155.426617,113.686287,96.908443,29.114739,14.204024,157.683191,4.773066,58.027689,50.694175,154.588902,162.337378,152.227231,158.041373,107.234481,156.408173,-0.000743,-1.741864,32.000000,-235.804605,157.974484,-0.313225,27.592209,0.688893,390728.404171,0.970315,20.679121,0.746908,3.234707,0.078424,0.078019,184.003204,32.000000,200.709817,180.891353,183.910714,163.589868,32.000000,157.907205,72.202903,65.544485,98.633807,33.974684,53.120148,22.022113,83.098439,31.735441,45.388462,59.618310,40.394059
49.746775,60.645377,160.588650,155.420869,113.750929,96.896289,29.102444,14.204042,157.686321,4.773076,58.027938,50.693971,154.585428,162.338746,152.225920,158.043763,107.231624,156.413830,-0.000742,-1.741260,32.000000,-235.804562,157.979913,-0.313290,27.591708,0.688512,390714.020876,0.970681,20.664892,0.749961,3.232084,0.085653,0.090667,184.000767,32.000000,200.711042,180.901881,183.886994,163.575460,32.000000,157.920845,72.202603,65.546952,98.635494,33.974684,53.050819,22.022113,83.100660,31.735441,45.365371,59.605653,40.384888
49.746478,60.638147,160.416755,155.415612,113.817621,96.892203,29.098137,14.204066,157.687705,4.772946,58.028957,50.694731,154.582051,162.339666,152.223872,158.045934,107.229555,156.421882,-0.000744,-1.739498,32.000000,-235.804552,157.981406,-0.313316,27.595672,0.688344,390699.840523,0.970262,20.651796,0.755968,3.230686,0.074235,0.080729,183.990334,32.000000,200.720125,180.902613,183.825763,163.565925,32.000000,157.910094,72.201643,65.548863,98.636593,33.974684,52.953797,22.022113,83.105977,31.735441,45.357454,59.617464,40.417097
49.754583,60.638996,160.228467,155.412150,113.870706,96.896200,29.114298,14.204155,157.695358,4.773356,58.013000,50.702461,154.580138,162.346302,152.221844,158.052744,107.227574,156.432978,-0.000744,-1.737698,32.000000,-235.804485,157.989675,-0.313528,27.603939,0.687774,390640.649900,0.970539,20.639771,0.761289,3.228122,0.078733,0.090481,183.985637,32.000000,200.728219,180.885235,183.791035,163.567833,32.000000,157.886221,72.200022,65.550891,98.636796,33.974684,52.809180,22.022113,83.100519,31.735441,45.358849,59.619667,40.334925
49.758236,60.634448,160.311844,155.408956,113.744209,96.908275,29.105336,14.204032,157.707467,4.773562,57.990224,50.708040,154.579052,162.355409,152.220933,158.063710,107.227263,156.443585,-0.000744,-1.735939,32.000000,-235.804596,157.999619,-0.313299,27.610257,0.687002,390619.463125,0.970629,20.632848,0.766864,3.224686,0.077108,0.082568,183.991761,32.000000,200.719220,180.870322,183.814266,163.571881,32.000000,157.864362,72.199342,65.553331,98.637807,33.974684,52.786040,22.022113,83.098899,31.735441,45.360235,59.630790,40.338594
49.765281,60.625846,160.508420,155.405412,113.560894,96.920589,29.101854,14.204132,157.721071,4.773103,57.963905,50.711915,154.578495,162.368350,152.219711,158.077733,107.225221,156.456277,-0.000743,-1.735324,32.000000,-235.804493,158.012937,-0.313208,27.612487,0.686021,390634.653430,0.969959,20.625300,0.773677,3.220376,0.081297,0.087908,184.006777,32.000000,200.702963,180.866256,183.873288,163.571494,32.000000,157.863519,72.198911,65.556534,98.639117,33.974684,52.925348,22.022113,83.091651,31.735441,45.352211,59.638953,40.434045
49.771330,60.614535,160.391743,155.400902,113.592963,96.932835,29.107328,14.204062,157.735948,4.772750,57.935285,50.717062,154.576304,162.385301,152.218185,158.092529,107.221727,156.471065,-0.000743,-1.733540,32.000000,-235.804471,158.027977,-0.313351,27.610990,0.686202,390675.858780,0.970289,20.616969,0.778606,3.221815,0.090551,0.092777,184.018526,32.000000,200.690475,180.877085,183.891751,163.553470,32.000000,157.872994,72.198310,65.559127,98.640975,33.974684,52.883142,22.022113,83.089346,31.735441,45.337063,59.624122,40.418711
49.779821,60.599787,160.404896,155.395436,113.578884,96.945222,29.088855,14.204088,157.752008,4.772267,57.905005,50.723366,154.572948,162.401378,152.216501,158.107882,107.218412,156.488912,-0.000743,-1.731770,32.000000,-235.804327,158.045563,-0.313582,27.607217,0.686840,390714.119795,0.970355,20.601070,0.786174,3.225309,0.072471,0.085636,184.012359,32.000000,200.698766,180.880292,183.844262,163.536350,32.000000,157.882878,72.197378,65.561972,98.643658,33.974684,52.810979,22.022113,83.079831,31.735441,45.317850,59.608377,40.424800
49.782641,60.583438,160.648562,155.389154,113.533190,96.957542,29.100176,14.204164,157.768864,4.772364,57.878255,50.732475,154.568727,162.416488,152.215798,158.127315,107.217007,156.507974,-0.000742,-1.730022,32.000000,-235.804268,158.063422,-0.313631,27.605457,0.686429,390752.147994,0.970137,20.583495,0.796107,3.222573,0.083418,0.084917,184.005352,32.000000,200.709936,180.869537,183.783006,163.530038,32.000000,157.883637,72.195941,65.565371,98.646370,33.974684,52.919043,22.022113,83.074875,31.735441,45.295154,59.619313,40.397581
49.791473,60.567189,160.806652,155.382329,113.465653,96.969806,29.101823,14.204168,157.784657,4.772644,57.854706,50.741459,154.563715,162.431565,152.216401,158.143206,107.214056,156.525089,-0.000742,-1.729416,32.000000,-235.804203,158.083310,-0.313751,27.609778,0.686515,390784.087424,0.970657,20.559953,0.807191,3.222288,0.086490,0.075603,184.004307,32.000000,200.709938,180.852865,183.771555,163.539967,32.000000,157.872460,72.195022,65.568103,98.649248,33.974684,53.034414,22.022113,83.069023,31.735441,45.269561,59.611416,40.399562
49.799256,60.552736,160.915971,155.375237,113.437846,96.973981,29.081032,14.204223,157.802726,4.772392,57.832077,50.744653,154.556325,162.450220,152.217505,158.160293,107.210529,156.545165,-0.000742,-1.728597,32.000000,-235.804244,158.102052,-0.313824,27.618217,0.687476,390814.087965,0.970301,20.540684,0.816894,3.227000,0.079602,0.087236,184.012722,32.000000,200.701657,180.837661,183.812139,163.543032,32.000000,157.864473,72.194236,65.570752,98.652708,33.974684,53.106405,22.022113,83.057097,31.735441,45.248534,59.630417,40.356642
49.807652,60.540114,161.029435,155.368924,113.432645,96.986374,29.101686,14.204218,157.823221,4.772688,57.803423,50.751356,154.550955,162.471047,152.215041,158.180851,107.209308,156.562993,-0.000742,-1.728585,32.000000,-235.804139,158.122750,-0.314122,27.627896,0.687879,390842.709269,0.970138,20.515290,0.827295,3.229602,0.082212,0.088833,184.026204,32.000000,200.691443,180.831102,183.858182,163.528675,32.000000,157.859728,72.193174,65.574045,98.655898,33.974684,53.121862,22.022113,83.049008,31.735441,45.229524,59.638727,40.399562
49.818740,60.525497,161.347191,155.362516,113.361496,96.998756,29.094090,14.204359,157.844035,4.773347,57.779871,50.758537,154.546937,162.490061,152.211967,158.201832,107.210059,156.582937,-0.000740,-1.728558,32.000000,-235.803978,158.143885,-0.314480,27.634243,0.687966,390843.079287,0.970670,20.492779,0.839559,3.231293,0.071576,0.078399,184.029493,32.000000,200.686691,180.834236,183.849829,163.511262,32.000000,157.862840,72.192394,65.577163,98.660038,33.974684,53.315929,22.022113,83.033375,31.735441,45.209749,59.629305,40.345123
49.820594,60.510910,161.383197,155.356044,113.255000,97.010915,29.104677,14.204332,157.863241,4.773531,57.774532,50.763981,154.542443,162.510232,152.209441,158.219108,107.208390,156.600473,-0.000740,-1.728521,32.000000,-235.803880,158.163415,-0.314350,27.634067,0.688092,390874.285186,0.969893,20.471466,0.848538,3.233026,0.072339,0.083313,184.017972,32.000000,200.693637,180.831629,183.790118,163.496739,32.000000,157.856233,72.191794,65.579549,98.665473,33.974684,53.434290,22.022113,83.026685,31.735441,45.186402,59.627053,40.471095
49.820047,60.498378,161.202232,155.349538,113.117073,97.023174,29.082796,14.204320,157.880982,4.774045,57.781648,50.770162,154.537099,162.527515,152.205193,158.237848,107.208950,156.617871,-0.000740,-1.728512,32.000000,-235.803954,158.183262,-0.314701,27.630955,0.688999,390896.960877,0.969995,20.445374,0.856465,3.238685,0.077641,0.082117,184.004230,32.000000,200.699138,180.815919,183.743108,163.495854,32.000000,157.836100,72.191124,65.582268,98.670801,33.974684,53.334818,22.022113,83.020144,31.735441,45.168308,59.624417,40.457816
49.821884,60.495946,161.444103,155.344516,113.050596,97.025472,29.096151,14.204463,157.896482,4.774541,57.790935,50.773244,154.533214,162.546458,152.204286,158.255734,107.205757,156.634146,-0.000741,-1.728526,32.000000,-235.803770,158.201762,-0.315038,27.628102,0.689170,390929.850991,0.969687,20.428868,0.865765,3.239287,0.079264,0.092995,184.002929,32.000000,200.697059,180.792888,183.738298,163.500786,32.000000,157.817011,72.190784,65.585893,98.676231,33.974684,53.370234,22.022113,83.017327,31.735441,45.161829,59.627407,40.359870
49.827552,60.495399,161.732147,155.340517,113.104609,97.033660,29.094450,14.204459,157.913249,4.774926,57.795377,50.776443,154.531656,162.565121,152.201354,158.272573,107.201461,156.652209,-0.000741,-1.728508,32.000000,-235.803681,158.219442,-0.315147,27.629094,0.688660,390963.171190,0.970518,20.416902,0.872773,3.235690,0.082677,0.090848,184.016048,32.000000,200.683330,180.774260,183.786358,163.495928,32.000000,157.803002,72.189716,65.589175,98.681099,33.974684,53.570633,22.022113,83.008945,31.735441,45.162810,59.612203,40.363979
49.830538,60.494993,161.813975,155.337147,113.125678,97.045859,29.085773,14.204448,157.933947,4.775199,57.791464,50.790200,154.529782,162.583549,152.197245,158.290498,107.199115,156.672885,-0.000741,-1.728528,32.000000,-235.803655,158.236884,-0.315144,27.636092,0.689604,390974.387618,0.970050,20.412569,0.883048,3.240426,0.085631,0.093501,184.024662,32.000000,200.671572,180.771280,183.823091,163.479449,32.000000,157.805871,72.189057,65.591877,98.684694,33.974684,53.694508,22.022113,82.999770,31.735441,45.167062,59.633859,40.347911
49.835906,60.492981,161.733482,155.334012,113.099500,97.066288,29.097802,14.204360,157.953075,4.775136,57.788384,50.795425,154.526451,162.602264,152.194815,158.310331,107.197201,156.691060,-0.000741,-1.728507,32.000000,-235.803704,158.254289,-0.315115,27.644811,0.690610,391011.205141,0.970066,20.406156,0.895200,3.245838,0.073553,0.078490,184.021638,32.000000,200.672197,180.775938,183.794885,163.455944,32.000000,157.814217,72.189546,65.594515,98.689758,33.974684,53.656828,22.022113,82.991630,31.735441,45.167129,59.639465,40.371242
49.843251,60.486806,161.690278,155.330641,113.051668,97.078534,29.088651,14.204412,157.972368,4.775642,57.784845,50.798839,154.521966,162.623965,152.192616,158.328925,107.196656,156.710901,-0.000740,-1.727909,32.000000,-235.803779,158.274337,-0.315154,27.652038,0.690777,391062.697520,0.970413,20.402661,0.906540,3.247285,0.080265,0.085316,184.011617,32.000000,200.679336,180.768276,183.737146,163.444690,32.000000,157.812227,72.189022,65.596968,98.694197,33.974684,53.640570,22.022113,82.978397,31.735441,45.162357,59.616943,40.427588
49.844791,60.481489,161.521505,155.327349,113.081949,97.090675,29.069826,14.204405,157.992822,4.776934,57.775857,50.804702,154.519140,162.640470,152.189645,158.346987,107.196355,156.727458,-0.000740,-1.726156,32.000000,-235.803860,158.290646,-0.315313,27.654908,0.690329,391142.344806,0.970096,20.395094,0.916357,3.245320,0.083046,0.085272,184.001775,32.000000,200.678919,180.752050,183.716118,163.445215,32.000000,157.801921,72.188437,65.599995,98.697675,33.974684,53.569652,22.022113,82.968773,31.735441,45.155878,59.624349,40.420618
49.857571,60.475512,161.536898,155.323976,113.052222,97.102994,29.085838,14.204457,158.014651,4.777390,57.755813,50.814131,154.515079,162.661620,152.188057,158.364666,107.197255,156.747413,-0.000740,-1.724993,32.000000,-235.803705,158.309443,-0.315519,27.654094,0.689971,391180.358408,0.970350,20.381320,0.925531,3.243975,0.080908,0.079968,184.009180,32.000000,200.667451,180.735132,183.745243,163.448256,32.000000,157.793129,72.188687,65.602842,98.701021,33.974684,53.517934,22.022113,82.952146,31.735441,45.150849,59.633210,40.403964
49.864843,60.467358,161.874315,155.320363,113.067187,97.115276,29.093372,14.204443,158.035707,4.777856,57.726390,50.823567,154.512104,162.683978,152.183807,158.383292,107.198708,156.768525,-0.000739,-1.724979,32.000000,-235.803641,158.328273,-0.315328,27.653093,0.689332,391222.248315,0.971054,20.374409,0.933032,3.240489,0.081823,0.089252,184.023289,32.000000,200.654331,180.723720,183.794508,163.448613,32.000000,157.796716,72.188949,65.605142,98.704719,33.974684,53.661966,22.022113,82.937467,31.735441,45.140106,59.627653,40.414455
49.869135,60.450400,162.176807,155.315492,113.151361,97.127425,29.110150,14.204339,158.051646,4.778354,57.707721,50.828788,154.508468,162.700836,152.180715,158.402525,107.199668,156.787231,-0.000738,-1.724965,32.000000,-235.803725,158.349690,-0.315620,27.654965,0.689305,391255.051342,0.970353,20.355213,0.940808,3.239967,0.071883,0.077273,184.026259,32.000000,200.643156,180.725926,183.810779,163.439387,32.000000,157.815317,72.188961,65.608791,98.709012,33.974684,53.910467,22.022113,82.925469,31.735441,45.119099,59.620788,40.386429
49.867519,60.435431,162.135683,155.310157,113.287691,97.139401,29.095425,14.204323,158.068804,4.778897,57.701053,50.832895,154.503760,162.717055,152.178209,158.418163,107.203942,156.803430,-0.000738,-1.724982,32.000000,-235.803715,158.366531,-0.315914,27.661360,0.690537,391286.595741,0.970049,20.339539,0.948533,3.246261,0.077559,0.082503,184.017311,32.000000,200.643643,180.726308,183.770947,163.430941,32.000000,157.828795,72.188627,65.613738,98.712592,33.974684,53.966407,22.022113,82.914970,31.735441,45.094606,59.633623,40.407119
49.871519,60.423702,162.043743,155.304873,113.265757,97.151728,29.100801,14.204380,158.084298,4.778148,57.694387,50.835747,154.498468,162.730904,152.175769,158.432064,107.206408,156.820400,-0.000738,-1.726759,32.000000,-235.803709,158.382650,-0.316234,27.670952,0.691591,391309.915931,0.969476,20.318142,0.955705,3.252048,0.085255,0.085001,184.003366,32.000000,200.648350,180.712691,183.716841,163.431741,32.000000,157.816327,72.189193,65.618401,98.715540,33.974684,53.940848,22.022113,82.908706,31.735441,45.073462,59.631233,40.421939
49.873642,60.416464,161.859241,155.300153,113.238173,97.163903,29.082480,14.204624,158.101191,4.778759,57.683572,50.838241,154.491917,162.743055,152.171912,158.446581,107.206432,156.833918,-0.000737,-1.727328,32.000000,-235.803479,158.399357,-0.316557,27.678465,0.691357,391332.767706,0.970082,20.304845,0.958474,3.251328,0.089386,0.079496,183.994413,32.000000,200.644682,180.690736,183.704546,163.440982,32.000000,157.794575,72.189731,65.621763,98.719257,33.974684,53.829731,22.022113,82.894503,31.735441,45.063935,59.607797,40.426194
49.877562,60.408500,161.923479,155.295735,113.322262,97.176141,29.102753,14.204647,158.114018,4.778083,57.682039,50.839196,154.486535,162.757811,152.170922,158.458834,107.206358,156.849074,-0.000736,-1.727305,32.000000,-235.803539,158.414741,-0.316851,27.679114,0.690788,391360.790190,0.969910,20.288980,0.963384,3.249224,0.078632,0.083169,183.997401,32.000000,200.627972,180.671397,183.744846,163.445790,32.000000,157.774475,72.190071,65.624979,98.723112,33.974684,53.805585,22.022113,82.885862,31.735441,45.053516,59.609773,40.395307
49.884508,60.404268,162.052806,155.291306,113.363988,97.188248,29.084062,14.204830,158.127060,4.769866,57.691953,50.842176,154.482888,162.769325,152.167720,158.470432,107.205810,156.861404,-0.000736,-1.727330,32.000000,-235.803303,158.428157,-0.316831,27.676025,0.689979,391399.289108,0.970579,20.279546,0.969234,3.245386,0.081063,0.083367,184.007503,32.000000,200.607729,180.663278,183.792211,163.437737,32.000000,157.773620,72.190244,65.627790,98.726713,33.974684,53.916807,22.022113,82.869201,31.735441,45.045861,59.630958,40.404257
49.887906,60.404303,162.198990,155.287335,113.336045,97.188339,29.125847,14.204920,158.138860,4.747373,57.708974,50.842682,154.481060,162.780680,152.161711,158.483941,107.205410,156.873392,-0.000735,-1.727349,32.000000,-235.803215,158.440463,-0.316667,27.672841,0.690214,391436.608724,0.969921,20.267528,0.975895,3.246419,0.078492,0.081895,184.008152,32.000000,200.598685,180.664840,183.781163,163.418624,32.000000,157.783596,72.191414,65.631847,98.731479,33.974684,53.981032,22.022113,82.856652,31.735441,45.044660,59.626237,40.339401
49.891513,60.409143,162.496801,155.284291,113.380863,97.196525,29.082747,14.204930,158.150603,4.717070,57.716053,50.846766,154.477504,162.792530,152.155115,158.495389,107.205071,156.884782,-0.000734,-1.728527,32.000000,-235.803223,158.454536,-0.316473,27.673306,0.690742,391476.746375,0.970506,20.256114,0.981800,3.248560,0.088501,0.087531,183.993081,32.000000,200.604837,180.660270,183.725169,163.412661,32.000000,157.785011,72.192441,65.636448,98.736411,33.974684,54.171810,22.022113,82.842168,31.735441,45.055976,59.604345,40.430083
49.897625,60.409621,162.438328,155.281902,113.418956,97.220736,29.095856,14.204916,158.165190,4.679445,57.709351,50.853483,154.472535,162.806316,152.150329,158.509080,107.206442,156.897948,-0.000734,-1.730273,32.000000,-235.803274,158.470070,-0.316283,27.678864,0.691308,391475.562992,0.969042,20.252638,0.987409,3.251269,0.083245,0.086667,183.977313,32.000000,200.611609,180.644707,183.679109,163.414938,32.000000,157.781435,72.193467,65.640786,98.742210,33.974684,54.284773,22.022113,82.827179,31.735441,45.062273,59.617277,40.427148
49.900542,60.403581,162.323104,155.278971,113.359456,97.245063,29.097877,14.205024,158.178465,4.641874,57.705473,50.858471,154.467537,162.819214,152.148340,158.520872,107.205502,156.911321,-0.000735,-1.730821,32.000000,-235.803132,158.484008,-0.316298,27.686157,0.692399,391512.889406,0.970495,20.253748,0.992698,3.257003,0.078873,0.085047,183.973732,32.000000,200.604395,180.625519,183.689287,163.417227,32.000000,157.768767,72.194679,65.644271,98.749522,33.974684,54.169273,22.022113,82.812380,31.735441,45.060390,59.620474,40.383274
49.902340,60.395029,162.475002,155.275545,113.342882,97.265429,29.093731,14.204958,158.187428,4.604788,57.709439,50.861076,154.463304,162.830131,152.145388,158.529290,107.202843,156.920712,-0.000733,-1.730817,32.000000,-235.803309,158.495262,-0.316332,27.692006,0.692134,391604.799403,0.970170,20.247908,0.997048,3.255432,0.081228,0.087312,183.981499,32.000000,200.588155,180.609881,183.734850,163.412418,32.000000,157.761326,72.195642,65.647486,98.756964,33.974684,54.261547,22.022113,82.799152,31.735441,45.047138,59.615507,40.376158
49.903407,60.387972,162.586021,155.271671,113.288924,97.277638,29.108346,14.204904,158.196399,4.567844,57.703335,50.869013,154.460997,162.843481,152.138508,158.542080,107.200695,156.930627,-0.000734,-1.731980,32.000000,-235.803416,158.508574,-0.316556,27.695845,0.691657,391695.291537,0.970267,20.238853,1.003796,3.252933,0.085624,0.089217,183.987366,32.000000,200.576067,180.603875,183.762745,163.394506,32.000000,157.771854,72.195788,65.650561,98.763405,33.974684,54.339183,22.022113,82.788794,31.735441,45.037721,59.631646,40.378285
49.910805,60.378995,162.482028,155.268033,113.261106,97.289750,29.094633,14.204940,158.209926,4.530603,57.692898,50.871932,154.457980,162.856450,152.134108,158.554311,107.199804,156.940403,-0.000733,-1.733132,32.000000,-235.803364,158.522176,-0.316586,27.692226,0.692164,391770.204043,0.970548,20.228443,1.010535,3.255859,0.080566,0.087092,183.982492,32.000000,200.577693,180.605400,183.730233,163.376765,32.000000,157.786794,72.196629,65.654595,98.771982,33.974684,54.344637,22.022113,82.771748,31.735441,45.026027,59.620100,40.303964
49.911514,60.364252,162.384709,155.263618,113.255551,97.302035,29.098637,14.205061,158.221611,4.493480,57.684957,50.871721,154.453002,162.867549,152.128878,158.562534,107.203164,156.945805,-0.000733,-1.733159,32.000000,-235.803207,158.535381,-0.316604,27.685938,0.692534,391813.941928,0.970142,20.220283,1.016991,3.258014,0.078364,0.083652,183.971421,32.000000,200.585832,180.597081,183.672560,163.367071,32.000000,157.796005,72.197917,65.658033,98.780765,33.974684,54.302600,22.022113,82.756679,31.735441,45.008150,59.610206,40.424433
49.914820,60.347746,162.394571,155.258685,113.375783,97.314286,29.055925,14.205103,158.225439,4.455091,57.681796,50.869863,154.449344,162.874892,152.126875,158.568760,107.204911,156.949244,-0.000733,-1.734930,32.000000,-235.803205,158.542902,-0.316370,27.682310,0.692212,391847.798490,0.970539,20.203661,1.022128,3.255448,0.079493,0.085934,183.962108,32.000000,200.589615,180.575657,183.640535,163.373789,32.000000,157.786766,72.199439,65.662237,98.789549,33.974684,54.318290,22.022113,82.745495,31.735441,44.980151,59.630643,40.322379
49.914198,60.333476,162.393086,155.253496,113.502996,97.326416,29.076008,14.205142,158.229374,4.417775,57.680260,50.865724,154.445322,162.882678,152.126088,158.572984,107.205753,156.954176,-0.000734,-1.736676,32.000000,-235.803171,158.548326,-0.316501,27.682036,0.692064,391872.640021,0.970475,20.188186,1.021116,3.253452,0.078245,0.078913,183.966479,32.000000,200.583714,180.552963,183.658054,163.384614,32.000000,157.776128,72.200468,65.665785,98.798069,33.974684,54.321909,22.022113,82.730188,31.735441,44.957863,59.623355,40.387823
49.915025,60.320253,162.508946,155.249078,113.487480,97.338867,29.087428,14.205157,158.228906,4.380260,57.692927,50.864521,154.443902,162.882434,152.122097,158.570992,107.207581,156.956327,-0.000734,-1.738420,32.000000,-235.803185,158.548982,-0.316568,27.685654,0.692196,391895.449254,0.971911,20.168263,1.020861,3.253434,0.075924,0.082002,183.970724,32.000000,200.569489,180.541936,183.700053,163.378813,32.000000,157.775627,72.201286,65.668490,98.807312,33.974684,54.412138,22.022113,82.719446,31.735441,44.936685,59.614760,40.314749
49.913615,60.311092,162.411819,155.245297,113.353329,97.343003,29.103739,14.205265,158.225342,4.342830,57.713882,50.862760,154.441557,162.878256,152.114662,158.568113,107.207769,156.955164,-0.000734,-1.740183,32.000000,-235.803304,158.547718,-0.316259,27.689290,0.692269,391925.329506,0.971337,20.154636,1.022163,3.253445,0.081870,0.090043,183.965853,32.000000,200.560719,180.541805,183.720948,163.366277,32.000000,157.784683,72.202420,65.672373,98.816898,33.974684,54.408062,22.022113,82.708819,31.735441,44.919545,59.597273,40.230964
49.912021,60.304857,162.304039,155.242447,113.275094,97.343071,29.095401,14.205224,158.221059,4.304880,57.730211,50.854875,154.438894,162.873487,152.108714,158.561611,107.210803,156.949316,-0.000734,-1.741924,32.000000,-235.803408,158.546337,-0.316293,27.689422,0.692649,391954.742252,0.971028,20.140558,1.021269,3.255712,0.077156,0.090662,183.951364,32.000000,200.562651,180.545835,183.686778,163.352194,32.000000,157.790439,72.204055,65.677391,98.826435,33.974684,54.335858,22.022113,82.700162,31.735441,44.909396,59.617002,40.380340
49.912003,60.300414,162.355067,155.240820,113.277179,97.343113,29.092760,14.205325,158.216955,4.266904,57.732753,50.847236,154.436881,162.871451,152.103764,158.558841,107.214389,156.945403,-0.000735,-1.742516,32.000000,-235.803352,158.543366,-0.316079,27.686662,0.692235,391960.793986,0.970532,20.132853,1.020575,3.253858,0.074277,0.084038,183.932353,32.000000,200.572590,180.535786,183.632535,163.346852,32.000000,157.780930,72.205139,65.682775,98.835598,33.974684,54.360555,22.022113,82.688594,31.735441,44.903870,59.630663,40.383128
49.903666,60.288584,162.553505,155.239622,113.357906,97.347113,29.094293,14.205338,158.211642,4.229980,57.734031,50.841909,154.437583,162.866787,152.096392,158.553430,107.216944,156.937871,-0.000736,-1.743813,32.000000,-235.803403,158.537664,-0.316108,27.680629,0.691846,391948.011406,0.970829,20.128267,1.015001,3.251803,0.080212,0.089869,183.922531,32.000000,200.568133,180.513280,183.621431,163.352846,32.000000,157.763478,72.205510,65.687574,98.845310,33.974684,54.461966,22.022113,82.684508,31.735441,44.889751,59.621782,40.236760
49.901728,60.275957,162.779076,155.238126,113.318860,97.351286,29.110513,14.205438,158.204683,4.192356,57.742740,50.836546,154.438460,162.861166,152.091487,158.545808,107.217737,156.932339,-0.000735,-1.743919,32.000000,-235.803358,158.534619,-0.316088,27.676189,0.692099,391936.317520,0.970906,20.123842,1.009716,3.252826,0.078217,0.086207,183.926085,32.000000,200.550062,180.500296,183.656066,163.357794,32.000000,157.749594,72.206553,65.691698,98.855562,33.974684,54.634177,22.022113,82.678461,31.735441,44.870583,59.620474,40.410567
49.893035,60.264517,162.528021,155.236807,113.349025,97.347315,29.117091,14.205381,158.195728,4.153439,57.761016,50.829290,154.439275,162.854639,152.085916,158.536889,107.215564,156.922729,-0.000735,-1.744435,32.000000,-235.803433,158.529361,-0.316065,27.675784,0.693088,391938.262674,0.971043,20.120628,1.003889,3.257346,0.075504,0.084373,183.926719,32.000000,200.531085,180.503731,183.702141,163.345723,32.000000,157.758249,72.208248,65.696005,98.865702,33.974684,54.606384,22.022113,82.673722,31.735441,44.849940,59.620956,40.317317
49.889104,60.256248,162.425301,155.236137,113.408675,97.343307,29.099724,14.205371,158.187370,4.115750,57.778165,50.819173,154.437618,162.846457,152.076064,158.527520,107.217047,156.912905,-0.000736,-1.744956,32.000000,-235.803471,158.521212,-0.316089,27.676600,0.694051,391939.051745,0.970552,20.110003,1.000693,3.261993,0.076151,0.082036,183.917353,32.000000,200.520702,180.516519,183.697747,163.320430,32.000000,157.772120,72.209845,65.699791,98.875326,33.974684,54.506350,22.022113,82.672110,31.735441,44.837478,59.628568,40.157450
49.882849,60.250437,162.743905,155.236363,113.474707,97.343446,29.076955,14.205418,158.174370,4.077687,57.780415,50.814347,154.435552,162.837297,152.069334,158.515576,107.220491,156.905941,-0.000736,-1.744951,32.000000,-235.803412,158.513496,-0.315991,27.675630,0.693217,391918.001244,0.970450,20.107549,0.998692,3.257529,0.080404,0.083393,183.898488,32.000000,200.523705,180.521926,183.643670,163.309257,32.000000,157.783330,72.210684,65.703694,98.883973,33.974684,54.665239,22.022113,82.669535,31.735441,44.827804,59.632875,40.353927
49.885678,60.239667,162.763939,155.236489,113.489636,97.343444,29.068504,14.205468,158.165566,4.039322,57.768198,50.810989,154.433871,162.828098,152.064871,158.505608,107.222466,156.895284,-0.000734,-1.744972,32.000000,-235.803334,158.506345,-0.315861,27.673816,0.692835,391891.310975,0.971052,20.103345,0.992941,3.255727,0.080918,0.085345,183.878846,32.000000,200.528375,180.511767,183.598957,163.311316,32.000000,157.777154,72.211440,65.707809,98.891039,33.974684,54.774430,22.022113,82.660010,31.735441,44.815203,59.635757,40.280120
49.879945,60.223886,162.396991,155.236109,113.497021,97.339460,29.075547,14.205461,158.157055,4.000909,57.758068,50.804278,154.431624,162.815673,152.060842,158.494774,107.228500,156.887774,-0.000734,-1.744980,32.000000,-235.803415,158.498806,-0.315663,27.670122,0.694097,391882.501725,0.971933,20.103998,0.986471,3.262522,0.077539,0.086688,183.869065,32.000000,200.518343,180.498002,183.603434,163.316196,32.000000,157.762853,72.211650,65.711341,98.897328,33.974684,54.618370,22.022113,82.651347,31.735441,44.793912,59.618517,40.383715
49.870990,60.203037,162.220223,155.234818,113.367335,97.335544,29.072911,14.205529,158.142802,3.962752,57.758437,50.791815,154.429010,162.803178,152.058486,158.482455,107.228389,156.879354,-0.000734,-1.744963,32.000000,-235.803414,158.489359,-0.315841,27.666186,0.694151,391862.815018,0.972127,20.090306,0.979866,3.262739,0.080557,0.088561,183.875195,32.000000,200.498704,180.491649,183.647166,163.314334,32.000000,157.761753,72.213028,65.715086,98.904066,33.974684,54.489168,22.022113,82.654138,31.735441,44.759302,59.620995,40.339034
49.868188,60.187522,162.212939,155.233359,113.488982,97.331533,29.081709,14.205696,158.129227,3.924995,57.766276,50.786040,154.428513,162.788127,152.049930,158.467349,107.227944,156.865816,-0.000735,-1.744955,32.000000,-235.803237,158.478917,-0.315617,27.664259,0.692924,391819.604912,0.971934,20.080452,0.970568,3.255757,0.081067,0.087198,183.881391,32.000000,200.483292,180.500444,183.684088,163.305105,32.000000,157.773428,72.213064,65.719167,98.909797,33.974684,54.473749,22.022113,82.649730,31.735441,44.730725,59.613363,40.220839
49.860083,60.175217,162.184415,155.232688,113.638951,97.319256,29.092156,14.205672,158.116249,3.887169,57.768025,50.778478,154.426550,162.774924,152.042814,158.452179,107.230294,156.852602,-0.000735,-1.744978,32.000000,-235.803196,158.468497,-0.315521,27.661973,0.692440,391783.611038,0.972121,20.068862,0.967023,3.252797,0.083592,0.091636,183.869763,32.000000,200.478863,180.514142,183.667757,163.294706,32.000000,157.798601,72.212704,65.723330,98.914406,33.974684,54.488286,22.022113,82.650271,31.735441,44.707908,59.623867,40.405578
49.860289,60.162549,162.275353,155.232426,113.698250,97.319416,29.138985,14.205897,158.101039,3.848061,57.760590,50.773649,154.425588,162.764215,152.039224,158.438067,107.232607,156.840579,-0.000735,-1.746747,32.000000,-235.802924,158.459711,-0.315330,27.659015,0.692435,391750.495140,0.971807,20.056244,0.961583,3.252834,0.077119,0.079473,183.850365,32.000000,200.484035,180.517677,183.615094,163.290215,32.000000,157.799782,72.213328,65.726811,98.918847,33.974684,54.524820,22.022113,82.647880,31.735441,44.690580,59.626217,40.437053
49.860124,60.145947,162.329360,155.232191,113.760030,97.319377,29.088140,14.205952,158.087548,3.809762,57.750231,50.764035,154.424512,162.752320,152.036363,158.425017,107.233391,156.829029,-0.000734,-1.748503,32.000000,-235.802913,158.452115,-0.314976,27.656277,0.692395,391686.177459,0.971477,20.052321,0.953491,3.252791,0.084566,0.087552,183.834460,32.000000,200.486473,180.509063,183.587998,163.301948,32.000000,157.786505,72.213690,65.730221,98.922630,33.974684,54.592580,22.022113,82.638940,31.735441,44.662906,59.643664,40.189658
49.855470,60.126047,162.377996,155.231529,113.780021,97.319282,29.142638,14.206014,158.071880,3.772107,57.750387,50.754095,154.424546,162.737045,152.036245,158.409647,107.233397,156.815769,-0.000735,-1.748522,32.000000,-235.802950,158.438381,-0.314847,27.652552,0.692769,391666.530502,0.969881,20.039441,0.945955,3.254601,0.085645,0.079783,183.830604,32.000000,200.471075,180.498537,183.622004,163.310500,32.000000,157.770917,72.213508,65.734416,98.925738,33.974684,54.642275,22.022113,82.637130,31.735441,44.631290,59.619923,40.432651
49.850546,60.109648,162.292768,155.231157,113.870035,97.315340,29.021334,14.206207,158.055545,3.733771,57.759447,50.740590,154.422594,162.721294,152.035615,158.390949,107.233445,156.801660,-0.000735,-1.748535,32.000000,-235.802705,158.423388,-0.314734,27.651105,0.693009,391643.457456,0.971537,20.023009,0.940150,3.255695,0.079699,0.082542,183.838392,32.000000,200.450912,180.494920,183.667440,163.299460,32.000000,157.761502,72.212746,65.737640,98.927841,33.974684,54.649757,22.022113,82.635366,31.735441,44.600666,59.632738,40.422819
49.845545,60.097571,162.186686,155.231652,113.812370,97.303241,29.100385,14.206129,158.039975,3.694773,57.768806,50.731430,154.421337,162.706135,152.031206,158.377226,107.230193,156.788547,-0.000736,-1.748564,32.000000,-235.802937,158.410321,-0.314576,27.649466,0.693305,391621.138576,0.969767,20.007923,0.934380,3.256975,0.082572,0.084122,183.831898,32.000000,200.443576,180.506846,183.649486,163.279237,32.000000,157.763229,72.211400,65.739745,98.928005,33.974684,54.548299,22.022113,82.636150,31.735441,44.578831,59.611642,40.253267
49.843449,60.086519,162.055760,155.232954,113.798024,97.291019,29.102990,14.206141,158.023296,3.657609,57.775613,50.724188,154.418589,162.691562,152.028720,158.358638,107.234789,156.773810,-0.000736,-1.748566,32.000000,-235.802820,158.396131,-0.314288,27.646058,0.693033,391587.932676,0.973845,19.996616,0.928200,3.255587,0.077141,0.091360,183.814572,32.000000,200.449987,180.507468,183.615246,163.273855,32.000000,157.774733,72.210417,65.742303,98.928966,33.974684,54.535679,22.022113,82.632704,31.735441,44.559010,59.622627,40.224727
49.838919,60.072430,161.950066,155.234312,113.854692,97.286705,29.075168,14.206124,158.006456,3.620065,57.770723,50.716475,154.418303,162.677294,152.024522,158.339640,107.237224,156.759804,-0.000735,-1.748581,32.000000,-235.802958,158.381114,-0.314154,27.640769,0.692643,391532.977552,0.971154,19.989712,0.925753,3.253785,0.080027,0.086096,183.801812,32.000000,200.446628,180.512697,183.595577,163.270601,32.000000,157.776324,72.209600,65.745075,98.929081,33.974684,54.478227,22.022113,82.631822,31.735441,44.537793,59.625942,40.373883
49.830132,60.055206,161.949430,155.235751,113.787879,97.282771,29.102598,14.206179,157.988073,3.582451,57.777424,50.708383,154.419188,162.657238,152.024738,158.320879,107.237661,156.741243,-0.000736,-1.748599,32.000000,-235.802906,158.362160,-0.314021,27.634817,0.692179,391462.233377,0.970962,19.980829,0.914751,3.251295,0.077389,0.085210,183.805020,32.000000,200.439954,180.509250,183.603422,163.275254,32.000000,157.775495,72.209624,65.748240,98.926732,33.974684,54.447171,22.022113,82.633289,31.735441,44.510097,59.622519,40.185329
49.815378,60.040818,161.920882,155.237414,113.714687,97.270603,29.094286,14.206037,157.968066,3.548961,57.790642,50.694119,154.421760,162.637497,152.024104,158.301731,107.240582,156.720864,-0.000735,-1.748617,32.000000,-235.803117,158.343365,-0.313912,27.629564,0.691922,391425.311617,0.971909,19.971426,0.906226,3.249470,0.076281,0.082356,183.810293,32.000000,200.423933,180.511247,183.626958,163.271087,32.000000,157.775455,72.209015,65.752606,98.924155,33.974684,54.462928,22.022113,82.642552,31.735441,44.483502,59.628814,40.192886
49.804464,60.029485,161.823986,155.239711,113.749161,97.258392,29.101484,14.205974,157.945182,3.529815,57.815073,50.682871,154.424366,162.615349,152.018957,158.277603,107.242800,156.701596,-0.000735,-1.748633,32.000000,-235.803205,158.321929,-0.313925,27.625244,0.692136,391393.028446,0.971097,19.963293,0.897721,3.250030,0.079410,0.094169,183.808188,32.000000,200.413381,180.520071,183.647433,163.265642,32.000000,157.786478,72.209198,65.755046,98.922067,33.974684,54.460810,22.022113,82.654382,31.735441,44.460178,59.626797,40.244977
49.791653,60.021274,161.417910,155.242285,113.708563,97.246225,29.088960,14.205890,157.922298,3.519584,57.849395,50.664641,154.426446,162.591316,152.019638,158.254157,107.243246,156.680872,-0.000735,-1.748633,32.000000,-235.803258,158.298860,-0.313813,27.620723,0.692249,391330.372668,0.971532,19.964175,0.885937,3.250420,0.076541,0.087317,183.797751,32.000000,200.405898,180.532088,183.623020,163.252829,32.000000,157.797339,72.208721,65.757397,98.918757,33.974684,54.256684,22.022113,82.665255,31.735441,44.446936,59.605102,40.233018
49.776139,60.019721,161.210357,155.246152,113.571037,97.222055,29.096663,14.206086,157.893977,3.516640,57.896918,50.649196,154.426195,162.566198,152.018393,158.228147,107.249344,156.659190,-0.000736,-1.750385,32.000000,-235.803034,158.272653,-0.313725,27.615781,0.692047,391269.488791,0.971375,19.964137,0.875341,3.249186,0.068024,0.083306,183.783587,32.000000,200.405712,180.533457,183.601059,163.248913,32.000000,157.806663,72.207805,65.760540,98.913997,33.974684,54.072495,22.022113,82.680496,31.735441,44.439534,59.607167,40.244830
