OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, May 13, 2019
9:14:37 PM
40-100
1
Test Comments:
40-100
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.752005,60.036141,161.139519,155.257428,113.539188,97.148935,29.101988,14.205994,157.835411,3.515170,57.986147,50.620424,154.433523,162.506684,152.013873,158.169292,107.259233,156.607211,-0.000735,-1.751053,32.000000,-235.803081,158.211541,-0.313467,27.605601,0.690144,391117.677885,0.971755,19.983701,0.850354,3.238708,0.080359,0.089885,183.774116,32.000000,200.389649,180.521090,183.601623,163.279197,32.000000,157.795330,72.205886,65.766727,98.901798,33.974684,54.008866,22.022113,82.709082,31.735441,44.462506,59.618497,40.239548
49.747926,60.048836,161.192757,155.265300,113.624481,97.124409,29.108977,14.206056,157.807737,3.514436,58.020861,50.608313,154.440672,162.477719,152.015740,158.140544,107.262474,156.577775,-0.000735,-1.751078,32.000000,-235.802950,158.182160,-0.313391,27.600502,0.690469,390977.252795,0.971567,20.001584,0.834749,3.240957,0.074175,0.080459,183.778012,32.000000,200.367604,180.524925,183.643627,163.281370,32.000000,157.800892,72.204903,65.768530,98.895308,33.974684,54.029128,22.022113,82.720791,31.735441,44.483454,59.625371,40.186136
49.738881,60.058111,161.158380,155.273321,113.554148,97.112415,29.143085,14.206107,157.777595,3.513810,58.059914,50.592555,154.443763,162.446969,152.019371,158.108699,107.267116,156.549695,-0.000735,-1.751079,32.000000,-235.802905,158.155491,-0.313276,27.595619,0.689991,390841.063663,0.971407,20.025117,0.817853,3.238855,0.076945,0.086846,183.773556,32.000000,200.356795,180.534998,183.652524,163.277360,32.000000,157.815296,72.203786,65.771616,98.888456,33.974684,54.014406,22.022113,82.728776,31.735441,44.501676,59.617769,40.255468
49.722357,60.067819,161.216724,155.281319,113.493381,97.079976,29.113181,14.206081,157.745863,3.512939,58.108119,50.575552,154.445272,162.416901,152.016575,158.076371,107.268577,156.521241,-0.000735,-1.752849,32.000000,-235.802916,158.126474,-0.313362,27.591430,0.690272,390715.376982,0.970010,20.060684,0.784943,3.240089,0.076198,0.086297,183.757181,32.000000,200.343775,180.544894,183.636475,163.272039,32.000000,157.833217,72.202656,65.775686,98.880016,33.974684,54.042074,22.022113,82.749379,31.735441,44.516932,59.625971,40.170362
49.713430,60.077926,161.063388,155.286947,113.522040,97.055547,29.092566,14.206313,157.725797,3.512987,58.140896,50.568436,154.449035,162.397042,152.018657,158.055640,107.266644,156.500873,-0.000736,-1.753436,32.000000,-235.802725,158.106387,-0.313314,27.589062,0.690272,390715.376982,0.970010,20.060684,0.784943,3.240089,0.073866,0.086199,183.749052,32.000000,200.335038,180.548650,183.640439,163.278905,32.000000,157.837857,72.202179,65.778384,98.874765,33.974684,54.032359,22.022113,82.763481,31.735441,44.532485,59.626591,40.177185
49.698750,60.095050,160.734176,155.295816,113.490792,97.018936,29.078813,14.206367,157.697316,3.513203,58.178049,50.557680,154.453937,162.367458,152.015755,158.024860,107.268866,156.470802,-0.000736,-1.753457,32.000000,-235.802640,158.078839,-0.313405,27.584958,0.690608,390604.783504,0.971061,20.087515,0.771099,3.242339,0.075910,0.082078,183.743983,32.000000,200.320269,180.554436,183.640698,163.279832,32.000000,157.850730,72.201074,65.780498,98.865666,33.974684,53.820264,22.022113,82.784426,31.735441,44.562830,59.624191,40.249526
49.689187,60.110790,160.481614,155.305329,113.390738,96.982316,29.079124,14.206425,157.669171,3.512317,58.209877,50.551369,154.459995,162.335340,152.014240,157.997413,107.269163,156.441171,-0.000737,-1.753480,32.000000,-235.802547,158.050975,-0.313150,27.580481,0.690073,390528.713446,0.971722,20.106876,0.764166,3.239837,0.077048,0.093757,183.737034,32.000000,200.305109,180.555129,183.637899,163.284792,32.000000,157.851835,72.199595,65.782999,98.858235,33.974684,53.647584,22.022113,82.804058,31.735441,44.592114,59.625765,40.337640
49.680624,60.124513,160.468243,155.314696,113.409585,96.953775,29.103606,14.206490,157.644159,3.511394,58.221133,50.545623,154.465419,162.310111,152.015390,157.974564,107.273917,156.417712,-0.000738,-1.753481,32.000000,-235.802511,158.027505,-0.313203,27.577557,0.688940,390407.987133,0.972175,20.139220,0.748853,3.234169,0.074474,0.087852,183.736424,32.000000,200.290022,180.557151,183.652852,163.288944,32.000000,157.864423,72.199024,65.786101,98.850068,33.974684,53.556261,22.022113,82.821449,31.735441,44.617807,59.627092,40.351433
49.675788,60.130930,160.737904,155.323080,113.512433,96.941545,29.098998,14.206371,157.622591,3.511227,58.211058,50.538206,154.472937,162.289791,152.019242,157.952526,107.275046,156.394671,-0.000738,-1.753466,32.000000,-235.802578,158.006815,-0.313326,27.576792,0.688032,390286.174184,0.972043,20.164874,0.735656,3.229709,0.083692,0.075859,183.735129,32.000000,200.275177,180.563228,183.636301,163.286247,32.000000,157.865242,72.197962,65.788922,98.840708,33.974684,53.676581,22.022113,82.834161,31.735441,44.636779,59.613914,40.259577
49.666831,60.127121,160.886660,155.331678,113.578611,96.921195,29.111735,14.206258,157.593749,3.510087,58.203538,50.525069,154.477791,162.265656,152.026060,157.922743,107.274702,156.366012,-0.000739,-1.753450,32.000000,-235.802776,157.978822,-0.313414,27.575253,0.687993,390185.320184,0.971159,20.187478,0.720686,3.229997,0.078246,0.091750,183.731146,32.000000,200.256080,180.563992,183.643350,163.285947,32.000000,157.888962,72.197371,65.791522,98.828849,33.974684,53.815320,22.022113,82.858534,31.735441,44.636516,59.615310,40.249819
49.664622,60.122936,160.873945,155.334789,113.538252,96.904926,29.098840,14.206310,157.581289,3.509594,58.203373,50.520676,154.480092,162.252142,152.027851,157.908115,107.275276,156.354810,-0.000738,-1.753451,32.000000,-235.802732,157.967687,-0.313413,27.573709,0.688997,390144.651459,0.971311,20.198909,0.709524,3.235739,0.080926,0.088500,183.729030,32.000000,200.249283,180.564420,183.643592,163.286524,32.000000,157.891897,72.197273,65.793033,98.823120,33.974684,53.803826,22.022113,82.867702,31.735441,44.628262,59.618703,40.194940
49.658113,60.117916,160.348897,155.340090,113.414600,96.872351,29.075655,14.206204,157.558913,3.508051,58.200268,50.515932,154.484341,162.227665,152.035364,157.883213,107.278314,156.332102,-0.000739,-1.751875,32.000000,-235.802824,157.945399,-0.313159,27.567284,0.689556,390064.025235,0.970864,20.204392,0.697385,3.239318,0.077413,0.094097,183.725281,32.000000,200.233382,180.567932,183.651452,163.295451,32.000000,157.920824,72.198285,65.796429,98.812216,33.974684,53.559752,22.022113,82.886931,31.735441,44.619935,59.620592,40.233605
49.652393,60.116100,160.169757,155.342580,113.393786,96.860050,29.097701,14.206117,157.549483,3.507713,58.195490,50.512550,154.488302,162.215977,152.039032,157.872371,107.277593,156.321879,-0.000739,-1.751446,32.000000,-235.802934,157.934160,-0.313088,27.562049,0.689452,389993.403709,0.971168,20.202499,0.691931,3.239206,0.077731,0.091917,183.723673,32.000000,200.226071,180.569225,183.661715,163.298261,32.000000,157.929653,72.198446,65.797417,98.806230,33.974684,53.380321,22.022113,82.897971,31.735441,44.616389,59.624054,40.241969
49.646700,60.111632,160.205586,155.345659,113.351448,96.856024,29.103170,14.205923,157.532605,3.507859,58.191975,50.508209,154.492928,162.198093,152.046621,157.857357,107.278722,156.309482,-0.000740,-1.750472,32.000000,-235.803156,157.919655,-0.312877,27.555569,0.687530,389854.862071,0.971743,20.204230,0.679002,3.229057,0.076312,0.087892,183.727467,32.000000,200.217642,180.569239,183.660281,163.305503,32.000000,157.940980,72.197462,65.799103,98.797594,33.974684,53.340690,22.022113,82.918168,31.735441,44.611696,59.611426,40.231477
49.637879,60.106317,160.055546,155.349393,113.099471,96.823433,29.099441,14.205770,157.515893,3.506735,58.187594,50.500880,154.498032,162.181442,152.054618,157.840098,107.278745,156.286550,-0.000740,-1.750476,32.000000,-235.803342,157.906420,-0.312946,27.555369,0.686990,389807.637514,0.971002,20.208349,0.675270,3.225822,0.080036,0.088265,183.728205,32.000000,200.205430,180.571767,183.659741,163.311403,32.000000,157.946989,72.196660,65.801981,98.785813,33.974684,53.299681,22.022113,82.942555,31.735441,44.602584,59.623463,40.250039
49.635745,60.103179,159.905546,155.351243,113.018265,96.807235,29.071735,14.205740,157.508322,3.506350,58.190383,50.497952,154.498774,162.171494,152.058413,157.830038,107.278542,156.276321,-0.000740,-1.750500,32.000000,-235.803431,157.896914,-0.312945,27.558245,0.687326,389787.595531,0.970890,20.209788,0.668739,3.226913,0.075186,0.085005,183.731903,32.000000,200.202132,180.571453,183.662831,163.315514,32.000000,157.951595,72.196719,65.803483,98.780544,33.974684,53.194269,22.022113,82.953442,31.735441,44.597985,59.617818,40.189364
49.625399,60.100997,160.237041,155.354932,112.884696,96.789557,29.059796,14.205658,157.488757,3.506122,58.194601,50.490388,154.506239,162.154221,152.063501,157.813250,107.278998,156.257877,-0.000740,-1.750508,32.000000,-235.803615,157.879690,-0.312781,27.562569,0.686657,389655.041859,0.970863,20.213627,0.658725,3.224464,0.078835,0.081994,183.730733,32.000000,200.197272,180.573121,183.658797,163.322779,32.000000,157.956110,72.197301,65.805912,98.771713,33.974684,53.244050,22.022113,82.981014,31.735441,44.593686,59.621064,40.250406
49.622623,60.102193,160.472641,155.358171,112.929701,96.778460,29.082444,14.205712,157.478026,3.503982,58.192622,50.487198,154.512231,162.144239,152.068236,157.800080,107.277685,156.244555,-0.000740,-1.750497,32.000000,-235.803584,157.870452,-0.312534,27.561334,0.685939,389588.051766,0.971664,20.212704,0.654468,3.221580,0.083419,0.088514,183.731143,32.000000,200.191456,180.572992,183.666680,163.332893,32.000000,157.967875,72.197306,65.808832,98.764351,33.974684,53.444626,22.022113,82.997260,31.735441,44.595299,59.619608,40.242042
49.612817,60.101470,160.704945,155.361292,112.906596,96.766198,29.098758,14.205529,157.467591,3.493533,58.194841,50.479941,154.516961,162.133431,152.075120,157.790099,107.278590,156.231192,-0.000740,-1.750500,32.000000,-235.803852,157.860726,-0.312606,27.554422,0.687065,389519.779492,0.972102,20.221260,0.645976,3.228932,0.083663,0.085912,183.729620,32.000000,200.182047,180.574234,183.674182,163.341020,32.000000,157.969638,72.196551,65.811025,98.757880,33.974684,53.514061,22.022113,83.018298,31.735441,44.595357,59.631980,40.160164
49.605748,60.098898,160.953096,155.364103,112.823118,96.753987,29.090326,14.205536,157.456305,3.477861,58.197616,50.478205,154.518585,162.122544,152.082375,157.780282,107.276815,156.220573,-0.000739,-1.750525,32.000000,-235.803913,157.851495,-0.312728,27.547242,0.687928,389480.571092,0.971297,20.225337,0.641484,3.233861,0.072471,0.082902,183.730645,32.000000,200.173117,180.574538,183.680159,163.347729,32.000000,157.973944,72.196030,65.812689,98.751825,33.974684,53.693946,22.022113,83.043535,31.735441,44.591416,59.626729,40.265593
49.599840,60.097409,160.970812,155.366892,112.841090,96.741843,29.108444,14.205522,157.449881,3.462382,58.202697,50.474804,154.520160,162.110964,152.085487,157.773221,107.274441,156.210721,-0.000739,-1.750516,32.000000,-235.803977,157.840099,-0.312538,27.541520,0.689003,389435.554925,0.970838,20.234795,0.634754,3.239182,0.080194,0.087502,183.730081,32.000000,200.164294,180.576180,183.674214,163.353349,32.000000,157.968530,72.194762,65.814622,98.745471,33.974684,53.740212,22.022113,83.063400,31.735441,44.590219,59.619185,40.186210
49.589450,60.098159,160.940331,155.370033,112.714781,96.729587,29.099705,14.205439,157.442123,3.446034,58.218141,50.473763,154.523590,162.098691,152.088399,157.764595,107.273747,156.199729,-0.000739,-1.749931,32.000000,-235.804043,157.831451,-0.312584,27.539825,0.690109,389390.728240,0.971142,20.239562,0.631901,3.244646,0.077595,0.082439,183.730005,32.000000,200.159664,180.571304,183.668261,163.360499,32.000000,157.974297,72.193793,65.817140,98.739055,33.974684,53.702373,22.022113,83.087561,31.735441,44.590759,59.610541,40.381660
49.583660,60.100140,160.934001,155.373063,112.551921,96.709284,29.080270,14.205344,157.433045,3.429187,58.234290,50.469863,154.528195,162.088891,152.090165,157.753615,107.274695,156.188313,-0.000740,-1.749365,32.000000,-235.804076,157.824564,-0.312670,27.541695,0.690304,389348.132362,0.970539,20.244207,0.629981,3.245390,0.072632,0.086656,183.732323,32.000000,200.151551,180.570946,183.669181,163.363313,32.000000,157.973365,72.193046,65.820120,98.732422,33.974684,53.705731,22.022113,83.114685,31.735441,44.593752,59.630505,40.180120
49.581923,60.105693,160.693542,155.376218,112.385691,96.697035,29.084546,14.205294,157.428018,3.412619,58.241087,50.469997,154.532843,162.083869,152.091671,157.749667,107.274618,156.178513,-0.000739,-1.749374,32.000000,-235.804067,157.820029,-0.312737,27.545373,0.690294,389308.142716,0.970933,20.255746,0.625882,3.245455,0.081360,0.096740,183.733913,32.000000,200.143665,180.571871,183.676477,163.373083,32.000000,157.981974,72.192611,65.822004,98.726372,33.974684,53.618390,22.022113,83.134774,31.735441,44.603226,59.618959,40.232871
49.585727,60.107279,160.470979,155.379308,112.285254,96.696980,29.102268,14.205222,157.426825,3.396515,58.231250,50.473380,154.539446,162.080496,152.094852,157.745438,107.275806,156.169630,-0.000739,-1.749388,32.000000,-235.804070,157.818455,-0.312834,27.545815,0.690160,389230.743857,0.971508,20.263741,0.619957,3.245706,0.071831,0.082062,183.740211,32.000000,200.131968,180.574422,183.715946,163.378993,32.000000,157.992352,72.192762,65.824175,98.721523,33.974684,53.451757,22.022113,83.149084,31.735441,44.610421,59.616717,40.330303
49.580677,60.103096,160.508576,155.381737,112.218612,96.696949,29.085746,14.205141,157.428849,3.380449,58.214319,50.474037,154.545099,162.078126,152.096124,157.747919,107.272013,156.164855,-0.000741,-1.749358,32.000000,-235.804263,157.819212,-0.312861,27.541617,0.689138,389189.569696,0.971293,20.271100,0.615763,3.240970,0.078976,0.094175,183.742792,32.000000,200.122917,180.585355,183.713561,163.376742,32.000000,158.002526,72.192110,65.825557,98.716307,33.974684,53.361561,22.022113,83.168538,31.735441,44.607441,59.627417,40.277845
49.577842,60.092586,160.686728,155.382986,112.054653,96.693088,29.084840,14.205005,157.428441,3.363312,58.210060,50.474411,154.547852,162.077460,152.101423,157.748059,107.269116,156.164677,-0.000742,-1.749354,32.000000,-235.804270,157.820300,-0.312916,27.537750,0.688258,389186.000707,0.970624,20.268732,0.610701,3.236233,0.071751,0.083169,183.739192,32.000000,200.122853,180.589309,183.680652,163.378154,32.000000,158.001284,72.191153,65.827783,98.710560,33.974684,53.476154,22.022113,83.188669,31.735441,44.591244,59.621093,40.272563
49.576684,60.084181,160.804011,155.383397,112.003362,96.680913,29.102301,14.205017,157.430552,3.345902,58.204890,50.474689,154.550480,162.078007,152.105299,157.750436,107.269479,156.165859,-0.000742,-1.749342,32.000000,-235.804198,157.822658,-0.312705,27.535219,0.688562,389190.963532,0.971273,20.269795,0.612414,3.237321,0.075810,0.087995,183.730434,32.000000,200.120608,180.581876,183.664067,163.390125,32.000000,157.994631,72.190681,65.831069,98.706078,33.974684,53.567181,22.022113,83.207208,31.735441,44.575412,59.628401,40.229716
49.582801,60.076919,160.840040,155.383863,112.012877,96.680931,29.096080,14.204944,157.434732,3.329352,58.183382,50.476703,154.553294,162.082023,152.107928,157.753155,107.268819,156.167751,-0.000743,-1.749336,32.000000,-235.804256,157.828648,-0.312647,27.535314,0.689301,389169.712203,0.971298,20.262230,0.615232,3.241100,0.079368,0.086329,183.730535,32.000000,200.111607,180.573521,183.686145,163.406391,32.000000,157.992312,72.190606,65.833533,98.702717,33.974684,53.588564,22.022113,83.221741,31.735441,44.564728,59.616599,40.366033
49.589603,60.066213,161.005029,155.384249,112.032302,96.680908,29.069810,14.205003,157.442866,3.313133,58.145516,50.479913,154.555124,162.088819,152.113059,157.758522,107.266125,156.172397,-0.000743,-1.748698,32.000000,-235.804127,157.839966,-0.312678,27.538969,0.689710,389110.276335,0.970596,20.255029,0.615385,3.243541,0.072368,0.085121,183.744315,32.000000,200.094980,180.573629,183.731502,163.411267,32.000000,157.994722,72.189537,65.835984,98.699591,33.974684,53.660947,22.022113,83.227841,31.735441,44.548726,59.620936,40.355321
49.590343,60.046371,161.261176,155.383494,112.055091,96.680795,29.107717,14.205147,157.453583,3.296629,58.099326,50.486826,154.555778,162.098464,152.116371,157.767268,107.264181,156.177882,-0.000743,-1.746947,32.000000,-235.803973,157.852623,-0.312606,27.543808,0.689744,389098.515737,0.970654,20.241412,0.616870,3.243868,0.074258,0.090196,183.748654,32.000000,200.083239,180.578169,183.757440,163.409309,32.000000,158.005421,72.188208,65.837860,98.696308,33.974684,53.802398,22.022113,83.243348,31.735441,44.518655,59.617120,40.431403
49.601408,60.019407,161.200149,155.381326,112.071221,96.688766,29.073989,14.205180,157.467346,3.280479,58.049498,50.493238,154.556355,162.108353,152.119969,157.777450,107.258939,156.184957,-0.000744,-1.744630,32.000000,-235.803878,157.867330,-0.312743,27.548409,0.690141,389085.267984,0.971357,20.223642,0.621589,3.246750,0.076245,0.085222,183.747268,32.000000,200.079538,180.584253,183.742554,163.405293,32.000000,158.013028,72.188070,65.839318,98.693074,33.974684,53.811772,22.022113,83.248985,31.735441,44.476880,59.618654,40.425240
49.604267,59.988962,161.186954,155.377992,112.066776,96.701098,29.092701,14.205024,157.479841,3.264320,58.004295,50.496351,154.557313,162.120533,152.125143,157.790909,107.253373,156.195594,-0.000745,-1.743475,32.000000,-235.803949,157.882465,-0.312705,27.550082,0.690909,389063.629680,0.970024,20.203032,0.625925,3.251867,0.076692,0.089225,183.741860,32.000000,200.086408,180.582287,183.719567,163.409912,32.000000,158.018136,72.187570,65.841737,98.689757,33.974684,53.792320,22.022113,83.258387,31.735441,44.427625,59.622382,40.338814
49.609632,59.956960,161.386670,155.373848,112.102015,96.713289,29.109417,14.205124,157.493754,3.247453,57.970995,50.499475,154.554624,162.131936,152.127689,157.804856,107.246684,156.205531,-0.000745,-1.743438,32.000000,-235.803858,157.897836,-0.312955,27.549414,0.690419,389064.159063,0.970922,20.164576,0.634252,3.249911,0.074925,0.084796,183.738727,32.000000,200.079930,180.576605,183.706802,163.416550,32.000000,158.010296,72.186912,65.844819,98.685230,33.974684,53.870732,22.022113,83.269261,31.735441,44.368355,59.620277,40.180634
49.612893,59.930012,161.448886,155.369253,112.108174,96.721453,29.094453,14.205167,157.507918,3.230945,57.947841,50.499734,154.551326,162.143288,152.130997,157.817668,107.241634,156.214099,-0.000744,-1.743401,32.000000,-235.803875,157.912207,-0.312969,27.549873,0.690317,389084.104685,0.970282,20.131162,0.644455,3.249457,0.069345,0.077390,183.740542,32.000000,200.072565,180.570060,183.726159,163.425598,32.000000,158.003051,72.186648,65.849506,98.682202,33.974684,53.950724,22.022113,83.276591,31.735441,44.320699,59.611495,40.248058
49.610288,59.909741,161.693697,155.365531,112.162987,96.721558,29.095123,14.205125,157.521197,3.213918,57.929070,50.502750,154.552277,162.152476,152.129238,157.830877,107.237312,156.225000,-0.000744,-1.742350,32.000000,-235.803944,157.924243,-0.312983,27.549768,0.691022,389101.907422,0.969650,20.093590,0.655475,3.253132,0.077835,0.091007,183.750365,32.000000,200.059377,180.569958,183.760627,163.427899,32.000000,157.992912,72.186198,65.853073,98.679006,33.974684,54.060803,22.022113,83.293657,31.735441,44.280307,59.620139,40.171683
49.611790,59.891262,161.742178,155.362337,112.292981,96.725435,29.101972,14.205101,157.535003,3.197106,57.910646,50.510150,154.554387,162.165687,152.128115,157.842657,107.235048,156.236233,-0.000744,-1.742356,32.000000,-235.803990,157.935893,-0.312736,27.551162,0.691196,389108.489609,0.970091,20.063258,0.664260,3.254172,0.077727,0.081394,183.757670,32.000000,200.056763,180.578094,183.771362,163.426854,32.000000,157.994494,72.186587,65.855825,98.676362,33.974684,54.173552,22.022113,83.309982,31.735441,44.246241,59.626906,40.247691
49.615255,59.873813,161.876626,155.359847,112.274270,96.737775,29.100072,14.204927,157.549826,3.180617,57.891857,50.513915,154.552382,162.178496,152.127659,157.854278,107.232758,156.247337,-0.000744,-1.742338,32.000000,-235.804165,157.949956,-0.312770,27.554944,0.692090,389092.893864,0.970074,20.045690,0.673334,3.259278,0.076698,0.087731,183.754396,32.000000,200.061198,180.580671,183.735355,163.423621,32.000000,157.994702,72.186106,65.859001,98.673263,33.974684,54.186013,22.022113,83.319983,31.735441,44.216600,59.624447,40.309320
49.617037,59.854688,162.116274,155.357676,112.318894,96.750079,29.092611,14.204813,157.563913,3.164065,57.875710,50.516309,154.548375,162.189383,152.127935,157.868483,107.229005,156.260968,-0.000745,-1.742295,32.000000,-235.804284,157.962968,-0.312629,27.559638,0.692205,389089.171383,0.969804,20.025652,0.680494,3.260156,0.080047,0.081131,183.740164,32.000000,200.073368,180.578951,183.692764,163.425558,32.000000,157.985660,72.184863,65.863666,98.670228,33.974684,54.348710,22.022113,83.331117,31.735441,44.182466,59.624004,40.430083
49.620490,59.836543,162.208190,155.355487,112.544895,96.762206,29.093756,14.204714,157.576358,3.147796,57.856409,50.516503,154.545920,162.203987,152.128663,157.880874,107.224926,156.272801,-0.000744,-1.742281,32.000000,-235.804399,157.976376,-0.312575,27.562668,0.692602,389118.763991,0.969872,20.004607,0.687622,3.262638,0.076947,0.083619,183.747390,32.000000,200.073258,180.564300,183.696989,163.443459,32.000000,157.968100,72.185831,65.868682,98.665872,33.974684,54.458756,22.022113,83.341960,31.735441,44.149331,59.622844,40.262512
49.625646,59.817476,162.113011,155.353165,112.628232,96.766183,29.093944,14.204714,157.589104,3.131555,57.842344,50.517890,154.542671,162.218422,152.128992,157.891270,107.216809,156.282208,-0.000742,-1.742303,32.000000,-235.804304,157.989383,-0.312649,27.563191,0.693384,389150.009289,0.970157,19.983631,0.697317,3.267351,0.070484,0.082032,183.766962,32.000000,200.060934,180.558619,183.746473,163.453978,32.000000,157.949203,72.185983,65.873393,98.661323,33.974684,54.454591,22.022113,83.350899,31.735441,44.115831,59.622480,40.398535
49.622117,59.800344,161.957268,155.350938,112.612078,96.766169,29.090125,14.204773,157.600989,3.115079,57.848033,50.520452,154.540099,162.226160,152.127888,157.902289,107.212979,156.291503,-0.000742,-1.741740,32.000000,-235.804278,158.000296,-0.312488,27.560945,0.693643,389181.333794,0.970120,19.961902,0.706551,3.268976,0.082519,0.081904,183.784091,32.000000,200.045867,180.560327,183.792429,163.452868,32.000000,157.958866,72.185305,65.877717,98.656541,33.974684,54.375633,22.022113,83.366446,31.735441,44.080590,59.625578,40.220472
49.625557,59.788003,161.886059,155.349035,112.626107,96.766036,29.099339,14.204881,157.610038,3.098920,57.858682,50.524373,154.540557,162.234807,152.123701,157.911747,107.209441,156.301115,-0.000740,-1.741155,32.000000,-235.804124,158.013338,-0.312435,27.558898,0.693210,389185.176824,0.969994,19.937483,0.718769,3.266718,0.079837,0.089322,183.792896,32.000000,200.043815,180.580604,183.770732,163.439323,32.000000,157.961826,72.184647,65.881103,98.651358,33.974684,54.316230,22.022113,83.376992,31.735441,44.057714,59.629364,40.176672
49.621718,59.782662,161.880611,155.348800,112.686607,96.778261,29.109447,14.204749,157.617204,3.081932,57.869214,50.527122,154.539772,162.239844,152.122012,157.921789,107.204691,156.306430,-0.000740,-1.741149,32.000000,-235.804193,158.021089,-0.312274,27.559601,0.692710,389173.653286,0.970153,19.924013,0.726649,3.263812,0.074680,0.089874,183.786294,32.000000,200.053986,180.589765,183.701123,163.440701,32.000000,157.960500,72.184397,65.884508,98.644972,33.974684,54.372846,22.022113,83.392902,31.735441,44.042861,59.621467,40.362731
49.626988,59.777787,161.909975,155.349096,112.820939,96.790543,29.115650,14.204776,157.625037,3.065145,57.871775,50.526857,154.539440,162.246593,152.119614,157.929253,107.199943,156.310393,-0.000740,-1.742300,32.000000,-235.804164,158.027375,-0.312339,27.563403,0.692425,389161.557245,0.969738,19.908102,0.734375,3.262151,0.080862,0.083469,183.781355,32.000000,200.063983,180.582108,183.652748,163.445600,32.000000,157.931618,72.183644,65.889286,98.636876,33.974684,54.311363,22.022113,83.403388,31.735441,44.032423,59.630338,40.249819
49.630278,59.772410,162.298706,155.349745,112.807746,96.798763,29.103688,14.204849,157.632417,3.048174,57.871258,50.529393,154.538578,162.253408,152.119721,157.935386,107.198469,156.316453,-0.000740,-1.743154,32.000000,-235.804067,158.035174,-0.312338,27.570580,0.692521,389215.620781,0.969593,19.906746,0.741440,3.262294,0.077746,0.090609,183.789151,32.000000,200.060814,180.570725,183.667166,163.466542,32.000000,157.912425,72.183500,65.893895,98.631032,33.974684,54.517573,22.022113,83.411547,31.735441,44.022761,59.611504,40.264566
49.629833,59.765560,162.445787,155.350566,112.761244,96.798590,29.105524,14.204921,157.640176,3.031380,57.864014,50.532109,154.535164,162.259995,152.119859,157.941352,107.195082,156.322951,-0.000738,-1.743145,32.000000,-235.803960,158.040851,-0.312202,27.576096,0.692541,389264.344185,0.969384,19.896401,0.747915,3.262539,0.087066,0.091974,183.817395,32.000000,200.040517,180.570636,183.731847,163.474660,32.000000,157.902177,72.183485,65.897911,98.623858,33.974684,54.694524,22.022113,83.422223,31.735441,44.009223,59.618497,40.315703
49.634044,59.754052,162.258207,155.350969,112.900611,96.810775,29.113575,14.205038,157.646947,3.014560,57.861044,50.534377,154.536981,162.262934,152.119644,157.946294,107.188961,156.329336,-0.000739,-1.743137,32.000000,-235.803887,158.045018,-0.311962,27.576379,0.693781,389291.206876,0.969780,19.887609,0.752029,3.270155,0.077503,0.079117,183.833664,32.000000,200.034351,180.579775,183.775201,163.465220,32.000000,157.917824,72.183400,65.903025,98.616718,33.974684,54.602806,22.022113,83.431694,31.735441,43.990237,59.633741,40.205065
49.633091,59.741500,162.281881,155.350907,112.995187,96.822940,29.112728,14.205035,157.651689,2.998420,57.856434,50.534341,154.537483,162.266813,152.116654,157.951033,107.183997,156.335703,-0.000740,-1.743130,32.000000,-235.803822,158.052249,-0.311989,27.572952,0.694169,389288.457301,0.969709,19.881219,0.758247,3.273148,0.074665,0.085408,183.834655,32.000000,200.033226,180.594784,183.736949,163.448311,32.000000,157.936131,72.183324,65.908207,98.608610,33.974684,54.631044,22.022113,83.444019,31.735441,43.967568,59.613481,40.262145
49.632543,59.729102,162.282575,155.350558,112.989579,96.824133,29.112327,14.204974,157.657833,2.981356,57.858172,50.537334,154.532780,162.271783,152.116610,157.953041,107.178466,156.341736,-0.000739,-1.743122,32.000000,-235.803880,158.058742,-0.312062,27.569703,0.693483,389331.960671,0.969443,19.865343,0.767149,3.269091,0.076758,0.082416,183.825791,32.000000,200.045963,180.599051,183.686806,163.449754,32.000000,157.936762,72.183011,65.913104,98.600298,33.974684,54.704092,22.022113,83.455118,31.735441,43.942994,59.619175,40.253634
49.627850,59.718057,162.103274,155.350097,113.035174,96.831175,29.098717,14.204938,157.660522,2.965108,57.862321,50.538776,154.530606,162.276899,152.115683,157.958195,107.173167,156.345600,-0.000739,-1.743148,32.000000,-235.803857,158.062454,-0.312123,27.567524,0.693730,389374.791796,0.969581,19.853780,0.774887,3.269631,0.084311,0.086471,183.824182,32.000000,200.045065,180.588899,183.663394,163.466119,32.000000,157.914477,72.182885,65.917258,98.593382,33.974684,54.591715,22.022113,83.474218,31.735441,43.921855,59.629709,40.241455
49.631658,59.710407,162.090171,155.350365,113.053106,96.831251,29.112377,14.204977,157.663231,2.955486,57.866551,50.537501,154.529572,162.280125,152.114903,157.961946,107.167643,156.349328,-0.000739,-1.743155,32.000000,-235.803876,158.066155,-0.312193,27.570755,0.693801,389374.804226,0.969586,19.841951,0.783046,3.269681,0.077192,0.077119,183.833304,32.000000,200.034535,180.579454,183.711905,163.478384,32.000000,157.904761,72.184600,65.921071,98.586143,33.974684,54.598118,22.022113,83.484593,31.735441,43.904572,59.620179,40.250553
49.634168,59.703664,161.877461,155.350661,113.011395,96.831270,29.081251,14.204914,157.667784,2.952963,57.873025,50.536933,154.531372,162.283037,152.111849,157.964774,107.163217,156.353587,-0.000739,-1.743142,32.000000,-235.803927,158.069491,-0.312146,27.576000,0.693302,389402.145799,0.970183,19.835776,0.790028,3.266377,0.074364,0.086051,183.855334,32.000000,200.013788,180.581169,183.757180,163.479792,32.000000,157.897009,72.185162,65.925194,98.578903,33.974684,54.503536,22.022113,83.495157,31.735441,43.889986,59.626316,40.343069
49.631362,59.697506,161.844373,155.350991,112.880416,96.831191,29.092725,14.204866,157.667245,2.951487,57.884253,50.534414,154.534811,162.285920,152.109767,157.966237,107.159464,156.351955,-0.000740,-1.743110,32.000000,-235.803881,158.071296,-0.312036,27.580359,0.693107,389400.672119,0.969627,19.824173,0.797177,3.265862,0.071619,0.082855,183.868425,32.000000,200.008138,180.596528,183.770819,163.465242,32.000000,157.917748,72.185105,65.929949,98.572268,33.974684,54.423146,22.022113,83.509696,31.735441,43.876926,59.614514,40.185256
49.634277,59.691612,162.040555,155.351360,112.919781,96.831133,29.100367,14.204716,157.665702,2.950505,57.888686,50.532189,154.532522,162.288767,152.109710,157.965772,107.156447,156.352694,-0.000739,-1.743090,32.000000,-235.803988,158.072197,-0.312267,27.581796,0.692151,389398.903998,0.970594,19.814825,0.803458,3.261412,0.077725,0.082922,183.867120,32.000000,200.010921,180.608390,183.713273,163.449880,32.000000,157.921711,72.185084,65.936744,98.566917,33.974684,54.524650,22.022113,83.520488,31.735441,43.864510,59.626011,40.241162
49.636369,59.684729,162.187368,155.351536,112.948480,96.834947,29.109120,14.204893,157.667144,2.949941,57.885617,50.533460,154.531058,162.290846,152.108313,157.969672,107.153553,156.353287,-0.000738,-1.744258,32.000000,-235.803821,158.074854,-0.312392,27.579308,0.691947,389399.690751,0.970255,19.811580,0.806499,3.260930,0.080050,0.086655,183.855981,32.000000,200.027052,180.601858,183.660692,163.450551,32.000000,157.923960,72.185783,65.942130,98.562280,33.974684,54.670859,22.022113,83.529977,31.735441,43.850905,59.616727,40.158550
49.633971,59.675967,162.112389,155.351421,112.987649,96.838776,29.107117,14.205004,157.667671,2.949702,57.882892,50.531958,154.530953,162.291982,152.107700,157.970705,107.149888,156.355375,-0.000738,-1.744230,32.000000,-235.803769,158.076313,-0.312245,27.574062,0.692576,389395.637536,0.969921,19.802661,0.809839,3.264691,0.076373,0.083314,183.856184,32.000000,200.030471,180.586839,183.647796,163.465256,32.000000,157.902000,72.186591,65.947114,98.558431,33.974684,54.670513,22.022113,83.542220,31.735441,43.835046,59.606567,40.241602
49.629834,59.666759,162.294457,155.351212,113.024452,96.838768,29.094703,14.205020,157.665797,2.949598,57.885311,50.529665,154.530057,162.289480,152.107431,157.969715,107.144937,156.357743,-0.000739,-1.744209,32.000000,-235.803800,158.075338,-0.311987,27.569001,0.693152,389405.774170,0.969605,19.793607,0.812992,3.267511,0.079999,0.091468,183.875628,32.000000,200.018517,180.576412,183.702407,163.473840,32.000000,157.896702,72.187026,65.951393,98.554126,33.974684,54.711607,22.022113,83.557533,31.735441,43.815858,59.617130,40.241529
49.629773,59.658541,162.530188,155.351103,113.093269,96.838671,29.100649,14.205057,157.660428,2.948939,57.904593,50.526930,154.530815,162.286084,152.107444,157.964601,107.143521,156.357684,-0.000739,-1.744211,32.000000,-235.803673,158.071053,-0.312039,27.568460,0.693057,389418.736820,0.969739,19.787334,0.817566,3.266158,0.075464,0.083853,183.894215,32.000000,200.003218,180.580251,183.758695,163.463519,32.000000,157.905214,72.187938,65.956102,98.550814,33.974684,54.888520,22.022113,83.575300,31.735441,43.799182,59.619923,40.206019
49.626838,59.657552,162.405552,155.351899,113.169382,96.838698,29.100267,14.205225,157.654428,2.948584,57.924246,50.519915,154.534253,162.278582,152.103871,157.958640,107.140185,156.349897,-0.000738,-1.744191,32.000000,-235.803570,158.064700,-0.312025,27.571535,0.693881,389418.962274,0.970218,19.782419,0.823548,3.270099,0.074518,0.081592,183.897477,32.000000,200.004405,180.592670,183.762141,163.451503,32.000000,157.934016,72.189184,65.961305,98.548641,33.974684,54.894573,22.022113,83.587412,31.735441,43.790826,59.622264,40.175351
49.624343,59.657876,162.274786,155.353422,113.317837,96.838698,29.064675,14.205194,157.647477,2.948761,57.938123,50.513900,154.535955,162.270567,152.101401,157.951478,107.140494,156.340021,-0.000737,-1.744187,32.000000,-235.803638,158.057968,-0.312051,27.575514,0.694738,389411.073862,0.969999,19.774264,0.824939,3.274853,0.078088,0.084968,183.887076,32.000000,200.019466,180.603393,183.704038,163.446132,32.000000,157.945617,72.189841,65.965499,98.546263,33.974684,54.844481,22.022113,83.605305,31.735441,43.787784,59.618812,40.273663
49.625145,59.658112,162.300199,155.355415,113.294334,96.838737,29.095497,14.205181,157.640944,2.948746,57.939682,50.517631,154.532973,162.262572,152.097306,157.946514,107.138663,156.333397,-0.000738,-1.744182,32.000000,-235.803639,158.051592,-0.312259,27.577626,0.694252,389418.160818,0.970073,19.776320,0.824882,3.272535,0.070847,0.082311,183.881625,32.000000,200.034437,180.599662,183.662217,163.452309,32.000000,157.933831,72.190403,65.969429,98.543314,33.974684,54.848217,22.022113,83.617742,31.735441,43.787027,59.621015,40.262952
49.618878,59.656859,162.090903,155.357620,113.218680,96.838656,29.083106,14.205170,157.633446,2.948330,57.937667,50.516088,154.534616,162.258546,152.096573,157.938546,107.135758,156.326588,-0.000740,-1.744215,32.000000,-235.803564,158.042333,-0.312153,27.576205,0.693705,389419.563605,0.971315,19.779235,0.820271,3.270064,0.079641,0.091086,183.875710,32.000000,200.038247,180.583812,183.666657,163.470189,32.000000,157.921837,72.192031,65.972142,98.540388,33.974684,54.800220,22.022113,83.634469,31.735441,43.782390,59.624791,40.209981
49.618260,59.650661,161.996761,155.359045,113.143448,96.838682,29.075124,14.205111,157.621777,2.947726,57.947475,50.510209,154.537116,162.244966,152.098291,157.929256,107.131946,156.316564,-0.000739,-1.745976,32.000000,-235.803593,158.028789,-0.312363,27.570523,0.693736,389422.245332,0.970270,19.778639,0.819217,3.270523,0.075230,0.088719,183.899964,32.000000,200.024156,180.583450,183.726315,163.474759,32.000000,157.917259,72.194258,65.976248,98.538816,33.974684,54.661949,22.022113,83.652560,31.735441,43.772011,59.622785,40.208367
49.609625,59.649276,162.329333,155.360571,113.153247,96.830556,29.087796,14.204993,157.609812,2.947787,57.966985,50.504059,154.539687,162.230449,152.096951,157.916324,107.129135,156.305964,-0.000738,-1.747728,32.000000,-235.803731,158.012901,-0.312415,27.563309,0.693095,389430.132908,0.970814,19.783892,0.819156,3.266718,0.073197,0.088357,183.913753,32.000000,200.018076,180.598034,183.756097,163.469869,32.000000,157.931362,72.194737,65.980584,98.538138,33.974684,54.823726,22.022113,83.670431,31.735441,43.762910,59.629895,40.187824
49.606003,59.652188,162.314369,155.362460,113.240507,96.830412,29.096968,14.205025,157.595821,2.947697,57.992270,50.499195,154.541219,162.216120,152.095183,157.901401,107.126868,156.292139,-0.000738,-1.747746,32.000000,-235.803685,157.998446,-0.312587,27.558545,0.692887,389429.806564,0.971078,19.778334,0.818601,3.264862,0.078599,0.083693,183.912936,32.000000,200.019382,180.616833,183.713998,163.452712,32.000000,157.940596,72.196364,65.983832,98.537619,33.974684,54.971831,22.022113,83.692760,31.735441,43.762162,59.621615,40.271536
49.599463,59.658882,162.021035,155.364975,113.243046,96.830284,29.097197,14.204968,157.580686,2.947696,58.013510,50.493733,154.542721,162.197284,152.095362,157.885145,107.127940,156.277023,-0.000738,-1.747752,32.000000,-235.803667,157.983525,-0.312487,27.556757,0.694344,389406.088415,0.970756,19.785913,0.816792,3.272134,0.072566,0.077922,183.897694,32.000000,200.037187,180.619508,183.662379,163.451497,32.000000,157.948531,72.198246,65.987613,98.540708,33.974684,54.817140,22.022113,83.712525,31.735441,43.771287,59.638806,40.236173
49.590765,59.667240,161.966771,155.368052,113.267978,96.826276,29.110629,14.204813,157.564981,2.946964,58.027207,50.492754,154.543052,162.181763,152.091503,157.868695,107.129929,156.264362,-0.000739,-1.747759,32.000000,-235.803811,157.967150,-0.312495,27.555005,0.694459,389415.768732,0.970534,19.792587,0.813036,3.272071,0.074623,0.086779,183.894089,32.000000,200.041790,180.610589,183.633539,163.461638,32.000000,157.926816,72.200439,65.990347,98.542127,33.974684,54.736980,22.022113,83.740354,31.735441,43.782391,59.631164,40.179460
49.585193,59.673516,161.823986,155.371313,113.361664,96.822132,29.100655,14.205034,157.549444,2.946293,58.036953,50.489026,154.542817,162.168499,152.091271,157.851318,107.130080,156.251783,-0.000740,-1.748804,32.000000,-235.803634,157.948753,-0.312538,27.552696,0.693546,389425.989013,0.970683,19.806072,0.805377,3.266589,0.078597,0.096005,183.899676,32.000000,200.036608,180.599558,183.680680,163.477681,32.000000,157.919973,72.203774,65.993040,98.545306,33.974684,54.704471,22.022113,83.759823,31.735441,43.792709,59.625450,40.195747
49.580949,59.677882,161.758042,155.374398,113.349161,96.809933,29.101760,14.205084,157.533761,2.946489,58.044794,50.482831,154.544515,162.150368,152.093361,157.834534,107.126245,156.236583,-0.000740,-1.748803,32.000000,-235.803556,157.933546,-0.312556,27.550931,0.693495,389422.083054,0.970403,19.823463,0.797871,3.266067,0.076263,0.086858,183.915736,32.000000,200.017956,180.598458,183.730536,163.470638,32.000000,157.921261,72.205371,65.995616,98.548322,33.974684,54.610118,22.022113,83.782690,31.735441,43.799453,59.631076,40.173297
49.577318,59.680512,161.824229,155.376947,113.334183,96.805881,29.103055,14.205011,157.517211,2.945899,58.053369,50.474452,154.550148,162.133273,152.094868,157.818732,107.125270,156.221371,-0.000740,-1.748780,32.000000,-235.803512,157.915051,-0.312646,27.545924,0.693097,389416.364752,0.970830,19.835526,0.792239,3.263555,0.083161,0.090354,183.924147,32.000000,200.009938,180.616899,183.754382,163.455659,32.000000,157.945167,72.207090,65.998390,98.553400,33.974684,54.670834,22.022113,83.803491,31.735441,43.801704,59.616697,40.238447
49.570657,59.681039,161.572435,155.378674,113.364885,96.801714,29.112929,14.205165,157.498957,2.945169,58.070909,50.463996,154.552629,162.114728,152.094534,157.800562,107.123567,156.203509,-0.000739,-1.748804,32.000000,-235.803365,157.896734,-0.312458,27.538649,0.692877,389382.571096,0.970774,19.844298,0.789448,3.262504,0.075252,0.089117,183.920823,32.000000,200.017112,180.627727,183.687115,163.445204,32.000000,157.952676,72.209241,66.001325,98.558293,33.974684,54.602468,22.022113,83.825700,31.735441,43.801537,59.618389,40.096481
49.560868,59.685249,161.460521,155.380339,113.270916,96.789714,29.112527,14.205248,157.479628,2.944444,58.098373,50.454963,154.554965,162.093831,152.095314,157.780056,107.121948,156.182499,-0.000739,-1.748792,32.000000,-235.803321,157.875816,-0.312712,27.532806,0.693271,389373.408861,0.970775,19.850701,0.783793,3.264078,0.077462,0.090637,183.904784,32.000000,200.031326,180.625221,183.620132,163.447605,32.000000,157.950786,72.210378,66.003971,98.564193,33.974684,54.475916,22.022113,83.854408,31.735441,43.803357,59.623188,40.249746
49.552279,59.693844,161.658678,155.382349,113.304354,96.777474,29.097627,14.205224,157.456911,2.943972,58.133815,50.442746,154.556012,162.072145,152.097027,157.757705,107.119561,156.161724,-0.000740,-1.748755,32.000000,-235.803365,157.854110,-0.312766,27.528934,0.692599,389365.278911,0.970548,19.858148,0.777709,3.259437,0.072414,0.093423,183.899255,32.000000,200.027242,180.613700,183.613663,163.471854,32.000000,157.936024,72.211726,66.005754,98.569989,33.974684,54.544650,22.022113,83.881470,31.735441,43.811603,59.619264,40.211448
49.543272,59.707528,161.674592,155.385107,113.368038,96.765102,29.062736,14.205174,157.432919,2.943529,58.165533,50.435958,154.558676,162.049863,152.094992,157.736069,107.118353,156.139509,-0.000740,-1.748734,32.000000,-235.803323,157.832420,-0.312772,27.527855,0.692398,389330.990117,0.970663,19.872527,0.770170,3.257823,0.078548,0.088049,183.916976,32.000000,200.019204,180.605997,183.679178,163.477146,32.000000,157.933267,72.213483,66.007586,98.576705,33.974684,54.638624,22.022113,83.912413,31.735441,43.833174,59.622362,40.212255
49.538338,59.723792,161.630430,155.388863,113.423596,96.752898,29.097159,14.205171,157.413668,2.942883,58.190646,50.429911,154.561455,162.026650,152.094999,157.715192,107.117242,156.118352,-0.000738,-1.750489,32.000000,-235.803321,157.810153,-0.312660,27.526944,0.693263,389302.484777,0.971244,19.890047,0.763500,3.262386,0.072078,0.092050,183.928733,32.000000,200.008168,180.609064,183.736583,163.474155,32.000000,157.941062,72.214546,66.010316,98.583030,33.974684,54.621265,22.022113,83.936694,31.735441,43.857833,59.619431,40.107193
49.528918,59.737446,161.477714,155.392675,113.460244,96.740783,29.093952,14.205322,157.394525,2.943013,58.219279,50.424570,154.565927,162.003944,152.092902,157.692210,107.118417,156.098759,-0.000738,-1.751099,32.000000,-235.803227,157.787628,-0.312871,27.525226,0.693416,389278.030912,0.972515,19.913091,0.755022,3.263301,0.077741,0.090999,183.928569,32.000000,200.012153,180.625141,183.729588,163.452711,32.000000,157.976401,72.216036,66.014011,98.590319,33.974684,54.545116,22.022113,83.968346,31.735441,43.881833,59.613560,40.267867
49.523699,59.749259,161.346977,155.396484,113.431758,96.728498,29.080038,14.205418,157.375587,2.943124,58.242483,50.419023,154.566724,161.982362,152.095006,157.672901,107.118218,156.079192,-0.000739,-1.751108,32.000000,-235.803156,157.767432,-0.312856,27.520757,0.693286,389254.031429,0.971390,19.934483,0.746907,3.262734,0.080403,0.093549,183.911592,32.000000,200.031250,180.635732,183.676239,163.448838,32.000000,157.992059,72.217496,66.015861,98.598698,33.974684,54.451652,22.022113,83.995787,31.735441,43.901397,59.617897,40.058550
49.517723,59.760000,161.167568,155.400231,113.538587,96.716108,29.085176,14.205449,157.353917,2.943370,58.263532,50.414629,154.568364,161.961071,152.095612,157.650230,107.118297,156.059058,-0.000740,-1.751123,32.000000,-235.803120,157.743999,-0.312681,27.513097,0.692848,389226.686487,0.971614,19.957930,0.737187,3.260271,0.081582,0.095501,183.897537,32.000000,200.043476,180.624000,183.635862,163.460605,32.000000,157.991211,72.218831,66.018632,98.603607,33.974684,54.376235,22.022113,84.024905,31.735441,43.918254,59.622706,40.059651
49.513594,59.770749,160.931661,155.404029,113.639192,96.704004,29.087922,14.205538,157.332308,2.943268,58.284616,50.408529,154.574998,161.939079,152.097227,157.629160,107.115784,156.036902,-0.000741,-1.751655,32.000000,-235.803104,157.723176,-0.312666,27.504783,0.692486,389195.583570,0.972098,19.975168,0.728852,3.257975,0.083738,0.091553,183.891610,32.000000,200.044584,180.606844,183.658397,163.479249,32.000000,157.981986,72.220296,66.020500,98.609665,33.974684,54.214012,22.022113,84.054485,31.735441,43.935197,59.613275,40.243730
49.509290,59.782521,160.867388,155.407821,113.711010,96.691711,29.098510,14.205623,157.309525,2.943189,58.313277,50.400681,154.578790,161.914836,152.100086,157.603528,107.115807,156.015324,-0.000742,-1.751655,32.000000,-235.802933,157.699530,-0.312738,27.499448,0.692035,389162.528201,0.971958,19.992121,0.719991,3.254745,0.077532,0.084908,183.906417,32.000000,200.029771,180.602724,183.727258,163.490705,32.000000,157.978857,72.221081,66.023108,98.615578,33.974684,54.148303,22.022113,84.078221,31.735441,43.953110,59.617159,40.072270
49.505051,59.796199,160.639874,155.411862,113.685039,96.679523,29.086268,14.205696,157.287130,2.942202,58.346301,50.393678,154.583089,161.892554,152.099991,157.580601,107.115716,155.991484,-0.000742,-1.751662,32.000000,-235.802870,157.673016,-0.312728,27.498340,0.691376,389134.223194,0.971862,20.007164,0.712838,3.250252,0.075816,0.080658,183.915603,32.000000,200.019844,180.613864,183.766304,163.477208,32.000000,157.991819,72.223100,66.024683,98.622227,33.974684,54.030223,22.022113,84.108951,31.735441,43.972884,59.625145,40.045784
49.504065,59.812669,160.419210,155.416406,113.738932,96.667361,29.103783,14.205880,157.263660,2.942109,58.373435,50.388979,154.588303,161.868386,152.101062,157.557730,107.119266,155.969074,-0.000743,-1.751632,32.000000,-235.802696,157.648261,-0.312582,27.499123,0.691265,389102.399187,0.971508,20.023410,0.703400,3.249236,0.083185,0.087119,183.906636,32.000000,200.019309,180.626857,183.719642,163.464514,32.000000,158.018472,72.223428,66.026619,98.628770,33.974684,53.908163,22.022113,84.132428,31.735441,44.000031,59.619628,40.234485
49.499630,59.827507,160.404557,155.421353,113.742767,96.655120,29.101266,14.205953,157.243584,2.942320,58.390640,50.381645,154.590348,161.844266,152.101782,157.537374,107.124858,155.947530,-0.000744,-1.751632,32.000000,-235.802531,157.624448,-0.312616,27.498929,0.690458,389072.642571,0.971921,20.041499,0.693089,3.244919,0.080924,0.094511,183.889917,32.000000,200.039139,180.631428,183.644238,163.463789,32.000000,158.027604,72.225340,66.030299,98.635782,33.974684,53.860184,22.022113,84.159353,31.735441,44.025405,59.621339,40.245270
49.493323,59.838976,160.157859,155.425818,113.608343,96.634686,29.093702,14.206083,157.222082,2.941556,58.409234,50.371139,154.593068,161.821295,152.101976,157.516367,107.128944,155.926266,-0.000744,-1.751619,32.000000,-235.802306,157.599056,-0.312709,27.494304,0.689578,389038.063155,0.971277,20.058993,0.679760,3.240526,0.082984,0.089442,183.883027,32.000000,200.051405,180.619226,183.603797,163.481769,32.000000,158.016504,72.225117,66.034832,98.640606,33.974684,53.737021,22.022113,84.189721,31.735441,44.047016,59.614809,40.064273
49.484422,59.849836,159.984181,155.430237,113.566342,96.618879,29.102569,14.206090,157.196377,2.941358,58.434997,50.363375,154.599800,161.796115,152.107188,157.494556,107.129816,155.904144,-0.000744,-1.751644,32.000000,-235.802299,157.572599,-0.312621,27.485918,0.689532,388999.996967,0.971372,20.078444,0.664766,3.240520,0.087055,0.096672,183.886461,32.000000,200.048743,180.603655,183.646630,163.494121,32.000000,158.012345,72.225974,66.037859,98.645935,33.974684,53.564535,22.022113,84.224701,31.735441,44.062856,59.623434,40.042189
49.478037,59.862844,159.941368,155.435040,113.619448,96.595024,29.101333,14.206113,157.171315,2.941395,58.463259,50.358531,154.605566,161.767043,152.112968,157.470287,107.131173,155.881218,-0.000743,-1.751692,32.000000,-235.802381,157.546500,-0.312799,27.476684,0.688701,388928.761556,0.971584,20.096473,0.651399,3.235949,0.081623,0.089518,183.902548,32.000000,200.039495,180.599876,183.712894,163.490954,32.000000,158.014526,72.227384,66.042364,98.651384,33.974684,53.514982,22.022113,84.255747,31.735441,44.084374,59.643113,40.011889
49.468692,59.879223,159.789883,155.440456,113.685595,96.582781,29.105924,14.206241,157.149692,2.941307,58.493137,50.349948,154.613411,161.744691,152.114254,157.448356,107.130572,155.859105,-0.000744,-1.751694,32.000000,-235.802164,157.523256,-0.312756,27.470232,0.688307,388882.660242,0.971349,20.116591,0.640871,3.233021,0.073880,0.093147,183.903834,32.000000,200.040213,180.613578,183.736470,163.483969,32.000000,158.047455,72.228871,66.045258,98.656148,33.974684,53.444072,22.022113,84.290239,31.735441,44.109894,59.617690,40.239107
