OSU 80 Ton Compressor Load Stand
49.464869,59.896185,159.557004,155.446331,113.715951,96.570769,29.101164,14.206260,157.127207,2.941687,58.524087,50.344744,154.617898,161.720092,152.116877,157.426883,107.128013,155.839014,-0.000744,-1.751698,32.000000,-235.802132,157.500199,-0.312731,27.466198,0.688325,388803.770960,0.971322,20.136241,0.629506,3.232573,0.076204,0.090210,183.895673,32.000000,200.045211,180.626822,183.675180,163.480523,32.000000,158.060150,72.229911,66.047132,98.661534,33.974684,53.279757,22.022113,84.324994,31.735441,44.137987,59.618143,40.180047
49.458457,59.912727,159.347885,155.452565,113.749520,96.558589,29.089726,14.206199,157.105062,2.941137,58.550458,50.340167,154.620944,161.697007,152.122048,157.403036,107.129755,155.817531,-0.000743,-1.751716,32.000000,-235.802218,157.475362,-0.312775,27.464147,0.688002,388782.659284,0.971289,20.162342,0.620452,3.230121,0.075286,0.090242,183.880304,32.000000,200.063900,180.628323,183.625367,163.489741,32.000000,158.072746,72.230753,66.050889,98.664650,33.974684,53.103657,22.022113,84.357096,31.735441,44.167214,59.614229,40.056056
49.451014,59.927845,159.321777,155.459063,113.833756,96.538508,29.106231,14.206306,157.081107,2.940596,58.578206,50.336193,154.626165,161.672655,152.126689,157.381076,107.131137,155.793640,-0.000742,-1.751738,32.000000,-235.802051,157.451206,-0.313021,27.463548,0.687236,388762.230657,0.971453,20.183284,0.614237,3.225663,0.063909,0.080339,183.876286,32.000000,200.073381,180.611390,183.599098,163.514806,32.000000,158.052757,72.231972,66.055285,98.667724,33.974684,53.032279,22.022113,84.391205,31.735441,44.192851,59.633170,40.262585
49.446176,59.946928,159.258952,155.465627,113.839611,96.514200,29.109907,14.206384,157.058574,2.940345,58.602829,50.330453,154.629486,161.648721,152.129213,157.363072,107.125324,155.772779,-0.000742,-1.751743,32.000000,-235.802162,157.430042,-0.312741,27.462536,0.686545,388734.745363,0.971893,20.206496,0.603113,3.221853,0.074308,0.076515,183.887394,32.000000,200.068204,180.603932,183.655446,163.530576,32.000000,158.043271,72.232189,66.060548,98.669922,33.974684,52.984875,22.022113,84.426612,31.735441,44.223193,59.611268,40.246884
49.439756,59.965836,159.129324,155.472376,113.833746,96.489877,29.103991,14.206354,157.037695,2.940845,58.631577,50.325320,154.634424,161.627250,152.131263,157.342593,107.125325,155.751321,-0.000743,-1.751740,32.000000,-235.802120,157.407609,-0.312672,27.459797,0.686455,388674.366471,0.971340,20.229362,0.591297,3.221810,0.074808,0.084783,183.898848,32.000000,200.053463,180.612152,183.709189,163.530449,32.000000,158.049370,72.234140,66.064185,98.672249,33.974684,52.890538,22.022113,84.460086,31.735441,44.255812,59.617425,40.085843
49.439146,59.984474,159.184079,155.479175,113.912863,96.477620,29.111018,14.206410,157.020862,2.940296,58.650708,50.324765,154.637185,161.610985,152.133388,157.325282,107.122898,155.734794,-0.000743,-1.751754,32.000000,-235.802068,157.391155,-0.312679,27.456754,0.686176,388613.954467,0.971126,20.253480,0.587999,3.220855,0.074671,0.087083,183.901245,32.000000,200.052727,180.628819,183.700810,163.519601,32.000000,158.078197,72.235436,66.069222,98.673696,33.974684,52.833063,22.022113,84.490627,31.735441,44.288262,59.619962,40.237934
49.436356,60.002750,159.315595,155.485891,113.925350,96.465479,29.083489,14.206564,157.004102,2.939637,58.671309,50.317632,154.644140,161.595539,152.141182,157.309216,107.118421,155.719529,-0.000743,-1.750588,32.000000,-235.801888,157.376137,-0.312533,27.454466,0.685714,388543.957125,0.971265,20.279071,0.578623,3.218651,0.076871,0.086307,183.887188,32.000000,200.071397,180.638418,183.630647,163.517551,32.000000,158.093824,72.237017,66.073153,98.675125,33.974684,52.882984,22.022113,84.523994,31.735441,44.319901,59.617523,40.258330
49.431516,60.016352,159.432528,155.491718,114.022196,96.453333,29.095913,14.206504,156.989560,2.939268,58.705536,50.312811,154.648027,161.576602,152.148088,157.295804,107.118178,155.705190,-0.000740,-1.749419,32.000000,-235.802015,157.361288,-0.312618,27.452816,0.685954,388522.427906,0.970969,20.298343,0.573830,3.219798,0.079428,0.088487,183.878804,32.000000,200.081484,180.634711,183.591498,163.527375,32.000000,158.096507,72.237798,66.078309,98.676806,33.974684,52.922725,22.022113,84.559619,31.735441,44.346254,59.617287,40.228396
49.430924,60.033256,159.476284,155.497840,114.052990,96.441255,29.084532,14.206678,156.977007,2.938943,58.726666,50.310141,154.650433,161.566714,152.152386,157.284855,107.117156,155.693077,-0.000740,-1.748227,32.000000,-235.801934,157.350677,-0.312446,27.452281,0.686492,388506.510783,0.971873,20.319524,0.571638,3.222640,0.073492,0.087293,183.877129,32.000000,200.089208,180.621818,183.607682,163.552862,32.000000,158.088571,72.237823,66.082441,98.675763,33.974684,52.950134,22.022113,84.588799,31.735441,44.372871,59.622500,40.249159
49.433989,60.050454,159.221727,155.504092,114.136854,96.429238,29.100926,14.206724,156.969888,2.938442,58.743059,50.313237,154.657619,161.558336,152.156202,157.277788,107.118334,155.685196,-0.000740,-1.748198,32.000000,-235.801823,157.344375,-0.312250,27.452930,0.686968,388477.835247,0.971475,20.338166,0.565616,3.225321,0.076514,0.081735,183.892284,32.000000,200.076293,180.616513,183.696477,163.556955,32.000000,158.098693,72.239529,66.086965,98.676145,33.974684,52.822777,22.022113,84.618650,31.735441,44.405346,59.625627,40.225021
49.437423,60.064937,159.124530,155.510304,114.077461,96.417183,29.109018,14.206707,156.966014,2.938321,58.744570,50.313853,154.664960,161.556048,152.158960,157.273413,107.118408,155.680144,-0.000739,-1.748171,32.000000,-235.801774,157.345341,-0.312263,27.451100,0.687103,388452.066734,0.971789,20.355685,0.561344,3.226245,0.081050,0.081090,183.899485,32.000000,200.063945,180.628834,183.731627,163.554559,32.000000,158.115908,72.239666,66.092251,98.674879,33.974684,52.680045,22.022113,84.641764,31.735441,44.430871,59.639799,40.184816
49.440930,60.071012,159.322381,155.515804,114.027625,96.405097,29.099799,14.206742,156.963155,2.937899,58.741593,50.316345,154.668028,161.559849,152.165143,157.276520,107.118454,155.680175,-0.000739,-1.746424,32.000000,-235.801827,157.344643,-0.312341,27.446644,0.686041,388420.992800,0.971099,20.369692,0.556722,3.220896,0.081358,0.088016,183.893888,32.000000,200.069964,180.648971,183.690824,163.546434,32.000000,158.144670,72.239770,66.097788,98.672826,33.974684,52.753479,22.022113,84.667206,31.735441,44.446755,59.632679,40.277479
49.446630,60.072741,159.368081,155.520376,113.886580,96.392865,29.092043,14.206802,156.964109,2.938061,58.736838,50.314157,154.672783,161.561576,152.173605,157.278065,107.115404,155.678852,-0.000738,-1.744667,32.000000,-235.801692,157.345786,-0.312395,27.443113,0.685620,388388.195988,0.970670,20.380600,0.554441,3.218706,0.076966,0.081913,183.873804,32.000000,200.094098,180.653119,183.630328,163.547389,32.000000,158.150625,72.239416,66.102441,98.670593,33.974684,52.757060,22.022113,84.691958,31.735441,44.454045,59.629050,40.249892
49.446581,60.072834,159.323290,155.524283,113.663891,96.388826,29.092784,14.206685,156.964883,2.938205,58.736783,50.315502,154.677693,161.561205,152.182459,157.279069,107.110267,155.677586,-0.000737,-1.744669,32.000000,-235.801799,157.350216,-0.312465,27.443855,0.686350,388344.041732,0.970796,20.383025,0.554408,3.222479,0.073619,0.086157,183.872796,32.000000,200.105537,180.640482,183.594789,163.566265,32.000000,158.154027,72.239020,66.107095,98.666590,33.974684,52.705609,22.022113,84.718462,31.735441,44.453795,59.607934,40.229496
49.447323,60.074005,159.301687,155.527787,113.587707,96.384781,29.084221,14.206618,156.969129,2.937969,58.733037,50.321529,154.681754,161.565170,152.193328,157.284133,107.107501,155.678469,-0.000736,-1.744660,32.000000,-235.801850,157.354951,-0.312604,27.448220,0.686443,388299.289708,0.970813,20.378821,0.556880,3.223032,0.074922,0.086179,183.877282,32.000000,200.102468,180.634513,183.637831,163.582258,32.000000,158.150576,72.238468,66.112150,98.662032,33.974684,52.674333,22.022113,84.745224,31.735441,44.456353,59.629423,40.177479
49.449320,60.076189,159.114137,155.531552,113.599843,96.384613,29.084346,14.206652,156.975689,2.937896,58.724859,50.328478,154.686192,161.570512,152.197390,157.292019,107.102520,155.685288,-0.000737,-1.744672,32.000000,-235.801845,157.359962,-0.312606,27.456080,0.686228,388292.127056,0.970749,20.378964,0.561465,3.222130,0.067938,0.083922,183.893407,32.000000,200.093467,180.634120,183.702711,163.593575,32.000000,158.162319,72.238268,66.117051,98.657524,33.974684,52.591791,22.022113,84.772557,31.735441,44.460094,59.608918,40.263686
49.455957,60.076406,159.155200,155.535132,113.581486,96.384745,29.091967,14.206738,156.986642,2.937708,58.703455,50.339147,154.691849,161.582849,152.201496,157.301783,107.104086,155.692344,-0.000736,-1.744694,32.000000,-235.801805,157.373175,-0.312836,27.465201,0.686006,388282.311569,0.970981,20.379363,0.564616,3.221644,0.078132,0.091521,183.898473,32.000000,200.089979,180.656440,183.736291,163.577454,32.000000,158.193365,72.238019,66.123069,98.653075,33.974684,52.468344,22.022113,84.794997,31.735441,44.462729,59.624447,40.235586
49.465588,60.071784,159.415022,155.538119,113.504011,96.396878,29.100388,14.206605,157.000981,2.938279,58.665413,50.354334,154.694480,161.599482,152.205808,157.316906,107.104482,155.705376,-0.000736,-1.744128,32.000000,-235.801849,157.391624,-0.312767,27.471049,0.685083,388291.975256,0.970938,20.379468,0.572576,3.217721,0.078609,0.090056,183.889005,32.000000,200.102701,180.668535,183.695492,163.579362,32.000000,158.212345,72.237865,66.128625,98.649143,33.974684,52.623185,22.022113,84.812531,31.735441,44.461947,59.612940,40.200883
49.472591,60.059453,159.363697,155.540106,113.394565,96.409110,29.109585,14.206598,157.019581,2.938751,58.614517,50.363902,154.697419,161.618675,152.211527,157.335575,107.105280,155.721058,-0.000736,-1.742375,32.000000,-235.801817,157.412053,-0.312478,27.473883,0.684920,388285.552317,0.970542,20.372779,0.574094,3.218120,0.069739,0.081043,183.869337,32.000000,200.122283,180.671685,183.649547,163.578892,32.000000,158.216403,72.236987,66.133919,98.643024,33.974684,52.606630,22.022113,84.830228,31.735441,44.441039,59.634046,40.420105
49.483038,60.037864,159.136216,155.539938,113.351976,96.421634,29.110924,14.206550,157.044498,2.938709,58.562037,50.376191,154.702560,161.641050,152.222093,157.357248,107.101952,155.743054,-0.000736,-1.740624,32.000000,-235.801828,157.434442,-0.312281,27.473835,0.685683,388321.490037,0.970164,20.358135,0.579393,3.222746,0.086079,0.090286,183.863368,32.000000,200.130954,180.657775,183.641303,163.602909,32.000000,158.198827,72.236555,66.140404,98.637613,33.974684,52.396945,22.022113,84.847220,31.735441,44.409314,59.624103,40.405578
49.492770,60.014253,159.226589,155.538625,113.369580,96.434022,29.110876,14.206661,157.070326,2.938941,58.517002,50.384091,154.706882,161.667304,152.231400,157.381431,107.096649,155.767808,-0.000736,-1.738868,32.000000,-235.801669,157.459216,-0.312443,27.474204,0.685387,388349.975894,0.969799,20.338515,0.585447,3.221252,0.079432,0.083850,183.877337,32.000000,200.120672,180.659879,183.700648,163.619244,32.000000,158.188623,72.236843,66.145567,98.632906,33.974684,52.419436,22.022113,84.860390,31.735441,44.370323,59.619303,40.262512
49.503686,59.990721,159.260343,155.536520,113.323461,96.446236,29.093918,14.206769,157.097835,2.939150,58.477205,50.395115,154.708295,161.695881,152.239527,157.406588,107.091822,155.792184,-0.000738,-1.735911,32.000000,-235.801503,157.484406,-0.312317,27.476487,0.684448,388372.652854,0.969600,20.306057,0.598385,3.215975,0.079277,0.088025,183.887109,32.000000,200.108004,180.667683,183.763725,163.627033,32.000000,158.191958,72.236523,66.151497,98.628349,33.974684,52.413579,22.022113,84.877308,31.735441,44.327649,59.624093,40.440501
49.519238,59.969371,159.431278,155.533980,113.215910,96.458513,29.103291,14.206644,157.127777,2.939231,58.434628,50.406965,154.707187,161.727549,152.244052,157.432218,107.092241,155.820563,-0.000737,-1.734151,32.000000,-235.801591,157.513267,-0.312331,27.480153,0.684675,388396.868687,0.969456,20.272325,0.614501,3.217169,0.074782,0.075023,183.888042,32.000000,200.105814,180.687408,183.762900,163.616956,32.000000,158.210642,72.234678,66.157058,98.624044,33.974684,52.455717,22.022113,84.881066,31.735441,44.290491,59.645739,40.404771
49.528355,59.947634,159.616258,155.531096,113.176041,96.474864,29.099934,14.206525,157.159295,2.939328,58.386356,50.419645,154.706582,161.759350,152.248714,157.464482,107.088747,155.850086,-0.000736,-1.732394,32.000000,-235.801669,157.547195,-0.312386,27.486452,0.684638,388418.297551,0.969849,20.237439,0.629977,3.217141,0.080443,0.084233,183.876739,32.000000,200.119560,180.699580,183.698817,163.615297,32.000000,158.215246,72.234360,66.161598,98.620250,33.974684,52.549293,22.022113,84.890913,31.735441,44.252730,59.619402,40.362805
49.543001,59.924149,159.850440,155.527558,113.138491,96.499366,29.090994,14.206520,157.196038,2.939435,58.340294,50.431453,154.704843,161.795706,152.252386,157.498247,107.082519,155.881321,-0.000737,-1.730110,32.000000,-235.801660,157.582390,-0.312474,27.493935,0.685005,388430.609604,0.969271,20.199918,0.641952,3.219583,0.073683,0.077115,183.864703,32.000000,200.133065,180.697298,183.659431,163.622857,32.000000,158.197135,72.232184,66.167622,98.615966,33.974684,52.649497,22.022113,84.900607,31.735441,44.213071,59.632216,40.402643
49.550899,59.900071,160.012640,155.523598,113.048314,96.523928,29.092768,14.206460,157.233662,2.939475,58.291901,50.443340,154.701871,161.835608,152.257605,157.536878,107.077774,155.919678,-0.000736,-1.728376,32.000000,-235.801820,157.619273,-0.312595,27.501658,0.685487,388470.063011,0.969295,20.168704,0.658338,3.222725,0.072978,0.082881,183.860607,32.000000,200.136531,180.680621,183.668412,163.636201,32.000000,158.182418,72.232598,66.172604,98.613130,33.974684,52.760631,22.022113,84.909269,31.735441,44.170207,59.630269,40.414896
49.562951,59.876554,160.103159,155.519448,113.060814,96.548407,29.085422,14.206355,157.273592,2.939880,58.248916,50.457237,154.700162,161.877987,152.263048,157.577300,107.075080,155.957668,-0.000735,-1.726611,32.000000,-235.801834,157.660729,-0.312461,27.509117,0.686094,388541.249514,0.969464,20.129995,0.678204,3.226499,0.083671,0.090700,183.873337,32.000000,200.123005,180.684956,183.736644,163.642508,32.000000,158.178404,72.231067,66.176760,98.610675,33.974684,52.798156,22.022113,84.916429,31.735441,44.128631,59.625755,40.424727
49.574482,59.853893,160.190933,155.515424,113.088587,96.572909,29.091610,14.206231,157.314611,2.940340,58.212790,50.467346,154.698804,161.919835,152.266538,157.617971,107.068618,155.995215,-0.000734,-1.725117,32.000000,-235.801909,157.701373,-0.312621,27.516180,0.686513,388614.399036,0.969420,20.097708,0.699694,3.229258,0.077305,0.079635,183.880476,32.000000,200.116542,180.697375,183.790075,163.636121,32.000000,158.184426,72.231237,66.182100,98.608221,33.974684,52.818406,22.022113,84.921195,31.735441,44.087879,59.617140,40.432944
49.585902,59.832574,160.356651,155.511428,113.057562,96.597285,29.102250,14.206334,157.355041,2.939944,58.190515,50.483040,154.696515,161.965065,152.266867,157.658765,107.061165,156.032209,-0.000735,-1.723616,32.000000,-235.801786,157.744160,-0.312593,27.524327,0.686621,388680.956209,0.969591,20.061668,0.718969,3.230299,0.088131,0.088555,183.876728,32.000000,200.120224,180.714866,183.768382,163.621505,32.000000,158.196605,72.230064,66.185546,98.604233,33.974684,52.903521,22.022113,84.926875,31.735441,44.048624,59.632639,40.386576
49.603311,59.813595,160.659893,155.507678,113.102210,96.625758,29.097876,14.206307,157.397934,2.940676,58.167321,50.498088,154.694380,162.007276,152.269702,157.701177,107.054721,156.072528,-0.000735,-1.723509,32.000000,-235.801912,157.788176,-0.312588,27.534109,0.686742,388755.918593,0.969325,20.027029,0.741817,3.231318,0.079159,0.087556,183.859430,32.000000,200.141990,180.718238,183.701841,163.619851,32.000000,158.197376,72.229148,66.188591,98.601316,33.974684,53.024703,22.022113,84.923984,31.735441,44.011545,59.620897,40.321132
49.621718,59.797958,160.881789,155.504391,113.203017,96.654331,29.083760,14.206328,157.442788,2.941296,58.128496,50.517653,154.690932,162.053771,152.269885,157.745105,107.051529,156.113644,-0.000734,-1.723504,32.000000,-235.801969,157.832948,-0.312740,27.544834,0.687120,388833.496913,0.968915,19.993847,0.765410,3.233916,0.082212,0.079728,183.851506,32.000000,200.145649,180.714001,183.677524,163.632066,32.000000,158.171854,72.228462,66.193035,98.599840,33.974684,53.208101,22.022113,84.922733,31.735441,43.983037,59.629600,40.414676
49.635727,59.778273,160.929751,155.500887,113.342471,96.689880,29.110712,14.206318,157.489786,2.940793,58.091742,50.529029,154.688967,162.104451,152.272618,157.790703,107.047253,156.157485,-0.000734,-1.722303,32.000000,-235.801953,157.879900,-0.312744,27.555135,0.687917,388925.754184,0.968924,19.956790,0.789442,3.238895,0.071753,0.080364,183.852056,32.000000,200.139017,180.702590,183.715822,163.650957,32.000000,158.151354,72.228600,66.194509,98.598237,33.974684,53.251755,22.022113,84.917820,31.735441,43.949725,59.611986,40.429202
49.649479,59.757412,160.934633,155.496823,113.268529,96.718264,29.069658,14.206314,157.534985,2.941240,58.064677,50.545418,154.685827,162.148027,152.271975,157.836319,107.044641,156.198495,-0.000735,-1.722301,32.000000,-235.802013,157.926228,-0.312720,27.564442,0.688385,389014.991308,0.969246,19.922042,0.810567,3.242165,0.072869,0.080292,183.869130,32.000000,200.118923,180.706194,183.779024,163.642387,32.000000,158.144138,72.228218,66.197291,98.596719,33.974684,53.258219,22.022113,84.915083,31.735441,43.912909,59.623208,40.415483
49.662505,59.737499,160.927575,155.492617,113.342756,96.742793,29.104171,14.206404,157.579979,2.941298,58.040800,50.558913,154.683383,162.193659,152.271800,157.880655,107.044318,156.238900,-0.000737,-1.722289,32.000000,-235.802006,157.970983,-0.312532,27.571584,0.688318,389132.958836,0.968354,19.887817,0.833959,3.242216,0.072544,0.080613,183.875103,32.000000,200.118913,180.723499,183.817556,163.628281,32.000000,158.158359,72.226798,66.200238,98.594988,33.974684,53.256453,22.022113,84.912256,31.735441,43.873900,59.620090,40.418564
49.677557,59.720658,161.038893,155.488685,113.474072,96.767284,29.109870,14.206504,157.626226,2.941667,58.017532,50.572829,154.678917,162.237226,152.269237,157.925978,107.034044,156.283191,-0.000738,-1.722298,32.000000,-235.801911,158.016119,-0.312482,27.578577,0.688081,389216.622381,0.969657,19.852685,0.854450,3.241416,0.080030,0.085954,183.865181,32.000000,200.123566,180.734056,183.764008,163.611976,32.000000,158.162027,72.226157,66.202156,98.593856,33.974684,53.273565,22.022113,84.906078,31.735441,43.842753,59.630544,40.404331
49.697757,59.705219,161.142174,155.484971,113.531044,96.795686,29.087065,14.206480,157.675788,2.941450,57.974943,50.593274,154.675166,162.287474,152.266992,157.973675,107.028077,156.328512,-0.000739,-1.722275,32.000000,-235.801960,158.065237,-0.312424,27.584959,0.687829,389282.968347,0.968422,19.819258,0.872387,3.240424,0.086158,0.092388,183.848387,32.000000,200.139445,180.731678,183.732770,163.607216,32.000000,158.150952,72.224676,66.203682,98.593175,33.974684,53.373482,22.022113,84.892845,31.735441,43.813109,59.614179,40.546003
49.715837,59.683564,161.098118,155.480492,113.492243,96.840408,29.081500,14.206316,157.727467,2.941589,57.919305,50.609641,154.673499,162.341461,152.268495,158.022517,107.022812,156.374930,-0.000739,-1.722257,32.000000,-235.802067,158.116179,-0.312494,27.589793,0.687991,389370.323610,0.968112,19.786804,0.901962,3.241683,0.091353,0.087401,183.844538,32.000000,200.132475,180.722010,183.730153,163.617450,32.000000,158.138890,72.225036,66.205312,98.592886,33.974684,53.356260,22.022113,84.881158,31.735441,43.778765,59.630958,40.375131
49.732842,59.655872,161.137260,155.474956,113.595166,96.889108,29.094524,14.206246,157.779005,2.942309,57.856527,50.627207,154.669713,162.396443,152.273425,158.074519,107.019566,156.426010,-0.000739,-1.722265,32.000000,-235.802001,158.168423,-0.312463,27.596219,0.688108,389463.378372,0.968683,19.750416,0.927675,3.242444,0.077173,0.083528,183.858729,32.000000,200.120904,180.719246,183.788977,163.623465,32.000000,158.115308,72.224490,66.207004,98.593700,33.974684,53.330292,22.022113,84.866743,31.735441,43.733468,59.621910,40.449892
49.746358,59.622323,161.113548,155.468072,113.594977,96.929714,29.085444,14.206240,157.829575,2.942512,57.797449,50.643193,154.668044,162.450080,152.274702,158.126842,107.015363,156.478346,-0.000740,-1.722279,32.000000,-235.802061,158.221145,-0.312455,27.603485,0.687853,389614.329752,0.968873,19.710019,0.953160,3.240378,0.081493,0.090135,183.876236,32.000000,200.109948,180.720714,183.833877,163.614742,32.000000,158.109496,72.223475,66.209712,98.595217,33.974684,53.375890,22.022113,84.854644,31.735441,43.672706,59.622372,40.511374
49.762097,59.585484,161.052781,155.459848,113.639790,96.966173,29.093815,14.206113,157.878331,2.942768,57.753234,50.660653,154.664031,162.502724,152.271535,158.176631,107.014442,156.526431,-0.000740,-1.721096,32.000000,-235.802211,158.269404,-0.312422,27.612418,0.687887,389770.944228,0.968491,19.664704,0.978651,3.240057,0.077248,0.084832,183.875355,32.000000,200.106039,180.742007,183.831545,163.596709,32.000000,158.120152,72.222274,66.211275,98.596363,33.974684,53.332116,22.022113,84.841347,31.735441,43.607890,59.621015,40.414455
49.779260,59.553059,161.088409,155.451556,113.712006,97.002633,29.096133,14.206099,157.927212,2.943071,57.713809,50.676823,154.656977,162.553743,152.269649,158.223240,107.011163,156.573655,-0.000740,-1.721088,32.000000,-235.802231,158.318422,-0.312391,27.622554,0.687659,389891.351508,0.968824,19.617148,1.005641,3.238700,0.073606,0.079517,183.861934,32.000000,200.119551,180.743940,183.768110,163.584428,32.000000,158.120879,72.221040,66.214896,98.596316,33.974684,53.311459,22.022113,84.825178,31.735441,43.544741,59.620749,40.358329
49.796202,59.525206,161.116075,155.443405,113.759888,97.039291,29.072694,14.206052,157.975507,2.943150,57.684615,50.694090,154.650089,162.601761,152.269060,158.268310,107.007975,156.622033,-0.000741,-1.720496,32.000000,-235.802285,158.364949,-0.312505,27.633869,0.687180,389983.855579,0.968478,19.564006,1.027492,3.236455,0.075583,0.086442,183.849583,32.000000,200.124249,180.737801,183.734409,163.584706,32.000000,158.087454,72.219843,66.217000,98.596867,33.974684,53.336281,22.022113,84.809068,31.735441,43.489025,59.624408,40.571535
49.813434,59.502084,161.181447,155.435599,113.700676,97.075777,29.108893,14.206033,158.024042,2.943271,57.651884,50.708195,154.644648,162.653341,152.267499,158.315671,107.006721,156.669640,-0.000740,-1.721078,32.000000,-235.802392,158.412509,-0.312796,27.644986,0.687016,390085.062437,0.968314,19.513805,1.051322,3.236055,0.076558,0.085518,183.848862,32.000000,200.122263,180.723241,183.743007,163.603317,32.000000,158.064744,72.219563,66.219857,98.597167,33.974684,53.370722,22.022113,84.784698,31.735441,43.445439,59.618831,40.527955
49.827926,59.480883,161.225646,155.428876,113.618622,97.112313,29.079586,14.206126,158.069181,2.943360,57.619739,50.726444,154.639925,162.699148,152.266160,158.361080,107.001802,156.713566,-0.000739,-1.720485,32.000000,-235.802337,158.455098,-0.312795,27.654982,0.686804,390192.239209,0.969027,19.468411,1.075559,3.235509,0.081994,0.084464,183.868225,32.000000,200.107051,180.724225,183.803493,163.599970,32.000000,158.045528,72.218243,66.221187,98.598451,33.974684,53.444142,22.022113,84.768902,31.735441,43.403913,59.628804,40.503523
49.838646,59.459364,161.003794,155.422146,113.625989,97.148974,29.100912,14.206191,158.113931,2.943377,57.588075,50.739577,154.635592,162.743196,152.261732,158.404623,106.995878,156.756166,-0.000739,-1.721067,32.000000,-235.802332,158.496411,-0.312550,27.663881,0.686750,390301.664684,0.967758,19.427451,1.097522,3.235702,0.069840,0.080916,183.877747,32.000000,200.102363,180.725330,183.843865,163.585462,32.000000,158.045607,72.217375,66.222826,98.600523,33.974684,53.328890,22.022113,84.747200,31.735441,43.363068,59.622008,40.358329
49.854584,59.438122,161.106765,155.415221,113.668489,97.185523,29.097374,14.206147,158.157536,2.943456,57.565621,50.754780,154.629918,162.790034,152.256296,158.447794,106.992532,156.798514,-0.000739,-1.721047,32.000000,-235.802406,158.536148,-0.312449,27.671122,0.686679,390421.790576,0.968733,19.391253,1.121545,3.235648,0.077209,0.084786,183.878577,32.000000,200.099056,180.740994,183.814676,163.558541,32.000000,158.045126,72.217068,66.225068,98.603925,33.974684,53.314492,22.022113,84.728889,31.735441,43.321515,59.616137,40.384668
49.868832,59.417754,161.183040,155.407911,113.767809,97.222192,29.073387,14.206286,158.198820,2.943620,57.549559,50.767211,154.624281,162.835206,152.251401,158.492087,106.991780,156.840012,-0.000739,-1.719856,32.000000,-235.802264,158.576550,-0.312206,27.676652,0.685713,390546.641799,0.968104,19.358642,1.145990,3.230501,0.080724,0.092277,183.863832,32.000000,200.117338,180.739341,183.754567,163.550138,32.000000,158.034510,72.216912,66.226912,98.608016,33.974684,53.371032,22.022113,84.705486,31.735441,43.282086,59.617041,40.354881
49.884951,59.400270,161.411682,155.400894,113.713250,97.258641,29.091080,14.206390,158.238173,2.943562,57.532848,50.778314,154.619707,162.873940,152.245760,158.534861,106.990588,156.878400,-0.000740,-1.719848,32.000000,-235.802209,158.616431,-0.312239,27.678934,0.685906,390662.966564,0.968191,19.320914,1.167747,3.231534,0.087418,0.087180,183.858209,32.000000,200.118810,180.732862,183.721092,163.557390,32.000000,158.006602,72.217610,66.228265,98.612794,33.974684,53.458000,22.022113,84.680225,31.735441,43.245854,59.618930,40.587236
49.898284,59.385359,161.680390,155.394296,113.715091,97.295263,29.097582,14.206351,158.275835,2.944140,57.520690,50.789963,154.615428,162.912541,152.243293,158.573361,106.990389,156.915028,-0.000739,-1.719849,32.000000,-235.802300,158.656149,-0.312231,27.679549,0.686071,390777.127020,0.968998,19.285809,1.186535,3.232140,0.082865,0.089257,183.867493,32.000000,200.115553,180.713558,183.756738,163.560671,32.000000,157.991580,72.217890,66.229684,98.617571,33.974684,53.637435,22.022113,84.656986,31.735441,43.213398,59.616166,40.372196
49.914192,59.372599,161.808429,155.388083,113.786780,97.319720,29.095322,14.206400,158.312438,2.944642,57.510792,50.799862,154.608390,162.947525,152.238264,158.612777,106.986777,156.950405,-0.000739,-1.719824,32.000000,-235.802270,158.691014,-0.312236,27.678654,0.686849,390893.440353,0.968383,19.251660,1.204407,3.235679,0.079371,0.084173,183.888605,32.000000,200.094787,180.713661,183.811548,163.549592,32.000000,157.973255,72.217442,66.230230,98.621728,33.974684,53.783873,22.022113,84.628110,31.735441,43.185303,59.636367,40.534484
49.924167,59.361569,161.784516,155.382223,113.942880,97.344099,29.109171,14.206378,158.346732,2.944679,57.513578,50.811185,154.603863,162.981483,152.233917,158.645722,106.984503,156.986405,-0.000739,-1.719822,32.000000,-235.802391,158.722631,-0.312055,27.677235,0.687865,391013.471237,0.968208,19.222965,1.220521,3.240199,0.080411,0.093055,183.895821,32.000000,200.095955,180.723612,183.825952,163.523794,32.000000,157.986337,72.217277,66.230430,98.626329,33.974684,53.768950,22.022113,84.605790,31.735441,43.161627,59.626227,40.573296
49.932620,59.354044,161.436754,155.376966,114.018794,97.368462,29.096173,14.206447,158.376989,2.944521,57.528526,50.816560,154.597870,163.011113,152.228491,158.678013,106.980915,157.019084,-0.000739,-1.721580,32.000000,-235.802268,158.752804,-0.312251,27.676712,0.688284,391092.529668,0.968154,19.193764,1.239501,3.241732,0.069502,0.079964,183.894336,32.000000,200.104258,180.733502,183.764395,163.502677,32.000000,157.988644,72.218206,66.230845,98.632530,33.974684,53.631373,22.022113,84.585611,31.735441,43.141933,59.643015,40.517096
49.943795,59.352321,161.343458,155.372844,114.029249,97.392768,29.089071,14.206552,158.407512,2.944772,57.546509,50.823922,154.593098,163.039495,152.222985,158.708506,106.980716,157.047827,-0.000740,-1.723341,32.000000,-235.802148,158.779725,-0.312444,27.678381,0.688243,391174.687154,0.967695,19.172428,1.257409,3.240605,0.074165,0.080356,183.886783,32.000000,200.124042,180.725541,183.703963,163.505471,32.000000,157.985428,72.217565,66.230845,98.637772,33.974684,53.507356,22.022113,84.559027,31.735441,43.129251,59.632570,40.381293
49.951346,59.354896,161.456286,155.369868,114.050790,97.417204,29.080664,14.206544,158.428562,2.944726,57.564847,50.830932,154.588224,163.065743,152.220240,158.732528,106.978786,157.071519,-0.000740,-1.725113,32.000000,-235.802216,158.804024,-0.312425,27.681996,0.687023,391264.320206,0.968170,19.156169,1.275188,3.233092,0.075257,0.081066,183.882879,32.000000,200.126351,180.709068,183.686721,163.513180,32.000000,157.964627,72.217376,66.231001,98.642481,33.974684,53.559432,22.022113,84.536312,31.735441,43.126638,59.614288,40.402497
49.962991,59.360262,161.704724,155.368049,114.058000,97.441630,29.090591,14.206455,158.450248,2.944460,57.576835,50.834614,154.585832,163.088571,152.216612,158.760151,106.980582,157.095611,-0.000740,-1.726867,32.000000,-235.802419,158.830099,-0.312563,27.688013,0.686655,391352.918968,0.968405,19.142903,1.287867,3.230501,0.077697,0.087833,183.899628,32.000000,200.120298,180.691854,183.728386,163.514961,32.000000,157.945185,72.217523,66.230474,98.648215,33.974684,53.674069,22.022113,84.510844,31.735441,43.131318,59.617799,40.380853
49.965922,59.364375,161.513686,155.367135,114.091784,97.466093,29.095645,14.206472,158.469983,2.944373,57.595711,50.840775,154.586997,163.109719,152.211571,158.782685,106.979366,157.116760,-0.000738,-1.728605,32.000000,-235.802497,158.850918,-0.312485,27.694822,0.687052,391453.417371,0.968773,19.137678,1.300082,3.232271,0.076550,0.088258,183.918902,32.000000,200.106433,180.694849,183.781851,163.500622,32.000000,157.933657,72.218036,66.230203,98.652769,33.974684,53.649454,22.022113,84.487053,31.735441,43.134585,59.627338,40.382761
49.968068,59.370049,161.497496,155.366506,114.135126,97.482410,29.091534,14.206561,158.488455,2.944096,57.631990,50.845847,154.589644,163.130091,152.206762,158.803837,106.979936,157.137112,-0.000739,-1.730349,32.000000,-235.802448,158.869549,-0.312398,27.701743,0.687830,391547.645997,0.968451,19.131018,1.308745,3.236490,0.077496,0.084106,183.924336,32.000000,200.107634,180.707426,183.781264,163.481344,32.000000,157.946972,72.218148,66.230878,98.657832,33.974684,53.618348,22.022113,84.470344,31.735441,43.138512,59.620395,40.571608
49.971158,59.377962,161.464906,155.366311,114.209149,97.486493,29.080764,14.206587,158.502407,2.944285,57.667796,50.847727,154.585924,163.144896,152.200641,158.820977,106.985066,157.156225,-0.000739,-1.732080,32.000000,-235.802371,158.883546,-0.312422,27.707373,0.687102,391651.242614,0.968474,19.132105,1.319140,3.232477,0.084549,0.089244,183.917378,32.000000,200.117077,180.713160,183.726501,163.465804,32.000000,157.953358,72.219038,66.230608,98.661643,33.974684,53.620700,22.022113,84.450100,31.735441,43.145192,59.622598,40.456935
49.974783,59.388793,161.233142,155.366696,114.232877,97.498634,29.112108,14.206675,158.513503,2.944565,57.700018,50.855320,154.585507,163.158237,152.195975,158.836381,106.991508,157.169283,-0.000739,-1.733800,32.000000,-235.802261,158.898748,-0.312461,27.711653,0.686973,391721.820074,0.968742,19.135562,1.327401,3.232014,0.081215,0.091848,183.909687,32.000000,200.129061,180.705322,183.680172,163.468195,32.000000,157.933228,72.218785,66.231120,98.664284,33.974684,53.536382,22.022113,84.431330,31.735441,43.159533,59.622244,40.548424
49.979188,59.401033,161.310009,155.367552,114.231645,97.502705,29.095601,14.206754,158.525630,2.944529,57.720785,50.861589,154.584880,163.169263,152.191474,158.847490,106.992809,157.184456,-0.000737,-1.735544,32.000000,-235.802165,158.910481,-0.312544,27.714332,0.686712,391737.058960,0.969096,19.140285,1.330565,3.231162,0.080350,0.090539,183.915223,32.000000,200.122379,180.687477,183.697532,163.482990,32.000000,157.914662,72.219394,66.229603,98.665421,33.974684,53.484862,22.022113,84.411630,31.735441,43.175585,59.612517,40.401176
49.979017,59.411367,161.452580,155.368222,114.221647,97.514728,29.060440,14.206844,158.534872,2.944708,57.741474,50.865466,154.587900,163.180274,152.188040,158.857997,106.993220,157.197209,-0.000737,-1.737287,32.000000,-235.802208,158.924529,-0.312622,27.715472,0.685820,391785.204823,0.968123,19.147374,1.329790,3.226290,0.074480,0.086810,183.933732,32.000000,200.112101,180.679651,183.745199,163.484179,32.000000,157.897127,72.219604,66.228601,98.667270,33.974684,53.582402,22.022113,84.389530,31.735441,43.190884,59.617533,40.395233
49.982652,59.420585,161.366869,155.368815,114.218184,97.527086,29.071231,14.206809,158.545586,2.944581,57.759187,50.871308,154.590144,163.190298,152.183398,158.866387,106.998483,157.211994,-0.000736,-1.738509,32.000000,-235.802273,158.932403,-0.312633,27.715668,0.686025,391811.948846,0.968651,19.155068,1.335073,3.227544,0.077001,0.087739,183.946974,32.000000,200.106292,180.683692,183.783909,163.469092,32.000000,157.915479,72.219600,66.227902,98.667818,33.974684,53.570196,22.022113,84.373898,31.735441,43.202945,59.629010,40.401469
49.983988,59.429479,161.354374,155.369435,114.214675,97.539350,29.085475,14.206878,158.554503,2.944181,57.773522,50.874512,154.589551,163.201564,152.180683,158.875141,107.000281,157.226127,-0.000735,-1.739191,32.000000,-235.802173,158.941842,-0.312440,27.714780,0.686622,391872.744453,0.969973,19.165576,1.340194,3.230407,0.077762,0.086428,183.944024,32.000000,200.103249,180.698529,183.756862,163.445118,32.000000,157.924020,72.219746,66.225923,98.668538,33.974684,53.553161,22.022113,84.350816,31.735441,43.214227,59.622224,40.417463
49.985037,59.433271,161.331501,155.369469,114.340947,97.551497,29.087346,14.206931,158.563030,2.943925,57.798393,50.874872,154.583480,163.206482,152.180462,158.883370,107.005615,157.236782,-0.000735,-1.739191,32.000000,-235.801972,158.950090,-0.312299,27.713710,0.686362,391922.516827,0.969682,19.171043,1.341345,3.228458,0.080410,0.084336,183.932182,32.000000,200.125378,180.693010,183.692493,163.444816,32.000000,157.933917,72.219397,66.224488,98.667367,33.974684,53.558974,22.022113,84.330939,31.735441,43.219660,59.622795,40.371829
49.982160,59.441217,161.132530,155.369647,114.281163,97.555544,29.103749,14.206915,158.567539,2.944308,57.830189,50.874900,154.583052,163.207829,152.178209,158.887877,107.008894,157.243634,-0.000735,-1.740337,32.000000,-235.801950,158.954050,-0.312043,27.713082,0.686426,391978.647638,0.969323,19.178558,1.345678,3.228121,0.075148,0.083798,183.928013,32.000000,200.136181,180.679611,183.656512,163.453926,32.000000,157.917185,72.218789,66.224709,98.664785,33.974684,53.477024,22.022113,84.318530,31.735441,43.225778,59.623798,40.549378
49.984374,59.452769,161.002878,155.370324,114.314058,97.555664,29.089877,14.206746,158.570877,2.943912,57.857009,50.878498,154.584074,163.210949,152.174466,158.891537,107.011225,157.250627,-0.000734,-1.740329,32.000000,-235.802072,158.957888,-0.311971,27.713008,0.686443,392021.763852,0.969369,19.181267,1.344967,3.227596,0.074723,0.080382,183.937801,32.000000,200.137265,180.666031,183.702912,163.475249,32.000000,157.911046,72.218939,66.224334,98.662782,33.974684,53.343989,22.022113,84.298714,31.735441,43.239171,59.624811,40.364125
49.983703,59.467375,161.015710,155.371850,114.282805,97.555727,29.102617,14.206745,158.571982,2.944083,57.887286,50.877098,154.586180,163.212357,152.172080,158.891964,107.013894,157.257682,-0.000732,-1.740342,32.000000,-235.802093,158.961791,-0.312037,27.712744,0.685815,392044.446678,0.968945,19.192183,1.344660,3.223801,0.079514,0.079367,183.953280,32.000000,200.123070,180.666332,183.754621,163.471448,32.000000,157.905683,72.219298,66.222117,98.659905,33.974684,53.346456,22.022113,84.282436,31.735441,43.260609,59.627240,40.411154
49.980734,59.482007,161.099444,155.374063,114.284381,97.555806,29.090956,14.206651,158.570946,2.943908,57.921975,50.877297,154.591097,163.212591,152.166015,158.891751,107.023314,157.258034,-0.000731,-1.740318,32.000000,-235.802136,158.960807,-0.312010,27.712181,0.685338,392053.848095,0.969390,19.201448,1.345362,3.221064,0.084657,0.085113,183.961909,32.000000,200.123370,180.675398,183.771201,163.460518,32.000000,157.924376,72.220044,66.220975,98.657838,33.974684,53.367080,22.022113,84.267079,31.735441,43.282182,59.624771,40.401176
49.974284,59.498106,161.325798,155.376885,114.238973,97.555801,29.097247,14.206607,158.568866,2.943684,57.961661,50.876089,154.589146,163.210842,152.165317,158.890242,107.032920,157.257593,-0.000730,-1.740288,32.000000,-235.802107,158.957400,-0.311820,27.711308,0.685423,392068.139766,0.969019,19.216748,1.345753,3.221364,0.086598,0.090279,183.958042,32.000000,200.128163,180.691237,183.716106,163.446736,32.000000,157.931089,72.220131,66.220354,98.654361,33.974684,53.480080,22.022113,84.255823,31.735441,43.305149,59.619441,40.425974
49.974295,59.516338,161.451687,155.380359,114.204024,97.551675,29.100716,14.206662,158.564618,2.943710,58.014362,50.874212,154.590460,163.203439,152.164139,158.886451,107.045431,157.254532,-0.000729,-1.740294,32.000000,-235.802022,158.952210,-0.311899,27.710139,0.685817,392071.521221,0.969509,19.234445,1.336485,3.223231,0.076825,0.089070,183.951480,32.000000,200.150816,180.683069,183.656165,163.450764,32.000000,157.934374,72.220447,66.218393,98.651681,33.974684,53.589818,22.022113,84.241640,31.735441,43.330781,59.628587,40.346517
49.968700,59.537366,161.562636,155.384526,114.189512,97.539707,29.085776,14.206551,158.559703,2.943065,58.073066,50.874458,154.593659,163.195191,152.158734,158.878080,107.054123,157.248654,-0.000728,-1.740291,32.000000,-235.802176,158.945026,-0.312002,27.708541,0.686785,392078.088251,0.969478,19.257202,1.326687,3.228176,0.084181,0.083199,183.946872,32.000000,200.158758,180.664224,183.636589,163.469793,32.000000,157.924000,72.219855,66.216634,98.648016,33.974684,53.659857,22.022113,84.228698,31.735441,43.363834,59.629886,40.378872
49.967856,59.565936,161.792621,155.390319,114.129639,97.527585,29.120078,14.206594,158.551877,2.942070,58.130499,50.869985,154.595911,163.185140,152.157128,158.872453,107.059902,157.237841,-0.000727,-1.740303,32.000000,-235.802159,158.934712,-0.312015,27.706869,0.687284,392061.509708,0.969368,19.275423,1.312850,3.230695,0.073398,0.080795,183.961783,32.000000,200.152498,180.652548,183.687949,163.475623,32.000000,157.931458,72.219332,66.213185,98.644694,33.974684,53.743351,22.022113,84.215490,31.735441,43.405778,59.610383,40.383494
49.963815,59.595418,161.976642,155.396939,114.193782,97.515226,29.088170,14.206674,158.545437,2.942552,58.178617,50.867794,154.599696,163.174962,152.154829,158.864340,107.061891,157.231391,-0.000726,-1.741448,32.000000,-235.801971,158.925890,-0.312006,27.706255,0.687762,392027.744002,0.969921,19.302227,1.301607,3.233277,0.079736,0.091963,183.979287,32.000000,200.138640,180.649531,183.740959,163.468778,32.000000,157.939054,72.218388,66.210428,98.642046,33.974684,53.935046,22.022113,84.203158,31.735441,43.453082,59.624073,40.405431
49.960149,59.623585,161.746513,155.404032,114.190501,97.503263,29.089932,14.206812,158.537913,2.942742,58.224662,50.865306,154.602409,163.168315,152.155793,158.856331,107.067757,157.225947,-0.000726,-1.743184,32.000000,-235.801810,158.919136,-0.312178,27.705552,0.688630,392004.544334,0.968750,19.331669,1.291139,3.237934,0.083670,0.088073,183.986256,32.000000,200.142694,180.660006,183.743406,163.456355,32.000000,157.965525,72.218819,66.206199,98.641513,33.974684,53.886375,22.022113,84.192951,31.735441,43.502183,59.606430,40.419591
49.957800,59.648206,161.657719,155.411242,114.116918,97.491060,29.079937,14.206866,158.528129,2.942829,58.260617,50.863971,154.605284,163.159896,152.153647,158.850190,107.075785,157.218254,-0.000726,-1.744926,32.000000,-235.801710,158.909851,-0.312188,27.704513,0.689346,391990.697335,0.969852,19.365325,1.286353,3.241879,0.080424,0.090096,183.979400,32.000000,200.162417,180.668222,183.681853,163.450239,32.000000,157.986629,72.219159,66.203361,98.640409,33.974684,53.769583,22.022113,84.179366,31.735441,43.542250,59.619362,40.325681
49.945377,59.667313,161.781181,155.417538,114.100012,97.478955,29.095080,14.206862,158.514713,2.942793,58.298260,50.859934,154.608227,163.147235,152.153894,158.839245,107.081998,157.206570,-0.000726,-1.744955,32.000000,-235.801602,158.897151,-0.312024,27.702875,0.688539,391970.227833,0.969825,19.397277,1.278125,3.237511,0.074195,0.087225,183.972587,32.000000,200.175528,180.658328,183.637118,163.457918,32.000000,157.985693,72.217666,66.199969,98.638296,33.974684,53.853351,22.022113,84.176644,31.735441,43.576102,59.625332,40.356789
49.939281,59.688316,161.567823,155.423410,114.094966,97.474741,29.100836,14.206958,158.500746,2.942802,58.342146,50.846818,154.611278,163.131186,152.155672,158.826363,107.088395,157.194868,-0.000728,-1.744951,32.000000,-235.801572,158.882352,-0.312008,27.700999,0.688237,391938.526400,0.970151,19.424323,1.266759,3.235885,0.078664,0.083232,183.973898,32.000000,200.178307,180.638207,183.656007,163.481110,32.000000,157.974337,72.217693,66.195832,98.637658,33.974684,53.804228,22.022113,84.169702,31.735441,43.608550,59.631302,40.422159
49.932042,59.712839,161.521893,155.429345,114.279379,97.462608,29.090661,14.206955,158.484764,2.942560,58.400485,50.844848,154.616849,163.114743,152.155479,158.809707,107.098491,157.178946,-0.000727,-1.746128,32.000000,-235.801544,158.866650,-0.312129,27.701108,0.688853,391910.583135,0.969840,19.456260,1.255479,3.239162,0.075067,0.085799,183.998781,32.000000,200.168814,180.633848,183.718183,163.496258,32.000000,157.971854,72.218377,66.190743,98.636462,33.974684,53.691462,22.022113,84.166610,31.735441,43.644443,59.626709,40.399122
49.929207,59.742506,161.618480,155.435834,114.328436,97.450385,29.082434,14.207002,158.471914,2.942677,58.434501,50.845553,154.623750,163.096850,152.151369,158.793420,107.106054,157.163952,-0.000728,-1.747314,32.000000,-235.801682,158.853188,-0.312236,27.702246,0.688214,391912.450849,0.969790,19.483560,1.244003,3.235285,0.077780,0.091051,184.009873,32.000000,200.161171,180.640930,183.765470,163.499816,32.000000,157.993753,72.217622,66.185085,98.633524,33.974684,53.762001,22.022113,84.154641,31.735441,43.693916,59.624791,40.359503
49.925650,59.767218,161.654484,155.443589,114.353749,97.438226,29.081329,14.207120,158.457694,2.943157,58.460312,50.844673,154.627239,163.082143,152.151269,158.778525,107.114819,157.151347,-0.000726,-1.749085,32.000000,-235.801690,158.839544,-0.312364,27.704441,0.688108,391880.725520,0.970226,19.515562,1.226999,3.234835,0.081233,0.087622,184.008745,32.000000,200.162453,180.661735,183.732660,163.497479,32.000000,158.015532,72.216304,66.179460,98.630877,33.974684,53.784666,22.022113,84.147449,31.735441,43.737862,59.623208,40.392152
49.923324,59.787111,161.639065,155.450545,114.332355,97.426004,29.070609,14.207028,158.444518,2.943516,58.473098,50.843678,154.632090,163.069832,152.149735,158.763187,107.124344,157.140314,-0.000725,-1.749664,32.000000,-235.801807,158.826400,-0.312260,27.706408,0.688439,391856.331103,0.970516,19.548157,1.212931,3.236953,0.084048,0.090303,183.992643,32.000000,200.188802,180.659581,183.675121,163.498166,32.000000,158.035665,72.214515,66.173856,98.627254,33.974684,53.821205,22.022113,84.136564,31.735441,43.774933,59.624349,40.578578
49.925407,59.801704,161.469415,155.456659,114.340845,97.414094,29.084627,14.206902,158.433050,2.943524,58.474937,50.841115,154.635853,163.060480,152.154280,158.749280,107.133659,157.129565,-0.000725,-1.749685,32.000000,-235.801875,158.815377,-0.312089,27.708208,0.688533,391825.018255,0.970572,19.576545,1.198696,3.237904,0.078464,0.091744,183.983627,32.000000,200.200558,180.648493,183.635849,163.518252,32.000000,158.017586,72.213249,66.167850,98.623011,33.974684,53.727365,22.022113,84.122173,31.735441,43.803776,59.625312,40.376084
49.921161,59.810516,161.512735,155.461891,114.333031,97.401958,29.095427,14.206913,158.419536,2.943532,58.474125,50.841950,154.640334,163.051523,152.159130,158.734885,107.141808,157.121617,-0.000725,-1.749670,32.000000,-235.801744,158.803460,-0.312130,27.709652,0.688409,391784.437693,0.970909,19.598841,1.184385,3.237746,0.067226,0.073303,183.989848,32.000000,200.202221,180.630635,183.671235,163.537965,32.000000,158.009284,72.213013,66.162447,98.618409,33.974684,53.717056,22.022113,84.113642,31.735441,43.817657,59.625814,40.364566
49.920751,59.813920,161.764737,155.465555,114.284268,97.393667,29.086307,14.206941,158.407694,2.944223,58.475817,50.840076,154.646594,163.042398,152.160728,158.723120,107.146768,157.110749,-0.000724,-1.749678,32.000000,-235.801711,158.794365,-0.312055,27.711603,0.687658,391736.121124,0.970315,19.611281,1.170404,3.234213,0.082923,0.081721,184.014687,32.000000,200.188482,180.633486,183.733894,163.541040,32.000000,158.006828,72.212438,66.156124,98.613281,33.974684,53.848659,22.022113,84.105621,31.735441,43.825335,59.615507,40.605064
49.926419,59.817017,162.068513,155.468788,114.193572,97.393497,29.092764,14.207035,158.398459,2.943984,58.472647,50.840726,154.651868,163.033902,152.165084,158.714565,107.156124,157.098590,-0.000724,-1.748489,32.000000,-235.801689,158.784315,-0.311946,27.713157,0.687779,391685.983750,0.969948,19.624479,1.158806,3.235356,0.085900,0.082737,184.024733,32.000000,200.187990,180.644530,183.758235,163.535381,32.000000,158.038673,72.212067,66.149735,98.607854,33.974684,54.022527,22.022113,84.088055,31.735441,43.829643,59.628076,40.383201
49.923836,59.819495,162.205131,155.471434,114.194752,97.393298,29.141072,14.206952,158.386883,2.944224,58.471920,50.837971,154.652941,163.025055,152.167336,158.701752,107.165865,157.088259,-0.000724,-1.746734,32.000000,-235.801844,158.772425,-0.311914,27.714355,0.688598,391648.158241,0.970187,19.628308,1.149128,3.240431,0.084285,0.088100,184.018245,32.000000,200.201912,180.652414,183.712662,163.524411,32.000000,158.056414,72.211301,66.142769,98.602527,33.974684,54.149303,22.022113,84.075413,31.735441,43.833439,59.623473,40.327222
49.919788,59.821044,162.340398,155.473337,114.189984,97.393119,29.096295,14.206983,158.377112,2.944433,58.463080,50.836792,154.654284,163.014857,152.173871,158.692769,107.179139,157.080792,-0.000723,-1.746129,32.000000,-235.801815,158.764962,-0.311950,27.714895,0.689597,391630.108505,0.969857,19.625548,1.134495,3.246147,0.088877,0.094594,184.007097,32.000000,200.222553,180.646340,183.667994,163.535475,32.000000,158.064535,72.211810,66.137220,98.596882,33.974684,54.261572,22.022113,84.066489,31.735441,43.834832,59.627447,40.414969
49.920443,59.821358,162.059175,155.474830,114.147983,97.393033,29.085450,14.207157,158.369341,2.944525,58.451418,50.835638,154.657469,163.009156,152.175305,158.682288,107.190220,157.074118,-0.000723,-1.745542,32.000000,-235.801610,158.755650,-0.311919,27.712367,0.690107,391615.366952,0.968308,19.630695,1.120270,3.249052,0.070994,0.084444,184.003694,32.000000,200.229296,180.635776,183.662891,163.557866,32.000000,158.059799,72.212075,66.130914,98.591483,33.974684,54.222532,22.022113,84.054955,31.735441,43.834803,59.612832,40.425240
49.916597,59.820423,161.942640,155.475573,114.085188,97.392941,29.067347,14.207105,158.359268,2.945005,58.438628,50.833814,154.657513,163.003634,152.179431,158.673441,107.198913,157.068660,-0.000723,-1.743793,32.000000,-235.801645,158.746497,-0.311784,27.708504,0.690643,391594.951071,0.969887,19.636426,1.103754,3.252025,0.079563,0.092440,184.016225,32.000000,200.224543,180.621818,183.714092,163.571368,32.000000,158.064752,72.210820,66.124264,98.585279,33.974684,54.062850,22.022113,84.046435,31.735441,43.832978,59.620061,40.397874
