OSU 80 Ton Compressor Load Stand
49.909900,59.818673,162.097455,155.475732,114.091585,97.392915,29.076407,14.207070,158.348192,2.945125,58.430992,50.821826,154.658282,162.993457,152.180096,158.662516,107.201584,157.059527,-0.000724,-1.743780,32.000000,-235.801609,158.735722,-0.311912,27.701570,0.689671,391573.639125,0.970235,19.636063,1.089777,3.246349,0.086555,0.092113,184.031560,32.000000,200.211596,180.623196,183.768290,163.576956,32.000000,158.073516,72.209485,66.117025,98.579915,33.974684,54.164072,22.022113,84.042833,31.735441,43.828980,59.617189,40.408146
49.906270,59.816538,162.114231,155.475472,114.106690,97.392883,29.081057,14.207112,158.336731,2.944981,58.431607,50.818838,154.658682,162.980591,152.180277,158.650233,107.205776,157.049003,-0.000724,-1.743760,32.000000,-235.801612,158.726895,-0.312119,27.694183,0.689390,391558.667350,0.970918,19.639103,1.078713,3.244264,0.074138,0.081924,184.033448,32.000000,200.215760,180.632891,183.755568,163.567485,32.000000,158.093909,72.208611,66.109674,98.575954,33.974684,54.205835,22.022113,84.035172,31.735441,43.823966,59.625716,40.434485
49.906025,59.818731,162.026501,155.475757,114.199460,97.384716,29.086210,14.207149,158.324097,2.944744,58.432194,50.813780,154.658029,162.967510,152.179595,158.637991,107.213461,157.034886,-0.000724,-1.743756,32.000000,-235.801635,158.713376,-0.311940,27.687275,0.690218,391556.016411,0.970754,19.644274,1.072078,3.247802,0.085673,0.089404,184.023541,32.000000,200.228011,180.641036,183.694783,163.567597,32.000000,158.104624,72.209072,66.103006,98.573571,33.974684,54.147049,22.022113,84.025182,31.735441,43.823952,59.617799,40.343142
49.903889,59.819643,162.144275,155.476300,114.249700,97.392589,29.094759,14.207036,158.310106,2.944623,58.432243,50.805108,154.659727,162.953375,152.180092,158.624025,107.223685,157.022140,-0.000725,-1.743760,32.000000,-235.801769,158.700786,-0.311959,27.679455,0.690511,391547.296958,0.970671,19.645892,1.063319,3.248374,0.079583,0.085693,184.014127,32.000000,200.243863,180.635849,183.647642,163.581831,32.000000,158.104426,72.208057,66.097187,98.571414,33.974684,54.221168,22.022113,84.017339,31.735441,43.825345,59.614150,40.401910
49.895935,59.820352,162.237182,155.477046,114.291586,97.380349,29.089409,14.207085,158.300252,2.944488,58.428864,50.803781,154.661514,162.942155,152.183345,158.612859,107.234183,157.009369,-0.000726,-1.743743,32.000000,-235.801670,158.685847,-0.311738,27.672627,0.690311,391502.756993,0.970428,19.648337,1.049502,3.246632,0.079347,0.084751,184.016308,32.000000,200.239134,180.613148,183.669133,163.606810,32.000000,158.091440,72.207633,66.090344,98.569967,33.974684,54.325211,22.022113,84.017456,31.735441,43.824520,59.618074,40.425607
49.897153,59.821935,162.314719,155.477943,114.299307,97.368003,29.096175,14.207058,158.289097,2.944268,58.410557,50.798941,154.658818,162.930229,152.186364,158.603156,107.240967,156.996575,-0.000724,-1.743753,32.000000,-235.801528,158.674020,-0.311914,27.666119,0.691022,391518.188460,0.970269,19.651457,1.033745,3.249131,0.078653,0.081645,184.035008,32.000000,200.218972,180.609909,183.734260,163.619878,32.000000,158.084585,72.205809,66.083011,98.569479,33.974684,54.356320,22.022113,84.004998,31.735441,43.825977,59.612498,40.424067
49.892933,59.817442,162.308920,155.478412,114.385666,97.367875,29.087268,14.206999,158.279042,2.944767,58.397393,50.792261,154.661391,162.917230,152.185402,158.593050,107.252258,156.983953,-0.000725,-1.743763,32.000000,-235.801613,158.661960,-0.312139,27.659989,0.691559,391455.758545,0.970498,19.660387,1.017702,3.251511,0.078417,0.086185,184.048222,32.000000,200.209291,180.616010,183.776559,163.613208,32.000000,158.096877,72.205355,66.077864,98.569978,33.974684,54.409575,22.022113,83.999878,31.735441,43.820404,59.614199,40.429276
49.888117,59.812280,162.292449,155.478306,114.434680,97.359868,29.120278,14.206935,158.265985,2.945242,58.384854,50.787818,154.664821,162.906306,152.183175,158.578427,107.258159,156.970709,-0.000726,-1.743758,32.000000,-235.801634,158.648347,-0.312176,27.655151,0.691901,391394.062192,0.970127,19.660711,1.005361,3.252986,0.078712,0.092100,184.050563,32.000000,200.210290,180.632492,183.738787,163.605981,32.000000,158.108780,72.204344,66.072231,98.571730,33.974684,54.402014,22.022113,83.992736,31.735441,43.810703,59.625027,40.363245
49.890359,59.805938,162.374749,155.477744,114.462133,97.351726,29.069949,14.206938,158.256904,2.945250,58.363993,50.785545,154.662869,162.898787,152.183194,158.564195,107.261046,156.958859,-0.000727,-1.743741,32.000000,-235.801660,158.636804,-0.312414,27.652226,0.692083,391369.833919,0.970502,19.660580,0.988589,3.253145,0.070179,0.079534,184.033527,32.000000,200.224926,180.632539,183.684420,163.602803,32.000000,158.124772,72.203243,66.066279,98.574096,33.974684,54.436582,22.022113,83.981400,31.735441,43.799800,59.617041,40.383494
49.888603,59.797909,162.593705,155.476847,114.494212,97.351690,29.139821,14.206979,158.246871,2.945156,58.336771,50.782937,154.660199,162.893434,152.187536,158.551746,107.266775,156.946799,-0.000728,-1.743750,32.000000,-235.801603,158.625428,-0.312483,27.649731,0.692144,391323.253785,0.969411,19.660396,0.976937,3.253128,0.073511,0.087602,184.024309,32.000000,200.228118,180.618679,183.641482,163.620390,32.000000,158.108770,72.202225,66.059787,98.576781,33.974684,54.572388,22.022113,83.976305,31.735441,43.784456,59.627319,40.435512
49.893783,59.785429,162.747573,155.475196,114.467562,97.351485,29.079307,14.207052,158.239716,2.944931,58.303067,50.781020,154.657561,162.885902,152.188009,158.538583,107.270934,156.939232,-0.000728,-1.743747,32.000000,-235.801442,158.614184,-0.312521,27.648649,0.692413,391275.433292,0.970944,19.651736,0.968903,3.254632,0.077550,0.082394,184.032170,32.000000,200.215445,180.602568,183.680903,163.634348,32.000000,158.106198,72.200932,66.053603,98.580335,33.974684,54.688142,22.022113,83.963256,31.735441,43.763894,59.623955,40.429496
49.893220,59.771394,162.962846,155.472633,114.327718,97.351401,29.083099,14.207043,158.230510,2.944450,58.277328,50.775266,154.655707,162.880233,152.192377,158.528964,107.271830,156.930474,-0.000729,-1.743752,32.000000,-235.801474,158.602999,-0.312658,27.647040,0.693284,391255.201391,0.968633,19.645524,0.957935,3.259135,0.082667,0.090024,184.058421,32.000000,200.190954,180.606707,183.745770,163.630318,32.000000,158.105428,72.199059,66.048745,98.584455,33.974684,54.850171,22.022113,83.950739,31.735441,43.739317,59.619353,40.396554
49.891586,59.757597,162.589325,155.469422,114.288250,97.351383,29.078498,14.207005,158.219522,2.944679,58.264079,50.768674,154.657370,162.871318,152.190529,158.516754,107.272352,156.918209,-0.000728,-1.743744,32.000000,-235.801512,158.590432,-0.312705,27.645033,0.693768,391227.452112,0.970503,19.627689,0.950489,3.261881,0.071031,0.086338,184.066864,32.000000,200.182418,180.616529,183.763189,163.623167,32.000000,158.132824,72.197701,66.043558,98.588611,33.974684,54.753383,22.022113,83.942893,31.735441,43.711937,59.624103,40.353927
49.886293,59.745834,162.516052,155.465826,114.238700,97.351412,29.083120,14.207172,158.205884,2.944981,58.252735,50.763208,154.657306,162.860747,152.189414,158.504284,107.274567,156.907230,-0.000729,-1.743748,32.000000,-235.801404,158.579003,-0.312679,27.642951,0.694572,391207.698032,0.970352,19.614235,0.945790,3.266232,0.079044,0.094780,184.055823,32.000000,200.182872,180.628193,183.714537,163.616169,32.000000,158.142688,72.196191,66.038977,98.593683,33.974684,54.659476,22.022113,83.938391,31.735441,43.689756,59.621241,40.385989
49.883960,59.738266,162.463832,155.462900,114.167751,97.351244,29.125262,14.207163,158.193792,2.944865,58.231316,50.760662,154.651075,162.850745,152.194319,158.491847,107.278548,156.897355,-0.000730,-1.743746,32.000000,-235.801478,158.567134,-0.312750,27.639593,0.693257,391190.628919,0.970505,19.602127,0.939940,3.258853,0.072200,0.086694,184.039038,32.000000,200.196861,180.624906,183.669903,163.626182,32.000000,158.137234,72.195066,66.035564,98.598827,33.974684,54.672798,22.022113,83.933568,31.735441,43.672353,59.628676,40.449378
49.881265,59.729089,162.292691,155.459895,114.220545,97.351018,29.087806,14.207219,158.183462,2.944945,58.206984,50.759136,154.651498,162.841144,152.194368,158.479786,107.281135,156.891318,-0.000730,-1.743750,32.000000,-235.801367,158.559288,-0.312705,27.635789,0.693098,391175.320319,0.970433,19.595835,0.932955,3.257730,0.083202,0.090275,184.034388,32.000000,200.188719,180.610802,183.668233,163.646820,32.000000,158.105941,72.193604,66.032649,98.603403,33.974684,54.617094,22.022113,83.926925,31.735441,43.655924,59.613334,40.375131
49.876066,59.718565,162.257011,155.456704,114.074351,97.351060,29.103578,14.207240,158.171047,2.944382,58.186671,50.754970,154.649258,162.829071,152.194644,158.467518,107.285755,156.881568,-0.000730,-1.743745,32.000000,-235.801421,158.549884,-0.312817,27.629659,0.693003,391159.018075,0.969058,19.590680,0.924682,3.256835,0.073247,0.080992,184.045522,32.000000,200.175042,180.601346,183.731890,163.661710,32.000000,158.092439,72.192787,66.028954,98.608378,33.974684,54.529634,22.022113,83.925319,31.735441,43.636631,59.617228,40.410714
49.870371,59.706958,162.491176,155.453216,114.000042,97.351113,29.105809,14.207180,158.155184,2.944035,58.186272,50.744039,154.649603,162.813615,152.192263,158.452234,107.287443,156.868351,-0.000731,-1.743776,32.000000,-235.801501,158.532335,-0.312861,27.621480,0.692496,391143.482738,0.970338,19.584288,0.919472,3.253580,0.078665,0.087985,184.057397,32.000000,200.156642,180.605133,183.777700,163.661005,32.000000,158.078252,72.191150,66.025325,98.612121,33.974684,54.675518,22.022113,83.920221,31.735441,43.614442,59.621103,40.246664
49.865069,59.703224,162.333439,155.450056,114.012683,97.351094,29.099517,14.207156,158.136886,2.944442,58.199098,50.734314,154.648663,162.795361,152.190121,158.433029,107.287956,156.853939,-0.000732,-1.743783,32.000000,-235.801562,158.516165,-0.312868,27.613461,0.692567,391124.849394,0.969896,19.579141,0.910617,3.253204,0.065961,0.079926,184.053991,32.000000,200.148192,180.620322,183.776640,163.651565,32.000000,158.090315,72.189885,66.021732,98.617039,33.974684,54.724933,22.022113,83.920580,31.735441,43.601293,59.623100,40.384668
49.858220,59.704480,161.967355,155.448102,114.025011,97.351018,29.078355,14.207210,158.122242,2.944563,58.206051,50.723638,154.646506,162.776746,152.187788,158.415281,107.287916,156.837653,-0.000731,-1.743773,32.000000,-235.801556,158.499583,-0.312820,27.605886,0.693687,391110.799961,0.969914,19.573422,0.903186,3.258271,0.076321,0.086192,184.036061,32.000000,200.158750,180.628858,183.705133,163.641094,32.000000,158.090949,72.189909,66.018918,98.622627,33.974684,54.520705,22.022113,83.918440,31.735441,43.597004,59.627230,40.423039
49.853783,59.707988,162.002953,155.447121,113.971781,97.334872,29.075105,14.207110,158.104779,2.944349,58.213573,50.718809,154.645893,162.756278,152.183354,158.396725,107.291801,156.820362,-0.000732,-1.743777,32.000000,-235.801779,158.483874,-0.312676,27.598687,0.693375,391108.922036,0.970228,19.575171,0.896410,3.255454,0.076254,0.077798,184.021651,32.000000,200.164866,180.621875,183.661137,163.645204,32.000000,158.082579,72.189222,66.017471,98.626570,33.974684,54.429963,22.022113,83.917946,31.735441,43.601394,59.628105,40.205872
49.845700,59.711014,162.349158,155.446878,113.967750,97.318501,29.091259,14.207008,158.087188,2.944561,58.214124,50.714660,154.645625,162.739941,152.186116,158.378978,107.293816,156.804688,-0.000733,-1.743775,32.000000,-235.801883,158.467649,-0.312503,27.592152,0.692330,391114.154414,0.971083,19.583511,0.889372,3.248559,0.069858,0.078939,184.016271,32.000000,200.152454,180.614147,183.678584,163.654688,32.000000,158.064716,72.187997,66.014307,98.630195,33.974684,54.623581,22.022113,83.919117,31.735441,43.604549,59.626257,40.245124
49.839848,59.711846,162.446583,155.446979,113.789625,97.306415,29.091485,14.207030,158.066428,2.944311,58.223197,50.705832,154.645685,162.720299,152.185057,158.359454,107.293450,156.787458,-0.000733,-1.743774,32.000000,-235.801727,158.448894,-0.312481,27.586779,0.692592,391049.761310,0.971134,19.591608,0.877973,3.249562,0.074269,0.089258,184.032423,32.000000,200.133528,180.610568,183.740393,163.651597,32.000000,158.061717,72.187417,66.012438,98.634867,33.974684,54.780904,22.022113,83.919414,31.735441,43.605184,59.613225,40.257963
49.826403,59.714355,162.381160,155.447074,113.655653,97.294104,29.110436,14.207006,158.045929,2.943969,58.240090,50.693828,154.645833,162.700913,152.184196,158.337453,107.295542,156.770233,-0.000734,-1.743775,32.000000,-235.801599,158.428924,-0.312490,27.581983,0.694023,390989.114981,0.970613,19.602995,0.869144,3.257034,0.071369,0.076901,184.038066,32.000000,200.119549,180.616158,183.786516,163.638899,32.000000,158.075984,72.186651,66.010842,98.639376,33.974684,54.778737,22.022113,83.927546,31.735441,43.606013,59.624752,40.228983
49.817872,59.718950,162.259445,155.447440,113.669158,97.281829,29.099474,14.206948,158.025171,2.943232,58.264100,50.684458,154.643828,162.681366,152.183319,158.316832,107.298196,156.750244,-0.000735,-1.744349,32.000000,-235.801628,158.407363,-0.312477,27.578795,0.694506,390945.582424,0.970612,19.609881,0.862023,3.259372,0.076993,0.085408,184.034997,32.000000,200.109517,180.636483,183.773353,163.616818,32.000000,158.087549,72.185198,66.009282,98.644457,33.974684,54.699582,22.022113,83.934610,31.735441,43.609772,59.614819,40.375057
49.809816,59.726039,162.390842,155.448354,113.687840,97.269586,29.110061,14.207066,158.002282,2.942810,58.285479,50.675900,154.644651,162.658710,152.182737,158.294712,107.296009,156.730984,-0.000736,-1.746084,32.000000,-235.801582,158.385006,-0.312458,27.576907,0.694499,390904.237006,0.970152,19.626302,0.852443,3.258938,0.079861,0.092600,184.021662,32.000000,200.117118,180.643705,183.725581,163.607600,32.000000,158.094003,72.183706,66.009189,98.648901,33.974684,54.762512,22.022113,83.941255,31.735441,43.620066,59.624408,40.270509
49.800978,59.734901,162.405486,155.450030,113.679214,97.257251,29.109074,14.207089,157.982145,2.942510,58.293698,50.667458,154.643100,162.635823,152.181251,158.274771,107.293413,156.707833,-0.000737,-1.746113,32.000000,-235.801666,158.364102,-0.312204,27.575932,0.694169,390861.630366,0.970589,19.639725,0.841099,3.257053,0.078514,0.085770,184.011996,32.000000,200.117414,180.638915,183.699781,163.623693,32.000000,158.077062,72.182299,66.006983,98.654223,33.974684,54.837447,22.022113,83.946613,31.735441,43.632465,59.625145,40.390024
49.796357,59.740531,162.254967,155.451730,113.653880,97.253120,29.071077,14.207166,157.961788,2.942111,58.292581,50.655185,154.643102,162.612694,152.186293,158.253982,107.292745,156.685987,-0.000738,-1.746104,32.000000,-235.801587,158.340958,-0.312300,27.575077,0.694735,390830.325450,0.970305,19.655152,0.834912,3.260218,0.081120,0.090754,184.006192,32.000000,200.107963,180.628228,183.748814,163.640732,32.000000,158.069879,72.181490,66.004809,98.658739,33.974684,54.795477,22.022113,83.953949,31.735441,43.643146,59.635275,40.403670
49.781912,59.744196,162.096542,155.453350,113.650087,97.240929,29.096094,14.207053,157.938053,2.942098,58.302777,50.642889,154.643771,162.588098,152.187848,158.230146,107.292901,156.664545,-0.000737,-1.746696,32.000000,-235.801691,158.314476,-0.312294,27.574324,0.694868,390802.801021,0.970427,19.673162,0.827441,3.261090,0.074837,0.091972,184.015230,32.000000,200.085578,180.626748,183.807429,163.638461,32.000000,158.052310,72.179561,66.003629,98.663088,33.974684,54.682151,22.022113,83.962819,31.735441,43.648253,59.629866,40.245857
49.769230,59.747164,162.214778,155.454792,113.677532,97.220618,29.092100,14.207070,157.912785,2.941695,58.316643,50.633508,154.647229,162.562006,152.186347,158.205410,107.292827,156.642783,-0.000737,-1.748445,32.000000,-235.801787,158.289376,-0.312521,27.573828,0.694382,390797.131491,0.971768,19.683576,0.818608,3.258370,0.077903,0.092528,184.014614,32.000000,200.069163,180.649553,183.840531,163.622239,32.000000,158.076121,72.178723,66.002851,98.667173,33.974684,54.721638,22.022113,83.978583,31.735441,43.651567,59.621005,40.235219
49.765102,59.753873,162.079212,155.456754,113.759248,97.196245,29.093772,14.207068,157.882971,2.941416,58.338893,50.620708,154.646771,162.532862,152.181594,158.175804,107.295349,156.618292,-0.000738,-1.749641,32.000000,-235.801759,158.260937,-0.312542,27.574113,0.693950,390761.870029,0.971130,19.702196,0.809126,3.256133,0.080931,0.089174,184.001616,32.000000,200.069394,180.666730,183.774867,163.599496,32.000000,158.079477,72.176962,66.001261,98.670852,33.974684,54.739312,22.022113,83.986783,31.735441,43.659241,59.632787,40.258917
49.752529,59.766439,162.123632,155.459957,113.837014,97.163801,29.094478,14.207095,157.843178,2.941083,58.373211,50.610037,154.646398,162.491116,152.179184,158.136989,107.294197,156.580768,-0.000738,-1.750242,32.000000,-235.801801,158.218991,-0.312337,27.574995,0.694428,390692.599916,0.971340,19.718298,0.799734,3.259339,0.081808,0.090922,183.977154,32.000000,200.081853,180.658571,183.710053,163.612609,32.000000,158.070850,72.175520,65.999796,98.676509,33.974684,54.684459,22.022113,84.001288,31.735441,43.676627,59.625273,40.217537
49.746677,59.778542,162.330725,155.463277,113.876996,97.139186,29.090144,14.207233,157.814856,2.940607,58.392063,50.604591,154.649953,162.457908,152.179078,158.106159,107.294645,156.551123,-0.000738,-1.751999,32.000000,-235.801618,158.191063,-0.312386,27.576379,0.693820,390600.338630,0.971146,19.729283,0.786558,3.256885,0.077929,0.092789,183.973475,32.000000,200.074469,180.650346,183.735945,163.623685,32.000000,158.060845,72.174142,65.998412,98.681389,33.974684,54.843398,22.022113,84.010197,31.735441,43.694432,59.627201,40.210861
49.743442,59.790657,162.054781,155.467144,113.955108,97.118723,29.082333,14.207337,157.788012,2.940160,58.404290,50.599109,154.654294,162.427764,152.179320,158.079943,107.294759,156.526000,-0.000739,-1.752035,32.000000,-235.801539,158.161981,-0.312423,27.577734,0.693629,390522.828772,0.972132,19.749277,0.774826,3.256659,0.077495,0.092168,183.980449,32.000000,200.057445,180.647906,183.789638,163.620039,32.000000,158.055375,72.173359,65.998457,98.686455,33.974684,54.815216,22.022113,84.015121,31.735441,43.715408,59.631361,40.257082
49.735573,59.801018,161.723434,155.471336,113.920209,97.106506,29.076502,14.207279,157.762160,2.940241,58.408962,50.588461,154.659258,162.402990,152.180559,158.055483,107.296406,156.500557,-0.000739,-1.752081,32.000000,-235.801599,158.133465,-0.312211,27.578168,0.694578,390415.272250,0.971156,19.773039,0.758036,3.263147,0.074824,0.084606,183.983274,32.000000,200.043984,180.662967,183.827803,163.604841,32.000000,158.069864,72.172124,65.998497,98.691297,33.974684,54.598102,22.022113,84.027862,31.735441,43.731903,59.621880,40.182468
49.725397,59.805552,161.633047,155.474673,113.889008,97.090027,29.094769,14.207205,157.738371,2.940590,58.414438,50.584222,154.661359,162.375501,152.182044,158.030941,107.293327,156.475652,-0.000738,-1.752104,32.000000,-235.801557,158.107243,-0.312134,27.576030,0.693461,390349.768049,0.971313,19.788503,0.746988,3.257812,0.080111,0.090765,183.971711,32.000000,200.045849,180.678857,183.794717,163.586510,32.000000,158.086892,72.170562,65.997307,98.695233,33.974684,54.493440,22.022113,84.042816,31.735441,43.741718,59.624113,40.157229
49.717185,59.809536,161.590614,155.477607,113.917203,97.065921,29.109171,14.207252,157.714641,2.940540,58.415081,50.575461,154.660129,162.350707,152.185935,158.008111,107.292818,156.449446,-0.000738,-1.752108,32.000000,-235.801606,158.079954,-0.311871,27.572919,0.692278,390315.561972,0.971581,19.807019,0.734266,3.251665,0.075101,0.089034,183.953852,32.000000,200.057515,180.680852,183.742324,163.580397,32.000000,158.094291,72.169671,65.997577,98.697995,33.974684,54.489104,22.022113,84.055666,31.735441,43.747718,59.615723,40.270949
49.715487,59.812358,161.562326,155.480033,113.942542,97.053743,29.077826,14.207255,157.686023,2.941062,58.415501,50.569977,154.659824,162.323840,152.186585,157.981025,107.293535,156.424647,-0.000738,-1.752131,32.000000,-235.801667,158.054193,-0.312117,27.569114,0.692034,390266.788011,0.971036,19.822099,0.726503,3.250513,0.081275,0.085570,183.944197,32.000000,200.064154,180.674872,183.719832,163.586642,32.000000,158.083954,72.169442,65.998217,98.700011,33.974684,54.451209,22.022113,84.064436,31.735441,43.752791,59.626768,40.166180
49.709752,59.813405,161.480059,155.481844,113.990731,97.041586,29.096141,14.207367,157.658927,2.941576,58.426262,50.558710,154.663751,162.295966,152.188941,157.953423,107.292284,156.397846,-0.000739,-1.752141,32.000000,-235.801717,158.026139,-0.311884,27.564387,0.691907,390181.161393,0.970501,19.834595,0.715604,3.250196,0.078081,0.093617,183.952099,32.000000,200.054946,180.669157,183.761870,163.597103,32.000000,158.075661,72.169269,65.997330,98.701458,33.974684,54.451974,22.022113,84.075444,31.735441,43.753260,59.619667,40.259357
49.700688,59.818656,161.425444,155.483487,113.972867,97.017257,29.100283,14.207431,157.629853,2.941089,58.448191,50.550009,154.668092,162.267668,152.191824,157.923240,107.291104,156.369760,-0.000740,-1.752144,32.000000,-235.801571,157.998264,-0.311876,27.561392,0.691846,390134.824497,0.971469,19.839175,0.704089,3.249738,0.075809,0.086114,183.961320,32.000000,200.038863,180.674114,183.821442,163.593424,32.000000,158.082363,72.168300,65.997133,98.702896,33.974684,54.406111,22.022113,84.088448,31.735441,43.758608,59.606439,40.260091
49.691738,59.827918,161.203223,155.485835,113.857765,97.000870,29.109833,14.207340,157.600572,2.940581,58.470968,50.538248,154.669269,162.237752,152.192367,157.894277,107.290832,156.340238,-0.000739,-1.752141,32.000000,-235.801649,157.968987,-0.311670,27.559619,0.691652,390093.243704,0.970862,19.846168,0.693668,3.248458,0.077997,0.093273,183.961987,32.000000,200.027789,180.692370,183.841019,163.576296,32.000000,158.102984,72.168031,65.996754,98.704531,33.974684,54.320759,22.022113,84.107976,31.735441,43.769910,59.628096,40.201984
49.681649,59.840055,161.181181,155.488780,113.753995,96.988713,29.100173,14.207340,157.569526,2.940669,58.497768,50.527064,154.671348,162.205715,152.192275,157.866801,107.293191,156.311173,-0.000738,-1.752153,32.000000,-235.801668,157.938223,-0.311590,27.558531,0.691491,390010.265946,0.970688,19.860816,0.682615,3.247952,0.073484,0.092281,183.952776,32.000000,200.036496,180.708591,183.793131,163.560942,32.000000,158.115375,72.167968,65.995894,98.704662,33.974684,54.246972,22.022113,84.126676,31.735441,43.788248,59.619126,40.274984
49.668756,59.853928,161.163708,155.492218,113.729406,96.968463,29.110665,14.207250,157.537131,2.940750,58.527774,50.512502,154.672298,162.168767,152.190391,157.839055,107.295610,156.284267,-0.000737,-1.752164,32.000000,-235.801762,157.907784,-0.311447,27.557477,0.690749,389962.090926,0.970422,19.879358,0.670029,3.244065,0.073412,0.093049,183.937947,32.000000,200.050353,180.709176,183.742629,163.559150,32.000000,158.114707,72.167729,65.994866,98.703584,33.974684,54.242393,22.022113,84.145499,31.735441,43.811199,59.610049,40.269555
49.657704,59.870901,161.166885,155.496225,113.796536,96.944234,29.090135,14.207275,157.504647,2.941102,58.548126,50.504855,154.675335,162.138115,152.191995,157.812041,107.296745,156.255436,-0.000737,-1.752155,32.000000,-235.801775,157.879781,-0.311535,27.555711,0.690772,389930.443393,0.970870,19.901956,0.655006,3.244280,0.079202,0.092325,183.926876,32.000000,200.054135,180.696261,183.736876,163.573197,32.000000,158.100859,72.168176,65.994486,98.702370,33.974684,54.238090,22.022113,84.169147,31.735441,43.837843,59.616068,40.255028
49.650928,59.885252,161.155113,155.500601,113.895817,96.927778,29.093076,14.207330,157.473852,2.940718,58.551839,50.499016,154.679451,162.107805,152.193172,157.782379,107.298842,156.228055,-0.000739,-1.752163,32.000000,-235.801705,157.852606,-0.311569,27.553672,0.690798,389870.326014,0.970630,19.929201,0.640864,3.244770,0.075846,0.082365,183.930948,32.000000,200.047933,180.683917,183.790538,163.585636,32.000000,158.097192,72.167718,65.993437,98.700428,33.974684,54.234151,22.022113,84.188917,31.735441,43.864124,59.628469,40.264272
49.643717,59.894677,161.336063,155.504818,113.869621,96.915535,29.070409,14.207369,157.445319,2.940601,58.544886,50.493619,154.683017,162.080415,152.195194,157.758206,107.301150,156.203800,-0.000740,-1.752182,32.000000,-235.801725,157.828134,-0.311588,27.549671,0.690864,389798.929536,0.971353,19.957640,0.627165,3.245557,0.076837,0.090929,183.939669,32.000000,200.039480,180.691306,183.847722,163.582141,32.000000,158.100647,72.167929,65.992103,98.698159,33.974684,54.333521,22.022113,84.209066,31.735441,43.885954,59.618418,40.264272
49.637371,59.896870,161.280610,155.508348,113.938736,96.903328,29.097411,14.207297,157.419019,2.940508,58.547272,50.484497,154.685180,162.052870,152.196506,157.732133,107.300709,156.178685,-0.000740,-1.752183,32.000000,-235.801777,157.802369,-0.311449,27.543879,0.690877,389751.207591,0.971273,19.979022,0.613136,3.245762,0.082552,0.091681,183.938650,32.000000,200.040858,180.706209,183.840192,163.565108,32.000000,158.124272,72.169079,65.991473,98.696184,33.974684,54.328614,22.022113,84.224971,31.735441,43.889005,59.624221,40.099049
49.625965,59.896548,161.453941,155.510243,114.019975,96.878989,29.072248,14.207389,157.389451,2.940364,58.561206,50.471850,154.687321,162.025529,152.197398,157.703266,107.300566,156.152852,-0.000740,-1.752169,32.000000,-235.801681,157.775944,-0.311364,27.539408,0.691679,389713.835320,0.972087,19.995930,0.600255,3.249879,0.070669,0.080126,183.923168,32.000000,200.051874,180.714798,183.775979,163.554857,32.000000,158.130038,72.169155,65.990023,98.693174,33.974684,54.367186,22.022113,84.249743,31.735441,43.889159,59.633338,40.228836
49.614717,59.901074,161.582203,155.512244,114.012022,96.854581,29.110148,14.207430,157.359046,2.940662,58.582352,50.457791,154.689088,161.995452,152.201506,157.676103,107.299795,156.122960,-0.000741,-1.752160,32.000000,-235.801736,157.745957,-0.311202,27.536514,0.691618,389671.797087,0.971205,20.004707,0.589747,3.249177,0.075364,0.083959,183.907959,32.000000,200.068566,180.708821,183.729360,163.565957,32.000000,158.129905,72.169288,65.987826,98.689557,33.974684,54.482195,22.022113,84.273665,31.735441,43.892066,59.624604,40.078066
49.600667,59.910603,161.274568,155.514706,114.103314,96.830160,29.103973,14.207484,157.329574,2.940497,58.604311,50.450365,154.692476,161.965698,152.207290,157.647525,107.297549,156.093440,-0.000741,-1.752170,32.000000,-235.801692,157.715847,-0.310983,27.536497,0.692358,389581.238480,0.972046,20.016224,0.578627,3.253417,0.080654,0.097395,183.906303,32.000000,200.070511,180.698731,183.755229,163.574663,32.000000,158.120739,72.169594,65.985596,98.686117,33.974684,54.386458,22.022113,84.302220,31.735441,43.903427,59.627250,40.192446
49.590659,59.925293,161.142126,155.517984,114.049743,96.805582,29.105143,14.207479,157.300574,2.939951,58.617300,50.442103,154.698563,161.936834,152.210304,157.620155,107.297997,156.064865,-0.000741,-1.752161,32.000000,-235.801720,157.688270,-0.310885,27.537903,0.692890,389497.759071,0.970789,20.032426,0.566364,3.256739,0.074935,0.090817,183.920424,32.000000,200.059671,180.693653,183.815485,163.579328,32.000000,158.126696,72.170072,65.983288,98.682583,33.974684,54.241551,22.022113,84.331143,31.735441,43.928304,59.619962,40.176598
49.581926,59.937114,161.500497,155.521647,114.069157,96.781240,29.104613,14.207491,157.274649,2.939196,58.620984,50.433481,154.704567,161.913483,152.208967,157.594398,107.297585,156.037782,-0.000740,-1.752777,32.000000,-235.801711,157.661656,-0.310703,27.538663,0.691796,389424.469953,0.971077,20.056543,0.555734,3.251460,0.072536,0.089432,183.930855,32.000000,200.050959,180.706164,183.847617,163.568501,32.000000,158.145960,72.170368,65.981364,98.678068,33.974684,54.374484,22.022113,84.357353,31.735441,43.949963,59.628764,40.076305
49.577944,59.944121,161.704973,155.524674,114.002292,96.756845,29.094946,14.207403,157.248944,2.938467,58.622633,50.427557,154.707508,161.890169,152.209054,157.569208,107.296316,156.012680,-0.000739,-1.753378,32.000000,-235.801799,157.637237,-0.310638,27.537254,0.691273,389349.419978,0.971044,20.081625,0.542823,3.249445,0.073680,0.080952,183.927262,32.000000,200.058542,180.717909,183.814398,163.561337,32.000000,158.165031,72.171047,65.979271,98.672640,33.974684,54.560034,22.022113,84.379704,31.735441,43.965866,59.620779,40.251947
49.570857,59.947603,161.710083,155.526957,113.991620,96.744503,29.116104,14.207427,157.224858,2.938006,58.618521,50.423677,154.708697,161.868644,152.211812,157.547621,107.293758,155.990902,-0.000738,-1.753367,32.000000,-235.801729,157.613042,-0.310832,27.533706,0.692533,389272.234044,0.971036,20.102517,0.531422,3.257245,0.075540,0.084623,183.916236,32.000000,200.075769,180.722367,183.749575,163.561928,32.000000,158.167587,72.172112,65.978092,98.667965,33.974684,54.583641,22.022113,84.401503,31.735441,43.973455,59.617032,40.116584
49.564748,59.948848,161.765733,155.528391,113.939922,96.732448,29.091747,14.207551,157.201149,2.937395,58.604164,50.416234,154.710362,161.845595,152.213695,157.526692,107.291366,155.965981,-0.000738,-1.753373,32.000000,-235.801536,157.591061,-0.311023,27.529294,0.693216,389187.661564,0.971217,20.113659,0.521738,3.261631,0.074362,0.089268,183.909205,32.000000,200.084883,180.709647,183.722050,163.580330,32.000000,158.159746,72.174443,65.977631,98.664036,33.974684,54.622738,22.022113,84.428965,31.735441,43.975241,59.620100,40.266914
49.563469,59.945962,161.809670,155.528835,114.045316,96.720097,29.062036,14.207634,157.181420,2.937029,58.579414,50.411204,154.712550,161.827755,152.217399,157.508620,107.288481,155.944910,-0.000738,-1.753371,32.000000,-235.801471,157.571436,-0.311002,27.524512,0.693344,389151.320565,0.970549,20.124502,0.514793,3.262201,0.082078,0.087023,183.919337,32.000000,200.075264,180.701529,183.762698,163.599559,32.000000,158.146895,72.175799,65.975574,98.658979,33.974684,54.667151,22.022113,84.450633,31.735441,43.972248,59.621772,40.192152
49.563466,59.938648,161.825134,155.528519,114.144536,96.715867,29.096691,14.207640,157.164141,2.936602,58.547980,50.411183,154.717187,161.809965,152.220988,157.493663,107.284063,155.924003,-0.000737,-1.753375,32.000000,-235.801490,157.553669,-0.311213,27.519588,0.693652,389112.671001,0.971375,20.132094,0.506312,3.263725,0.085258,0.092730,183.938725,32.000000,200.065208,180.703244,183.814117,163.597938,32.000000,158.152749,72.177624,65.973423,98.654405,33.974684,54.686093,22.022113,84.467916,31.735441,43.962999,59.618556,40.201397
49.555311,59.928107,161.759416,155.527418,114.202592,96.711791,29.080274,14.207670,157.145312,2.936433,58.528985,50.402244,154.718201,161.787198,152.221129,157.474448,107.277475,155.904801,-0.000738,-1.752808,32.000000,-235.801537,157.533276,-0.311333,27.514798,0.693860,389065.080994,0.972264,20.130539,0.500000,3.264696,0.082360,0.092462,183.946435,32.000000,200.064089,180.718824,183.808563,163.587540,32.000000,158.170556,72.180108,65.972439,98.650832,33.974684,54.691468,22.022113,84.493441,31.735441,43.946002,59.626198,40.177259
49.545357,59.915544,161.455140,155.525507,114.174483,96.699548,29.076279,14.207687,157.123126,2.936376,58.536199,50.391114,154.715794,161.765315,152.221757,157.453288,107.275355,155.882642,-0.000737,-1.751070,32.000000,-235.801466,157.512071,-0.311457,27.509747,0.693993,389047.205618,0.971045,20.123228,0.495292,3.265008,0.079367,0.096859,183.936927,32.000000,200.078158,180.729351,183.755106,163.583621,32.000000,158.184752,72.182267,65.971437,98.647651,33.974684,54.559335,22.022113,84.521331,31.735441,43.923659,59.620985,40.089365
49.538275,59.915956,161.403915,155.524199,114.105669,96.684834,29.111850,14.207661,157.098076,2.935819,58.563300,50.382595,154.714617,161.738232,152.221073,157.428222,107.273323,155.861196,-0.000737,-1.751057,32.000000,-235.801492,157.487738,-0.311390,27.505169,0.693941,389034.883531,0.971701,20.121159,0.493498,3.264220,0.078420,0.095853,183.922419,32.000000,200.092885,180.721963,183.709603,163.588557,32.000000,158.181771,72.183798,65.970315,98.643817,33.974684,54.437104,22.022113,84.550014,31.735441,43.916263,59.628853,40.019739
49.525209,59.927277,161.522643,155.524629,114.124068,96.662016,29.102390,14.207640,157.071040,2.934963,58.601784,50.376747,154.717334,161.710282,152.220051,157.403640,107.271418,155.835366,-0.000737,-1.751060,32.000000,-235.801546,157.461752,-0.311152,27.499943,0.692982,388980.090519,0.971894,20.118941,0.485945,3.258734,0.084424,0.087725,183.923372,32.000000,200.096869,180.704002,183.708998,163.605821,32.000000,158.181625,72.185244,65.969733,98.640629,33.974684,54.505548,22.022113,84.582742,31.735441,43.925851,59.614170,40.081808
49.516686,59.945827,161.345192,155.526681,114.158490,96.637870,29.122381,14.207687,157.041577,2.934564,58.639819,50.372746,154.719776,161.682398,152.219023,157.377117,107.268728,155.810091,-0.000737,-1.751663,32.000000,-235.801433,157.436588,-0.310986,27.492845,0.692900,388929.662764,0.970712,20.126713,0.478613,3.258166,0.068468,0.081498,183.940567,32.000000,200.085616,180.697035,183.755682,163.612746,32.000000,158.177032,72.186799,65.968702,98.637157,33.974684,54.503403,22.022113,84.618018,31.735441,43.954471,59.625863,40.093033
49.512575,59.967928,161.055565,155.530235,114.227768,96.621887,29.089466,14.207680,157.015832,2.934479,58.668156,50.368207,154.722691,161.656271,152.218537,157.351794,107.263969,155.782376,-0.000738,-1.752337,32.000000,-235.801345,157.412599,-0.310981,27.485008,0.693510,388863.632341,0.971109,20.151615,0.469239,3.261423,0.074626,0.084728,183.957799,32.000000,200.079917,180.701395,183.800967,163.609954,32.000000,158.189413,72.188421,65.968101,98.635423,33.974684,54.306005,22.022113,84.644453,31.735441,43.992477,59.622667,40.069335
49.502069,59.984950,161.066029,155.534796,114.125589,96.609746,29.105761,14.207778,156.994329,2.934491,58.689666,50.360654,154.726295,161.633268,152.219272,157.330683,107.258587,155.758329,-0.000737,-1.752327,32.000000,-235.801221,157.390060,-0.310861,27.474251,0.693020,388800.300995,0.970431,20.179027,0.460892,3.258400,0.082171,0.085537,183.960559,32.000000,200.082017,180.713917,183.788001,163.595258,32.000000,158.215251,72.190213,65.967872,98.634179,33.974684,54.247079,22.022113,84.678080,31.735441,44.024756,59.631577,40.056936
49.491293,59.998731,161.086746,155.539050,114.004469,96.597348,29.101756,14.207804,156.970668,2.934186,58.709949,50.351190,154.730891,161.610312,152.219418,157.308012,107.254375,155.735911,-0.000738,-1.752309,32.000000,-235.801162,157.367284,-0.310880,27.463279,0.692141,388774.707783,0.971514,20.205402,0.453546,3.252821,0.075553,0.093987,183.952091,32.000000,200.096817,180.718425,183.727878,163.588574,32.000000,158.225752,72.192106,65.967961,98.631980,33.974684,54.270618,22.022113,84.711129,31.735441,44.051405,59.621713,40.093253
49.478034,60.010703,160.902648,155.543085,113.969914,96.585443,29.079800,14.207656,156.946999,2.933868,58.729829,50.342129,154.732000,161.588416,152.221163,157.285817,107.251819,155.710591,-0.000739,-1.752318,32.000000,-235.801268,157.343972,-0.311116,27.452419,0.692539,388763.221628,0.971118,20.233351,0.448423,3.253723,0.076429,0.091294,183.945642,32.000000,200.108831,180.708721,183.686728,163.599394,32.000000,158.225591,72.194697,65.967770,98.629504,33.974684,54.205420,22.022113,84.748880,31.735441,44.072521,59.614966,40.083128
49.465797,60.022302,160.834608,155.546992,113.918845,96.565250,29.077145,14.207534,156.920638,2.933765,58.748536,50.333923,154.731703,161.565548,152.224040,157.262001,107.247091,155.687071,-0.000739,-1.752326,32.000000,-235.801406,157.319891,-0.311159,27.441879,0.692987,388745.435607,0.971394,20.258338,0.442841,3.254850,0.078346,0.087804,183.952507,32.000000,200.107788,180.695766,183.704276,163.621303,32.000000,158.220504,72.197455,65.966287,98.627279,33.974684,54.107287,22.022113,84.790152,31.735441,44.092748,59.629856,40.027369
49.462140,60.036143,161.116104,155.551041,113.728756,96.544932,29.095212,14.207578,156.896948,2.933692,58.766903,50.329734,154.733200,161.543151,152.227430,157.235616,107.241554,155.660668,-0.000739,-1.752878,32.000000,-235.801356,157.297677,-0.311093,27.433056,0.692703,388725.590340,0.972325,20.284104,0.434334,3.252002,0.081628,0.088529,183.968365,32.000000,200.094740,180.694293,183.764284,163.625794,32.000000,158.226602,72.199690,65.964278,98.625200,33.974684,54.206714,22.022113,84.822278,31.735441,44.115658,59.627604,40.168822
49.453903,60.049127,161.313084,155.555191,113.651950,96.532901,29.146000,14.207623,156.872398,2.933245,58.785192,50.321078,154.735744,161.521344,152.227858,157.212853,107.236887,155.639379,-0.000740,-1.754607,32.000000,-235.801242,157.273743,-0.311329,27.425635,0.692762,388675.363415,0.972504,20.308435,0.428785,3.251431,0.085784,0.093876,183.980282,32.000000,200.087781,180.704287,183.786776,163.619802,32.000000,158.242186,72.201791,65.963747,98.623876,33.974684,54.369509,22.022113,84.857272,31.735441,44.139220,59.620523,40.058550
49.444858,60.061828,161.319615,155.559272,113.570166,96.516668,29.105912,14.207670,156.847834,2.932853,58.812701,50.311298,154.739612,161.498405,152.227664,157.187684,107.232302,155.615571,-0.000740,-1.755217,32.000000,-235.801152,157.251956,-0.311456,27.419947,0.693957,388623.009177,0.971810,20.326081,0.422784,3.257362,0.080091,0.086367,183.976720,32.000000,200.098940,180.714524,183.748970,163.611508,32.000000,158.263056,72.203637,65.963192,98.623554,33.974684,54.393051,22.022113,84.894648,31.735441,44.161386,59.633111,40.045931
49.432338,60.074820,161.421635,155.563111,113.491849,96.492148,29.100268,14.207768,156.824551,2.932893,58.848171,50.300926,154.741835,161.474284,152.227990,157.164213,107.226181,155.593285,-0.000741,-1.755794,32.000000,-235.801060,157.228704,-0.311455,27.415412,0.694926,388604.646392,0.970207,20.347638,0.418144,3.261888,0.081970,0.089417,183.963983,32.000000,200.116025,180.712715,183.685593,163.615995,32.000000,158.266649,72.204803,65.962429,98.623369,33.974684,54.436209,22.022113,84.935316,31.735441,44.184401,59.634508,40.104112
49.420371,60.094794,161.494947,155.568318,113.461561,96.467722,29.095745,14.207801,156.800034,2.932284,58.885493,50.291510,154.743208,161.448259,152.233557,157.140690,107.219208,155.569923,-0.000740,-1.755776,32.000000,-235.800978,157.205450,-0.311579,27.413031,0.695130,388569.549374,0.971607,20.369753,0.412323,3.262617,0.080169,0.089456,183.957785,32.000000,200.125741,180.699250,183.672111,163.635184,32.000000,158.262917,72.206231,65.963113,98.623847,33.974684,54.501350,22.022113,84.979079,31.735441,44.215604,59.630702,40.058477
49.407638,60.117115,161.465535,155.574380,113.452072,96.443228,29.088163,14.207855,156.774306,2.932438,58.913755,50.285932,154.746070,161.423985,152.239499,157.116410,107.209053,155.545196,-0.000742,-1.755778,32.000000,-235.800894,157.183844,-0.311344,27.410853,0.695639,388506.536780,0.971852,20.395777,0.408701,3.265507,0.075308,0.091892,183.969738,32.000000,200.121061,180.689344,183.711438,163.654090,32.000000,158.251622,72.208138,65.963853,98.624990,33.974684,54.512250,22.022113,85.022591,31.735441,44.253026,59.621044,40.078506
49.404399,60.139274,161.564960,155.581045,113.393563,96.418799,29.086411,14.207969,156.751552,2.932068,58.934511,50.282216,154.753325,161.398154,152.244433,157.094420,107.200067,155.523395,-0.000741,-1.755769,32.000000,-235.800908,157.164126,-0.311714,27.408628,0.696003,388453.613429,0.972067,20.428211,0.405461,3.267781,0.071733,0.087139,183.989254,32.000000,200.110829,180.689403,183.770544,163.668195,32.000000,158.253494,72.209635,65.963819,98.625326,33.974684,54.501443,22.022113,85.061336,31.735441,44.294686,59.630623,40.093033
49.399923,60.158762,161.855319,155.588062,113.400922,96.394281,29.093075,14.208141,156.730764,2.931679,58.946658,50.277777,154.759665,161.377427,152.248454,157.073448,107.193532,155.501266,-0.000742,-1.755776,32.000000,-235.800786,157.146586,-0.311804,27.405484,0.695993,388409.349034,0.972406,20.463792,0.404803,3.268028,0.076401,0.091129,183.996599,32.000000,200.106008,180.703817,183.776992,163.664634,32.000000,158.265924,72.211119,65.964142,98.625173,33.974684,54.687177,22.022113,85.097767,31.735441,44.329545,59.626896,40.001250
49.395323,60.170856,161.856357,155.594342,113.430111,96.373839,29.112337,14.208241,156.708668,2.931323,58.955562,50.277731,154.762811,161.360147,152.252846,157.050925,107.187757,155.479805,-0.000743,-1.755791,32.000000,-235.800675,157.127525,-0.311852,27.401962,0.696325,388356.657587,0.972345,20.489325,0.404255,3.270255,0.072572,0.088366,183.990968,32.000000,200.115889,180.715966,183.738483,163.667092,32.000000,158.283360,72.213411,65.965193,98.627223,33.974684,54.783825,22.022113,85.138136,31.735441,44.355974,59.625617,40.171683
49.388052,60.179987,161.720273,155.599900,113.289050,96.361522,29.092128,14.208332,156.689197,2.930448,58.962245,50.271097,154.765751,161.341740,152.257357,157.030381,107.183199,155.458538,-0.000744,-1.755791,32.000000,-235.800572,157.107424,-0.311543,27.399691,0.697392,388296.944893,0.972022,20.513475,0.401112,3.276429,0.074890,0.085680,183.980788,32.000000,200.131533,180.718247,183.691352,163.680206,32.000000,158.283579,72.215549,65.965440,98.628814,33.974684,54.709567,22.022113,85.173031,31.735441,44.375640,59.628646,40.069189
49.381404,60.188324,161.425873,155.604942,113.185753,96.345264,29.089052,14.208303,156.669901,2.930593,58.975923,50.268816,154.768211,161.318384,152.262509,157.011830,107.178373,155.438400,-0.000744,-1.755793,32.000000,-235.800618,157.084527,-0.311521,27.399206,0.697429,388243.114675,0.971303,20.530360,0.397499,3.276755,0.072434,0.086239,183.979250,32.000000,200.131186,180.714309,183.697395,163.697451,32.000000,158.280708,72.217781,65.964596,98.629629,33.974684,54.579171,22.022113,85.216710,31.735441,44.390226,59.623050,40.075938
49.376543,60.198035,161.110551,155.609670,113.131850,96.321047,29.079958,14.208409,156.650896,2.930739,58.991815,50.261825,154.773583,161.297476,152.267659,156.989935,107.171192,155.419558,-0.000743,-1.755774,32.000000,-235.800560,157.062387,-0.311441,27.400066,0.697019,388218.046482,0.972034,20.547065,0.392753,3.274482,0.075096,0.083409,183.991425,32.000000,200.119108,180.713250,183.746904,163.705442,32.000000,158.278097,72.220234,65.964624,98.631390,33.974684,54.386478,22.022113,85.255397,31.735441,44.408453,59.625057,40.001984
49.368784,60.211860,161.031166,155.614567,113.104413,96.296527,29.106827,14.208369,156.631786,2.930151,59.000809,50.256174,154.779866,161.277709,152.267995,156.971459,107.164455,155.400812,-0.000743,-1.755791,32.000000,-235.800676,157.043807,-0.311559,27.404348,0.695940,388175.678838,0.972138,20.562329,0.388770,3.268961,0.083543,0.089827,184.005756,32.000000,200.108068,180.724881,183.796495,163.700392,32.000000,158.298165,72.221457,65.964209,98.632371,33.974684,54.301135,22.022113,85.300269,31.735441,44.431517,59.625657,40.008294
49.366006,60.224134,160.830443,155.619429,113.036260,96.280268,29.086873,14.208503,156.614390,2.929511,59.002695,50.255753,154.783653,161.258935,152.270913,156.955775,107.156776,155.381751,-0.000743,-1.755797,32.000000,-235.800578,157.026456,-0.311896,27.408396,0.694672,388106.568357,0.972327,20.577105,0.387707,3.262897,0.077046,0.083036,184.010680,32.000000,200.108320,180.745558,183.792476,163.692986,32.000000,158.316678,72.223471,65.964174,98.633156,33.974684,54.198951,22.022113,85.336612,31.735441,44.455712,59.619667,40.085476
49.359095,60.232999,160.455301,155.623926,112.955462,96.268311,29.102298,14.208617,156.597461,2.928750,58.997917,50.250856,154.786365,161.243433,152.273219,156.937650,107.149994,155.360890,-0.000742,-1.755797,32.000000,-235.800454,157.007232,-0.311881,27.409139,0.694229,388041.918943,0.971385,20.599014,0.386241,3.261801,0.075378,0.086988,184.003613,32.000000,200.121656,180.754024,183.746597,163.691800,32.000000,158.331046,72.225388,65.964750,98.633497,33.974684,53.984779,22.022113,85.380070,31.735441,44.477304,59.626266,40.097435
49.362368,60.236593,160.363141,155.627724,112.877628,96.256154,29.119329,14.208577,156.580744,2.928306,58.983408,50.245635,154.788019,161.228678,152.276577,156.922249,107.144606,155.347750,-0.000742,-1.755800,32.000000,-235.800566,156.990606,-0.312111,27.408208,0.693341,388007.331031,0.971979,20.614184,0.385577,3.257919,0.074068,0.087278,183.994755,32.000000,200.132081,180.749463,183.711512,163.704542,32.000000,158.324736,72.227227,65.965261,98.632842,33.974684,53.844249,22.022113,85.415516,31.735441,44.485225,59.613176,40.061192
49.365372,60.235208,160.498558,155.630533,112.845289,96.253652,29.103662,14.208659,156.567445,2.928630,58.961437,50.247869,154.788754,161.214644,152.281589,156.907348,107.137873,155.332322,-0.000742,-1.755830,32.000000,-235.800443,156.976497,-0.312073,27.405741,0.691960,387987.219921,0.971515,20.630253,0.383230,3.250775,0.078065,0.084957,183.998354,32.000000,200.133034,180.742137,183.730461,163.723813,32.000000,158.317940,72.229373,65.965596,98.631563,33.974684,53.918185,22.022113,85.443827,31.735441,44.487401,59.619933,40.082762
49.360446,60.230713,160.303050,155.632648,112.784587,96.253663,29.091420,14.208637,156.555752,2.928677,58.941007,50.245140,154.790573,161.199026,152.288514,156.894688,107.132259,155.318587,-0.000742,-1.755819,32.000000,-235.800437,156.964371,-0.312142,27.402749,0.691522,387950.134392,0.970763,20.630436,0.382866,3.248692,0.076494,0.088214,184.013697,32.000000,200.123294,180.744158,183.792151,163.724129,32.000000,158.319526,72.231124,65.966593,98.630696,33.974684,53.849765,22.022113,85.484054,31.735441,44.483985,59.628302,40.110494
49.352188,60.225231,160.201844,155.634230,112.819467,96.241532,29.062704,14.208739,156.542045,2.928349,58.929358,50.239530,154.795871,161.184987,152.295857,156.884300,107.129157,155.304178,-0.000743,-1.754622,32.000000,-235.800301,156.950610,-0.312266,27.401401,0.692019,387948.006278,0.971192,20.625919,0.382846,3.251238,0.078353,0.086796,184.028150,32.000000,200.117492,180.755267,183.824949,163.713207,32.000000,158.338536,72.232717,65.966968,98.630238,33.974684,53.701628,22.022113,85.527643,31.735441,44.475133,59.626817,40.000664
49.345671,60.220886,160.337357,155.635437,112.934327,96.229318,29.104341,14.208846,156.526927,2.928383,58.921863,50.237272,154.799164,161.171046,152.298852,156.871078,107.124109,155.289076,-0.000745,-1.754621,32.000000,-235.800137,156.936855,-0.312164,27.402292,0.691438,387956.081985,0.971696,20.626557,0.382448,3.247601,0.084725,0.089774,184.026095,32.000000,200.128049,180.771560,183.801901,163.702219,32.000000,158.358053,72.233883,65.966755,98.629781,33.974684,53.746765,22.022113,85.572284,31.735441,44.469206,59.629551,40.054955
49.346841,60.219963,160.310639,155.637189,112.954523,96.217009,29.089545,14.208917,156.514615,2.928576,58.914435,50.233727,154.798818,161.157697,152.302965,156.856115,107.117863,155.277482,-0.000746,-1.754623,32.000000,-235.800124,156.923592,-0.312022,27.404781,0.691109,387911.419162,0.972698,20.629683,0.379241,3.246094,0.080220,0.089226,184.015314,32.000000,200.149839,180.771339,183.756404,163.702606,32.000000,158.368184,72.234249,65.966498,98.628918,33.974684,53.801516,22.022113,85.609780,31.735441,44.467213,59.626306,40.081808
49.338278,60.220309,160.002116,155.638975,112.983746,96.204616,29.086800,14.208821,156.502084,2.928586,58.911784,50.228616,154.799605,161.142830,152.310061,156.841861,107.111953,155.264758,-0.000746,-1.754586,32.000000,-235.800141,156.908402,-0.311802,27.407529,0.691583,387870.102791,0.971313,20.632131,0.377677,3.249269,0.071032,0.081033,184.008539,32.000000,200.164237,180.763834,183.740212,163.712239,32.000000,158.360731,72.235541,65.965627,98.627491,33.974684,53.619079,22.022113,85.651438,31.735441,44.468295,59.620749,40.100296
