OSU 80 Ton Compressor Load Stand
49.335357,60.222282,159.829325,155.640820,113.084899,96.188526,29.086433,14.208784,156.491139,2.928564,58.907151,50.227440,154.801484,161.131653,152.313420,156.827334,107.106679,155.251954,-0.000747,-1.754592,32.000000,-235.800192,156.898404,-0.311561,27.409847,0.691315,387829.559521,0.971655,20.629989,0.378848,3.248650,0.075367,0.086253,184.012809,32.000000,200.165184,180.753706,183.783120,163.722975,32.000000,158.357199,72.237208,65.964488,98.626224,33.974684,53.446921,22.022113,85.695997,31.735441,44.471585,59.629168,40.057743
49.334322,60.226239,159.786967,155.642748,113.199287,96.172424,29.097971,14.208784,156.481048,2.928311,58.894958,50.224992,154.803548,161.123459,152.315350,156.815102,107.101011,155.239732,-0.000749,-1.754587,32.000000,-235.800116,156.888196,-0.311309,27.410446,0.690142,387796.799182,0.971807,20.639264,0.379185,3.242961,0.078396,0.087651,184.026111,32.000000,200.157457,180.759008,183.848339,163.727141,32.000000,158.358587,72.238354,65.964316,98.624075,33.974684,53.383387,22.022113,85.735341,31.735441,44.480058,59.622136,39.998169
49.337653,60.226527,159.661321,155.644693,113.149499,96.172393,29.088273,14.208626,156.475102,2.928129,58.870591,50.228103,154.807514,161.115275,152.316802,156.807905,107.096752,155.231573,-0.000749,-1.754600,32.000000,-235.800175,156.879620,-0.311143,27.411113,0.689369,387745.291227,0.971725,20.644280,0.378852,3.239651,0.080490,0.092008,184.029450,32.000000,200.159428,180.768656,183.870118,163.718041,32.000000,158.378891,72.240261,65.964095,98.622432,33.974684,53.313327,22.022113,85.772921,31.735441,44.484309,59.628932,40.078947
49.337641,60.220227,159.465499,155.645794,113.171575,96.172356,29.098633,14.208664,156.471472,2.927994,58.838859,50.227832,154.808118,161.112246,152.317670,156.804131,107.094820,155.223513,-0.000749,-1.754610,32.000000,-235.800207,156.875937,-0.311315,27.410489,0.689103,387696.319516,0.971210,20.649317,0.379168,3.238860,0.079751,0.090742,184.018808,32.000000,200.170181,180.781456,183.828483,163.703711,32.000000,158.389479,72.242334,65.964315,98.621135,33.974684,53.182855,22.022113,85.805889,31.735441,44.480717,59.625568,40.159137
49.340995,60.208557,159.287276,155.645833,113.170297,96.177554,29.109048,14.208760,156.469201,2.927695,58.802638,50.227693,154.807122,161.113061,152.321681,156.802121,107.093086,155.219685,-0.000750,-1.754586,32.000000,-235.800116,156.876153,-0.311531,27.411207,0.688578,387701.874250,0.971462,20.646133,0.379854,3.236095,0.077235,0.097664,184.005491,32.000000,200.188448,180.782655,183.776830,163.710571,32.000000,158.387952,72.244583,65.964680,98.618735,33.974684,53.039346,22.022113,85.842883,31.735441,44.465631,59.628686,40.089805
49.344725,60.192738,159.302683,155.644592,113.157186,96.177366,29.114412,14.208819,156.470923,2.927694,58.758922,50.230689,154.803583,161.113728,152.326251,156.800693,107.088902,155.216583,-0.000749,-1.754588,32.000000,-235.800079,156.877527,-0.311939,27.413834,0.687855,387697.336114,0.971100,20.639844,0.378257,3.232127,0.079706,0.087720,183.997959,32.000000,200.194875,180.773266,183.782132,163.726992,32.000000,158.367206,72.246619,65.964163,98.615891,33.974684,52.961414,22.022113,85.875732,31.735441,44.439650,59.627417,40.185182
49.346420,60.174025,159.400854,155.642136,113.082436,96.177179,29.090349,14.208977,156.474020,2.927338,58.717862,50.231373,154.800848,161.116789,152.328430,156.803678,107.081802,155.216524,-0.000750,-1.753356,32.000000,-235.799951,156.879374,-0.312060,27.417700,0.687136,387704.952589,0.970703,20.624678,0.378313,3.228295,0.074855,0.086762,184.008283,32.000000,200.187415,180.764066,183.839699,163.740224,32.000000,158.360551,72.248042,65.962465,98.613238,33.974684,53.001482,22.022113,85.910689,31.735441,44.410200,59.629266,40.010641
49.349167,60.155632,159.459080,155.638869,112.989852,96.177240,29.114031,14.208893,156.477515,2.927395,58.682075,50.234999,154.799704,161.120171,152.329536,156.805784,107.072659,155.218387,-0.000749,-1.753322,32.000000,-235.800021,156.883811,-0.312330,27.424118,0.687046,387689.565147,0.970401,20.604971,0.381138,3.228363,0.088651,0.082543,184.017726,32.000000,200.178688,180.775255,183.899596,163.734023,32.000000,158.355715,72.249592,65.961400,98.610338,33.974684,53.009240,22.022113,85.944617,31.735441,44.379220,59.602997,40.094720
49.345593,60.137707,159.534676,155.635116,112.987418,96.177373,29.081326,14.208804,156.483363,2.927138,58.652369,50.237073,154.795971,161.125632,152.330146,156.811105,107.063181,155.220813,-0.000749,-1.753335,32.000000,-235.799986,156.890776,-0.312469,27.431141,0.687253,387677.453193,0.971117,20.584491,0.388213,3.230242,0.084219,0.091415,184.014783,32.000000,200.180597,180.791376,183.904458,163.719920,32.000000,158.361772,72.250924,65.959627,98.608139,33.974684,53.001622,22.022113,85.987417,31.735441,44.348661,59.632187,40.047105
49.348244,60.120404,159.655188,155.631201,113.103754,96.177308,29.115230,14.208793,156.489869,2.926945,58.625574,50.240880,154.791409,161.129732,152.331928,156.816913,107.054907,155.225503,-0.000749,-1.752140,32.000000,-235.799960,156.898532,-0.312337,27.438569,0.687240,387669.463549,0.970221,20.563233,0.398171,3.231242,0.079125,0.088169,183.998635,32.000000,200.194645,180.801328,183.855353,163.704575,32.000000,158.355232,72.251887,65.958476,98.604771,33.974684,53.068963,22.022113,86.018122,31.735441,44.319591,59.609990,40.242409
49.358271,60.104956,159.753522,155.627361,113.081322,96.181292,29.062825,14.208877,156.498568,2.926420,58.596072,50.246552,154.791572,161.138639,152.333267,156.825130,107.048077,155.230153,-0.000748,-1.752120,32.000000,-235.799845,156.905919,-0.312048,27.447680,0.687358,387667.974880,0.971345,20.549035,0.408713,3.233008,0.075532,0.082809,183.980754,32.000000,200.211899,180.795102,183.821994,163.711306,32.000000,158.335045,72.252976,65.957980,98.600853,33.974684,53.113317,22.022113,86.046262,31.735441,44.292546,59.619333,40.246297
49.358088,60.089727,159.789935,155.623448,113.078025,96.193438,29.061625,14.208879,156.509515,2.926276,58.566869,50.251310,154.790117,161.148270,152.334564,156.835526,107.043179,155.236271,-0.000748,-1.752127,32.000000,-235.799753,156.915795,-0.311874,27.456241,0.687543,387659.524877,0.970112,20.528969,0.419041,3.235276,0.078395,0.093204,183.978915,32.000000,200.212049,180.784722,183.847260,163.722143,32.000000,158.315942,72.253853,65.957301,98.596784,33.974684,53.115106,22.022113,86.078589,31.735441,44.266653,59.625165,40.187237
49.361986,60.074586,159.529166,155.619466,113.103686,96.193399,29.102334,14.208931,156.520350,2.926229,58.543490,50.257768,154.789506,161.157978,152.336660,156.845324,107.037559,155.245137,-0.000748,-1.749784,32.000000,-235.799733,156.928274,-0.311752,27.464679,0.687535,387661.997614,0.971645,20.503068,0.427907,3.236611,0.081552,0.095771,183.990152,32.000000,200.206909,180.778091,183.908554,163.722702,32.000000,158.308532,72.255387,65.956515,98.592325,33.974684,52.982879,22.022113,86.115156,31.735441,44.241033,59.609557,40.270215
49.368792,60.059402,159.430481,155.615416,113.060662,96.193375,29.089213,14.208898,156.534881,2.926527,58.522585,50.261369,154.788062,161.168929,152.337369,156.856281,107.029155,155.254659,-0.000749,-1.747431,32.000000,-235.799707,156.940791,-0.311493,27.473636,0.687516,387701.060178,0.971773,20.488030,0.435484,3.237361,0.080564,0.091019,183.997913,32.000000,200.201715,180.791381,183.949920,163.707190,32.000000,158.318408,72.256654,65.955027,98.586602,33.974684,52.864166,22.022113,86.141400,31.735441,44.215189,59.631144,40.233532
49.377103,60.046130,159.299714,155.612415,112.986715,96.205749,29.076217,14.208917,156.545014,2.926711,58.496212,50.265581,154.784547,161.183068,152.337595,156.869507,107.020296,155.264716,-0.000749,-1.745083,32.000000,-235.799628,156.952869,-0.311673,27.481371,0.686260,387689.754097,0.970290,20.468827,0.444988,3.231822,0.073806,0.086565,183.992311,32.000000,200.210275,180.807970,183.927678,163.690081,32.000000,158.328808,72.257756,65.953344,98.580898,33.974684,52.779736,22.022113,86.170066,31.735441,44.191453,59.620041,40.178506
49.384418,60.030566,159.178072,155.608977,113.009565,96.218082,29.106900,14.208830,156.559851,2.926535,58.460236,50.274448,154.781319,161.200765,152.336710,156.883368,107.012822,155.277235,-0.000748,-1.745093,32.000000,-235.799618,156.967275,-0.311594,27.489669,0.685543,387682.000004,0.970542,20.446548,0.457561,3.229378,0.075296,0.078279,183.976280,32.000000,200.231513,180.812970,183.871445,163.679210,32.000000,158.321641,72.259178,65.952212,98.574713,33.974684,52.665800,22.022113,86.193350,31.735441,44.166736,59.621133,40.086577
49.395210,60.012083,159.107776,155.604962,113.013119,96.230375,29.091495,14.208834,156.577312,2.925828,58.416337,50.283011,154.778544,161.219018,152.335800,156.902300,107.007315,155.290762,-0.000747,-1.745060,32.000000,-235.799648,156.986260,-0.311601,27.497694,0.684816,387726.272233,0.970887,20.424616,0.470824,3.226186,0.078857,0.085552,183.965820,32.000000,200.249411,180.800079,183.845999,163.686640,32.000000,158.305347,72.260014,65.950120,98.567290,33.974684,52.562524,22.022113,86.220191,31.735441,44.137926,59.622313,40.245857
49.407310,59.990056,159.251649,155.600225,112.988745,96.250793,29.122078,14.208700,156.596975,2.926049,58.371998,50.290617,154.773216,161.238457,152.337222,156.921469,107.002611,155.306521,-0.000746,-1.743904,32.000000,-235.799761,157.007397,-0.311491,27.505482,0.684117,387765.438568,0.969790,20.401429,0.483780,3.223245,0.077022,0.086900,183.967751,32.000000,200.250700,180.784099,183.884622,163.690928,32.000000,158.291556,72.261119,65.947118,98.559574,33.974684,52.585541,22.022113,86.236170,31.735441,44.099744,59.625430,40.158477
49.411862,59.964946,159.063974,155.594037,113.020733,96.275253,29.101970,14.208756,156.618464,2.926654,58.325853,50.298500,154.770292,161.262147,152.336515,156.942916,106.995554,155.326348,-0.000745,-1.742185,32.000000,-235.799717,157.029957,-0.311397,27.511613,0.683555,387795.033083,0.970148,20.371706,0.495209,3.221118,0.083178,0.088913,183.980283,32.000000,200.248099,180.777504,183.945385,163.681364,32.000000,158.296859,72.262157,65.944873,98.551907,33.974684,52.524103,22.022113,86.262619,31.735441,44.057832,59.622952,40.207486
49.421259,59.938963,159.018094,155.587403,113.026991,96.299887,29.095938,14.208570,156.641722,2.927423,58.282627,50.307592,154.768431,161.286770,152.335199,156.969819,106.987330,155.347714,-0.000743,-1.740439,32.000000,-235.799927,157.054590,-0.311389,27.518189,0.683833,387850.688975,0.969017,20.337075,0.506813,3.223241,0.075220,0.086131,183.981495,32.000000,200.250198,180.786093,183.964364,163.656883,32.000000,158.307345,72.262276,65.943751,98.544600,33.974684,52.411290,22.022113,86.284236,31.735441,44.013197,59.621664,40.240135
49.426579,59.912285,159.152579,155.580380,113.039100,96.324384,29.088974,14.208566,156.668814,2.929072,58.238766,50.319166,154.765753,161.309228,152.333162,156.994907,106.979619,155.369852,-0.000741,-1.740444,32.000000,-235.799926,157.079901,-0.311804,27.524196,0.683048,387927.986490,0.969771,20.307224,0.522550,3.219146,0.075732,0.092858,183.971582,32.000000,200.268000,180.793653,183.921556,163.635403,32.000000,158.306626,72.262201,65.942800,98.536156,33.974684,52.473774,22.022113,86.310090,31.735441,43.966858,59.629994,40.238961
49.436221,59.885090,159.064102,155.573027,113.063893,96.348901,29.089747,14.208660,156.697743,2.929886,58.199311,50.323675,154.760800,161.337014,152.332347,157.020999,106.972113,155.394298,-0.000739,-1.740458,32.000000,-235.799804,157.110330,-0.312054,27.529694,0.682707,388003.687060,0.969951,20.271454,0.540126,3.217605,0.075078,0.087732,183.960303,32.000000,200.292273,180.783566,183.867718,163.633827,32.000000,158.294060,72.262235,65.941917,98.527485,33.974684,52.404979,22.022113,86.327740,31.735441,43.918981,59.623611,40.244317
49.440576,59.859008,159.099329,155.565289,113.057184,96.373293,29.096244,14.208615,156.722550,2.930081,58.161849,50.332257,154.753489,161.363028,152.332240,157.046672,106.963542,155.419011,-0.000739,-1.738709,32.000000,-235.799858,157.141314,-0.311990,27.535123,0.683099,388080.700618,0.970247,20.239237,0.557527,3.219980,0.081370,0.090609,183.957717,32.000000,200.308877,180.760388,183.854270,163.647602,32.000000,158.269911,72.262387,65.940618,98.518775,33.974684,52.332886,22.022113,86.351051,31.735441,43.872198,59.623454,40.210861
49.450074,59.835662,159.256483,155.557791,113.121773,96.397848,29.119201,14.208559,156.751220,2.929921,58.132457,50.344805,154.747812,161.391476,152.332431,157.074218,106.955075,155.444540,-0.000739,-1.736940,32.000000,-235.799807,157.171831,-0.312290,27.540473,0.682626,388152.858052,0.970190,20.202004,0.575732,3.217562,0.080334,0.085215,183.965518,32.000000,200.307499,180.743265,183.903963,163.657075,32.000000,158.256334,72.262348,65.939291,98.510033,33.974684,52.402963,22.022113,86.372146,31.735441,43.828248,59.619972,40.231991
49.457357,59.814592,159.413871,155.550622,113.172692,96.422366,29.088765,14.208449,156.779341,2.930510,58.108156,50.348169,154.744169,161.420004,152.330321,157.102004,106.946972,155.469790,-0.000737,-1.736945,32.000000,-235.799811,157.200451,-0.312136,27.545456,0.682687,388231.509797,0.970059,20.171389,0.595117,3.217991,0.082274,0.089365,183.976664,32.000000,200.303210,180.741019,183.948968,163.647674,32.000000,158.252000,72.261701,65.937738,98.502305,33.974684,52.458935,22.022113,86.390989,31.735441,43.788885,59.619323,40.179827
49.470964,59.795336,159.661069,155.543873,113.276696,96.446580,29.091137,14.208355,156.806755,2.931373,58.095015,50.358171,154.741110,161.448333,152.325710,157.130098,106.940450,155.497471,-0.000737,-1.736014,32.000000,-235.799821,157.229212,-0.312090,27.551051,0.683128,388311.445221,0.969276,20.138157,0.614753,3.220551,0.086395,0.090829,183.975382,32.000000,200.304873,180.746799,183.931217,163.628515,32.000000,158.264549,72.262367,65.936371,98.495459,33.974684,52.563714,22.022113,86.406187,31.735441,43.754096,59.625185,40.258183
49.482752,59.782352,159.788476,155.537996,113.276770,96.462867,29.081112,14.208360,156.835676,2.931837,58.085036,50.365031,154.736467,161.479296,152.324505,157.157942,106.932491,155.523677,-0.000737,-1.736023,32.000000,-235.799747,157.259635,-0.311716,27.557079,0.683626,388394.173159,0.970326,20.109507,0.633903,3.223259,0.080800,0.089692,183.965544,32.000000,200.321650,180.746613,183.866523,163.616380,32.000000,158.260132,72.262993,65.935146,98.488756,33.974684,52.672626,22.022113,86.417258,31.735441,43.726440,59.623631,40.254368
49.485780,59.771045,159.654465,155.532818,113.311296,96.481751,29.076290,14.208326,156.864887,2.932373,58.073652,50.373973,154.733031,161.512221,152.322140,157.189495,106.927377,155.551566,-0.000737,-1.736017,32.000000,-235.799702,157.292038,-0.311679,27.563947,0.684344,388470.914335,0.970148,20.076092,0.652533,3.227369,0.072098,0.082506,183.954856,32.000000,200.338392,180.728416,183.821839,163.621255,32.000000,158.239475,72.262581,65.933813,98.481910,33.974684,52.609817,22.022113,86.435626,31.735441,43.703773,59.626542,40.274397
49.500851,59.760406,159.650166,155.528153,113.402108,96.493908,29.100427,14.208321,156.896336,2.933514,58.054511,50.387510,154.727231,161.546478,152.319361,157.223822,106.918238,155.581519,-0.000737,-1.736016,32.000000,-235.799734,157.325400,-0.311588,27.570591,0.684591,388527.542063,0.970359,20.050845,0.671953,3.229175,0.080940,0.093872,183.953287,32.000000,200.339352,180.706714,183.836984,163.632633,32.000000,158.207267,72.262217,65.931821,98.475782,33.974684,52.514635,22.022113,86.450488,31.735441,43.683938,59.619510,40.159871
49.511938,59.749426,159.740420,155.523819,113.437825,96.514174,29.110623,14.208323,156.929105,2.934803,58.032217,50.397725,154.720781,161.583035,152.318308,157.256329,106.909038,155.611349,-0.000737,-1.736020,32.000000,-235.799823,157.358330,-0.311611,27.576903,0.683996,388597.096754,0.970616,20.036388,0.689264,3.226270,0.085836,0.086538,183.965961,32.000000,200.331358,180.693354,183.894482,163.631751,32.000000,158.188901,72.260948,65.929441,98.469665,33.974684,52.559968,22.022113,86.458613,31.735441,43.663138,59.626965,40.203011
49.524858,59.733244,159.485205,155.518873,113.438745,96.538650,29.103408,14.208345,156.961783,2.936007,58.017815,50.408571,154.716021,161.615311,152.314125,157.289926,106.902852,155.646625,-0.000737,-1.735467,32.000000,-235.799816,157.391200,-0.311354,27.582839,0.683671,388639.866700,0.969581,20.010072,0.711500,3.225200,0.074532,0.089483,183.976703,32.000000,200.322904,180.695995,183.931202,163.614138,32.000000,158.186372,72.259165,65.927849,98.463884,33.974684,52.459176,22.022113,86.467700,31.735441,43.636231,59.627102,40.400809
49.536183,59.718343,159.185896,155.513725,113.516073,96.563089,29.099158,14.208308,156.994334,2.936946,58.011823,50.412995,154.711164,161.646596,152.311359,157.325322,106.900247,155.677057,-0.000735,-1.733693,32.000000,-235.799934,157.421594,-0.311223,27.587629,0.683817,388717.556010,0.969179,19.987563,0.733741,3.226301,0.079354,0.088702,183.972547,32.000000,200.325288,180.701970,183.909755,163.595019,32.000000,158.200086,72.257740,65.926635,98.458865,33.974684,52.245909,22.022113,86.477945,31.735441,43.607311,59.613875,40.241749
49.542379,59.705470,159.271347,155.508711,113.652002,96.587573,29.091467,14.208096,157.025999,2.937135,58.007290,50.423225,154.706065,161.681550,152.306526,157.356150,106.898339,155.709675,-0.000733,-1.731957,32.000000,-235.800238,157.453943,-0.311479,27.592327,0.682691,388798.937580,0.969345,19.957948,0.755348,3.220306,0.082793,0.092615,183.959326,32.000000,200.339937,180.699147,183.853084,163.583143,32.000000,158.197534,72.255975,65.926575,98.454321,33.974684,52.154214,22.022113,86.492430,31.735441,43.580509,59.625725,40.227369
49.556387,59.695372,159.563471,155.504167,113.657751,96.612073,29.098073,14.208114,157.056752,2.938003,57.995293,50.434275,154.701560,161.713926,152.304201,157.391395,106.894249,155.740922,-0.000732,-1.731393,32.000000,-235.800315,157.487616,-0.311761,27.596933,0.681449,388876.625744,0.969450,19.931275,0.771253,3.213528,0.082156,0.081457,183.954041,32.000000,200.351272,180.679766,183.826757,163.592405,32.000000,158.180442,72.253955,65.927316,98.450207,33.974684,52.293419,22.022113,86.497516,31.735441,43.560846,59.604954,40.369041
49.566273,59.686469,159.710380,155.500470,113.564970,96.632273,29.101387,14.208154,157.088802,2.938295,57.985350,50.445138,154.697620,161.747482,152.306025,157.426756,106.889592,155.776261,-0.000730,-1.731401,32.000000,-235.800329,157.522660,-0.311729,27.600230,0.681713,388959.091193,0.969786,19.911961,0.787415,3.214851,0.076301,0.085745,183.964115,32.000000,200.348961,180.661946,183.853637,163.601963,32.000000,158.162241,72.252581,65.926974,98.446653,33.974684,52.413961,22.022113,86.504576,31.735441,43.542495,59.625647,40.253928
49.574772,59.676154,159.722526,155.496521,113.572972,96.644396,29.072539,14.208225,157.123245,2.938835,57.973081,50.460529,154.693236,161.784551,152.305929,157.464048,106.881968,155.811436,-0.000729,-1.730218,32.000000,-235.800407,157.561113,-0.311928,27.602581,0.682644,389043.962600,0.969485,19.887307,0.805156,3.219837,0.076574,0.085527,183.980838,32.000000,200.338627,180.649277,183.902815,163.597563,32.000000,158.163597,72.250394,65.924529,98.442430,33.974684,52.401076,22.022113,86.512237,31.735441,43.523546,59.613491,40.248792
49.580910,59.665375,160.000135,155.492525,113.616086,96.656455,29.061138,14.208295,157.158600,2.939176,57.967645,50.475001,154.689037,161.822933,152.304783,157.502030,106.872798,155.848752,-0.000728,-1.728452,32.000000,-235.800224,157.597545,-0.311745,27.604339,0.683093,389116.486133,0.969342,19.868131,0.825252,3.222158,0.082392,0.091242,183.991138,32.000000,200.334791,180.655221,183.907441,163.586028,32.000000,158.172324,72.247438,65.921764,98.437323,33.974684,52.480987,22.022113,86.523691,31.735441,43.502069,59.616137,40.387603
49.592119,59.655080,160.296572,155.488685,113.648860,96.676688,29.074294,14.208400,157.194372,2.939948,57.967042,50.487335,154.685756,161.860544,152.303753,157.538610,106.863742,155.884080,-0.000727,-1.726751,32.000000,-235.800064,157.633797,-0.311598,27.604838,0.683024,389161.175734,0.970216,19.848988,0.848239,3.221851,0.089036,0.085805,183.990428,32.000000,200.349581,180.655914,183.858398,163.577716,32.000000,158.184842,72.244332,65.918914,98.432757,33.974684,52.653090,22.022113,86.529273,31.735441,43.481775,59.629000,40.323260
49.604513,59.647637,160.326653,155.485382,113.672452,96.701114,29.098385,14.208292,157.229741,2.940632,57.963845,50.494482,154.681991,161.896653,152.299560,157.575232,106.859048,155.920273,-0.000727,-1.724994,32.000000,-235.800074,157.669568,-0.311253,27.605682,0.683979,389209.387741,0.970558,19.831833,0.873704,3.227051,0.083173,0.089353,183.984213,32.000000,200.364667,180.645588,183.801314,163.572969,32.000000,158.174413,72.241701,65.916476,98.428029,33.974684,52.736277,22.022113,86.532516,31.735441,43.464712,59.619244,40.401249
49.615957,59.641007,160.392434,155.482213,113.809716,96.725629,29.090942,14.208215,157.265939,2.941633,57.955108,50.505297,154.680934,161.935949,152.297833,157.612733,106.851360,155.958525,-0.000726,-1.723260,32.000000,-235.800099,157.708906,-0.311094,27.605673,0.685026,389287.695233,0.970054,19.809895,0.898186,3.232299,0.083001,0.083009,183.980515,32.000000,200.372664,180.622367,183.787215,163.579702,32.000000,158.159546,72.239858,65.914260,98.423728,33.974684,52.707881,22.022113,86.533383,31.735441,43.449951,59.615143,40.389144
49.621679,59.633602,160.668043,155.479091,113.948100,96.749945,29.087270,14.208138,157.302155,2.941824,57.947819,50.512651,154.678336,161.973839,152.299309,157.650338,106.846049,155.996676,-0.000727,-1.722092,32.000000,-235.800197,157.747606,-0.310685,27.603842,0.685109,389378.048144,0.969211,19.789584,0.918680,3.232098,0.076356,0.082540,183.993157,32.000000,200.365408,180.603032,183.829922,163.586020,32.000000,158.143810,72.237876,65.912280,98.419149,33.974684,52.854351,22.022113,86.540405,31.735441,43.436556,59.627289,40.176672
49.635607,59.623834,160.751271,155.475931,114.073962,96.774360,29.094283,14.208215,157.336472,2.942174,57.954351,50.524035,154.675882,162.008080,152.296779,157.685816,106.843032,156.029032,-0.000726,-1.722093,32.000000,-235.800204,157.782497,-0.310382,27.604285,0.685347,389475.263194,0.969442,19.771070,0.943063,3.232678,0.086931,0.095826,184.014497,32.000000,200.353992,180.596845,183.871845,163.584050,32.000000,158.152071,72.235841,65.910220,98.414313,33.974684,52.931113,22.022113,86.541684,31.735441,43.416950,59.617100,40.184596
49.646315,59.620512,160.754503,155.473055,114.050029,96.798750,29.101682,14.208255,157.373080,2.942753,57.960315,50.537413,154.674873,162.042838,152.290624,157.720161,106.839740,156.063134,-0.000725,-1.722682,32.000000,-235.800229,157.816092,-0.310272,27.607797,0.686489,389570.413006,0.969666,19.757725,0.965022,3.237860,0.077269,0.084258,184.021587,32.000000,200.352602,180.604333,183.863666,163.570429,32.000000,158.169144,72.233524,65.907339,98.409945,33.974684,52.877454,22.022113,86.539522,31.735441,43.404744,59.621506,40.402570
49.656608,59.618602,160.978971,155.470710,113.998877,96.823291,29.098775,14.208204,157.409004,2.943462,57.953824,50.548731,154.671631,162.080024,152.286968,157.755797,106.835602,156.096567,-0.000725,-1.723303,32.000000,-235.800225,157.852324,-0.310660,27.612773,0.686744,389653.308627,0.969353,19.733502,0.982157,3.238628,0.079632,0.087462,184.018070,32.000000,200.363031,180.603470,183.803018,163.564695,32.000000,158.176352,72.231131,65.904162,98.405755,33.974684,53.018971,22.022113,86.540318,31.735441,43.397469,59.623188,40.239107
49.674320,59.614555,160.828120,155.468430,114.079386,96.847788,29.093007,14.208232,157.445863,2.944041,57.928846,50.564054,154.666568,162.116273,152.285838,157.790110,106.832695,156.136659,-0.000726,-1.723311,32.000000,-235.800195,157.889831,-0.310680,27.619329,0.686687,389746.345456,0.969112,19.719068,1.000326,3.237995,0.078426,0.090937,184.013900,32.000000,200.376055,180.590659,183.753487,163.568850,32.000000,158.165728,72.229220,65.902769,98.401519,33.974684,53.012852,22.022113,86.535443,31.735441,43.392634,59.621192,40.382100
49.691144,59.604820,160.769860,155.465747,114.084957,96.880290,29.113894,14.208192,157.482334,2.944567,57.897284,50.576756,154.663982,162.151582,152.283851,157.829367,106.830115,156.174956,-0.000725,-1.723343,32.000000,-235.800371,157.924810,-0.310800,27.623701,0.687410,389844.122497,0.969229,19.706479,1.019046,3.241844,0.077968,0.089862,184.020204,32.000000,200.379904,180.569580,183.760465,163.587057,32.000000,158.147302,72.228372,65.900948,98.398171,33.974684,52.917240,22.022113,86.523142,31.735441,43.372947,59.627132,40.375277
49.697366,59.587477,160.896740,155.461253,114.216718,96.912708,29.097719,14.208176,157.514278,2.944569,57.875731,50.585734,154.661701,162.187791,152.281154,157.862397,106.826743,156.210689,-0.000725,-1.723374,32.000000,-235.800400,157.959786,-0.310922,27.625470,0.686613,389931.951480,0.969276,19.684058,1.039438,3.237651,0.074894,0.086976,184.038688,32.000000,200.366040,180.557973,183.815290,163.592664,32.000000,158.133550,72.226786,65.898337,98.394373,33.974684,52.979921,22.022113,86.521877,31.735441,43.344373,59.618330,40.255909
49.710431,59.573316,160.984921,155.456106,114.432561,96.936942,29.087034,14.208201,157.549391,2.944585,57.862279,50.599434,154.658859,162.221292,152.278577,157.898322,106.826306,156.241874,-0.000724,-1.724580,32.000000,-235.800385,157.991844,-0.310804,27.626039,0.686277,390044.768966,0.968520,19.656875,1.058715,3.235383,0.083115,0.092991,184.054977,32.000000,200.354570,180.560118,183.853620,163.578744,32.000000,158.135961,72.225382,65.895738,98.390785,33.974684,53.023180,22.022113,86.517032,31.735441,43.314038,59.621310,40.419518
49.718933,59.561666,160.934945,155.450953,114.438531,96.961287,29.094823,14.208142,157.582213,2.944723,57.853696,50.611343,154.653902,162.252940,152.274657,157.929657,106.826602,156.275964,-0.000725,-1.724595,32.000000,-235.800480,158.026681,-0.310599,27.624274,0.686800,390156.244765,0.969205,19.633081,1.077664,3.237531,0.080242,0.090508,184.059422,32.000000,200.353613,180.567739,183.831788,163.564156,32.000000,158.148622,72.224188,65.893225,98.387304,33.974684,53.021698,22.022113,86.511775,31.735441,43.289129,59.610265,40.241822
49.729759,59.551856,161.137150,155.446442,114.489890,96.985841,29.092182,14.208052,157.612313,2.945360,57.843645,50.617346,154.650585,162.284782,152.270390,157.962006,106.825596,156.309627,-0.000726,-1.724624,32.000000,-235.800576,158.057436,-0.310568,27.621327,0.687078,390228.581402,0.969487,19.605375,1.091694,3.238454,0.075067,0.076890,184.052379,32.000000,200.364015,180.566597,183.773045,163.558620,32.000000,158.145138,72.222987,65.891728,98.384414,33.974684,53.059799,22.022113,86.505401,31.735441,43.268933,59.624339,40.364492
49.735279,59.542970,161.056139,155.442485,114.612878,97.016253,29.088229,14.208316,157.642935,2.945728,57.835239,50.630910,154.648718,162.316848,152.265870,157.994743,106.824840,156.344128,-0.000728,-1.723456,32.000000,-235.800314,158.086099,-0.310658,27.618647,0.686971,390306.199836,0.969258,19.584912,1.106254,3.236895,0.075000,0.088268,184.045583,32.000000,200.369098,180.554679,183.746445,163.568023,32.000000,158.127171,72.222020,65.890716,98.380960,33.974684,53.107489,22.022113,86.501388,31.735441,43.249736,59.627830,40.367427
49.743936,59.534997,161.051205,155.438578,114.763474,97.040779,29.087909,14.208341,157.671239,2.945745,57.831828,50.641006,154.645407,162.346843,152.259250,158.025937,106.823497,156.375235,-0.000730,-1.724582,32.000000,-235.800242,158.112510,-0.310608,27.617590,0.687785,390387.477445,0.969334,19.563881,1.121928,3.240256,0.078587,0.088901,184.055444,32.000000,200.360087,180.541711,183.777966,163.578933,32.000000,158.104401,72.220640,65.889455,98.377628,33.974684,53.057462,22.022113,86.497989,31.735441,43.231802,59.624585,40.320985
49.753263,59.529153,161.144906,155.434917,114.760442,97.052904,29.097412,14.208537,157.699024,2.945380,57.836001,50.648689,154.641215,162.373749,152.252887,158.051490,106.823851,156.401898,-0.000730,-1.726305,32.000000,-235.800068,158.139125,-0.310567,27.620047,0.687676,390497.068195,0.969629,19.549277,1.137714,3.238268,0.070810,0.085059,184.072534,32.000000,200.343908,180.539022,183.830463,163.580121,32.000000,158.092179,72.219462,65.887914,98.375729,33.974684,53.098553,22.022113,86.492097,31.735441,43.215396,59.620090,40.405725
49.766030,59.526655,161.312969,155.431698,114.829531,97.064945,29.110711,14.208617,157.725529,2.944654,57.842700,50.653377,154.639810,162.402384,152.248714,158.076392,106.822695,156.430648,-0.000731,-1.726874,32.000000,-235.800041,158.166942,-0.310468,27.623883,0.687730,390582.681809,0.969679,19.532332,1.152607,3.237605,0.080236,0.088888,184.083720,32.000000,200.335494,180.546795,183.840500,163.568487,32.000000,158.101255,72.219071,65.884672,98.373533,33.974684,53.189689,22.022113,86.479614,31.735441,43.207669,59.627555,40.409246
49.775684,59.526581,161.241265,155.429199,114.999407,97.081248,29.100412,14.208575,157.748282,2.943901,57.846835,50.662847,154.635005,162.428624,152.244562,158.103896,106.821330,156.457269,-0.000732,-1.726854,32.000000,-235.800206,158.192248,-0.310436,27.626269,0.687953,390617.823671,0.969268,19.516825,1.163865,3.238881,0.087767,0.087741,184.077129,32.000000,200.339093,180.554667,183.802394,163.555528,32.000000,158.114202,72.218725,65.881659,98.370970,33.974684,53.164745,22.022113,86.469192,31.735441,43.202732,59.632187,40.161338
49.786451,59.525353,161.389950,155.426712,115.182197,97.097546,29.107921,14.208633,157.772732,2.943705,57.856421,50.670816,154.631393,162.454486,152.242651,158.127479,106.822841,156.480922,-0.000732,-1.728042,32.000000,-235.800097,158.214046,-0.310399,27.627690,0.688375,390657.285363,0.968666,19.501103,1.177541,3.241427,0.072330,0.084716,184.067216,32.000000,200.349835,180.553873,183.747604,163.552264,32.000000,158.106269,72.218503,65.879812,98.369367,33.974684,53.240346,22.022113,86.458605,31.735441,43.198194,59.620405,40.395747
49.791893,59.525042,161.564254,155.424396,115.303462,97.109755,29.087206,14.208752,157.793202,2.943787,57.868548,50.679721,154.628515,162.477695,152.242514,158.150284,106.824761,156.502907,-0.000732,-1.729804,32.000000,-235.800008,158.233337,-0.310101,27.627350,0.688036,390719.052620,0.968965,19.491030,1.190498,3.239358,0.080193,0.088023,184.066774,32.000000,200.350647,180.540863,183.738927,163.557650,32.000000,158.086857,72.217550,65.876146,98.368154,33.974684,53.347287,22.022113,86.449469,31.735441,43.191642,59.622962,40.378579
49.798568,59.527721,161.745553,155.422409,115.386665,97.121823,29.090200,14.208784,157.813756,2.944382,57.874742,50.688147,154.626815,162.498522,152.241894,158.170787,106.823822,156.523232,-0.000733,-1.730394,32.000000,-235.800037,158.253459,-0.309866,27.626409,0.688512,390773.729751,0.968644,19.478654,1.199285,3.241644,0.072667,0.080867,184.081756,32.000000,200.339169,180.530484,183.783285,163.563046,32.000000,158.070766,72.217304,65.871850,98.367403,33.974684,53.463111,22.022113,86.442598,31.735441,43.192879,59.617917,40.408659
49.808584,59.531183,161.699910,155.421017,115.380053,97.138171,29.086148,14.208787,157.837514,2.944270,57.865527,50.702420,154.625554,162.519875,152.237261,158.194073,106.824856,156.547974,-0.000734,-1.730859,32.000000,-235.800100,158.274418,-0.309900,27.625541,0.689167,390815.314166,0.969338,19.472708,1.206935,3.244790,0.084118,0.089736,184.097624,32.000000,200.326342,180.535157,183.840065,163.552574,32.000000,158.076731,72.216479,65.867707,98.366214,33.974684,53.497842,22.022113,86.430136,31.735441,43.195042,59.631046,40.399709
49.815013,59.527249,161.652974,155.419050,115.333281,97.170643,29.087761,14.208800,157.861920,2.944323,57.843071,50.712544,154.621484,162.542304,152.230411,158.217489,106.827478,156.570591,-0.000734,-1.731334,32.000000,-235.800192,158.298686,-0.309980,27.622026,0.689853,390864.820606,0.969223,19.468477,1.216720,3.247996,0.072836,0.084589,184.099244,32.000000,200.325056,180.552301,183.842309,163.530300,32.000000,158.092322,72.215403,65.862778,98.364998,33.974684,53.464981,22.022113,86.419455,31.735441,43.191258,59.625814,40.414309
49.824486,59.517563,161.719033,155.416054,115.428748,97.194933,29.097114,14.208789,157.883952,2.944362,57.830787,50.718423,154.616651,162.562597,152.224866,158.237839,106.831075,156.591714,-0.000735,-1.730126,32.000000,-235.800209,158.320230,-0.309917,27.617723,0.689689,390926.796512,0.969316,19.461571,1.226455,3.246427,0.082426,0.094795,184.088416,32.000000,200.335699,180.561526,183.786385,163.518415,32.000000,158.111457,72.214831,65.859467,98.364398,33.974684,53.492005,22.022113,86.408060,31.735441,43.174595,59.624240,40.381954
49.834316,59.503773,161.766990,155.411577,115.466057,97.219223,29.077881,14.208750,157.902874,2.943689,57.826558,50.723059,154.612813,162.581819,152.221829,158.251981,106.835341,156.610107,-0.000734,-1.730120,32.000000,-235.800268,158.337863,-0.309875,27.614528,0.689741,391043.305226,0.969438,19.450982,1.233675,3.245065,0.080725,0.089455,184.079359,32.000000,200.346509,180.559825,183.741448,163.520821,32.000000,158.112688,72.214419,65.855702,98.363160,33.974684,53.536817,22.022113,86.393098,31.735441,43.147166,59.617681,40.386943
49.839781,59.497022,161.652747,155.407125,115.415618,97.231479,29.098764,14.208783,157.920716,2.942883,57.828298,50.730897,154.610383,162.595912,152.219274,158.268346,106.839648,156.629020,-0.000734,-1.730127,32.000000,-235.800141,158.352097,-0.309849,27.614405,0.690116,391116.179507,0.969141,19.431494,1.239268,3.245774,0.078568,0.099792,184.084165,32.000000,200.345367,180.546147,183.748724,163.536713,32.000000,158.108636,72.214569,65.852159,98.361698,33.974684,53.497943,22.022113,86.382201,31.735441,43.127795,59.627978,40.348865
49.851586,59.493947,161.775999,155.403070,115.405927,97.243636,29.112788,14.208752,157.937203,2.942470,57.828248,50.739119,154.606410,162.610557,152.215162,158.283333,106.840488,156.646168,-0.000734,-1.730101,32.000000,-235.800198,158.368294,-0.309930,27.616110,0.690375,391182.232903,0.969779,19.407531,1.243005,3.246096,0.079371,0.085585,184.097741,32.000000,200.331203,180.542917,183.805938,163.542902,32.000000,158.103042,72.214977,65.847520,98.360160,33.974684,53.520367,22.022113,86.365895,31.735441,43.115641,59.622903,40.404624
49.859732,59.492090,161.875055,155.399379,115.396246,97.255834,29.096454,14.208669,157.955288,2.941682,57.824904,50.748437,154.603319,162.629911,152.212722,158.296042,106.842102,156.660681,-0.000735,-1.731872,32.000000,-235.800209,158.387375,-0.309901,27.620220,0.689959,391211.687252,0.969071,19.395127,1.246926,3.243448,0.078591,0.092168,184.111100,32.000000,200.323314,180.548480,183.840784,163.531715,32.000000,158.112828,72.214479,65.842344,98.357826,33.974684,53.613266,22.022113,86.346312,31.735441,43.109851,59.625303,40.402203
49.865696,59.488991,162.040737,155.396017,115.328964,97.268112,29.064078,14.208793,157.971681,2.941600,57.823423,50.761197,154.601043,162.645801,152.208050,158.315836,106.841543,156.676239,-0.000737,-1.733626,32.000000,-235.800032,158.405016,-0.309870,27.625171,0.690290,391248.029522,0.968465,19.379841,1.253546,3.245153,0.074197,0.095066,184.111051,32.000000,200.325539,180.557655,183.805438,163.514587,32.000000,158.116198,72.214638,65.837454,98.355856,33.974684,53.704908,22.022113,86.335940,31.735441,43.100812,59.620464,40.185989
49.869729,59.484655,162.127088,155.392756,115.200334,97.284242,29.084992,14.208911,157.986171,2.940639,57.828307,50.764559,154.596717,162.663059,152.205744,158.329710,106.843262,156.694203,-0.000736,-1.734778,32.000000,-235.799835,158.419272,-0.309590,27.628245,0.690511,391286.462717,0.968951,19.369558,1.258244,3.246609,0.080740,0.095864,184.100732,32.000000,200.336748,180.557206,183.748887,163.511065,32.000000,158.114015,72.214998,65.832655,98.353288,33.974684,53.826858,22.022113,86.320461,31.735441,43.090317,59.625312,40.359870
49.872353,59.481770,161.927296,155.389567,115.185287,97.308697,29.084270,14.208823,157.997783,2.940426,57.844042,50.768738,154.593553,162.674734,152.201987,158.339902,106.846176,156.705107,-0.000735,-1.734761,32.000000,-235.799786,158.431236,-0.309597,27.631297,0.690997,391328.604454,0.970017,19.360290,1.265571,3.249543,0.081810,0.084396,184.090491,32.000000,200.337638,180.548432,183.721342,163.516465,32.000000,158.094833,72.214974,65.828144,98.350178,33.974684,53.755886,22.022113,86.312290,31.735441,43.080336,59.622126,40.423039
49.874490,59.482468,161.843212,155.386915,115.222908,97.333034,29.096637,14.208801,158.005274,2.940347,57.865904,50.765444,154.592010,162.683451,152.198134,158.346944,106.851594,156.713870,-0.000737,-1.735356,32.000000,-235.799722,158.438226,-0.309752,27.632433,0.691285,391382.511236,0.969383,19.351783,1.271664,3.251012,0.083305,0.094862,184.097413,32.000000,200.322466,180.537819,183.752347,163.526812,32.000000,158.068513,72.215248,65.823724,98.347107,33.974684,53.646939,22.022113,86.301622,31.735441,43.072855,59.628135,40.386502
49.874108,59.488881,161.937008,155.385263,115.205367,97.349460,29.093003,14.208664,158.008758,2.940311,57.900178,50.760305,154.591840,162.688206,152.192498,158.349835,106.860174,156.718599,-0.000736,-1.737119,32.000000,-235.799839,158.441762,-0.309914,27.632471,0.690606,391470.606858,0.969587,19.346186,1.273491,3.246835,0.078618,0.092760,184.115340,32.000000,200.303051,180.537489,183.811822,163.520170,32.000000,158.058599,72.215608,65.819534,98.344599,33.974684,53.711072,22.022113,86.292126,31.735441,43.080272,59.623699,40.416510
49.869735,59.501476,162.000137,155.384744,115.145552,97.357764,29.106741,14.208660,158.008052,2.939849,57.941552,50.758006,154.591448,162.686589,152.185705,158.348519,106.865200,156.718859,-0.000737,-1.738833,32.000000,-235.799853,158.437377,-0.310027,27.631227,0.690417,391558.189892,0.969374,19.344673,1.271884,3.245010,0.081159,0.093337,184.123113,32.000000,200.289809,180.549888,183.825316,163.501631,32.000000,158.061470,72.216085,65.814643,98.342381,33.974684,53.789601,22.022113,86.286549,31.735441,43.094900,59.623149,40.175425
49.862538,59.518204,162.020139,155.385174,115.024373,97.357827,29.094159,14.208642,158.005276,2.939781,57.991674,50.757485,154.589450,162.682741,152.180554,158.345934,106.869219,156.717430,-0.000737,-1.740569,32.000000,-235.799879,158.432413,-0.310097,27.629063,0.690893,391616.596059,0.969683,19.351480,1.265361,3.246915,0.075034,0.083172,184.112601,32.000000,200.287884,180.566858,183.787509,163.481484,32.000000,158.073780,72.216829,65.809872,98.340817,33.974684,53.794965,22.022113,86.287401,31.735441,43.116785,59.619156,40.253487
49.854889,59.538625,161.971368,155.386619,114.817005,97.357903,29.105197,14.208609,157.995861,2.938938,58.049168,50.752267,154.588967,162.672973,152.177180,158.336655,106.873166,156.711439,-0.000737,-1.744071,32.000000,-235.799920,158.422519,-0.309992,27.627181,0.691299,391659.802246,0.969434,19.368597,1.260449,3.248466,0.075341,0.093582,184.100117,32.000000,200.293925,180.568300,183.736097,163.482911,32.000000,158.073568,72.217306,65.805711,98.338948,33.974684,53.814738,22.022113,86.289218,31.735441,43.145969,59.610963,40.216510
49.852264,59.562299,161.776992,155.389142,114.691819,97.349801,29.090901,14.208630,157.985597,2.938596,58.105595,50.749615,154.588760,162.660649,152.172626,158.323513,106.883133,156.701790,-0.000737,-1.747576,32.000000,-235.799926,158.410342,-0.310065,27.628157,0.691559,391678.376922,0.970051,19.392768,1.255807,3.249336,0.070882,0.085169,184.098110,32.000000,200.286413,180.562928,183.728339,163.497977,32.000000,158.061492,72.218442,65.801479,98.335808,33.974684,53.728505,22.022113,86.287326,31.735441,43.183779,59.629364,40.179240
49.851571,59.592132,161.684313,155.393233,114.683974,97.341555,29.099460,14.208589,157.973754,2.938153,58.142619,50.751190,154.592600,162.652045,152.169350,158.311773,106.889571,156.694482,-0.000737,-1.747583,32.000000,-235.800025,158.398739,-0.310043,27.631514,0.691580,391701.975594,0.969900,19.421100,1.249255,3.248856,0.076868,0.089728,184.105898,32.000000,200.271415,180.557001,183.765117,163.503353,32.000000,158.052892,72.218530,65.796860,98.332952,33.974684,53.632083,22.022113,86.283328,31.735441,43.228897,59.627210,40.207339
49.851042,59.615441,161.695730,155.397627,114.616818,97.341508,29.105770,14.208686,157.961601,2.937982,58.157735,50.747494,154.594864,162.644373,152.166583,158.301306,106.893696,156.687765,-0.000736,-1.748746,32.000000,-235.799841,158.388391,-0.310255,27.634411,0.690865,391682.214176,0.970413,19.447491,1.235092,3.245128,0.082477,0.097457,184.117039,32.000000,200.250081,180.563570,183.812192,163.497237,32.000000,158.062922,72.217917,65.792814,98.329801,33.974684,53.648420,22.022113,86.276087,31.735441,43.272124,59.610501,40.256936
49.853565,59.631359,161.508358,155.401483,114.628455,97.341335,29.098424,14.208676,157.952053,2.938020,58.168157,50.747227,154.595839,162.635771,152.163957,158.289828,106.897541,156.678161,-0.000735,-1.750431,32.000000,-235.799741,158.377146,-0.310125,27.634953,0.690457,391675.295993,0.970137,19.478040,1.225476,3.243314,0.071870,0.091798,184.116630,32.000000,200.242182,180.580160,183.796917,163.484377,32.000000,158.085479,72.218267,65.788963,98.326953,33.974684,53.562531,22.022113,86.267299,31.735441,43.304186,59.614455,40.237934
49.849653,59.639017,161.757507,155.403965,114.656154,97.341204,29.096460,14.208874,157.940520,2.937800,58.180006,50.740490,154.596375,162.625009,152.158946,158.279182,106.905270,156.666863,-0.000734,-1.750947,32.000000,-235.799597,158.366295,-0.309985,27.632798,0.690473,391697.205505,0.969998,19.501896,1.218429,3.243578,0.083163,0.091161,184.104122,32.000000,200.247153,180.589985,183.743723,163.473147,32.000000,158.103904,72.217686,65.783449,98.323871,33.974684,53.614757,22.022113,86.264273,31.735441,43.314838,59.621733,40.172343
49.843013,59.642364,162.075871,155.405130,114.703666,97.337235,29.134984,14.208971,157.927200,2.936716,58.197423,50.732465,154.596981,162.613883,152.155913,158.265622,106.911066,156.651669,-0.000734,-1.750933,32.000000,-235.799352,158.354842,-0.309829,27.629911,0.689772,391707.214923,0.970228,19.515204,1.210408,3.239655,0.074476,0.092315,184.091298,32.000000,200.253354,180.587451,183.697181,163.477792,32.000000,158.100831,72.217183,65.777316,98.319656,33.974684,53.898296,22.022113,86.266527,31.735441,43.320548,59.620277,40.218271
49.842949,59.649255,161.933075,155.406502,114.713677,97.325189,29.098902,14.208993,157.914073,2.936380,58.209783,50.728883,154.596516,162.601311,152.156360,158.252618,106.916333,156.635907,-0.000733,-1.752076,32.000000,-235.799295,158.339502,-0.309814,27.627184,0.690803,391705.066386,0.970396,19.526909,1.197765,3.244907,0.078730,0.096980,184.087070,32.000000,200.245085,180.573130,183.706609,163.490907,32.000000,158.090217,72.216649,65.772048,98.315598,33.974684,53.873415,22.022113,86.262633,31.735441,43.326867,59.637724,40.239548
49.842545,59.657052,161.774593,155.407975,114.572776,97.325215,29.128660,14.209090,157.901025,2.935994,58.214200,50.728667,154.597845,162.590540,152.157810,158.237982,106.921661,156.624795,-0.000733,-1.753235,32.000000,-235.799303,158.329790,-0.309595,27.625292,0.692113,391686.676737,0.969224,19.537126,1.185359,3.251727,0.079349,0.085678,184.096771,32.000000,200.225805,180.565521,183.765865,163.500426,32.000000,158.083449,72.216178,65.766941,98.312408,33.974684,53.755673,22.022113,86.255723,31.735441,43.339393,59.622539,40.380853
49.837934,59.663119,161.773243,155.409442,114.499983,97.325226,29.130249,14.209207,157.889654,2.935508,58.214270,50.725777,154.601874,162.578847,152.157296,158.224239,106.925736,156.614449,-0.000734,-1.753232,32.000000,-235.799251,158.318871,-0.309883,27.624340,0.691587,391636.488090,0.970324,19.544082,1.173236,3.248866,0.085706,0.086327,184.103946,32.000000,200.208207,180.572550,183.807159,163.496106,32.000000,158.092296,72.215286,65.762163,98.309061,33.974684,53.746601,22.022113,86.255198,31.735441,43.347465,59.619893,40.177626
49.834755,59.665707,161.863811,155.409685,114.515182,97.325262,29.097284,14.209382,157.876611,2.934823,58.220741,50.721715,154.604023,162.565975,152.156727,158.211241,106.930073,156.599769,-0.000735,-1.753232,32.000000,-235.799100,158.302390,-0.310010,27.622287,0.691073,391636.949852,0.969362,19.552297,1.163075,3.245713,0.081240,0.089833,184.096486,32.000000,200.203300,180.587758,183.773735,163.484197,32.000000,158.100583,72.214868,65.756379,98.306538,33.974684,53.831609,22.022113,86.251983,31.735441,43.351549,59.629109,40.185182
49.823772,59.669159,161.952778,155.409425,114.400358,97.319178,29.108836,14.209381,157.860475,2.934446,58.246995,50.711014,154.601150,162.550187,152.155485,158.193118,106.935247,156.583842,-0.000734,-1.754393,32.000000,-235.799080,158.282628,-0.310043,27.620123,0.691175,391640.107754,0.969423,19.563135,1.154499,3.245986,0.078984,0.086428,184.078729,32.000000,200.209805,180.589980,183.706640,163.480458,32.000000,158.103290,72.215392,65.751110,98.304245,33.974684,53.845808,22.022113,86.258539,31.735441,43.354390,59.629354,40.408659
49.816513,59.676827,161.891665,155.409448,114.232146,97.306761,29.114486,14.209280,157.840409,2.933676,58.278660,50.700024,154.600133,162.531107,152.154844,158.174817,106.941194,156.565647,-0.000734,-1.755565,32.000000,-235.799260,158.263432,-0.309875,27.617227,0.691607,391637.315429,0.970597,19.569012,1.143775,3.248011,0.081198,0.090021,184.063631,32.000000,200.212705,180.581258,183.663592,163.486581,32.000000,158.091957,72.214929,65.745752,98.302533,33.974684,53.857614,22.022113,86.266253,31.735441,43.358754,59.622421,40.261705
49.811813,59.692068,161.857784,155.410538,114.177374,97.294492,29.102692,14.209190,157.817721,2.933075,58.315061,50.693776,154.601551,162.509197,152.157010,158.153603,106.944925,156.546605,-0.000734,-1.755560,32.000000,-235.799442,158.243373,-0.309768,27.612860,0.692096,391614.879245,0.970395,19.583827,1.131671,3.250512,0.076302,0.086726,184.062290,32.000000,200.199661,180.569716,183.680146,163.500876,32.000000,158.086590,72.214088,65.739221,98.300513,33.974684,53.853756,22.022113,86.266971,31.735441,43.382907,59.627850,40.224361
49.800380,59.710409,161.620219,155.413103,114.083698,97.282201,29.085889,14.209107,157.794716,2.932488,58.353521,50.683924,154.602432,162.486682,152.156589,158.130154,106.950372,156.525985,-0.000735,-1.755588,32.000000,-235.799431,158.217624,-0.309730,27.606399,0.691978,391568.364400,0.970258,19.599009,1.117807,3.249759,0.078463,0.092985,184.074478,32.000000,200.172512,180.572401,183.740929,163.497485,32.000000,158.087437,72.212842,65.733461,98.298171,33.974684,53.775315,22.022113,86.276240,31.735441,43.410763,59.625775,40.217537
49.792449,59.731218,161.645564,155.416378,113.979185,97.269900,29.113797,14.209143,157.770666,2.932055,58.400331,50.671845,154.603579,162.462790,152.153035,158.104249,106.957411,156.501432,-0.000735,-1.755609,32.000000,-235.799263,158.190159,-0.309672,27.601620,0.691969,391533.734900,0.970669,19.619115,1.105790,3.249386,0.079615,0.088510,184.078133,32.000000,200.156800,180.583868,183.756229,163.486081,32.000000,158.103767,72.211158,65.729191,98.297348,33.974684,53.692922,22.022113,86.282992,31.735441,43.442686,59.623257,40.261411
49.783715,59.754513,161.718539,155.420475,113.822408,97.249514,29.088175,14.209137,157.744170,2.931380,58.443059,50.664852,154.606693,162.437534,152.148668,158.074987,106.963957,156.477244,-0.000736,-1.756168,32.000000,-235.799221,158.163735,-0.309576,27.598507,0.691372,391504.701730,0.971399,19.649289,1.091368,3.245361,0.076557,0.088919,184.065981,32.000000,200.155361,180.600467,183.709331,163.470708,32.000000,158.121744,72.210155,65.724431,98.296766,33.974684,53.769042,22.022113,86.288924,31.735441,43.479046,59.630712,40.190978
