OSU 80 Ton Compressor Load Stand
49.779195,59.780315,161.820585,155.425505,113.772341,97.237262,29.099087,14.209115,157.719725,2.930904,58.468243,50.657758,154.609801,162.411828,152.142457,158.048721,106.969922,156.453507,-0.000737,-1.757913,32.000000,-235.799202,158.139318,-0.309435,27.595909,0.691643,391473.572812,0.970569,19.678308,1.073642,3.246387,0.078381,0.091175,184.046966,32.000000,200.159380,180.603092,183.655966,163.472966,32.000000,158.125949,72.209855,65.719871,98.294811,33.974684,53.830205,22.022113,86.299342,31.735441,43.522105,59.618694,40.251580
49.770706,59.798088,161.783411,155.430494,113.719437,97.225038,29.107628,14.209158,157.696949,2.930171,58.492026,50.648447,154.612425,162.387973,152.139134,158.023355,106.976394,156.432816,-0.000738,-1.759084,32.000000,-235.799270,158.113980,-0.309849,27.593692,0.692013,391414.268531,0.971468,19.710646,1.056567,3.248422,0.085247,0.094015,184.035438,32.000000,200.155079,180.593701,183.638358,163.485229,32.000000,158.116752,72.209548,65.716158,98.292322,33.974684,53.880906,22.022113,86.304803,31.735441,43.556044,59.613206,40.240135
49.759266,59.813668,161.512850,155.435147,113.695819,97.212897,29.094647,14.209308,157.672063,2.929466,58.522985,50.640868,154.615911,162.364495,152.138186,157.996715,106.980879,156.406128,-0.000738,-1.759088,32.000000,-235.799189,158.087016,-0.310157,27.588989,0.692476,391388.694883,0.971144,19.741128,1.040268,3.250767,0.078637,0.094959,184.039355,32.000000,200.139684,180.581973,183.675442,163.492200,32.000000,158.113227,72.208539,65.711033,98.290177,33.974684,53.747792,22.022113,86.317393,31.735441,43.583563,59.630781,40.172710
49.751504,59.830259,161.391685,155.439847,113.744421,97.188531,29.081602,14.209267,157.643734,2.929072,58.566236,50.630863,154.621165,162.333674,152.139105,157.967629,106.984608,156.379702,-0.000738,-1.759093,32.000000,-235.799162,158.058544,-0.310143,27.585739,0.692466,391355.800502,0.970965,19.767692,1.024787,3.250575,0.080025,0.090837,184.049469,32.000000,200.114733,180.588174,183.733052,163.487515,32.000000,158.123354,72.207844,65.706604,98.289076,33.974684,53.617959,22.022113,86.328777,31.735441,43.607385,59.627132,40.245050
49.742230,59.851065,161.441742,155.444978,113.744802,97.164003,29.088648,14.209389,157.615765,2.928175,58.610178,50.622770,154.624481,162.303515,152.137799,157.935334,106.989162,156.357762,-0.000738,-1.760254,32.000000,-235.799075,158.029147,-0.310125,27.582109,0.691688,391325.259471,0.971563,19.795121,1.008679,3.245885,0.080309,0.090700,184.048756,32.000000,200.098465,180.604457,183.732769,163.473869,32.000000,158.143576,72.206742,65.702508,98.288503,33.974684,53.635356,22.022113,86.341180,31.735441,43.642310,59.629384,40.185549
49.731971,59.876132,161.604364,155.451450,113.648721,97.139634,29.107187,14.209448,157.584339,2.927542,58.651749,50.614437,154.626897,162.273660,152.136892,157.907124,106.993289,156.332659,-0.000738,-1.760263,32.000000,-235.799144,158.000786,-0.310093,27.575477,0.691293,391246.367889,0.971964,19.819753,0.993443,3.243956,0.079588,0.088587,184.034681,32.000000,200.096114,180.613458,183.681020,163.464492,32.000000,158.155765,72.206841,65.697356,98.288462,33.974684,53.732802,22.022113,86.354939,31.735441,43.682323,59.622844,40.245784
49.716973,59.900425,161.732090,155.458157,113.718878,97.123402,29.099252,14.209615,157.552750,2.927197,58.694590,50.604049,154.629162,162.244845,152.137126,157.877842,106.997567,156.305013,-0.000739,-1.760236,32.000000,-235.799023,157.973468,-0.310050,27.568221,0.691568,391171.054563,0.971736,19.850167,0.979332,3.245567,0.074660,0.085034,184.019583,32.000000,200.101183,180.606562,183.629754,163.474058,32.000000,158.145964,72.206198,65.692997,98.288506,33.974684,53.808685,22.022113,86.373425,31.735441,43.724309,59.615714,40.242923
49.703288,59.925245,161.861087,155.465264,113.749150,97.111151,29.083843,14.209592,157.522375,2.926625,58.738225,50.591526,154.635635,162.215119,152.138907,157.848032,107.001913,156.276918,-0.000738,-1.760280,32.000000,-235.799084,157.941753,-0.309780,27.559689,0.692350,391103.098809,0.971158,19.885865,0.964269,3.249507,0.076889,0.084693,184.012777,32.000000,200.092824,180.596950,183.638052,163.486609,32.000000,158.135085,72.206131,65.688182,98.288212,33.974684,53.904677,22.022113,86.393867,31.735441,43.765124,59.615822,40.050920
49.686377,59.951896,162.021641,155.472935,113.630380,97.098942,29.098224,14.209738,157.489544,2.926945,58.778561,50.583344,154.642617,162.183146,152.140694,157.820583,107.005988,156.249415,-0.000737,-1.760308,32.000000,-235.798956,157.909691,-0.309793,27.551309,0.693138,391070.115216,0.971645,19.925703,0.947947,3.253056,0.072246,0.086522,184.022354,32.000000,200.070686,180.595194,183.691226,163.497567,32.000000,158.134064,72.206918,65.683424,98.288718,33.974684,53.992132,22.022113,86.418634,31.735441,43.810887,59.621919,40.201690
49.678875,59.979809,161.819448,155.481143,113.587308,97.086777,29.114470,14.210004,157.457622,2.926786,58.813498,50.574915,154.649837,162.152721,152.137990,157.788535,107.011433,156.220285,-0.000736,-1.760880,32.000000,-235.798694,157.880082,-0.309750,27.545257,0.693973,391052.930573,0.972396,19.964709,0.931359,3.256547,0.078526,0.095526,184.030042,32.000000,200.046713,180.609045,183.737779,163.495310,32.000000,158.151514,72.207688,65.678987,98.289232,33.974684,53.989574,22.022113,86.437728,31.735441,43.858303,59.614976,40.251140
49.669878,60.004704,161.497109,155.489010,113.618367,97.074560,29.150133,14.209897,157.426009,2.926798,58.842174,50.564869,154.654169,162.119834,152.136949,157.755874,107.019305,156.188389,-0.000735,-1.762637,32.000000,-235.798787,157.847723,-0.309790,27.540092,0.694978,391041.085051,0.972225,20.008894,0.915297,3.260887,0.075080,0.090635,184.020661,32.000000,200.043230,180.623104,183.716459,163.487142,32.000000,158.176224,72.207408,65.674167,98.289790,33.974684,53.798519,22.022113,86.456261,31.735441,43.904030,59.624860,40.184669
49.656050,60.026607,161.499812,155.496494,113.755450,97.050131,29.112771,14.209892,157.395066,2.926357,58.864749,50.555515,154.656954,162.087224,152.139458,157.724340,107.028260,156.161700,-0.000737,-1.762661,32.000000,-235.798938,157.814532,-0.309936,27.536154,0.694461,391021.154121,0.971794,20.044588,0.897158,3.257309,0.076447,0.092601,184.000750,32.000000,200.052641,180.624009,183.642877,163.486464,32.000000,158.190413,72.206930,65.669244,98.289968,33.974684,53.712166,22.022113,86.480948,31.735441,43.944694,59.610413,40.225314
49.648972,60.045542,161.616652,155.503553,113.793560,97.025886,29.057093,14.210060,157.365448,2.925901,58.879017,50.549457,154.660766,162.056592,152.143633,157.692870,107.034177,156.131052,-0.000736,-1.762663,32.000000,-235.798817,157.783624,-0.309872,27.533877,0.693496,390994.751773,0.970740,20.078814,0.875382,3.251409,0.076282,0.091687,183.986914,32.000000,200.062173,180.613230,183.596306,163.500545,32.000000,158.192216,72.206893,65.664459,98.290017,33.974684,53.796802,22.022113,86.499980,31.735441,43.977781,59.616953,40.268381
49.643636,60.060314,161.531191,155.509790,113.795157,97.005387,29.066030,14.210183,157.336196,2.926233,58.884812,50.541073,154.667275,162.027152,152.148360,157.664022,107.036495,156.101344,-0.000738,-1.762667,32.000000,-235.798705,157.754248,-0.309825,27.531375,0.693669,390915.880225,0.972095,20.115061,0.854790,3.252369,0.075025,0.089262,183.985633,32.000000,200.052255,180.601556,183.619445,163.517209,32.000000,158.191614,72.207043,65.660198,98.291013,33.974684,53.794274,22.022113,86.517689,31.735441,44.006180,59.626119,40.180487
49.640280,60.071190,161.315442,155.515240,113.929210,96.986429,29.093275,14.210149,157.306974,2.926405,58.884178,50.535673,154.673722,161.998281,152.153127,157.635130,107.040738,156.075736,-0.000738,-1.762648,32.000000,-235.798821,157.728607,-0.309547,27.528857,0.694112,390835.697681,0.973915,20.141340,0.835510,3.255186,0.071576,0.080993,183.990953,32.000000,200.032482,180.602627,183.681879,163.521804,32.000000,158.191972,72.207522,65.656497,98.292439,33.974684,53.700207,22.022113,86.533604,31.735441,44.028893,59.621772,40.254515
49.634732,60.079057,161.099258,155.519951,114.065176,96.961856,29.079905,14.210119,157.279983,2.925829,58.882742,50.528468,154.679626,161.973443,152.155169,157.607682,107.046074,156.048814,-0.000739,-1.762660,32.000000,-235.798836,157.702651,-0.309571,27.526296,0.693820,390770.426412,0.973563,20.161649,0.820237,3.253815,0.066252,0.083039,183.995892,32.000000,200.020179,180.612568,183.707415,163.516983,32.000000,158.215720,72.207784,65.653604,98.294366,33.974684,53.551591,22.022113,86.551064,31.735441,44.044915,59.625706,40.265446
49.634086,60.084803,161.048919,155.523976,114.282112,96.937451,29.089912,14.210220,157.254415,2.925747,58.878786,50.522697,154.683239,161.948038,152.156793,157.582703,107.051070,156.023904,-0.000739,-1.761484,32.000000,-235.798700,157.679584,-0.309559,27.522938,0.693025,390701.661119,0.972562,20.176008,0.804825,3.249688,0.078609,0.091957,183.985231,32.000000,200.024723,180.627164,183.672536,163.512832,32.000000,158.229186,72.207619,65.651048,98.297006,33.974684,53.482683,22.022113,86.565981,31.735441,44.055467,59.620218,40.194280
49.628001,60.089460,161.142196,155.527396,114.387759,96.916956,29.111525,14.210303,157.230173,2.926068,58.869816,50.516666,154.685945,161.924441,152.159226,157.560878,107.057951,156.004009,-0.000738,-1.759727,32.000000,-235.798706,157.655428,-0.309750,27.518555,0.692210,390605.892584,0.972902,20.189633,0.787744,3.245696,0.080270,0.086423,183.965110,32.000000,200.037145,180.625075,183.619528,163.516254,32.000000,158.233499,72.207335,65.648785,98.300322,33.974684,53.538324,22.022113,86.581635,31.735441,44.064798,59.628430,40.077993
49.621070,60.091249,160.950734,155.530213,114.367846,96.904739,29.075169,14.210317,157.206278,2.926184,58.862400,50.510121,154.689312,161.899070,152.163377,157.536514,107.061120,155.980180,-0.000738,-1.759147,32.000000,-235.798672,157.631673,-0.309940,27.513081,0.691952,390505.519074,0.972351,20.196049,0.771882,3.244724,0.086553,0.091789,183.954441,32.000000,200.041378,180.612742,183.612304,163.531109,32.000000,158.225881,72.207407,65.646309,98.304037,33.974684,53.480672,22.022113,86.603021,31.735441,44.071042,59.617563,40.085916
49.612593,60.092876,160.904459,155.532605,114.411534,96.880342,29.098696,14.210375,157.181496,2.926480,58.870492,50.502097,154.693179,161.874715,152.167685,157.510995,107.063441,155.956273,-0.000737,-1.758572,32.000000,-235.798643,157.608436,-0.309870,27.506435,0.692356,390419.740915,0.971567,20.207023,0.756321,3.247002,0.075279,0.090101,183.961145,32.000000,200.030736,180.600331,183.656181,163.546885,32.000000,158.227751,72.207981,65.643159,98.307661,33.974684,53.394149,22.022113,86.625603,31.735441,44.072314,59.630377,40.236466
49.604961,60.097047,160.871564,155.534752,114.410965,96.855777,29.112831,14.210380,157.155826,2.926834,58.894255,50.495448,154.699799,161.851226,152.170923,157.487416,107.067052,155.932557,-0.000737,-1.756808,32.000000,-235.798737,157.582713,-0.309516,27.501439,0.691797,390371.215523,0.972813,20.216006,0.742753,3.243597,0.073935,0.090956,183.975299,32.000000,200.015268,180.606875,183.712678,163.543132,32.000000,158.233657,72.208344,65.640613,98.312313,33.974684,53.374283,22.022113,86.647789,31.735441,44.080230,59.623768,40.252974
49.594773,60.110444,160.781883,155.538407,114.473125,96.831230,29.111458,14.210377,157.130820,2.926562,58.928348,50.487562,154.704226,161.825488,152.175284,157.464960,107.071603,155.908770,-0.000737,-1.755760,32.000000,-235.798746,157.558308,-0.309821,27.496408,0.691746,390276.539582,0.971968,20.226431,0.730000,3.243218,0.085150,0.094779,183.979711,32.000000,200.004352,180.623538,183.723899,163.534910,32.000000,158.257613,72.209510,65.639135,98.317723,33.974684,53.335047,22.022113,86.673262,31.735441,44.098867,59.625588,40.233972
49.587801,60.129159,160.638006,155.543197,114.422668,96.806715,29.102412,14.210240,157.104586,2.927163,58.959167,50.482345,154.707233,161.801094,152.181928,157.440410,107.073905,155.885992,-0.000736,-1.755776,32.000000,-235.799001,157.534791,-0.309707,27.491153,0.691689,390180.341792,0.971425,20.238528,0.716036,3.243054,0.082902,0.099116,183.965332,32.000000,200.009882,180.633252,183.674630,163.529348,32.000000,158.276472,72.210399,65.638047,98.323073,33.974684,53.242123,22.022113,86.698119,31.735441,44.127556,59.622106,40.164126
49.587175,60.149161,160.749110,155.548809,114.388404,96.786242,29.078203,14.210230,157.080460,2.927734,58.972967,50.478818,154.708399,161.777778,152.186508,157.417701,107.075644,155.863799,-0.000735,-1.755774,32.000000,-235.798961,157.514329,-0.309766,27.486347,0.691474,390096.818212,0.971478,20.262503,0.701104,3.241912,0.083771,0.097817,183.947679,32.000000,200.016508,180.625838,183.632072,163.544778,32.000000,158.280155,72.210253,65.636364,98.327809,33.974684,53.256691,22.022113,86.714051,31.735441,44.165621,59.609950,40.244096
49.579050,60.166414,160.764987,155.554929,114.422332,96.773820,29.114724,14.210204,157.059127,2.928483,58.983605,50.470318,154.712361,161.757161,152.190830,157.394672,107.076386,155.844868,-0.000735,-1.755779,32.000000,-235.798998,157.492794,-0.310051,27.480635,0.691034,390021.373453,0.971732,20.288460,0.688856,3.239466,0.086447,0.093207,183.943785,32.000000,200.013546,180.619035,183.639817,163.559693,32.000000,158.273708,72.210685,65.634681,98.333285,33.974684,53.277247,22.022113,86.739408,31.735441,44.196668,59.625362,40.229496
49.572319,60.177080,160.715339,155.559842,114.489379,96.749412,29.100924,14.210273,157.035455,2.928701,58.999246,50.464406,154.718032,161.734395,152.193905,157.373465,107.076781,155.826187,-0.000733,-1.755764,32.000000,-235.798815,157.469503,-0.309978,27.475039,0.691465,389960.914155,0.972400,20.309111,0.677428,3.241748,0.083952,0.095182,183.952335,32.000000,200.000922,180.612352,183.690560,163.569676,32.000000,158.279694,72.210800,65.632933,98.339627,33.974684,53.236619,22.022113,86.764641,31.735441,44.220206,59.615753,40.060311
49.567018,60.189116,160.633853,155.564654,114.434491,96.731588,29.092357,14.210052,157.013242,2.929218,59.014748,50.456933,154.721993,161.713864,152.196887,157.353139,107.078363,155.807311,-0.000731,-1.755772,32.000000,-235.799131,157.450047,-0.309855,27.471880,0.691727,389935.887795,0.971275,20.334803,0.668420,3.242599,0.079042,0.096622,183.959434,32.000000,199.986703,180.622645,183.732767,163.560666,32.000000,158.304814,72.209965,65.630861,98.345814,33.974684,53.205638,22.022113,86.788440,31.735441,44.241200,59.628745,40.062145
49.568964,60.201173,160.570376,155.569483,114.511407,96.719103,29.091273,14.210053,156.995154,2.929575,59.020291,50.454610,154.726482,161.694916,152.198237,157.333766,107.080619,155.787567,-0.000731,-1.755773,32.000000,-235.799195,157.432873,-0.309588,27.472121,0.691630,389854.749953,0.971663,20.352462,0.659868,3.242038,0.076719,0.087917,183.954411,32.000000,199.984962,180.635568,183.718436,163.549692,32.000000,158.337469,72.208939,65.629001,98.351888,33.974684,53.142644,22.022113,86.807014,31.735441,44.264659,59.618261,40.230083
49.574696,60.211905,160.620760,155.574447,114.653521,96.706666,29.148628,14.210052,156.978354,2.929825,59.006204,50.456310,154.731265,161.681021,152.201657,157.315237,107.082634,155.771248,-0.000731,-1.755785,32.000000,-235.799262,157.419585,-0.309623,27.474280,0.691379,389798.112275,0.971915,20.370004,0.650042,3.240741,0.076202,0.088870,183.944790,32.000000,199.993970,180.640906,183.659652,163.551868,32.000000,158.349722,72.208511,65.627777,98.358485,33.974684,53.134064,22.022113,86.820533,31.735441,44.284752,59.622726,40.265666
49.567078,60.211518,160.606929,155.577959,114.632549,96.698656,29.097214,14.210120,156.965966,2.929635,58.989168,50.449871,154.734352,161.667750,152.208724,157.300632,107.083968,155.755620,-0.000731,-1.755816,32.000000,-235.799192,157.403423,-0.309678,27.476173,0.691047,389757.439024,0.971814,20.380040,0.639162,3.239333,0.080560,0.092688,183.937196,32.000000,200.004394,180.629537,183.628514,163.572561,32.000000,158.346126,72.209531,65.627128,98.364390,33.974684,53.136656,22.022113,86.843015,31.735441,44.292035,59.624319,40.046958
49.563067,60.209790,160.586866,155.580192,114.651743,96.698431,29.087546,14.210057,156.950566,2.929697,58.973823,50.446212,154.736727,161.652626,152.215831,157.285854,107.085645,155.742928,-0.000732,-1.755829,32.000000,-235.799191,157.387155,-0.309515,27.475973,0.691024,389712.743437,0.969682,20.384818,0.630019,3.239975,0.082511,0.090049,183.940771,32.000000,200.002697,180.616192,183.655510,163.592608,32.000000,158.339731,72.210007,65.625626,98.370729,33.974684,53.120912,22.022113,86.864506,31.735441,44.291719,59.610098,40.191345
49.560231,60.207135,160.493176,155.581640,114.670884,96.686316,29.086775,14.210177,156.937269,2.929693,58.956723,50.445971,154.739131,161.641436,152.222173,157.271555,107.085170,155.730028,-0.000731,-1.755843,32.000000,-235.799151,157.377149,-0.309414,27.473917,0.690981,389682.348644,0.971478,20.392345,0.621859,3.240194,0.075394,0.084801,183.951606,32.000000,199.992793,180.613004,183.719358,163.603223,32.000000,158.345266,72.210325,65.624662,98.379099,33.974684,53.067597,22.022113,86.887953,31.735441,44.289061,59.629581,40.203157
49.557724,60.203970,160.440974,155.582797,114.765205,96.674102,29.090980,14.210131,156.927354,2.930207,58.934727,50.444454,154.741049,161.629614,152.227813,157.261808,107.084044,155.716514,-0.000730,-1.755861,32.000000,-235.799192,157.368473,-0.309353,27.469596,0.690960,389678.521012,0.971880,20.394784,0.614637,3.240051,0.074978,0.082210,183.959314,32.000000,199.980837,180.630544,183.754972,163.596120,32.000000,158.357231,72.210424,65.623607,98.387249,33.974684,53.012043,22.022113,86.907924,31.735441,44.285052,59.624653,40.075058
49.554938,60.195157,160.333321,155.583032,114.800437,96.669727,29.101070,14.210206,156.916342,2.930307,58.917234,50.439822,154.741068,161.620226,152.231682,157.252418,107.082598,155.703955,-0.000729,-1.754121,32.000000,-235.799147,157.358816,-0.309350,27.463044,0.690611,389628.980644,0.971839,20.395076,0.609476,3.238346,0.073262,0.084567,183.952290,32.000000,199.988522,180.642820,183.721790,163.596550,32.000000,158.372355,72.209737,65.622435,98.394992,33.974684,52.943517,22.022113,86.928528,31.735441,44.274476,59.618113,40.222820
49.552818,60.187620,159.956265,155.582886,114.814466,96.657263,29.100786,14.210109,156.904234,2.930419,58.909357,50.434028,154.740013,161.610649,152.236665,157.240138,107.080358,155.689397,-0.000730,-1.752374,32.000000,-235.799238,157.348283,-0.309075,27.456156,0.690471,389579.559611,0.971621,20.394515,0.604698,3.237456,0.074491,0.096903,183.938518,32.000000,200.001522,180.644872,183.672334,163.603236,32.000000,158.374942,72.209629,65.621855,98.404094,33.974684,52.793207,22.022113,86.952848,31.735441,44.261678,59.632157,40.195307
49.548802,60.183130,159.813778,155.582724,114.762936,96.644949,29.094742,14.210026,156.887976,2.930693,58.909029,50.427120,154.740449,161.596536,152.244821,157.227353,107.081394,155.676813,-0.000730,-1.752358,32.000000,-235.799283,157.336345,-0.308655,27.452475,0.690224,389554.853415,0.971278,20.388597,0.600656,3.235466,0.078140,0.085443,183.931312,32.000000,200.012542,180.635863,183.657611,163.627231,32.000000,158.360756,72.210715,65.622131,98.413685,33.974684,52.563959,22.022113,86.973862,31.735441,44.251040,59.623936,40.192006
49.539305,60.183459,159.995764,155.582909,114.768247,96.632525,29.134865,14.210043,156.875534,2.930566,58.914587,50.419343,154.739939,161.582506,152.249867,157.213174,107.083081,155.664339,-0.000730,-1.753523,32.000000,-235.799267,157.324609,-0.308434,27.452897,0.688924,389500.774398,0.971188,20.383262,0.596535,3.227995,0.078130,0.086282,183.937601,32.000000,200.009171,180.627829,183.699812,163.649439,32.000000,158.344925,72.210935,65.622408,98.422087,33.974684,52.623185,22.022113,87.002528,31.735441,44.252931,59.625676,40.189511
49.540829,60.189725,160.097127,155.584049,114.866534,96.620355,29.150717,14.210036,156.866052,2.930586,58.911536,50.420564,154.742679,161.575470,152.251864,157.204746,107.080370,155.650794,-0.000727,-1.755269,32.000000,-235.799278,157.313213,-0.308438,27.457440,0.688451,389446.165372,0.971341,20.382947,0.590000,3.225381,0.071573,0.086554,183.951768,32.000000,200.002419,180.630365,183.743153,163.655397,32.000000,158.344071,72.211174,65.622832,98.431515,33.974684,52.725443,22.022113,87.025316,31.735441,44.261703,59.615950,40.232211
49.543661,60.193209,159.905531,155.585446,115.054929,96.608227,29.083961,14.209987,156.861308,2.930438,58.892772,50.426477,154.748382,161.571404,152.252607,157.199774,107.079166,155.639024,-0.000727,-1.755839,32.000000,-235.799228,157.307836,-0.308697,27.462095,0.689158,389399.452751,0.970084,20.393146,0.582860,3.229673,0.080052,0.082574,183.956952,32.000000,200.002859,180.647535,183.748300,163.647574,32.000000,158.360322,72.211045,65.624270,98.441675,33.974684,52.630610,22.022113,87.043806,31.735441,44.271538,59.626404,40.255615
49.549099,60.190788,159.755209,155.586452,114.940898,96.600162,29.105297,14.209886,156.859054,2.930530,58.861070,50.428072,154.750872,161.569674,152.252776,157.195285,107.079431,155.634911,-0.000727,-1.755862,32.000000,-235.799278,157.304197,-0.308799,27.463643,0.689326,389362.060114,0.969418,20.397827,0.579651,3.231620,0.082558,0.087880,183.947886,32.000000,200.018704,180.661112,183.699229,163.643866,32.000000,158.372851,72.210787,65.625820,98.451936,33.974684,52.479641,22.022113,87.058506,31.735441,44.276566,59.612134,40.276085
49.557012,60.179338,159.713252,155.586419,114.823987,96.600076,29.061171,14.209863,156.859808,2.931015,58.821814,50.435034,154.752067,161.568373,152.254991,157.193157,107.079979,155.631178,-0.000726,-1.755843,32.000000,-235.799191,157.304452,-0.308830,27.464357,0.688378,389317.714398,0.971469,20.398368,0.575710,3.227568,0.085812,0.094445,183.936422,32.000000,200.035956,180.659129,183.655475,163.656292,32.000000,158.375547,72.211204,65.627405,98.462492,33.974684,52.426591,22.022113,87.070842,31.735441,44.258046,59.622450,40.261925
49.560014,60.161738,159.463346,155.584608,114.799923,96.599995,29.107571,14.209740,156.862924,2.931089,58.777344,50.432958,154.751062,161.571230,152.259687,157.191934,107.078266,155.632281,-0.000726,-1.755814,32.000000,-235.799275,157.309906,-0.308898,27.461770,0.687649,389277.830618,0.970552,20.390296,0.573650,3.224180,0.074517,0.082862,183.935974,32.000000,200.041825,180.650164,183.653874,163.678458,32.000000,158.359745,72.211184,65.628849,98.473418,33.974684,52.307553,22.022113,87.084476,31.735441,44.232316,59.626935,40.258036
49.563303,60.142016,159.411945,155.581713,114.766663,96.599824,29.065323,14.209549,156.867192,2.930533,58.737035,50.430262,154.751706,161.574669,152.267254,157.193642,107.075075,155.633306,-0.000726,-1.754662,32.000000,-235.799489,157.313549,-0.308910,27.458840,0.687336,389257.144229,0.971825,20.370623,0.571468,3.222818,0.073466,0.090204,183.947943,32.000000,200.036853,180.645745,183.701687,163.688646,32.000000,158.355692,72.210565,65.629396,98.484405,33.974684,52.170827,22.022113,87.099291,31.735441,44.201061,59.621516,40.176232
49.568549,60.121781,159.611688,155.578180,114.719495,96.595740,29.092334,14.209518,156.874428,2.930456,58.701012,50.433265,154.752722,161.579790,152.273143,157.197282,107.069759,155.638288,-0.000726,-1.751161,32.000000,-235.799470,157.319804,-0.308865,27.458716,0.686403,389235.545298,0.970166,20.349904,0.573664,3.217581,0.077193,0.091984,183.961342,32.000000,200.026496,180.658957,183.745773,163.684603,32.000000,158.360138,72.209769,65.628682,98.494996,33.974684,52.245313,22.022113,87.111184,31.735441,44.165977,59.634921,40.258550
49.575560,60.102639,159.664754,155.574458,114.716290,96.591835,29.126447,14.209546,156.882572,2.931029,58.670551,50.436621,154.753880,161.588499,152.275735,157.204496,107.062584,155.642105,-0.000727,-1.748811,32.000000,-235.799403,157.329131,-0.308623,27.460078,0.686193,389214.197131,0.971453,20.326766,0.577303,3.216330,0.079041,0.086694,183.961698,32.000000,200.029721,180.677273,183.737889,163.674990,32.000000,158.378073,72.209393,65.628053,98.504350,33.974684,52.288676,22.022113,87.124926,31.735441,44.133599,59.617199,40.241382
49.581890,60.084710,159.643597,155.570383,114.671112,96.591958,29.095689,14.209559,156.891270,2.931802,58.646171,50.432290,154.753244,161.598833,152.275617,157.211080,107.056333,155.648850,-0.000726,-1.747049,32.000000,-235.799425,157.337008,-0.308358,27.460336,0.686797,389178.576895,0.970345,20.301080,0.584797,3.220019,0.065235,0.081786,183.951628,32.000000,200.045285,180.686287,183.688751,163.672814,32.000000,158.377842,72.209674,65.628665,98.513832,33.974684,52.228746,22.022113,87.132472,31.735441,44.102487,59.613865,40.226048
49.580209,60.069435,159.749620,155.566364,114.729356,96.592003,29.092038,14.209645,156.902476,2.931582,58.628207,50.436099,154.750001,161.605996,152.276544,157.220299,107.053130,155.658286,-0.000726,-1.746467,32.000000,-235.799367,157.348152,-0.308209,27.460327,0.686805,389147.306788,0.968970,20.274655,0.593640,3.220634,0.083308,0.083293,183.942756,32.000000,200.059687,180.676942,183.658226,163.692009,32.000000,158.367812,72.210305,65.629435,98.522182,33.974684,52.269312,22.022113,87.148965,31.735441,44.074254,59.621290,40.212769
49.590205,60.057408,159.867834,155.562790,114.672573,96.595431,29.081430,14.209598,156.914761,2.931918,58.603968,50.442052,154.745389,161.620887,152.279572,157.230755,107.047998,155.667918,-0.000726,-1.746472,32.000000,-235.799424,157.359967,-0.308373,27.460890,0.686592,389132.862714,0.969813,20.250151,0.602839,3.219797,0.067288,0.081336,183.950366,32.000000,200.061163,180.667764,183.680746,163.710432,32.000000,158.352194,72.210025,65.629123,98.529294,33.974684,52.294822,22.022113,87.160101,31.735441,44.050522,59.615448,40.239328
49.598935,60.049222,160.179610,155.560049,114.644818,96.606848,29.080231,14.209679,156.931111,2.932235,58.575420,50.445382,154.744096,161.635625,152.281885,157.242042,107.040901,155.680205,-0.000724,-1.746473,32.000000,-235.799343,157.375336,-0.308475,27.461922,0.686980,389121.290938,0.969932,20.236620,0.610167,3.222044,0.079173,0.084762,183.966554,32.000000,200.051753,180.662983,183.737720,163.717282,32.000000,158.352325,72.209185,65.629503,98.535977,33.974684,52.435703,22.022113,87.165567,31.735441,44.036714,59.625155,40.284742
49.605601,60.034038,160.217300,155.557206,114.525584,96.618949,29.090584,14.209611,156.950943,2.932372,58.543953,50.448889,154.743412,161.653106,152.283069,157.258767,107.036077,155.691645,-0.000725,-1.746480,32.000000,-235.799428,157.390621,-0.308741,27.466897,0.687272,389122.997732,0.970075,20.214212,0.619508,3.223778,0.070834,0.075015,183.974156,32.000000,200.047735,180.676140,183.756076,163.704262,32.000000,158.356316,72.209011,65.629345,98.541513,33.974684,52.555211,22.022113,87.171884,31.735441,44.014735,59.634941,40.237273
49.610480,60.016182,159.947207,155.553699,114.475423,96.631124,29.096065,14.209652,156.968328,2.932485,58.516239,50.454851,154.742066,161.670148,152.285618,157.274353,107.029047,155.703776,-0.000725,-1.746496,32.000000,-235.799357,157.408675,-0.308621,27.474196,0.688338,389165.999213,0.970021,20.196960,0.631973,3.229497,0.076833,0.092303,183.973446,32.000000,200.059585,180.687005,183.711567,163.695845,32.000000,158.367356,72.208437,65.628566,98.546523,33.974684,52.396864,22.022113,87.182432,31.735441,43.986280,59.626227,40.204698
49.619744,59.997698,160.064414,155.549823,114.464032,96.643407,29.076227,14.209615,156.987812,2.932455,58.487177,50.459843,154.739315,161.693686,152.288487,157.292420,107.022538,155.722539,-0.000726,-1.746489,32.000000,-235.799448,157.427752,-0.308366,27.481879,0.688319,389200.246945,0.969615,20.174853,0.641798,3.229823,0.074694,0.088716,183.963409,32.000000,200.076304,180.689013,183.662376,163.699708,32.000000,158.357026,72.207553,65.627896,98.551675,33.974684,52.322753,22.022113,87.185994,31.735441,43.953056,59.615773,40.230450
49.626759,59.980625,160.250535,155.545874,114.407666,96.655653,29.056819,14.209612,157.009811,2.932212,58.453677,50.463482,154.736769,161.715705,152.289427,157.314791,107.021543,155.740481,-0.000727,-1.746481,32.000000,-235.799416,157.448146,-0.308222,27.486939,0.687122,389236.794371,0.969404,20.151932,0.654130,3.224061,0.085035,0.094317,183.955421,32.000000,200.082784,180.676859,183.649478,163.709720,32.000000,158.328453,72.207019,65.628062,98.556881,33.974684,52.458535,22.022113,87.193489,31.735441,43.923379,59.627643,40.230010
49.635253,59.963025,160.201899,155.541774,114.352012,96.668048,29.068515,14.209576,157.030580,2.931790,58.414626,50.468388,154.731874,161.736783,152.290388,157.335317,107.020081,155.759479,-0.000727,-1.745331,32.000000,-235.799440,157.469613,-0.308174,27.485817,0.687281,389269.337760,0.969942,20.123832,0.668835,3.225821,0.074173,0.094639,183.963057,32.000000,200.078131,180.666342,183.698772,163.719193,32.000000,158.297087,72.206573,65.627805,98.561183,33.974684,52.439624,22.022113,87.198263,31.735441,43.892968,59.613983,40.262218
49.648630,59.943062,160.131026,155.537071,114.268894,96.680548,29.086160,14.209662,157.051789,2.930934,58.375729,50.474045,154.729005,161.759287,152.289255,157.354624,107.013693,155.779389,-0.000728,-1.745350,32.000000,-235.799406,157.490565,-0.307936,27.483912,0.687801,389294.641075,0.970519,20.099476,0.677669,3.229115,0.079918,0.092713,183.974931,32.000000,200.071857,180.659510,183.756680,163.712845,32.000000,158.291299,72.204861,65.626643,98.564505,33.974684,52.400112,22.022113,87.197065,31.735441,43.860072,59.620149,40.214529
49.653981,59.921848,160.076146,155.531873,114.267826,96.692904,29.103698,14.209712,157.075811,2.930940,58.346303,50.483136,154.725967,161.780697,152.286148,157.373951,107.006644,155.799679,-0.000729,-1.745361,32.000000,-235.799367,157.508361,-0.308194,27.481650,0.687587,389319.573631,0.970025,20.073060,0.687431,3.227583,0.069365,0.076148,183.980045,32.000000,200.069878,180.673129,183.759256,163.696705,32.000000,158.287615,72.203622,65.625198,98.568128,33.974684,52.335381,22.022113,87.198753,31.735441,43.822927,59.628096,40.265740
49.655516,59.900497,160.197527,155.526289,114.316146,96.705003,29.105079,14.209535,157.098033,2.930320,58.336515,50.487316,154.721037,161.801560,152.283961,157.392037,107.001955,155.819765,-0.000731,-1.745364,32.000000,-235.799480,157.526607,-0.308339,27.480768,0.687241,389348.353735,0.969224,20.039215,0.702517,3.225286,0.076704,0.084775,183.972589,32.000000,200.090330,180.683770,183.700322,163.685018,32.000000,158.288739,72.202920,65.624240,98.571788,33.974684,52.345870,22.022113,87.206371,31.735441,43.785272,59.626158,40.203744
49.662078,59.888734,160.563415,155.521142,114.374820,96.705163,29.088553,14.209516,157.117705,2.929517,58.331772,50.493634,154.719581,161.822662,152.282296,157.411353,107.000968,155.839326,-0.000731,-1.745346,32.000000,-235.799468,157.543978,-0.308112,27.487084,0.687067,389381.085850,0.968594,20.012450,0.718427,3.223833,0.076452,0.081897,183.962962,32.000000,200.110043,180.683159,183.653693,163.683951,32.000000,158.275518,72.201691,65.623023,98.574241,33.974684,52.555077,22.022113,87.211901,31.735441,43.758575,59.617002,40.251800
49.668398,59.880851,160.539348,155.517268,114.379334,96.713339,29.140574,14.209515,157.139068,2.929023,58.320646,50.499047,154.716867,161.844185,152.280959,157.431624,106.998512,155.856683,-0.000731,-1.745348,32.000000,-235.799507,157.561760,-0.307910,27.496060,0.687555,389411.028770,0.968582,19.989506,0.731890,3.226178,0.079944,0.081015,183.964874,32.000000,200.115134,180.670782,183.657746,163.703358,32.000000,158.257161,72.200811,65.621543,98.575105,33.974684,52.593668,22.022113,87.214998,31.735441,43.740708,59.633869,40.241822
49.674886,59.874583,160.367899,155.514113,114.435126,96.730374,29.113874,14.209494,157.160243,2.928567,58.314560,50.504475,154.714045,161.864363,152.282134,157.452392,106.994429,155.875957,-0.000731,-1.745321,32.000000,-235.799505,157.582654,-0.307774,27.505624,0.688635,389394.591088,0.968963,19.970936,0.741419,3.233119,0.079812,0.094692,183.980882,32.000000,200.107584,180.664953,183.709161,163.708046,32.000000,158.240216,72.200649,65.619969,98.574777,33.974684,52.477239,22.022113,87.216372,31.735441,43.729525,59.624742,40.267721
49.676143,59.867667,160.338213,155.511120,114.407115,96.731168,29.075906,14.209633,157.180553,2.928243,58.313409,50.512998,154.713474,161.884700,152.279865,157.472073,106.987810,155.894981,-0.000731,-1.745305,32.000000,-235.799283,157.603853,-0.307732,27.513262,0.688275,389418.216391,0.967159,19.956497,0.751453,3.232223,0.078358,0.089148,183.999308,32.000000,200.101489,180.670330,183.760168,163.702745,32.000000,158.240607,72.201112,65.618651,98.573510,33.974684,52.419540,22.022113,87.222546,31.735441,43.716607,59.627447,40.249306
49.679875,59.863867,160.473381,155.508454,114.403432,96.731656,29.112751,14.209745,157.202699,2.928468,58.312042,50.519571,154.711791,161.904362,152.277836,157.493193,106.982337,155.915484,-0.000730,-1.745308,32.000000,-235.799115,157.623844,-0.307670,27.515571,0.687425,389482.193284,0.968062,19.943499,0.763951,3.228350,0.076029,0.085538,184.000360,32.000000,200.105004,180.684234,183.748524,163.681581,32.000000,158.250815,72.201600,65.616682,98.571557,33.974684,52.446256,22.022113,87.227207,31.735441,43.707251,59.618998,40.234412
49.687195,59.860523,160.570989,155.506280,114.447600,96.740243,29.108948,14.209883,157.224202,2.928559,58.309070,50.523962,154.709008,161.927066,152.275307,157.512572,106.978981,155.936968,-0.000730,-1.745309,32.000000,-235.798942,157.645862,-0.307710,27.514727,0.687096,389488.335230,0.969289,19.935279,0.778877,3.227670,0.073238,0.089952,183.988960,32.000000,200.122323,180.685324,183.698211,163.669060,32.000000,158.247309,72.201957,65.613917,98.569208,33.974684,52.531789,22.022113,87.231745,31.735441,43.700065,59.619549,40.216730
49.692790,59.856143,160.361288,155.504424,114.541042,96.748505,29.085534,14.209857,157.247352,2.928863,58.296832,50.533569,154.704714,161.950313,152.273026,157.536214,106.974867,155.956916,-0.000729,-1.743533,32.000000,-235.798897,157.669784,-0.307940,27.513358,0.687484,389493.401187,0.967978,19.927607,0.793300,3.230149,0.072718,0.081979,183.981282,32.000000,200.131694,180.675944,183.666513,163.670489,32.000000,158.230646,72.202410,65.612410,98.565661,33.974684,52.449156,22.022113,87.233583,31.735441,43.693648,59.626620,40.409760
49.702345,59.849235,160.278813,155.502714,114.622519,96.756714,29.085967,14.209887,157.271292,2.929104,58.283064,50.541926,154.704206,161.974341,152.272873,157.561887,106.968340,155.977857,-0.000730,-1.742954,32.000000,-235.798823,157.693476,-0.307882,27.511861,0.687818,389525.772865,0.968025,19.916673,0.806034,3.231637,0.081182,0.083400,183.986114,32.000000,200.133848,180.659520,183.689816,163.681283,32.000000,158.209559,72.203518,65.610365,98.560568,33.974684,52.339725,22.022113,87.229737,31.735441,43.680612,59.624073,40.188411
49.710090,59.841099,160.372390,155.500543,114.679801,96.769482,29.089745,14.209956,157.294255,2.929342,58.272614,50.547528,154.703537,161.996320,152.270670,157.587475,106.962613,156.003042,-0.000730,-1.742944,32.000000,-235.798715,157.715718,-0.307937,27.513325,0.687054,389557.393229,0.968756,19.906491,0.818854,3.227053,0.076743,0.091111,184.004622,32.000000,200.126800,180.650671,183.742217,163.678617,32.000000,158.204426,72.204185,65.606995,98.553617,33.974684,52.375528,22.022113,87.229329,31.735441,43.666102,59.614455,40.247178
49.723054,59.834897,160.430757,155.498516,114.700789,96.782386,29.116525,14.209927,157.319850,2.929729,58.262018,50.558674,154.702576,162.021368,152.270396,157.612164,106.958518,156.028280,-0.000731,-1.742923,32.000000,-235.798776,157.738753,-0.308080,27.519525,0.686697,389587.804520,0.968601,19.889676,0.834520,3.224774,0.081454,0.100052,184.018872,32.000000,200.124317,180.656300,183.769112,163.660903,32.000000,158.211617,72.204664,65.603807,98.547867,33.974684,52.388584,22.022113,87.221364,31.735441,43.652504,59.622814,40.368454
49.733847,59.824351,160.655155,155.495778,114.713808,96.815271,29.078931,14.210004,157.359509,2.930381,58.231570,50.576830,154.697717,162.061176,152.267787,157.650479,106.956679,156.064946,-0.000729,-1.742942,32.000000,-235.798575,157.776579,-0.308134,27.532884,0.686975,389634.870943,0.968416,19.873510,0.851236,3.226154,0.076894,0.090765,184.010764,32.000000,200.138560,180.667978,183.702535,163.641104,32.000000,158.228548,72.205708,65.599395,98.539273,33.974684,52.451968,22.022113,87.213548,31.735441,43.635688,59.626040,40.277038
49.739170,59.817295,160.872529,155.494341,114.729561,96.831653,29.076633,14.210042,157.381254,2.930370,58.208397,50.584794,154.695557,162.083685,152.265284,157.671775,106.953915,156.085290,-0.000730,-1.742943,32.000000,-235.798570,157.796332,-0.308189,27.540119,0.686932,389678.618711,0.967361,19.853871,0.866344,3.226486,0.075576,0.090604,184.008938,32.000000,200.146801,180.663496,183.679867,163.641533,32.000000,158.218385,72.205844,65.598439,98.535117,33.974684,52.583060,22.022113,87.210702,31.735441,43.622595,59.630771,40.184155
49.756738,59.793576,161.044263,155.489680,114.680300,96.864485,29.096792,14.210160,157.420780,2.930364,58.161756,50.605364,154.690800,162.130765,152.263479,157.714450,106.946476,156.126398,-0.000730,-1.741816,32.000000,-235.798337,157.836388,-0.308171,27.550143,0.687495,389793.979164,0.968683,19.832140,0.884178,3.230298,0.078972,0.082903,184.014714,32.000000,200.154159,180.638580,183.677031,163.656659,32.000000,158.201403,72.207040,65.595227,98.526501,33.974684,52.737244,22.022113,87.198232,31.735441,43.583773,59.615989,40.418711
49.758209,59.774739,161.145751,155.485245,114.535000,96.889058,29.088906,14.210110,157.449204,2.930947,58.139405,50.608580,154.687293,162.160570,152.265132,157.742931,106.943573,156.156164,-0.000731,-1.740070,32.000000,-235.798282,157.866542,-0.308148,27.553055,0.688136,389853.034501,0.968791,19.819569,0.895815,3.234323,0.076751,0.082031,184.033786,32.000000,200.144493,180.628952,183.750406,163.657164,32.000000,158.193113,72.208525,65.591614,98.519371,33.974684,52.769508,22.022113,87.194524,31.735441,43.550168,59.607030,40.441088
49.764521,59.759689,161.170937,155.480558,114.449620,96.913751,29.100558,14.210161,157.475366,2.931980,58.134400,50.612314,154.682671,162.185968,152.267801,157.768450,106.941194,156.183106,-0.000730,-1.739513,32.000000,-235.798224,157.891495,-0.307873,27.556199,0.688466,389958.152592,0.968012,19.777648,0.921182,3.236632,0.082371,0.093883,184.047172,32.000000,200.136760,180.629509,183.800331,163.645272,32.000000,158.203493,72.209028,65.587692,98.511058,33.974684,52.830987,22.022113,87.191186,31.735441,43.519112,59.617740,40.257449
49.765491,59.750160,160.985610,155.476199,114.510227,96.934028,29.087861,14.210207,157.499382,2.931871,58.141844,50.619587,154.676228,162.210020,152.266163,157.793460,106.935588,156.204536,-0.000730,-1.739516,32.000000,-235.798128,157.917360,-0.308072,27.560322,0.688881,390037.988822,0.968440,19.757287,0.937063,3.238576,0.078181,0.086189,184.047611,32.000000,200.141775,180.639552,183.761914,163.619816,32.000000,158.213360,72.209203,65.584369,98.502591,33.974684,52.727151,22.022113,87.189675,31.735441,43.494525,59.625096,40.402276
49.770995,59.747885,160.911442,155.472745,114.633908,96.946311,29.108973,14.210206,157.521464,2.931966,58.150363,50.625620,154.671103,162.235567,152.264654,157.818929,106.932197,156.229935,-0.000732,-1.738380,32.000000,-235.798174,157.940872,-0.308038,27.564773,0.688956,390119.090397,0.968125,19.735700,0.951189,3.238672,0.081986,0.090812,184.029726,32.000000,200.164850,180.640106,183.698798,163.617363,32.000000,158.211302,72.209750,65.581570,98.493968,33.974684,52.671448,22.022113,87.186402,31.735441,43.488775,59.610413,40.396994
49.775582,59.749402,161.085632,155.470867,114.798270,96.958578,29.081953,14.210213,157.542308,2.931713,58.159084,50.632233,154.665258,162.259945,152.262369,157.843752,106.929176,156.249569,-0.000733,-1.737216,32.000000,-235.798217,157.962088,-0.308003,27.567920,0.688281,390199.191599,0.968705,19.725166,0.966137,3.234884,0.071028,0.089909,184.022032,32.000000,200.173104,180.625822,183.666018,163.623185,32.000000,158.194158,72.209474,65.578836,98.484964,33.974684,52.707118,22.022113,87.180632,31.735441,43.487403,59.626630,40.251873
49.777710,59.751528,161.277272,155.469587,114.865269,96.970913,29.088103,14.210380,157.560559,2.931840,58.176666,50.635781,154.663049,162.280607,152.257916,157.867306,106.923875,156.271941,-0.000733,-1.738382,32.000000,-235.798042,157.978827,-0.308273,27.567826,0.687907,390248.301510,0.968002,19.717190,0.980600,3.233036,0.074806,0.086058,184.030791,32.000000,200.177581,180.604677,183.697334,163.637375,32.000000,158.173450,72.210173,65.575848,98.476271,33.974684,52.843294,22.022113,87.178392,31.735441,43.488764,59.614268,40.245344
49.781783,59.756287,161.305959,155.468997,114.951979,96.987313,29.085593,14.210410,157.576168,2.932659,58.207106,50.637773,154.661621,162.298705,152.256210,157.883217,106.921409,156.288023,-0.000732,-1.740158,32.000000,-235.797942,157.994595,-0.308351,27.564215,0.688494,390302.728666,0.968929,19.713957,0.992178,3.236238,0.077406,0.077585,184.052750,32.000000,200.167113,180.598947,183.753819,163.638030,32.000000,158.165214,72.211333,65.573643,98.465767,33.974684,52.898842,22.022113,87.176197,31.735441,43.491201,59.610796,40.212989
49.787696,59.765701,161.386164,155.469190,114.953731,97.003477,29.105131,14.210387,157.590782,2.933041,58.237410,50.642461,154.660874,162.316179,152.252439,157.898475,106.920346,156.303976,-0.000732,-1.741919,32.000000,-235.797927,158.009648,-0.308360,27.560763,0.689259,390364.025212,0.968808,19.713880,1.007228,3.239950,0.073330,0.077367,184.065782,32.000000,200.165967,180.616195,183.778214,163.622953,32.000000,158.184928,72.211360,65.571138,98.455949,33.974684,52.916367,22.022113,87.168641,31.735441,43.505802,59.627024,40.251066
49.792466,59.779410,161.360175,155.470959,115.010496,97.015676,29.093291,14.210330,157.605605,2.932989,58.254803,50.653258,154.658716,162.330972,152.248780,157.915476,106.916966,156.322072,-0.000733,-1.743690,32.000000,-235.797994,158.025276,-0.308374,27.561798,0.689525,390438.133163,0.968980,19.714422,1.016702,3.240261,0.082237,0.090053,184.059922,32.000000,200.173440,180.626702,183.723718,163.607031,32.000000,158.192381,72.211469,65.568098,98.448216,33.974684,52.946030,22.022113,87.164664,31.735441,43.525449,59.622539,40.268674
49.801575,59.788980,161.329359,155.472968,114.983059,97.027832,29.097388,14.210418,157.621132,2.933047,58.257728,50.663196,154.660063,162.349352,152.245326,157.929716,106.912526,156.340564,-0.000734,-1.744271,32.000000,-235.797895,158.041871,-0.308397,27.566352,0.689955,390513.121292,0.968389,19.717712,1.024715,3.241487,0.080321,0.093655,184.045167,32.000000,200.200008,180.620624,183.668253,163.597620,32.000000,158.191006,72.211172,65.565972,98.439216,33.974684,52.915776,22.022113,87.152989,31.735441,43.544083,59.610727,40.404918
49.801234,59.793995,161.450410,155.474628,114.992614,97.039992,29.098882,14.210423,157.637202,2.932926,58.262504,50.668933,154.661204,162.363285,152.245370,157.946912,106.913499,156.356015,-0.000733,-1.744284,32.000000,-235.797812,158.055249,-0.308399,27.573251,0.689882,390582.485078,0.968838,19.726484,1.035980,3.240654,0.067803,0.083345,184.039856,32.000000,200.206817,180.605576,183.652949,163.605236,32.000000,158.167347,72.211303,65.563326,98.431301,33.974684,52.973366,22.022113,87.149290,31.735441,43.555596,59.616599,40.407045
49.806258,59.794036,161.296523,155.475349,115.006858,97.052198,29.120332,14.210421,157.651638,2.933010,58.263281,50.676412,154.659756,162.377696,152.245602,157.963482,106.912309,156.372718,-0.000735,-1.744291,32.000000,-235.797755,158.069999,-0.308390,27.582381,0.689635,390645.637732,0.968653,19.726622,1.048477,3.239443,0.077844,0.084342,184.051752,32.000000,200.204682,180.596020,183.717437,163.614528,32.000000,158.158655,72.212090,65.559810,98.423068,33.974684,52.955388,22.022113,87.143640,31.735441,43.554186,59.612163,40.424433
49.807846,59.795240,161.131984,155.475425,115.052248,97.064465,29.147144,14.210524,157.665455,2.933067,58.257580,50.683769,154.662975,162.391846,152.244795,157.977438,106.910405,156.390990,-0.000735,-1.744293,32.000000,-235.797678,158.085165,-0.308126,27.589292,0.690003,390699.737473,0.968745,19.731991,1.054234,3.241896,0.087529,0.094731,184.067194,32.000000,200.189586,180.600428,183.781987,163.602275,32.000000,158.160365,72.211570,65.556958,98.415858,33.974684,52.762082,22.022113,87.140104,31.735441,43.554122,59.624830,40.338887
49.816118,59.794690,161.376086,155.475170,115.128949,97.076795,29.098516,14.210453,157.682961,2.933079,58.250085,50.693977,154.662236,162.409801,152.239594,157.994153,106.910269,156.407135,-0.000735,-1.744313,32.000000,-235.797717,158.098648,-0.308135,27.594281,0.689231,390748.317507,0.968046,19.726830,1.062699,3.238479,0.080079,0.086847,184.065358,32.000000,200.193022,180.619531,183.780129,163.583228,32.000000,158.182902,72.212085,65.554437,98.409509,33.974684,52.895009,22.022113,87.129125,31.735441,43.553217,59.628351,40.394646
49.823913,59.792052,161.387778,155.474435,114.998696,97.092836,29.095336,14.210441,157.698905,2.932867,58.237821,50.701824,154.660490,162.424759,152.239633,158.013636,106.908658,156.422644,-0.000734,-1.744325,32.000000,-235.797656,158.113964,-0.308192,27.596608,0.688524,390801.618643,0.967246,19.726390,1.072561,3.235072,0.083403,0.090393,184.050760,32.000000,200.210018,180.631991,183.700977,163.567333,32.000000,158.191801,72.212219,65.551969,98.403908,33.974684,52.959120,22.022113,87.116273,31.735441,43.549262,59.627230,40.409980
49.826462,59.786991,161.360585,155.473069,114.956994,97.117259,29.059640,14.210490,157.712630,2.932831,58.233774,50.707051,154.656109,162.438921,152.240920,158.028986,106.907751,156.439536,-0.000735,-1.744345,32.000000,-235.797621,158.128325,-0.308423,27.600024,0.689267,390845.673355,0.968808,19.717280,1.079728,3.239435,0.079748,0.089778,184.037940,32.000000,200.231579,180.628014,183.661489,163.569820,32.000000,158.192233,72.212589,65.549201,98.396334,33.974684,52.952746,22.022113,87.108283,31.735441,43.538972,59.621477,40.419885
49.828421,59.783578,161.386712,155.471124,114.987709,97.129439,29.088404,14.210498,157.726393,2.932968,58.230927,50.709979,154.653762,162.452500,152.245397,158.043188,106.906132,156.455701,-0.000735,-1.745503,32.000000,-235.797753,158.144260,-0.308869,27.605561,0.689250,390905.141484,0.968900,19.706575,1.088092,3.239163,0.073208,0.083699,184.038987,32.000000,200.240068,180.612386,183.679612,163.581305,32.000000,158.182030,72.213841,65.546182,98.390953,33.974684,52.967644,22.022113,87.099035,31.735441,43.530557,59.623827,40.409026
49.822522,59.781869,161.377460,155.469553,115.027515,97.141499,29.073053,14.210403,157.738209,2.933446,58.235615,50.714365,154.652029,162.464272,152.249576,158.057085,106.906274,156.468055,-0.000734,-1.745543,32.000000,-235.797868,158.155078,-0.308997,27.609938,0.689194,390997.464867,0.970267,19.698876,1.096356,3.238452,0.077251,0.085620,184.057362,32.000000,200.232367,180.607053,183.746050,163.583427,32.000000,158.177701,72.214536,65.541535,98.386872,33.974684,52.961360,22.022113,87.102063,31.735441,43.524551,59.632521,40.194060
49.827431,59.782210,161.277210,155.468290,115.088210,97.153905,29.094048,14.210393,157.747453,2.933490,58.245146,50.712363,154.651754,162.475085,152.245807,158.068253,106.907707,156.478282,-0.000735,-1.745529,32.000000,-235.797982,158.167546,-0.308934,27.614091,0.689204,391043.666451,0.969378,19.693437,1.105013,3.238849,0.074479,0.087905,184.067253,32.000000,200.232909,180.612850,183.793155,163.566767,32.000000,158.195251,72.214772,65.539079,98.382044,33.974684,52.922172,22.022113,87.097014,31.735441,43.521492,59.625981,40.248425
