OSU 80 Ton Compressor Load Stand
49.827298,59.784947,161.095296,155.467267,115.087226,97.166284,29.083485,14.210483,157.758996,2.933819,58.252515,50.715851,154.653334,162.483232,152.242521,158.078958,106.907775,156.490062,-0.000735,-1.745540,32.000000,-235.797985,158.177507,-0.308938,27.617781,0.689222,391094.056317,0.970132,19.697832,1.110250,3.239046,0.066194,0.080295,184.065738,32.000000,200.239560,180.626817,183.759795,163.547519,32.000000,158.211234,72.215293,65.536696,98.377989,33.974684,52.838716,22.022113,87.089879,31.735441,43.524679,59.615438,40.386796
49.829360,59.787115,161.002794,155.466588,114.969609,97.178446,29.092024,14.210594,157.768098,2.934078,58.256665,50.717196,154.648676,162.488731,152.237281,158.091270,106.906805,156.498477,-0.000737,-1.745563,32.000000,-235.797900,158.188002,-0.308961,27.615944,0.688777,391139.024092,0.969452,19.693093,1.113268,3.236715,0.074738,0.092886,184.051839,32.000000,200.264581,180.628256,183.691857,163.541751,32.000000,158.220734,72.216482,65.534657,98.375191,33.974684,52.736521,22.022113,87.084789,31.735441,43.527227,59.607649,40.248719
49.832062,59.787804,161.086414,155.465736,114.937554,97.190530,29.113771,14.210551,157.774431,2.934517,58.258655,50.720676,154.643583,162.495003,152.234779,158.099956,106.909156,156.505948,-0.000737,-1.745561,32.000000,-235.797907,158.197830,-0.309005,27.612732,0.688112,391192.397821,0.969938,19.695966,1.118328,3.233073,0.069505,0.079824,184.040560,32.000000,200.281056,180.617856,183.652206,163.552286,32.000000,158.206013,72.217502,65.532339,98.372360,33.974684,52.757713,22.022113,87.079030,31.735441,43.528177,59.622746,40.418857
49.836475,59.787345,161.122449,155.464783,114.824658,97.194600,29.098815,14.210570,157.781113,2.934476,58.250580,50.722952,154.641463,162.501875,152.233206,158.108901,106.907762,156.512124,-0.000739,-1.745590,32.000000,-235.797942,158.201663,-0.309041,27.607922,0.687875,391244.783296,0.969736,19.696001,1.122961,3.231083,0.082752,0.089273,184.042770,32.000000,200.283898,180.601438,183.692944,163.570988,32.000000,158.195349,72.219266,65.529675,98.372029,33.974684,52.806995,22.022113,87.068719,31.735441,43.526564,59.628076,40.384375
49.839368,59.786068,161.092718,155.463802,114.803634,97.206890,29.112717,14.210525,157.788817,2.934754,58.242150,50.729250,154.639507,162.508285,152.233631,158.118575,106.907598,156.519126,-0.000738,-1.745632,32.000000,-235.797975,158.207522,-0.309101,27.603740,0.688315,391287.603896,0.969076,19.693896,1.123863,3.232586,0.078107,0.090124,184.059391,32.000000,200.279167,180.596338,183.746333,163.569802,32.000000,158.185263,72.220387,65.525741,98.372482,33.974684,52.791372,22.022113,87.061702,31.735441,43.522814,59.619392,40.425681
49.844249,59.781798,161.070768,155.462318,114.778190,97.218787,29.055483,14.210483,157.794967,2.934988,58.232312,50.728132,154.637041,162.517087,152.230729,158.126057,106.910808,156.527370,-0.000739,-1.745647,32.000000,-235.798013,158.211968,-0.309188,27.600034,0.688534,391303.210335,0.969519,19.688870,1.127946,3.233023,0.080179,0.086798,184.067433,32.000000,200.280180,180.610408,183.771602,163.558676,32.000000,158.201621,72.220085,65.522758,98.373418,33.974684,52.791028,22.022113,87.051556,31.735441,43.515587,59.620228,40.390318
49.846420,59.777374,160.980128,155.460365,114.818101,97.222365,29.063127,14.210443,157.799731,2.935305,58.242629,50.730691,154.635062,162.521403,152.228376,158.134543,106.909438,156.534427,-0.000738,-1.745667,32.000000,-235.798009,158.214485,-0.309177,27.597487,0.688575,391349.817365,0.969113,19.684599,1.131158,3.232238,0.081425,0.087947,184.061041,32.000000,200.288727,180.627745,183.719941,163.547362,32.000000,158.215754,72.219963,65.519335,98.376183,33.974684,52.728891,22.022113,87.042479,31.735441,43.506465,59.622805,40.232798
49.846814,59.775264,160.968944,155.458414,114.798155,97.226257,29.081819,14.210481,157.804707,2.935609,58.256309,50.734811,154.635655,162.526232,152.224283,158.139780,106.913405,156.540035,-0.000739,-1.747441,32.000000,-235.798023,158.216032,-0.308929,27.596381,0.688591,391383.465698,0.971026,19.675280,1.131535,3.231481,0.081521,0.084465,184.044863,32.000000,200.314969,180.627638,183.667905,163.550184,32.000000,158.221389,72.219876,65.515798,98.380352,33.974684,52.680381,22.022113,87.037785,31.735441,43.497044,59.630938,40.229937
49.847743,59.777935,161.086475,155.456938,114.797911,97.238506,29.108807,14.210560,157.806957,2.935818,58.266619,50.734446,154.633805,162.531529,152.222428,158.143829,106.919539,156.543626,-0.000737,-1.748011,32.000000,-235.797970,158.218501,-0.308952,27.596985,0.688310,391392.911186,0.970748,19.668610,1.135976,3.229522,0.081344,0.092795,184.042946,32.000000,200.321469,180.613863,183.645953,163.568417,32.000000,158.204211,72.219871,65.513369,98.385081,33.974684,52.745001,22.022113,87.028983,31.735441,43.500067,59.616245,40.252460
49.843086,59.782905,161.074439,155.456385,114.739900,97.250271,29.071776,14.210585,157.806628,2.935685,58.285291,50.734855,154.631359,162.534198,152.220199,158.145227,106.923273,156.543851,-0.000736,-1.748025,32.000000,-235.798014,158.219590,-0.308817,27.596102,0.688318,391398.698946,0.970149,19.666093,1.134450,3.229272,0.076738,0.083667,184.051539,32.000000,200.308911,180.605741,183.700629,163.578929,32.000000,158.199417,72.219673,65.510959,98.391236,33.974684,52.751731,22.022113,87.026485,31.735441,43.505774,59.615487,40.241969
49.842362,59.789613,161.129565,155.456245,114.696168,97.253933,29.106024,14.210577,157.804945,2.935660,58.307234,50.731806,154.633656,162.532721,152.215754,158.146225,106.924838,156.545782,-0.000737,-1.748041,32.000000,-235.797940,158.219797,-0.308653,27.593646,0.688808,391439.608030,0.969359,19.667802,1.129880,3.231570,0.079652,0.090575,184.065283,32.000000,200.290409,180.606608,183.760446,163.572968,32.000000,158.198100,72.219107,65.509688,98.396752,33.974684,52.779620,22.022113,87.024686,31.735441,43.514356,59.622893,40.240355
49.842674,59.798491,161.091046,155.456600,114.679379,97.254051,29.100427,14.210614,157.801816,2.935423,58.333537,50.726189,154.636336,162.528398,152.213030,158.143743,106.926377,156.545778,-0.000735,-1.748051,32.000000,-235.797890,158.214271,-0.308881,27.589907,0.688950,391489.428722,0.970823,19.677590,1.126243,3.231631,0.081127,0.086783,184.067778,32.000000,200.293807,180.620239,183.765962,163.554694,32.000000,158.221806,72.218792,65.506808,98.403550,33.974684,52.778988,22.022113,87.018610,31.735441,43.526004,59.610442,40.266180
49.841505,59.809974,161.033886,155.457531,114.711794,97.253896,29.098061,14.210612,157.798149,2.935390,58.364432,50.726312,154.637937,162.522966,152.212461,158.138223,106.929401,156.542057,-0.000735,-1.748061,32.000000,-235.797980,158.210866,-0.308806,27.585347,0.689262,391510.329712,0.969750,19.685046,1.125518,3.232783,0.080231,0.088318,184.051494,32.000000,200.306484,180.631676,183.696560,163.544221,32.000000,158.224167,72.219165,65.503822,98.409341,33.974684,52.742458,22.022113,87.013669,31.735441,43.544503,59.628450,40.398902
49.842324,59.823946,160.987196,155.459342,114.749851,97.253818,29.101790,14.210672,157.795778,2.935521,58.379602,50.720965,154.639122,162.516538,152.211757,158.136234,106.929898,156.537799,-0.000735,-1.748057,32.000000,-235.797943,158.205949,-0.308829,27.581885,0.689229,391518.996962,0.969954,19.693602,1.123977,3.231990,0.081254,0.093432,184.029960,32.000000,200.313863,180.626702,183.646833,163.550404,32.000000,158.218253,72.218409,65.501687,98.415950,33.974684,52.728723,22.022113,87.007552,31.735441,43.565970,59.614238,40.246518
49.845812,59.834352,160.819497,155.461231,114.696713,97.253723,29.096372,14.210664,157.792604,2.935793,58.389136,50.719785,154.638491,162.510848,152.211576,158.134822,106.932000,156.531425,-0.000735,-1.748061,32.000000,-235.798050,158.201624,-0.308856,27.580053,0.689166,391527.373286,0.970086,19.706294,1.119333,3.230919,0.083211,0.089573,184.031020,32.000000,200.313807,180.614404,183.641868,163.564873,32.000000,158.193888,72.218439,65.499553,98.420778,33.974684,52.631698,22.022113,87.001403,31.735441,43.585880,59.622313,40.202717
49.847880,59.841265,160.791021,155.463025,114.690615,97.253366,29.089334,14.210771,157.789682,2.935108,58.392341,50.720482,154.642184,162.508774,152.210577,158.134251,106.933527,156.527752,-0.000736,-1.748078,32.000000,-235.797905,158.199025,-0.309153,27.579613,0.689100,391543.413144,0.969979,19.719421,1.116985,3.229930,0.078756,0.090923,184.043162,32.000000,200.299965,180.607128,183.707022,163.569832,32.000000,158.184101,72.218677,65.497102,98.426416,33.974684,52.573714,22.022113,86.989883,31.735441,43.599667,59.618251,40.170656
49.844676,59.844760,160.864087,155.464551,114.654670,97.253220,29.065530,14.210828,157.786714,2.934976,58.400485,50.717136,154.644678,162.506425,152.207127,158.130690,106.939123,156.527247,-0.000736,-1.748088,32.000000,-235.797866,158.194667,-0.308880,27.581449,0.688500,391549.608239,0.970111,19.726218,1.112109,3.226339,0.071660,0.081996,184.052781,32.000000,200.283173,180.620975,183.760555,163.559994,32.000000,158.188793,72.218302,65.495302,98.431248,33.974684,52.587176,22.022113,86.988030,31.735441,43.604597,59.618123,40.203891
49.845850,59.848033,160.915516,155.465582,114.562709,97.253183,29.096748,14.210802,157.783807,2.934744,58.411076,50.715330,154.647247,162.500171,152.204048,158.127311,106.941775,156.521118,-0.000736,-1.748658,32.000000,-235.797944,158.189413,-0.308892,27.584601,0.688381,391552.701842,0.970316,19.730991,1.108981,3.225634,0.079649,0.096795,184.049194,32.000000,200.275503,180.638000,183.727503,163.542758,32.000000,158.204040,72.217786,65.492228,98.437206,33.974684,52.645751,22.022113,86.980281,31.735441,43.609294,59.624771,40.246371
49.846410,59.852635,160.853325,155.466680,114.491537,97.245099,29.089189,14.210831,157.778297,2.934726,58.423121,50.714825,154.649263,162.492803,152.203047,158.121752,106.947550,156.515804,-0.000735,-1.750391,32.000000,-235.797922,158.183204,-0.308938,27.589511,0.688657,391548.242590,0.971187,19.737802,1.103166,3.227307,0.070475,0.084880,184.028909,32.000000,200.290265,180.641565,183.653663,163.538059,32.000000,158.205402,72.218651,65.490852,98.442921,33.974684,52.607854,22.022113,86.977302,31.735441,43.615042,59.623493,40.161118
49.848834,59.858062,160.670925,155.467932,114.403333,97.245065,29.074983,14.210975,157.774996,2.934590,58.425827,50.722136,154.649521,162.487691,152.203575,158.115123,106.954567,156.511519,-0.000735,-1.750377,32.000000,-235.797790,158.180700,-0.309001,27.597703,0.688756,391546.553108,0.970128,19.739859,1.097846,3.228263,0.081398,0.092309,184.013200,32.000000,200.294061,180.631641,183.628026,163.549218,32.000000,158.193564,72.219095,65.489434,98.446453,33.974684,52.524238,22.022113,86.970520,31.735441,43.623133,59.618595,40.377038
49.851391,59.863808,160.504461,155.469425,114.282962,97.245052,29.081269,14.211028,157.775032,2.934487,58.407761,50.724905,154.649353,162.488354,152.203273,158.115844,106.958485,156.509112,-0.000735,-1.750360,32.000000,-235.797745,158.181139,-0.309230,27.605995,0.688349,391508.988115,0.970299,19.743882,1.089758,3.226979,0.076132,0.093842,184.013976,32.000000,200.278743,180.620162,183.674723,163.562294,32.000000,158.173832,72.219212,65.487851,98.450734,33.974684,52.395764,22.022113,86.959054,31.735441,43.632093,59.626807,40.351066
49.849166,59.859340,160.461365,155.469869,114.257031,97.245031,29.108844,14.211095,157.777234,2.934336,58.389578,50.728321,154.648300,162.487340,152.200719,158.118827,106.962164,156.509481,-0.000734,-1.749770,32.000000,-235.797725,158.180434,-0.309210,27.613251,0.687455,391500.824912,0.970735,19.746802,1.080877,3.223163,0.069858,0.078616,184.028076,32.000000,200.253789,180.611939,183.746491,163.562423,32.000000,158.166380,72.218540,65.486773,98.456557,33.974684,52.328556,22.022113,86.956496,31.735441,43.629257,59.610413,40.407486
49.849294,59.852773,160.597176,155.469168,114.225387,97.245110,29.100212,14.211235,157.778138,2.934164,58.372790,50.728588,154.650599,162.489762,152.199809,158.120200,106.967676,156.509394,-0.000734,-1.749191,32.000000,-235.797453,158.180573,-0.309093,27.617809,0.686604,391498.626521,0.970485,19.749903,1.075911,3.219659,0.079253,0.087714,184.032248,32.000000,200.241824,180.623548,183.781672,163.541174,32.000000,158.179957,72.218201,65.486105,98.461902,33.974684,52.362923,22.022113,86.948969,31.735441,43.618659,59.625686,40.171169
49.848389,59.845730,160.662609,155.467605,114.111022,97.245076,29.084139,14.211326,157.775803,2.934167,58.371720,50.720702,154.645734,162.488799,152.199037,158.122476,106.972391,156.504973,-0.000733,-1.749169,32.000000,-235.797414,158.175914,-0.309209,27.618185,0.686288,391487.458145,0.969601,19.747735,1.072392,3.218938,0.075914,0.082453,184.025210,32.000000,200.240948,180.641834,183.731621,163.527564,32.000000,158.192855,72.218108,65.484318,98.467230,33.974684,52.437148,22.022113,86.946178,31.735441,43.604367,59.628519,40.205212
49.851065,59.839836,160.508069,155.465468,114.132545,97.245199,29.103004,14.211193,157.774374,2.934556,58.368435,50.717371,154.641325,162.487137,152.194740,158.118943,106.978678,156.503828,-0.000733,-1.749176,32.000000,-235.797534,158.174201,-0.309350,27.617886,0.686659,391469.670185,0.969870,19.741037,1.066843,3.221654,0.079917,0.092182,184.005094,32.000000,200.254030,180.643283,183.669014,163.523549,32.000000,158.193137,72.218973,65.483321,98.473141,33.974684,52.375127,22.022113,86.936538,31.735441,43.593017,59.616648,40.260384
49.845219,59.839070,160.369793,155.463975,114.193315,97.245314,29.104406,14.211279,157.771748,2.934536,58.375833,50.717135,154.640327,162.484146,152.192511,158.116309,106.985866,156.501725,-0.000732,-1.749186,32.000000,-235.797389,158.167701,-0.309128,27.615667,0.686892,391452.222780,0.970407,19.734930,1.060203,3.223025,0.079150,0.086545,183.998779,32.000000,200.258100,180.624897,183.639112,163.538313,32.000000,158.172058,72.219078,65.481908,98.479869,33.974684,52.203868,22.022113,86.934624,31.735441,43.587568,59.624054,40.254955
49.846106,59.841881,160.516305,155.463237,114.211643,97.245404,29.102362,14.211386,157.766336,2.934548,58.390707,50.718015,154.637341,162.482471,152.191751,158.114279,106.990917,156.499003,-0.000731,-1.749213,32.000000,-235.797298,158.164506,-0.309153,27.613353,0.686281,391431.651527,0.969707,19.726268,1.053419,3.219752,0.077020,0.085893,184.003938,32.000000,200.245926,180.612067,183.681470,163.550443,32.000000,158.163927,72.218960,65.481109,98.486363,33.974684,52.283259,22.022113,86.931053,31.735441,43.588186,59.612685,40.366987
49.838907,59.847459,160.496003,155.463254,114.034397,97.245490,29.095955,14.211539,157.763114,2.935099,58.405232,50.721020,154.639074,162.477074,152.191057,158.110726,106.991620,156.495891,-0.000732,-1.749189,32.000000,-235.797144,158.161358,-0.309187,27.610838,0.685908,391421.884337,0.969784,19.731549,1.045315,3.217356,0.079098,0.093796,184.024463,32.000000,200.227724,180.613717,183.750195,163.549272,32.000000,158.160611,72.218646,65.479254,98.492923,33.974684,52.289241,22.022113,86.931079,31.735441,43.595039,59.625234,40.453047
49.835693,59.854993,160.520617,155.464026,114.021575,97.245571,29.100175,14.211653,157.761461,2.935226,58.405269,50.719952,154.641401,162.473675,152.185198,158.107104,106.996705,156.492247,-0.000731,-1.749190,32.000000,-235.796966,158.158266,-0.309519,27.607985,0.686499,391416.137330,0.969842,19.733442,1.039079,3.220238,0.073171,0.079701,184.030429,32.000000,200.220464,180.631398,183.764735,163.532369,32.000000,158.186522,72.218949,65.478324,98.499318,33.974684,52.284461,22.022113,86.929536,31.735441,43.607031,59.621939,40.407632
49.836924,59.856097,160.437301,155.464797,114.103141,97.233286,29.096975,14.211700,157.760410,2.935828,58.401852,50.718870,154.642280,162.473234,152.181589,158.105755,106.999769,156.490056,-0.000731,-1.749187,32.000000,-235.797024,158.155171,-0.309483,27.604816,0.686602,391426.995660,0.970225,19.746467,1.037021,3.220295,0.078355,0.085750,184.020038,32.000000,200.233712,180.635866,183.686921,163.526551,32.000000,158.191702,72.218227,65.476361,98.505882,33.974684,52.237399,22.022113,86.923677,31.735441,43.611624,59.621762,40.252460
49.832045,59.855377,160.445631,155.464842,114.095899,97.229226,29.080793,14.211656,157.760856,2.936426,58.411692,50.717616,154.640360,162.472673,152.180684,158.103988,107.004913,156.486014,-0.000731,-1.749177,32.000000,-235.797022,158.152735,-0.309204,27.600756,0.686817,391429.250468,0.970173,19.757327,1.030351,3.220997,0.080155,0.086292,184.001963,32.000000,200.245131,180.627683,183.629781,163.537856,32.000000,158.192361,72.217926,65.474707,98.511421,33.974684,52.218452,22.022113,86.922784,31.735441,43.610923,59.618526,40.374544
49.835610,59.856548,160.551838,155.464744,114.055485,97.229218,29.098010,14.211813,157.759248,2.937900,58.427473,50.717474,154.639117,162.471960,152.178891,158.101457,107.009728,156.484292,-0.000730,-1.747969,32.000000,-235.796806,158.150850,-0.308852,27.598720,0.686492,391374.790729,0.970133,19.757158,1.026332,3.219246,0.079303,0.083797,183.999593,32.000000,200.242835,180.617225,183.629354,163.562783,32.000000,158.161055,72.217981,65.474436,98.516210,33.974684,52.255548,22.022113,86.916962,31.735441,43.607047,59.623109,40.429789
49.836995,59.863324,160.628152,155.465087,114.054181,97.229242,29.107668,14.211833,157.760431,2.938413,58.441776,50.718822,154.639513,162.470315,152.181894,158.099957,107.012144,156.484291,-0.000730,-1.747942,32.000000,-235.796707,158.148350,-0.308823,27.599129,0.686663,391351.105484,0.970735,19.761487,1.019428,3.219728,0.078777,0.085426,184.016022,32.000000,200.222164,180.607529,183.699453,163.575179,32.000000,158.155482,72.218183,65.473167,98.522224,33.974684,52.300666,22.022113,86.910935,31.735441,43.617787,59.629276,40.413061
49.839402,59.872862,160.707209,155.466907,114.001681,97.228977,29.099617,14.211900,157.758305,2.939082,58.450438,50.717772,154.640770,162.472211,152.179552,158.101350,107.015633,156.484082,-0.000730,-1.747357,32.000000,-235.796642,158.148927,-0.308555,27.598905,0.687052,391341.089397,0.970088,19.758967,1.013865,3.221629,0.084619,0.083801,184.029695,32.000000,200.204308,180.615825,183.748956,163.567880,32.000000,158.148416,72.217253,65.469998,98.528348,33.974684,52.338357,22.022113,86.903351,31.735441,43.631776,59.620887,40.210054
49.838958,59.880393,160.662605,155.468994,113.986964,97.228880,29.099296,14.211818,157.758580,2.940246,58.458072,50.719097,154.643316,162.474359,152.179606,158.101553,107.021315,156.485984,-0.000727,-1.746759,32.000000,-235.796833,158.147709,-0.308655,27.599885,0.687318,391344.607779,0.969754,19.764310,1.011448,3.223071,0.081642,0.085084,184.027840,32.000000,200.203811,180.631342,183.718441,163.558552,32.000000,158.168152,72.217933,65.467471,98.534133,33.974684,52.337812,22.022113,86.897905,31.735441,43.645688,59.618812,40.395453
49.838389,59.886529,160.737336,155.471216,114.025066,97.228972,29.099655,14.211897,157.761336,2.940643,58.468636,50.718745,154.648229,162.475111,152.182029,158.101814,107.025364,156.486866,-0.000728,-1.746759,32.000000,-235.796723,158.149823,-0.308783,27.600179,0.687602,391347.664128,0.969992,19.771359,1.007868,3.224501,0.077231,0.086432,184.011521,32.000000,200.219325,180.633743,183.648404,163.546319,32.000000,158.153967,72.218338,65.465982,98.539543,33.974684,52.320293,22.022113,86.892906,31.735441,43.656170,59.627014,40.361044
49.833792,59.891879,160.918514,155.473438,114.122694,97.229079,29.077483,14.211885,157.765047,2.941582,58.480388,50.719249,154.653141,162.478922,152.181722,158.101571,107.033939,156.489480,-0.000727,-1.746767,32.000000,-235.796723,158.154524,-0.309222,27.600638,0.687433,391345.930247,0.970031,19.779349,1.003014,3.223635,0.083351,0.084474,184.003816,32.000000,200.224370,180.621193,183.606362,163.555486,32.000000,158.131266,72.218715,65.466223,98.544581,33.974684,52.419397,22.022113,86.892055,31.735441,43.664648,59.623827,40.389144
49.833660,59.897732,161.016283,155.476146,114.159783,97.229119,29.091875,14.211890,157.767008,2.941834,58.488477,50.718048,154.655191,162.483249,152.183383,158.101376,107.040280,156.492130,-0.000726,-1.746769,32.000000,-235.796626,158.155984,-0.309198,27.600835,0.687723,391347.455055,0.970048,19.786074,0.999348,3.225171,0.085873,0.089021,184.012237,32.000000,200.213911,180.611210,183.645981,163.563918,32.000000,158.110778,72.219327,65.466828,98.549542,33.974684,52.518135,22.022113,86.891917,31.735441,43.673747,59.627210,40.231624
49.834000,59.904315,160.931278,155.479049,114.116095,97.228948,29.123204,14.211882,157.768719,2.941931,58.502448,50.715526,154.657063,162.484410,152.183842,158.102833,107.045358,156.493506,-0.000727,-1.746746,32.000000,-235.796539,158.158943,-0.309121,27.602514,0.688455,391341.735346,0.970901,19.796179,0.991910,3.229104,0.077015,0.082072,184.036633,32.000000,200.191920,180.607428,183.715018,163.569163,32.000000,158.105135,72.219505,65.466269,98.554677,33.974684,52.480416,22.022113,86.883595,31.735441,43.683814,59.614652,40.403891
49.834581,59.911481,160.891444,155.482165,114.046174,97.229239,29.104551,14.211882,157.772335,2.942084,58.507346,50.717129,154.661799,162.487485,152.180683,158.104852,107.050225,156.497195,-0.000726,-1.746710,32.000000,-235.796610,158.164348,-0.309015,27.605903,0.688820,391337.528023,0.970439,19.802169,0.986723,3.231075,0.077687,0.087919,184.046409,32.000000,200.182384,180.625998,183.746245,163.547608,32.000000,158.126604,72.220118,65.466178,98.559808,33.974684,52.417380,22.022113,86.879113,31.735441,43.695198,59.621359,40.350626
49.838792,59.919082,161.152498,155.485510,113.957363,97.229426,29.102326,14.211910,157.779019,2.942066,58.505948,50.719445,154.662559,162.492293,152.181981,158.105748,107.056337,156.502276,-0.000726,-1.745526,32.000000,-235.796630,158.169474,-0.309009,27.610141,0.688474,391335.861958,0.969403,19.808401,0.982245,3.229347,0.078736,0.089729,184.038023,32.000000,200.188242,180.640744,183.693991,163.532952,32.000000,158.136127,72.219796,65.466475,98.563977,33.974684,52.509734,22.022113,86.872435,31.735441,43.707765,59.620877,40.383201
49.837440,59.920030,161.490548,155.488327,113.890472,97.229588,29.087353,14.211898,157.783780,2.942267,58.500020,50.721654,154.664033,162.494709,152.183670,158.110376,107.060330,156.506050,-0.000728,-1.744352,32.000000,-235.796679,158.175914,-0.308961,27.612975,0.688248,391336.622720,0.970033,19.814966,0.978984,3.228510,0.081572,0.098857,184.021410,32.000000,200.200350,180.643070,183.635674,163.529591,32.000000,158.133547,72.219248,65.466732,98.566872,33.974684,52.743084,22.022113,86.866171,31.735441,43.712677,59.623119,40.425534
49.838014,59.918631,161.634435,155.490334,113.863189,97.229525,29.104277,14.211808,157.787979,2.942388,58.490225,50.723002,154.665159,162.495804,152.188357,158.113349,107.063176,156.510875,-0.000728,-1.744354,32.000000,-235.796751,158.180334,-0.308966,27.616101,0.689065,391332.963938,0.970039,19.818209,0.975083,3.233475,0.078930,0.094169,184.021512,32.000000,200.206628,180.630316,183.616923,163.546715,32.000000,158.109278,72.220972,65.466455,98.568574,33.974684,52.857306,22.022113,86.861725,31.735441,43.711710,59.613678,40.428028
49.841057,59.915960,161.546088,155.491692,113.914114,97.229578,29.093318,14.211871,157.796225,2.942504,58.475557,50.726554,154.665902,162.501326,152.194140,158.118532,107.065888,156.514986,-0.000728,-1.744332,32.000000,-235.796749,158.186269,-0.309119,27.619910,0.690253,391328.072346,0.970571,19.820555,0.972734,3.240346,0.082151,0.097318,184.035003,32.000000,200.200587,180.617906,183.662410,163.558582,32.000000,158.095166,72.222204,65.466062,98.571003,33.974684,52.856694,22.022113,86.852286,31.735441,43.706656,59.618989,40.393839
49.842905,59.913091,161.501201,155.492564,113.889286,97.229494,29.091558,14.211830,157.803135,2.942613,58.464540,50.727848,154.668395,162.506500,152.195199,158.124557,107.065302,156.518412,-0.000729,-1.744327,32.000000,-235.796828,158.193434,-0.309278,27.623415,0.690687,391320.796804,0.969990,19.818564,0.971988,3.243196,0.083898,0.091262,184.060807,32.000000,200.186518,180.620819,183.719583,163.556778,32.000000,158.094327,72.222999,65.467151,98.572751,33.974684,52.811214,22.022113,86.846822,31.735441,43.701067,59.627525,40.412401
49.849873,59.908500,161.733255,155.492623,113.800646,97.229528,29.089942,14.211997,157.810356,2.943334,58.448219,50.732451,154.667150,162.512949,152.195744,158.133363,107.068789,156.523813,-0.000729,-1.744217,32.000000,-235.796671,158.204505,-0.309442,27.627276,0.690230,391310.715216,0.970284,19.812745,0.971065,3.241225,0.075025,0.086439,184.068370,32.000000,200.181508,180.637173,183.740107,163.536971,32.000000,158.125042,72.222191,65.468873,98.574787,33.974684,52.924164,22.022113,86.835271,31.735441,43.693461,59.625893,40.214529
49.854010,59.901210,161.627586,155.492279,113.669181,97.229625,29.092665,14.212034,157.818244,2.943999,58.440178,50.735336,154.665577,162.520583,152.196981,158.140381,107.074787,156.530366,-0.000729,-1.744213,32.000000,-235.796555,158.213217,-0.309591,27.630120,0.689944,391306.204717,0.970295,19.807963,0.973142,3.240204,0.084035,0.087025,184.069155,32.000000,200.197870,180.644146,183.670841,163.524677,32.000000,158.130841,72.221327,65.468949,98.575041,33.974684,52.948030,22.022113,86.823037,31.735441,43.682482,59.624850,40.251873
49.855153,59.893681,161.474050,155.491600,113.793158,97.229588,29.106841,14.212008,157.825032,2.944376,58.429392,50.737833,154.664752,162.528634,152.199146,158.148107,107.078854,156.539384,-0.000728,-1.744201,32.000000,-235.796558,158.220503,-0.309562,27.632701,0.690587,391289.578393,0.970188,19.796164,0.972006,3.244407,0.077046,0.085148,184.052032,32.000000,200.211187,180.641438,183.614149,163.528594,32.000000,158.124090,72.219729,65.470041,98.576454,33.974684,52.821599,22.022113,86.812956,31.735441,43.666762,59.625598,40.388190
49.848748,59.888372,161.430968,155.490652,113.817516,97.237929,29.114836,14.211898,157.827091,2.944766,58.428520,50.734544,154.664218,162.532874,152.200583,158.152172,107.082748,156.546656,-0.000728,-1.744182,32.000000,-235.796714,158.222290,-0.309266,27.634985,0.690060,391266.849802,0.969991,19.784596,0.968861,3.242018,0.085655,0.086229,184.058328,32.000000,200.209764,180.621312,183.614620,163.557325,32.000000,158.098199,72.218879,65.469397,98.577896,33.974684,52.801067,22.022113,86.812416,31.735441,43.656774,59.624270,40.355762
49.856226,59.888199,161.721075,155.490175,113.855667,97.237992,29.113898,14.211985,157.831418,2.945370,58.426544,50.738010,154.663754,162.535674,152.202200,158.156845,107.086751,156.550527,-0.000729,-1.744183,32.000000,-235.796640,158.225110,-0.309561,27.637764,0.689407,391249.484870,0.969474,19.775884,0.968718,3.238864,0.080523,0.091269,184.075908,32.000000,200.198431,180.609221,183.684098,163.573686,32.000000,158.090154,72.217888,65.468852,98.580501,33.974684,52.916693,22.022113,86.804328,31.735441,43.652700,59.621969,40.390611
49.858689,59.888680,161.922537,155.490256,113.914853,97.237939,29.088518,14.212007,157.837617,2.945640,58.421990,50.740328,154.665185,162.540761,152.202743,158.162229,107.086163,156.557653,-0.000728,-1.744170,32.000000,-235.796700,158.231934,-0.309599,27.639780,0.689329,391273.038897,0.969415,19.777200,0.967988,3.238416,0.071460,0.085698,184.090324,32.000000,200.187124,180.610555,183.731397,163.566569,32.000000,158.098855,72.218216,65.468845,98.582476,33.974684,53.068825,22.022113,86.791590,31.735441,43.652163,59.624211,40.364492
49.857226,59.888999,161.866446,155.490515,113.971225,97.242112,29.068644,14.212176,157.842280,2.945266,58.431009,50.738570,154.666140,162.544978,152.202651,158.166905,107.088355,156.562181,-0.000729,-1.744173,32.000000,-235.796508,158.231976,-0.309497,27.640434,0.690216,391261.051152,0.969286,19.769292,0.965670,3.243749,0.076183,0.092331,184.094498,32.000000,200.184981,180.623145,183.716498,163.548127,32.000000,158.117320,72.217937,65.468464,98.585742,33.974684,53.113372,22.022113,86.785993,31.735441,43.652765,59.616559,40.257449
49.855027,59.888339,161.761387,155.490574,113.987048,97.246180,29.099844,14.212184,157.845119,2.945121,58.440771,50.733842,154.665673,162.547668,152.200767,158.169642,107.090513,156.564176,-0.000730,-1.744185,32.000000,-235.796523,158.236092,-0.309445,27.640472,0.690871,391261.170922,0.970080,19.767226,0.969360,3.247629,0.079279,0.085569,184.085279,32.000000,200.198589,180.625922,183.640595,163.540117,32.000000,158.114663,72.218183,65.468411,98.590370,33.974684,53.040644,22.022113,86.781936,31.735441,43.650821,59.621359,40.305578
49.848125,59.891117,161.878100,155.490951,114.129804,97.246211,29.084656,14.212162,157.845384,2.945311,58.459387,50.729223,154.664319,162.546073,152.197721,158.169210,107.093093,156.564561,-0.000730,-1.744181,32.000000,-235.796607,158.234408,-0.309158,27.639277,0.690695,391275.176805,0.970817,19.769058,0.969138,3.246600,0.079746,0.089173,184.072510,32.000000,200.208361,180.608418,183.591677,163.551408,32.000000,158.108956,72.217611,65.468699,98.594745,33.974684,53.086505,22.022113,86.782855,31.735441,43.652856,59.625558,40.230450
49.847270,59.898732,161.972392,155.492066,114.117039,97.246232,29.085076,14.212235,157.840961,2.944686,58.485352,50.721954,154.669450,162.541932,152.199239,158.166652,107.094575,156.562876,-0.000730,-1.744188,32.000000,-235.796600,158.231731,-0.309154,27.637034,0.690374,391288.028399,0.969862,19.770672,0.967848,3.244635,0.081729,0.091614,184.077789,32.000000,200.207512,180.590657,183.613157,163.567898,32.000000,158.087784,72.217976,65.466968,98.598992,33.974684,53.154627,22.022113,86.779018,31.735441,43.661100,59.617268,40.248719
49.839509,59.910828,161.975412,155.494174,114.045001,97.246314,29.105002,14.212244,157.834520,2.944583,58.525226,50.717901,154.671293,162.533882,152.197692,158.160712,107.094492,156.556892,-0.000731,-1.745365,32.000000,-235.796693,158.224691,-0.309165,27.634496,0.690931,391291.458693,0.970524,19.780591,0.965436,3.247426,0.083522,0.089896,184.098836,32.000000,200.187848,180.584974,183.686221,163.574920,32.000000,158.099055,72.218138,65.464311,98.603280,33.974684,53.192659,22.022113,86.779228,31.735441,43.677800,59.614592,40.250993
49.833691,59.927051,161.893382,155.497527,114.125710,97.238096,29.130514,14.212179,157.828811,2.944459,58.568446,50.714254,154.675298,162.525877,152.197423,158.151857,107.096121,156.552128,-0.000731,-1.746529,32.000000,-235.796646,158.219520,-0.309166,27.633361,0.691358,391298.932480,0.970548,19.789089,0.963221,3.249373,0.078756,0.092244,184.108093,32.000000,200.179417,180.595011,183.718199,163.567409,32.000000,158.111549,72.218229,65.464724,98.607555,33.974684,53.171835,22.022113,86.781312,31.735441,43.705344,59.620277,40.367207
49.830526,59.949721,161.919302,155.502775,114.083790,97.229832,29.139931,14.212174,157.819871,2.943834,58.616159,50.714479,154.678547,162.517041,152.198140,158.145345,107.100096,156.545746,-0.000730,-1.746532,32.000000,-235.796812,158.212569,-0.309189,27.632205,0.691564,391319.758363,0.970081,19.809213,0.960699,3.249940,0.081234,0.094599,184.106761,32.000000,200.182502,180.604246,183.660733,163.562082,32.000000,158.133076,72.217973,65.465083,98.612488,33.974684,53.149034,22.022113,86.780880,31.735441,43.740476,59.618094,40.195087
49.832067,59.971561,162.169740,155.508812,114.027549,97.229410,29.076815,14.212273,157.810868,2.943267,58.650373,50.711258,154.680471,162.508833,152.201231,158.137022,107.099252,156.537945,-0.000730,-1.746508,32.000000,-235.796771,158.204770,-0.309183,27.631169,0.691344,391308.289539,0.969316,19.831456,0.956996,3.248673,0.079881,0.090394,184.091332,32.000000,200.202990,180.604279,183.599804,163.558724,32.000000,158.128112,72.217467,65.465483,98.616260,33.974684,53.277106,22.022113,86.777506,31.735441,43.778778,59.631341,40.197215
49.830903,59.991341,162.092936,155.515122,113.970071,97.229488,29.099811,14.212271,157.800738,2.942902,58.682957,50.703064,154.686077,162.495441,152.203872,158.125792,107.102552,156.529932,-0.000729,-1.746488,32.000000,-235.796738,158.194957,-0.309370,27.629060,0.691497,391298.080633,0.969046,19.857402,0.950244,3.249400,0.073232,0.080106,184.092383,32.000000,200.213603,180.583134,183.578840,163.578263,32.000000,158.116923,72.218450,65.465602,98.620054,33.974684,53.332768,22.022113,86.770159,31.735441,43.815796,59.615851,40.264493
49.828297,60.007828,161.882268,155.521192,114.064200,97.221221,29.112210,14.212246,157.789375,2.941897,58.710033,50.695530,154.689606,162.484581,152.204810,158.115420,107.101878,156.516299,-0.000727,-1.746498,32.000000,-235.796792,158.182355,-0.309396,27.627051,0.692458,391324.244415,0.971169,19.877647,0.947694,3.254325,0.078945,0.093740,184.100614,32.000000,200.205136,180.568009,183.624308,163.581187,32.000000,158.108966,72.218881,65.465232,98.622634,33.974684,53.244641,22.022113,86.771438,31.735441,43.844378,59.625666,40.185696
49.820584,60.025478,161.749991,155.527178,114.110569,97.208939,29.103233,14.212166,157.770892,2.941905,58.751447,50.679232,154.693730,162.468892,152.204485,158.099399,107.101842,156.504952,-0.000726,-1.746490,32.000000,-235.796921,158.168202,-0.309261,27.624346,0.692287,391344.003697,0.970478,19.898631,0.940907,3.252860,0.079077,0.087397,184.120530,32.000000,200.197502,180.558986,183.682774,163.581403,32.000000,158.111646,72.219053,65.463361,98.625752,33.974684,53.151542,22.022113,86.773069,31.735441,43.874425,59.624270,40.246077
49.813468,60.047129,161.692133,155.533628,114.076013,97.196740,29.120553,14.212218,157.751834,2.941370,58.795580,50.673904,154.700822,162.451578,152.204369,158.081821,107.104724,156.486998,-0.000727,-1.746497,32.000000,-235.796738,158.151926,-0.308873,27.623147,0.691577,391334.653285,0.970080,19.917815,0.935646,3.248802,0.082739,0.092772,184.128626,32.000000,200.196236,180.580014,183.707128,163.568069,32.000000,158.137042,72.218583,65.463279,98.628382,33.974684,53.101444,22.022113,86.777808,31.735441,43.908747,59.631843,40.186136
49.812865,60.069963,161.658862,155.540629,114.122235,97.184578,29.104574,14.212155,157.733633,2.940294,58.822811,50.672512,154.704538,162.432689,152.204106,158.065832,107.105711,156.470046,-0.000726,-1.746505,32.000000,-235.796845,158.135034,-0.308831,27.622883,0.691218,391312.662544,0.970467,19.943446,0.930743,3.246650,0.074160,0.079729,184.124596,32.000000,200.211589,180.587647,183.644626,163.563113,32.000000,158.148968,72.218114,65.462635,98.631253,33.974684,53.104339,22.022113,86.777405,31.735441,43.950175,59.617081,40.153048
49.809636,60.091166,161.542260,155.548267,114.156412,97.172437,29.092059,14.212302,157.715184,2.938878,58.835513,50.664911,154.711226,162.415635,152.204655,158.050033,107.107934,156.454741,-0.000728,-1.747675,32.000000,-235.796818,158.118011,-0.309179,27.622963,0.691087,391290.073282,0.969976,19.972460,0.920045,3.245952,0.078592,0.091735,184.109198,32.000000,200.226835,180.580827,183.592155,163.568365,32.000000,158.157058,72.218195,65.463038,98.635369,33.974684,53.047424,22.022113,86.777176,31.735441,43.987513,59.614494,40.254661
49.806309,60.101726,161.700410,155.554295,114.127250,97.160176,29.099658,14.212282,157.697488,2.938045,58.845470,50.661132,154.715569,162.397954,152.206811,158.032881,107.110302,156.440646,-0.000728,-1.747663,32.000000,-235.796792,158.100400,-0.309479,27.622787,0.690938,391267.489929,0.970459,19.995919,0.911679,3.245324,0.079053,0.093619,184.108843,32.000000,200.233732,180.565521,183.593883,163.595682,32.000000,158.138734,72.218731,65.462030,98.638578,33.974684,53.097357,22.022113,86.778023,31.735441,44.012670,59.636062,40.219152
49.798420,60.110417,161.735087,155.559188,114.195592,97.148040,29.092211,14.212430,157.680000,2.937541,58.857734,50.660114,154.721454,162.378097,152.212672,158.015864,107.109777,156.423573,-0.000727,-1.747664,32.000000,-235.796621,158.082953,-0.309462,27.622683,0.690504,391243.316347,0.970879,20.020464,0.902791,3.243193,0.077953,0.089052,184.121296,32.000000,200.225150,180.559118,183.667519,163.607972,32.000000,158.135484,72.219407,65.462023,98.643202,33.974684,53.154695,22.022113,86.782822,31.735441,44.030125,59.616559,40.256862
49.795923,60.118562,161.684939,155.563265,114.293721,97.135941,29.097984,14.212429,157.659419,2.936049,58.876568,50.650812,154.728123,162.359010,152.216665,157.996861,107.110934,156.406328,-0.000728,-1.748821,32.000000,-235.796630,158.065582,-0.309327,27.622673,0.691074,391205.317644,0.970601,20.034468,0.894287,3.246585,0.076200,0.091852,184.134036,32.000000,200.211467,180.562428,183.728507,163.605983,32.000000,158.151382,72.219211,65.463211,98.648248,33.974684,53.118596,22.022113,86.787328,31.735441,44.044397,59.627476,40.247545
49.790471,60.127482,161.697147,155.566845,114.377288,97.123827,29.108699,14.212385,157.637252,2.935133,58.896672,50.645339,154.729705,162.339107,152.217958,157.978226,107.109823,156.388708,-0.000729,-1.748828,32.000000,-235.796666,158.045055,-0.309285,27.622532,0.691240,391173.424513,0.970920,20.051326,0.887379,3.247796,0.086616,0.096843,184.129521,32.000000,200.208240,180.577296,183.720973,163.598089,32.000000,158.188102,72.218822,65.463933,98.654236,33.974684,53.146922,22.022113,86.789021,31.735441,44.060746,59.627683,40.262805
49.787168,60.139237,161.538294,155.570476,114.340197,97.111513,29.117394,14.212445,157.617191,2.934025,58.909798,50.641856,154.728964,162.317510,152.218543,157.958044,107.108023,156.368234,-0.000729,-1.749389,32.000000,-235.796670,158.024082,-0.308818,27.623561,0.691018,391133.865885,0.970680,20.062056,0.878712,3.246951,0.079734,0.092815,184.112892,32.000000,200.227385,180.584272,183.663625,163.600021,32.000000,158.207723,72.216745,65.463053,98.659279,33.974684,53.098329,22.022113,86.795797,31.735441,44.080446,59.628804,40.264272
49.790620,60.149718,161.424472,155.573782,114.396461,97.099183,29.106966,14.212489,157.597307,2.933563,58.915044,50.635447,154.732278,162.297405,152.220634,157.939199,107.110368,156.348802,-0.000730,-1.750514,32.000000,-235.796651,158.004663,-0.308690,27.625067,0.691075,391102.074784,0.970342,20.076620,0.872149,3.247552,0.075342,0.085646,184.090892,32.000000,200.237898,180.577468,183.627782,163.612562,32.000000,158.211932,72.216403,65.461840,98.665620,33.974684,53.005811,22.022113,86.791691,31.735441,44.100764,59.628519,40.350259
49.784603,60.157684,161.487657,155.576660,114.566434,97.087168,29.102204,14.212462,157.576241,2.933529,58.911383,50.635506,154.738848,162.276824,152.222316,157.920320,107.109440,156.330319,-0.000728,-1.750527,32.000000,-235.796766,157.984523,-0.308706,27.625294,0.690456,391072.290208,0.970030,20.091796,0.865032,3.244577,0.084306,0.091004,184.085813,32.000000,200.239200,180.563985,183.647986,163.634376,32.000000,158.200841,72.214870,65.461543,98.671118,33.974684,53.015583,22.022113,86.793906,31.735441,44.118941,59.629040,40.192079
49.781831,60.161896,161.654542,155.579008,114.728596,97.083000,29.117612,14.212617,157.556589,2.933262,58.905567,50.632963,154.743158,162.255658,152.228657,157.901536,107.109684,156.309491,-0.000729,-1.750548,32.000000,-235.796621,157.964135,-0.308779,27.624423,0.689885,391028.624410,0.970207,20.098701,0.854222,3.242066,0.078119,0.088706,184.096069,32.000000,200.224235,180.561628,183.724221,163.642891,32.000000,158.201473,72.214078,65.459822,98.676242,33.974684,53.098930,22.022113,86.798298,31.735441,44.127394,59.623375,40.238007
49.774249,60.162919,161.727640,155.580324,114.669659,97.078762,29.076398,14.212652,157.533731,2.932858,58.913608,50.625970,154.747157,162.234207,152.232558,157.882549,107.109405,156.289478,-0.000729,-1.751132,32.000000,-235.796588,157.942122,-0.308769,27.621426,0.690122,390995.713938,0.970395,20.112897,0.847098,3.243727,0.080117,0.085496,184.106967,32.000000,200.222250,180.574119,183.771735,163.631728,32.000000,158.219154,72.213671,65.459353,98.682185,33.974684,53.217853,22.022113,86.803364,31.735441,44.132180,59.614819,40.254515
49.765171,60.168161,161.455705,155.581623,114.596139,97.066524,29.096431,14.212730,157.510276,2.932387,58.936925,50.621358,154.747549,162.211874,152.232860,157.861015,107.110223,156.266593,-0.000727,-1.752854,32.000000,-235.796400,157.917320,-0.308754,27.618183,0.690771,390985.405943,0.969910,20.119981,0.837780,3.247260,0.081038,0.087668,184.101210,32.000000,200.227144,180.595139,183.724950,163.618764,32.000000,158.245774,72.214290,65.458425,98.688760,33.974684,53.104057,22.022113,86.814162,31.735441,44.138795,59.615242,40.210347
49.766923,60.177177,161.205749,155.583362,114.645149,97.054273,29.102594,14.212897,157.487941,2.932019,58.951126,50.614920,154.748895,162.192451,152.236584,157.840569,107.110831,156.246082,-0.000727,-1.752841,32.000000,-235.796218,157.894023,-0.308706,27.615525,0.691186,390974.744631,0.971408,20.128854,0.829341,3.249223,0.081197,0.091237,184.074806,32.000000,200.256442,180.602620,183.658601,163.621126,32.000000,158.259319,72.213963,65.457044,98.694789,33.974684,52.913605,22.022113,86.815347,31.735441,44.152779,59.631646,40.180193
49.760201,60.189518,161.173807,155.585994,114.655357,97.041990,29.098833,14.212994,157.464866,2.931642,58.967756,50.606463,154.753350,162.173917,152.237032,157.818285,107.111072,156.225965,-0.000726,-1.752850,32.000000,-235.796083,157.872389,-0.308720,27.610851,0.690322,390936.793802,0.970825,20.143499,0.818548,3.244351,0.079541,0.092385,184.056450,32.000000,200.267775,180.590641,183.639217,163.643316,32.000000,158.256796,72.212801,65.454742,98.702145,33.974684,52.864499,22.022113,86.822050,31.735441,44.175494,59.616579,40.238007
49.756523,60.199155,161.096289,155.589038,114.636465,97.029689,29.084898,14.212997,157.444215,2.931518,58.981725,50.603137,154.756343,162.152076,152.242616,157.797302,107.111082,156.206143,-0.000727,-1.752842,32.000000,-235.796077,157.848383,-0.308568,27.605482,0.689378,390895.522683,0.970482,20.150700,0.809004,3.239215,0.096550,0.092648,184.055567,32.000000,200.262397,180.587090,183.702411,163.655265,32.000000,158.243614,72.212852,65.452917,98.709147,33.974684,52.864734,22.022113,86.829335,31.735441,44.195164,59.624722,40.181808
49.751522,60.209704,160.756988,155.592249,114.692517,97.017520,29.099063,14.213010,157.423597,2.930599,58.994161,50.598461,154.762257,162.132300,152.244289,157.774574,107.110526,156.187401,-0.000725,-1.752915,32.000000,-235.796045,157.824857,-0.308372,27.599734,0.689413,390865.408639,0.970661,20.170003,0.799993,3.239010,0.075319,0.082571,184.064904,32.000000,200.254657,180.590437,183.762538,163.662415,32.000000,158.251459,72.212790,65.450393,98.716461,33.974684,52.694000,22.022113,86.836117,31.735441,44.214131,59.623188,40.246811
49.746655,60.219159,160.702468,155.595529,114.839280,97.017541,29.069565,14.212904,157.402797,2.930322,58.994997,50.593047,154.767700,162.116534,152.244067,157.755353,107.113098,156.169353,-0.000724,-1.752917,32.000000,-235.796183,157.803089,-0.308100,27.593287,0.689241,390830.461370,0.971106,20.183450,0.791343,3.237692,0.080953,0.089329,184.060428,32.000000,200.255958,180.621394,183.787466,163.651820,32.000000,158.274623,72.214203,65.448751,98.724706,33.974684,52.545691,22.022113,86.845786,31.735441,44.234760,59.616117,40.238814
49.740560,60.225515,160.871844,155.598782,114.818579,97.017525,29.107315,14.212853,157.384032,2.929251,58.984370,50.588496,154.771243,162.097279,152.246617,157.736150,107.113622,156.149238,-0.000724,-1.752924,32.000000,-235.796264,157.783712,-0.308101,27.587007,0.688143,390798.769377,0.970646,20.199180,0.783729,3.231197,0.084941,0.091533,184.041945,32.000000,200.273089,180.631155,183.732671,163.645390,32.000000,158.301484,72.215071,65.446496,98.733114,33.974684,52.631269,22.022113,86.852187,31.735441,44.247379,59.624093,40.184449
49.744470,60.223577,160.650773,155.600878,114.800193,97.013549,29.110267,14.213013,157.370264,2.928844,58.965542,50.586786,154.768886,162.084383,152.251324,157.717730,107.116039,156.134732,-0.000724,-1.752919,32.000000,-235.796063,157.771421,-0.308121,27.579203,0.688185,390809.164169,0.971760,20.213677,0.773289,3.230418,0.081579,0.089982,184.018198,32.000000,200.300780,180.633475,183.677106,163.649020,32.000000,158.299370,72.215927,65.445553,98.740768,33.974684,52.577943,22.022113,86.855678,31.735441,44.250432,59.623827,40.265593
49.741927,60.218140,160.404612,155.602041,114.716552,97.009394,29.102361,14.212997,157.355320,2.928017,58.950666,50.580317,154.770683,162.070645,152.256004,157.703141,107.115564,156.120939,-0.000724,-1.752895,32.000000,-235.795959,157.757391,-0.307839,27.571524,0.689065,390819.816157,0.970647,20.226347,0.763996,3.234219,0.073136,0.082223,184.010432,32.000000,200.312485,180.623416,183.669852,163.671328,32.000000,158.292825,72.216553,65.442967,98.748566,33.974684,52.420976,22.022113,86.858211,31.735441,44.245634,59.622057,40.228616
49.729560,60.211710,160.228420,155.602488,114.641320,97.005491,29.088069,14.212977,157.336501,2.927508,58.942674,50.574490,154.772765,162.055283,152.262336,157.685948,107.117891,156.102311,-0.000725,-1.752901,32.000000,-235.795863,157.740284,-0.307784,27.563887,0.688354,390793.864083,0.970420,20.220360,0.755254,3.229520,0.081525,0.093243,184.019325,32.000000,200.304684,180.625511,183.757082,163.677136,32.000000,158.275292,72.216314,65.439931,98.756578,33.974684,52.278255,22.022113,86.874849,31.735441,44.234716,59.615320,40.251580
49.731709,60.206797,160.347226,155.602438,114.771290,96.993322,29.098461,14.212944,157.319579,2.927171,58.924272,50.574163,154.776039,162.041232,152.267672,157.670851,107.116555,156.088963,-0.000724,-1.752924,32.000000,-235.795851,157.727989,-0.307809,27.557446,0.687635,390772.707925,0.970682,20.217556,0.749713,3.224737,0.086456,0.095475,184.031692,32.000000,200.298748,180.637183,183.811855,163.674090,32.000000,158.276030,72.215673,65.436836,98.763920,33.974684,52.259425,22.022113,86.881343,31.735441,44.227704,59.618635,40.254221
49.731644,60.201950,160.578037,155.602673,114.749017,96.981141,29.103709,14.213087,157.308346,2.927080,58.894367,50.573959,154.779364,162.032667,152.268571,157.659992,107.116539,156.076828,-0.000722,-1.752914,32.000000,-235.795541,157.716235,-0.307860,27.552780,0.687311,390752.398862,0.971369,20.223942,0.739263,3.221996,0.079460,0.084768,184.023290,32.000000,200.306486,180.667456,183.810010,163.655905,32.000000,158.295896,72.214841,65.433928,98.771136,33.974684,52.408082,22.022113,86.884917,31.735441,44.220733,59.618625,40.249452
49.732648,60.190321,160.623156,155.602052,114.772764,96.968877,29.114065,14.212971,157.299323,2.926460,58.858431,50.572049,154.781033,162.021550,152.276821,157.653478,107.116933,156.069467,-0.000722,-1.752907,32.000000,-235.795693,157.705648,-0.307853,27.547334,0.687785,390697.837172,0.970841,20.216802,0.734778,3.224245,0.083466,0.093152,184.003716,32.000000,200.332448,180.679506,183.743181,163.646668,32.000000,158.301497,72.214830,65.430513,98.779614,33.974684,52.452998,22.022113,86.886101,31.735441,44.207875,59.624132,40.244977
49.729510,60.174953,160.528830,155.600535,114.797436,96.964660,29.061912,14.212988,157.289703,2.926242,58.825240,50.570835,154.779306,162.015498,152.280793,157.641955,107.116062,156.061997,-0.000723,-1.752894,32.000000,-235.795607,157.698445,-0.307581,27.541720,0.688653,390642.729667,0.970533,20.212022,0.729500,3.228891,0.079278,0.095776,183.986576,32.000000,200.351408,180.687248,183.706823,163.650993,32.000000,158.290627,72.214558,65.428061,98.788079,33.974684,52.401273,22.022113,86.891906,31.735441,44.183151,59.620484,40.261338
49.728893,60.158886,160.381870,155.598078,114.916723,96.952338,29.088062,14.212928,157.280080,2.925842,58.804777,50.566555,154.776346,162.008324,152.288012,157.631267,107.118008,156.054040,-0.000723,-1.752862,32.000000,-235.795611,157.690705,-0.307557,27.537998,0.688834,390577.350429,0.970014,20.199353,0.725894,3.229733,0.077457,0.090774,183.979658,32.000000,200.360426,180.681891,183.725634,163.663579,32.000000,158.264334,72.215205,65.426406,98.795895,33.974684,52.324367,22.022113,86.899348,31.735441,44.156498,59.609242,40.220399
