OSU 80 Ton Compressor Load Stand
49.728104,60.147428,160.232304,155.595337,114.967960,96.944260,29.093914,14.212887,157.270481,2.925743,58.787494,50.562382,154.773417,161.997854,152.293259,157.623817,107.116008,156.047017,-0.000723,-1.752307,32.000000,-235.795649,157.683118,-0.307872,27.534262,0.688612,390544.569978,0.971740,20.187237,0.723507,3.228040,0.081563,0.097858,183.997087,32.000000,200.351107,180.685340,183.786267,163.661352,32.000000,158.251873,72.215385,65.424054,98.802266,33.974684,52.182634,22.022113,86.901616,31.735441,44.135069,59.614209,40.168235
49.720048,60.138266,160.284762,155.593048,115.142431,96.944365,29.101608,14.213008,157.260724,2.925314,58.776075,50.555975,154.773227,161.990036,152.291737,157.615512,107.114646,156.039301,-0.000722,-1.751718,32.000000,-235.795407,157.674528,-0.307554,27.531621,0.688049,390471.710506,0.970715,20.171809,0.718091,3.225124,0.082709,0.090885,184.003466,32.000000,200.350435,180.702409,183.845865,163.639669,32.000000,158.260164,72.214672,65.420712,98.808573,33.974684,52.184894,22.022113,86.913924,31.735441,44.118218,59.619146,40.263319
49.715905,60.131577,160.353507,155.591092,115.224679,96.932473,29.134572,14.212981,157.254226,2.925555,58.769066,50.553863,154.773417,161.983092,152.289394,157.610434,107.114269,156.028609,-0.000723,-1.751721,32.000000,-235.795421,157.666080,-0.307541,27.531273,0.687523,390428.788421,0.970427,20.161168,0.717027,3.222168,0.082192,0.085946,183.999314,32.000000,200.355879,180.724080,183.818706,163.623527,32.000000,158.273797,72.214756,65.418385,98.814499,33.974684,52.230741,22.022113,86.925255,31.735441,44.105291,59.620788,40.257669
49.712557,60.127538,160.323965,155.589348,115.284560,96.920429,29.108970,14.213011,157.250695,2.925406,58.751862,50.556046,154.770594,161.979210,152.285846,157.606300,107.116376,156.021501,-0.000725,-1.751733,32.000000,-235.795532,157.662731,-0.307549,27.530968,0.687881,390425.225374,0.970321,20.160356,0.715023,3.223745,0.086379,0.092423,183.975869,32.000000,200.377218,180.741026,183.769123,163.620416,32.000000,158.274106,72.213570,65.415596,98.819122,33.974684,52.204210,22.022113,86.934701,31.735441,44.099220,59.626748,40.236906
49.712031,60.122328,160.354603,155.587704,115.373019,96.912369,29.100835,14.213020,157.247382,2.925323,58.741495,50.553147,154.768507,161.977414,152.288326,157.602831,107.116734,156.019252,-0.000725,-1.751732,32.000000,-235.795461,157.659768,-0.307515,27.530610,0.688095,390372.426595,0.969175,20.157963,0.710734,3.225397,0.078391,0.089083,183.962770,32.000000,200.389733,180.734808,183.751336,163.637485,32.000000,158.255079,72.212804,65.412613,98.824020,33.974684,52.187874,22.022113,86.942275,31.735441,44.091763,59.626640,40.242556
49.706953,60.117381,160.383827,155.585815,115.356104,96.912409,29.085644,14.212946,157.245249,2.924941,58.735779,50.555357,154.768641,161.970541,152.293915,157.601097,107.118792,156.014967,-0.000727,-1.751710,32.000000,-235.795443,157.655255,-0.307458,27.530836,0.687948,390316.950407,0.969969,20.157392,0.705528,3.225019,0.075990,0.085243,183.959476,32.000000,200.386708,180.735486,183.807734,163.654008,32.000000,158.246025,72.211917,65.410834,98.827582,33.974684,52.204228,22.022113,86.950725,31.735441,44.083821,59.616461,40.236613
49.704171,60.113905,160.426251,155.584029,115.438554,96.912482,29.112292,14.213040,157.242945,2.924737,58.737630,50.555377,154.766065,161.968676,152.297146,157.597945,107.118575,156.013586,-0.000728,-1.751683,32.000000,-235.795333,157.655285,-0.307422,27.530955,0.688010,390277.615002,0.970157,20.152729,0.704187,3.225670,0.067538,0.081866,183.972493,32.000000,200.365923,180.743617,183.885011,163.648503,32.000000,158.243015,72.210873,65.408538,98.830129,33.974684,52.212388,22.022113,86.962285,31.735441,44.076301,59.626522,40.170509
49.703351,60.113105,160.423112,155.582696,115.502414,96.912508,29.103336,14.212944,157.241273,2.924671,58.738442,50.555170,154.766803,161.969042,152.298489,157.594329,107.116232,156.012119,-0.000730,-1.751660,32.000000,-235.795379,157.654013,-0.307447,27.532474,0.688174,390271.526033,0.970760,20.153045,0.700261,3.226587,0.080444,0.093110,183.970255,32.000000,200.360749,180.767948,183.905768,163.634350,32.000000,158.257296,72.210567,65.406702,98.833078,33.974684,52.209683,22.022113,86.969880,31.735441,44.075731,59.616697,40.271169
49.703672,60.112487,160.427089,155.582193,115.444721,96.912571,29.110898,14.212819,157.241693,2.924414,58.740626,50.555126,154.764539,161.967509,152.299673,157.591757,107.114188,156.010080,-0.000729,-1.751659,32.000000,-235.795461,157.652489,-0.307235,27.532804,0.688363,390269.336298,0.969923,20.152453,0.699875,3.227622,0.077972,0.077202,183.957035,32.000000,200.370278,180.781743,183.857797,163.619015,32.000000,158.259987,72.209471,65.403628,98.834078,33.974684,52.154243,22.022113,86.975865,31.735441,44.075366,59.619913,40.250479
49.702632,60.112275,160.542904,155.581903,115.372282,96.912765,29.116138,14.212776,157.244203,2.924340,58.738007,50.558595,154.763827,161.968541,152.299785,157.591090,107.113563,156.009211,-0.000729,-1.751669,32.000000,-235.795377,157.655806,-0.306766,27.532551,0.688321,390273.151396,0.970238,20.152503,0.701577,3.227612,0.074699,0.086797,183.939804,32.000000,200.392779,180.777870,183.809742,163.614751,32.000000,158.254789,72.209486,65.401987,98.832627,33.974684,52.239136,22.022113,86.983489,31.735441,44.075455,59.628233,40.197215
49.696833,60.111805,160.582832,155.581836,115.219790,96.912736,29.112542,14.212720,157.246290,2.924571,58.730152,50.557906,154.763933,161.971604,152.298853,157.593822,107.112723,156.010380,-0.000728,-1.751696,32.000000,-235.795433,157.656853,-0.306795,27.532245,0.688328,390276.572310,0.969978,20.151553,0.702731,3.227671,0.070797,0.089664,183.934144,32.000000,200.397050,180.763509,183.804491,163.629089,32.000000,158.241288,72.208688,65.399822,98.829427,33.974684,52.274928,22.022113,86.998491,31.735441,44.076248,59.618841,40.261118
49.700726,60.110412,160.549194,155.582003,115.154259,96.912629,29.086810,14.212840,157.252455,2.924677,58.711851,50.564247,154.761501,161.975378,152.299406,157.594968,107.113692,156.012730,-0.000729,-1.751701,32.000000,-235.795264,157.658882,-0.306834,27.532322,0.688771,390278.485498,0.969827,20.152420,0.702979,3.230068,0.081849,0.095884,183.946533,32.000000,200.392724,180.757262,183.871170,163.631792,32.000000,158.229346,72.207930,65.398086,98.823324,33.974684,52.244152,22.022113,87.000995,31.735441,44.074632,59.624683,40.382027
49.700869,60.105837,160.554206,155.581961,115.087019,96.916768,29.071531,14.212863,157.261252,2.924791,58.685741,50.568809,154.763019,161.985091,152.302278,157.599608,107.113565,156.017307,-0.000730,-1.749934,32.000000,-235.795193,157.666334,-0.306817,27.532086,0.689004,390283.774922,0.970069,20.157962,0.704328,3.231249,0.082197,0.091479,183.958665,32.000000,200.382995,180.763848,183.934204,163.618966,32.000000,158.230828,72.206537,65.395150,98.817796,33.974684,52.205927,22.022113,87.008331,31.735441,44.069318,59.637163,40.246224
49.706789,60.096640,160.697687,155.581288,115.139619,96.928953,29.103309,14.212974,157.271156,2.924686,58.662221,50.573985,154.763922,161.998676,152.303875,157.608555,107.113790,156.027438,-0.000729,-1.749357,32.000000,-235.795035,157.677757,-0.306855,27.531064,0.688824,390276.882117,0.970839,20.152533,0.704386,3.230319,0.084677,0.088359,183.958837,32.000000,200.383062,180.789359,183.919832,163.597962,32.000000,158.242444,72.206450,65.394604,98.812789,33.974684,52.276157,22.022113,87.008786,31.735441,44.058117,59.626738,40.260091
49.699842,60.084620,160.684830,155.580008,115.114178,96.937071,29.082366,14.212997,157.282025,2.924619,58.648581,50.576582,154.764007,162.005851,152.306846,157.616840,107.111236,156.037655,-0.000729,-1.747916,32.000000,-235.794974,157.687354,-0.306871,27.527157,0.688869,390288.403314,0.971376,20.147808,0.706509,3.230410,0.084077,0.092716,183.946870,32.000000,200.401793,180.798513,183.861019,163.591142,32.000000,158.246313,72.205409,65.392374,98.805702,33.974684,52.322292,22.022113,87.019798,31.735441,44.038819,59.627535,40.168308
49.696627,60.071579,160.590131,155.578147,115.037440,96.936974,29.112549,14.212870,157.292452,2.924317,58.643209,50.575680,154.762027,162.014193,152.311951,157.624957,107.109679,156.044971,-0.000730,-1.747611,32.000000,-235.795106,157.697297,-0.306835,27.522711,0.689413,390321.237854,0.970287,20.132473,0.710704,3.232912,0.076597,0.086933,183.934462,32.000000,200.415750,180.792407,183.817147,163.596497,32.000000,158.221142,72.205269,65.390814,98.798993,33.974684,52.239460,22.022113,87.029547,31.735441,44.016771,59.624870,40.178799
49.691926,60.067094,160.378921,155.577074,114.893181,96.932971,29.104086,14.212883,157.299570,2.923828,58.650578,50.575911,154.761297,162.021018,152.314120,157.633396,107.107474,156.052197,-0.000729,-1.745877,32.000000,-235.795154,157.706841,-0.307134,27.519786,0.689590,390348.381839,0.971185,20.127657,0.717715,3.233105,0.079261,0.086538,183.932921,32.000000,200.417841,180.777406,183.846861,163.612789,32.000000,158.204954,72.205095,65.389350,98.792118,33.974684,52.146819,22.022113,87.039730,31.735441,44.004546,59.628607,40.400882
49.693223,60.068650,160.191719,155.576967,114.932497,96.920922,29.106328,14.212847,157.309646,2.923743,58.650615,50.579111,154.759372,162.029380,152.315467,157.640619,107.105032,156.055771,-0.000730,-1.745321,32.000000,-235.795158,157.717525,-0.307459,27.517513,0.689371,390337.257096,0.970213,20.117948,0.722463,3.231409,0.086963,0.093609,183.949972,32.000000,200.399483,180.772648,183.905554,163.612167,32.000000,158.189644,72.203841,65.388336,98.783466,33.974684,51.989596,22.022113,87.051562,31.735441,44.002484,59.630967,40.189805
49.700714,60.070449,160.378568,155.577414,115.035775,96.921205,29.098738,14.212786,157.320726,2.923692,58.627835,50.587248,154.759613,162.041118,152.317665,157.649818,107.103037,156.067005,-0.000731,-1.745311,32.000000,-235.795215,157.731936,-0.307765,27.517114,0.688693,390322.847127,0.970544,20.118339,0.727820,3.227464,0.076807,0.088622,183.958753,32.000000,200.390769,180.784951,183.948263,163.595950,32.000000,158.205567,72.203247,65.386782,98.774877,33.974684,52.021861,22.022113,87.050509,31.735441,44.010927,59.623286,40.177039
49.701019,60.066699,160.504286,155.578001,115.066459,96.921263,29.102001,14.212657,157.335812,2.923622,58.600122,50.590994,154.760940,162.056224,152.317361,157.661467,107.098824,156.079267,-0.000731,-1.745303,32.000000,-235.795440,157.746012,-0.308114,27.516996,0.687956,390279.564806,0.970325,20.118548,0.731821,3.223613,0.084570,0.085698,183.960863,32.000000,200.391682,180.799561,183.904386,163.573057,32.000000,158.212102,72.201240,65.385843,98.767344,33.974684,52.104637,22.022113,87.053853,31.735441,44.004918,59.614632,40.274030
49.703773,60.051728,160.479120,155.576668,115.023361,96.921347,29.091084,14.212743,157.350017,2.923515,58.578127,50.595817,154.761485,162.067327,152.314502,157.676238,107.101315,156.089937,-0.000732,-1.745314,32.000000,-235.795292,157.759709,-0.308119,27.517656,0.688553,390282.069450,0.970425,20.112583,0.738717,3.226887,0.076888,0.087603,183.949792,32.000000,200.409086,180.800853,183.847698,163.567950,32.000000,158.211514,72.199924,65.385322,98.758823,33.974684,52.096526,22.022113,87.058897,31.735441,43.985878,59.619648,40.388043
49.704454,60.038737,160.534439,155.575173,114.990880,96.921310,29.097915,14.212676,157.363681,2.923293,58.558930,50.599563,154.758571,162.082264,152.315854,157.689442,107.099129,156.101721,-0.000733,-1.745300,32.000000,-235.795333,157.774430,-0.307776,27.519934,0.689011,390285.012339,0.970301,20.108515,0.748278,3.229396,0.075002,0.089184,183.943770,32.000000,200.416819,180.786710,183.815863,163.582453,32.000000,158.192704,72.198027,65.383551,98.749098,33.974684,52.103146,22.022113,87.064276,31.735441,43.961961,59.621270,40.263686
49.699901,60.027748,160.725201,155.573703,114.905314,96.925315,29.082641,14.212663,157.378017,2.923314,58.548510,50.601228,154.759443,162.096434,152.320365,157.704904,107.099572,156.113987,-0.000733,-1.745297,32.000000,-235.795449,157.790601,-0.307978,27.522616,0.688841,390260.538256,0.970568,20.090688,0.750442,3.228711,0.072430,0.089205,183.955090,32.000000,200.408822,180.770386,183.861719,163.594682,32.000000,158.172625,72.197835,65.383541,98.739927,33.974684,52.186870,22.022113,87.076518,31.735441,43.941387,59.630240,40.178579
49.704840,60.018787,160.826765,155.572446,114.836393,96.929362,29.104214,14.212743,157.392388,2.922728,58.545484,50.605458,154.759437,162.107717,152.321861,157.715589,107.097261,156.126536,-0.000733,-1.745314,32.000000,-235.795233,157.805837,-0.308111,27.525824,0.688954,390247.782029,0.970292,20.076991,0.757767,3.229780,0.074170,0.090116,183.977807,32.000000,200.390413,180.766091,183.920905,163.589124,32.000000,158.162506,72.196872,65.381765,98.730152,33.974684,52.267517,22.022113,87.079281,31.735441,43.926019,59.617995,40.235512
49.705840,60.016973,160.996462,155.571875,114.872933,96.929323,29.088708,14.212820,157.403785,2.922747,58.559536,50.607762,154.759997,162.118810,152.321327,157.728209,107.095496,156.139128,-0.000733,-1.745280,32.000000,-235.795269,157.818972,-0.308409,27.530235,0.689658,390252.495726,0.970911,20.070724,0.762674,3.233914,0.073081,0.087811,183.988637,32.000000,200.386916,180.779250,183.937528,163.576260,32.000000,158.171455,72.196285,65.380693,98.720165,33.974684,52.317118,22.022113,87.084019,31.735441,43.918870,59.617474,40.387676
49.701086,60.019705,161.356945,155.572177,114.838019,96.929173,29.072287,14.212814,157.414717,2.923173,58.588339,50.610399,154.761220,162.128248,152.319910,157.739273,107.092296,156.150587,-0.000732,-1.745292,32.000000,-235.795253,157.831240,-0.308395,27.533753,0.689893,390259.058861,0.970103,20.056642,0.770457,3.235636,0.077060,0.090770,183.985935,32.000000,200.393321,180.789296,183.883762,163.564725,32.000000,158.175573,72.194515,65.378534,98.709190,33.974684,52.512115,22.022113,87.090504,31.735441,43.919789,59.618772,40.185916
49.699620,60.027750,161.397738,155.573457,114.836949,96.925155,29.077169,14.212824,157.425582,2.923367,58.619945,50.612350,154.761480,162.137391,152.318286,157.751717,107.092082,156.157349,-0.000733,-1.745276,32.000000,-235.795278,157.840567,-0.308418,27.537776,0.690392,390259.412633,0.970593,20.053791,0.777714,3.238985,0.092573,0.086759,183.974713,32.000000,200.404469,180.786364,183.841951,163.563041,32.000000,158.171570,72.194121,65.378729,98.697747,33.974684,52.650826,22.022113,87.099740,31.735441,43.928624,59.616953,40.231404
49.702490,60.041879,161.257710,155.575821,114.937029,96.912917,29.076736,14.212921,157.436234,2.923539,58.646768,50.618466,154.763754,162.146886,152.317460,157.761763,107.088674,156.169160,-0.000732,-1.745302,32.000000,-235.795317,157.853191,-0.308451,27.542134,0.691694,390271.000383,0.971249,20.061451,0.785911,3.246548,0.082262,0.094856,183.972585,32.000000,200.406503,180.771206,183.820960,163.581969,32.000000,158.155054,72.193948,65.379527,98.687422,33.974684,52.563077,22.022113,87.108445,31.735441,43.953370,59.614986,40.203524
49.708755,60.057781,161.117294,155.579351,114.841649,96.916865,29.082323,14.212863,157.448633,2.923851,58.663236,50.622358,154.764695,162.156809,152.316846,157.775641,107.083214,156.180607,-0.000733,-1.745273,32.000000,-235.795374,157.865518,-0.308466,27.546190,0.691749,390266.606460,0.971098,20.071016,0.789071,3.247464,0.076201,0.089893,183.984827,32.000000,200.397196,180.762396,183.883574,163.597643,32.000000,158.155821,72.195111,65.380369,98.676085,33.974684,52.498449,22.022113,87.104439,31.735441,43.980273,59.610993,40.416143
49.708764,60.069017,161.048980,155.582786,114.825183,96.929152,29.103880,14.212809,157.460944,2.924552,58.667000,50.627167,154.765316,162.168623,152.318455,157.789602,107.081522,156.192342,-0.000734,-1.745275,32.000000,-235.795472,157.879363,-0.308375,27.549203,0.691030,390240.059746,0.970965,20.082171,0.797629,3.244459,0.077415,0.092638,184.000325,32.000000,200.379936,180.762774,183.949639,163.594992,32.000000,158.160446,72.194408,65.380817,98.662599,33.974684,52.407567,22.022113,87.112065,31.735441,44.004262,59.622991,40.176305
49.713878,60.076653,160.981326,155.585871,114.824375,96.941498,29.102632,14.212887,157.473101,2.925024,58.672392,50.635632,154.766375,162.182309,152.315883,157.802834,107.077187,156.203902,-0.000735,-1.745311,32.000000,-235.795297,157.893310,-0.308394,27.551863,0.690387,390281.392309,0.970724,20.091577,0.808080,3.241226,0.075886,0.089726,184.006298,32.000000,200.379933,180.776352,183.949094,163.586247,32.000000,158.180842,72.194077,65.381230,98.648195,33.974684,52.379282,22.022113,87.113920,31.735441,44.020226,59.626414,40.364639
49.720565,60.081755,161.053977,155.588353,114.913990,96.945739,29.103098,14.212937,157.486565,2.925769,58.667317,50.641973,154.766922,162.195530,152.315291,157.817149,107.078265,156.216205,-0.000734,-1.745314,32.000000,-235.795180,157.906941,-0.308361,27.554452,0.690165,390348.443570,0.970157,20.102804,0.814887,3.239851,0.079274,0.092471,183.997531,32.000000,200.393495,180.780261,183.887786,163.579057,32.000000,158.194471,72.193919,65.382902,98.631929,33.974684,52.378426,22.022113,87.112931,31.735441,44.029642,59.616992,40.382541
49.730143,60.081599,161.217969,155.590138,114.947213,96.957956,29.098892,14.212910,157.504132,2.926934,58.645866,50.653006,154.768530,162.212807,152.314094,157.834284,107.076319,156.232501,-0.000734,-1.744746,32.000000,-235.795307,157.922684,-0.308332,27.556113,0.689884,390412.618274,0.970232,20.105139,0.824263,3.238157,0.078800,0.080681,183.991424,32.000000,200.402640,180.769543,183.842909,163.595500,32.000000,158.184012,72.193121,65.383170,98.616958,33.974684,52.485080,22.022113,87.106224,31.735441,44.032999,59.627427,40.352020
49.732462,60.075326,161.291136,155.590985,114.919226,96.970147,29.074129,14.212926,157.523475,2.927696,58.618623,50.662718,154.774632,162.232910,152.316948,157.850552,107.074992,156.248898,-0.000735,-1.742982,32.000000,-235.795368,157.939454,-0.308034,27.556568,0.690033,390429.510874,0.970128,20.103309,0.828547,3.239182,0.079122,0.083433,183.996669,32.000000,200.400263,180.752805,183.868700,163.619954,32.000000,158.174850,72.193409,65.383256,98.602013,33.974684,52.536223,22.022113,87.107008,31.735441,44.028001,59.627348,40.415776
49.740535,60.065288,161.126664,155.590756,114.832986,96.982316,29.095469,14.212961,157.541825,2.928684,58.594113,50.672654,154.777229,162.250361,152.320462,157.869946,107.073540,156.263734,-0.000736,-1.743006,32.000000,-235.795438,157.956747,-0.308106,27.555292,0.690549,390476.208134,0.970185,20.093228,0.837596,3.241856,0.069300,0.086932,184.016331,32.000000,200.384514,180.747371,183.935176,163.626617,32.000000,158.174971,72.193064,65.382829,98.588467,33.974684,52.473945,22.022113,87.103720,31.735441,44.012332,59.618320,40.233972
49.745394,60.053838,160.986511,155.589314,114.821023,96.994591,29.099299,14.212970,157.558112,2.929550,58.576971,50.680660,154.778615,162.264572,152.322577,157.885894,107.072244,156.280016,-0.000737,-1.742993,32.000000,-235.795518,157.972541,-0.308135,27.552919,0.690846,390518.632552,0.971068,20.084550,0.846069,3.243176,0.076255,0.090631,184.024658,32.000000,200.374198,180.757752,183.977773,163.618534,32.000000,158.198989,72.192090,65.381630,98.575292,33.974684,52.394577,22.022113,87.101175,31.735441,43.992909,59.624417,40.165373
49.752795,60.043739,160.915560,155.587184,114.767009,96.998583,29.100718,14.212938,157.571793,2.930027,58.567304,50.687342,154.776815,162.277742,152.324292,157.901455,107.067813,156.293617,-0.000736,-1.742963,32.000000,-235.795488,157.988087,-0.308166,27.550561,0.690230,390552.356606,0.970278,20.066147,0.853987,3.239343,0.076799,0.088919,184.021890,32.000000,200.373354,180.772453,183.929755,163.608353,32.000000,158.212708,72.192094,65.380958,98.563059,33.974684,52.290374,22.022113,87.096181,31.735441,43.974970,59.627860,40.403597
49.760121,60.035855,161.216288,155.585284,114.727903,97.010758,29.095170,14.213001,157.588866,2.931060,58.553623,50.696688,154.772903,162.291594,152.327760,157.918563,107.065435,156.307750,-0.000735,-1.742931,32.000000,-235.795427,158.003175,-0.308192,27.547868,0.689771,390586.896804,0.970140,20.049663,0.862378,3.236209,0.080990,0.078803,184.006908,32.000000,200.388058,180.775743,183.866825,163.608307,32.000000,158.226708,72.192796,65.381044,98.551440,33.974684,52.417946,22.022113,87.091819,31.735441,43.959665,59.623719,40.246811
49.773561,60.027821,161.344890,155.583501,114.726010,97.022954,29.093106,14.213107,157.606265,2.931856,58.526741,50.702082,154.772530,162.310193,152.327659,157.934128,107.063433,156.323931,-0.000735,-1.742941,32.000000,-235.795364,158.020425,-0.308201,27.546285,0.689474,390593.611036,0.969948,20.031898,0.872736,3.234302,0.081098,0.086665,184.001686,32.000000,200.387296,180.763447,183.834867,163.621492,32.000000,158.203014,72.193269,65.381604,98.540065,33.974684,52.575488,22.022113,87.081969,31.735441,43.948150,59.620562,40.245564
49.788864,60.017269,161.209921,155.581724,114.706979,97.035187,29.069985,14.213124,157.627276,2.932698,58.489611,50.714682,154.771575,162.330959,152.332989,157.954180,107.060513,156.342561,-0.000736,-1.742978,32.000000,-235.795380,158.038758,-0.308189,27.545641,0.690616,390632.640322,0.970078,20.016423,0.881270,3.239869,0.076550,0.081599,184.010314,32.000000,200.381496,180.745526,183.875637,163.635363,32.000000,158.184654,72.193701,65.381131,98.529111,33.974684,52.533698,22.022113,87.064677,31.735441,43.930018,59.626974,40.365813
49.795590,60.000690,161.185362,155.579301,114.662514,97.055469,29.097514,14.213171,157.647597,2.933659,58.450929,50.724315,154.773111,162.352772,152.334181,157.976446,107.060780,156.363531,-0.000735,-1.742960,32.000000,-235.795443,158.060445,-0.307932,27.544238,0.691019,390666.042233,0.969960,19.994469,0.890323,3.241578,0.079855,0.091139,184.034253,32.000000,200.365500,180.744928,183.939151,163.631247,32.000000,158.174443,72.194720,65.380614,98.518517,33.974684,52.473652,22.022113,87.054996,31.735441,43.904826,59.625676,40.358696
49.803722,59.981227,161.335080,155.575928,114.648218,97.075772,29.071934,14.213280,157.669628,2.934968,58.405910,50.738891,154.770327,162.372738,152.334919,157.998825,107.060679,156.385420,-0.000736,-1.742977,32.000000,-235.795300,158.084204,-0.308034,27.544643,0.690393,390697.942298,0.970498,19.968070,0.901359,3.237871,0.086388,0.089964,184.045055,32.000000,200.364812,180.758885,183.954482,163.616347,32.000000,158.190553,72.194864,65.381748,98.507471,33.974684,52.527375,22.022113,87.043792,31.735441,43.873524,59.617228,40.420251
49.814858,59.958995,161.324191,155.571643,114.710863,97.099860,29.109445,14.213361,157.690474,2.936311,58.359610,50.748993,154.768553,162.396242,152.336223,158.025043,107.055625,156.405726,-0.000735,-1.742415,32.000000,-235.795361,158.106491,-0.308311,27.545863,0.690355,390753.520326,0.969596,19.944529,0.910227,3.236941,0.072049,0.086637,184.033022,32.000000,200.369971,180.775893,183.895810,163.603791,32.000000,158.197390,72.195364,65.381793,98.498011,33.974684,52.578921,22.022113,87.030664,31.735441,43.837069,59.624732,40.347398
49.829102,59.934108,161.178571,155.566487,114.795435,97.124304,29.088283,14.213455,157.710480,2.937159,58.315057,50.756919,154.761606,162.418693,152.338985,158.048533,107.054312,156.427447,-0.000734,-1.740638,32.000000,-235.795291,158.127959,-0.308215,27.548348,0.690885,390805.981652,0.970428,19.916648,0.919861,3.239418,0.079423,0.088610,184.019407,32.000000,200.380199,180.776850,183.840478,163.603106,32.000000,158.187656,72.196449,65.382733,98.488425,33.974684,52.515948,22.022113,87.014246,31.735441,43.793539,59.625440,40.416656
49.837176,59.907944,161.105564,155.559965,114.809446,97.148769,29.141138,14.213335,157.733427,2.938211,58.271370,50.766199,154.758324,162.442559,152.338643,158.072100,107.053503,156.449328,-0.000733,-1.738893,32.000000,-235.795365,158.153930,-0.308282,27.552907,0.690794,390877.182356,0.969123,19.882890,0.933758,3.238475,0.085389,0.090779,184.013559,32.000000,200.375691,180.771868,183.834766,163.619762,32.000000,158.161003,72.197447,65.382449,98.480418,33.974684,52.453357,22.022113,86.998581,31.735441,43.748348,59.618448,40.346664
49.843547,59.883066,161.197757,155.553297,114.865390,97.173104,29.098148,14.213205,157.754440,2.938864,58.230434,50.774199,154.751627,162.463231,152.337244,158.095791,107.050058,156.472017,-0.000732,-1.738297,32.000000,-235.795557,158.177773,-0.308314,27.558749,0.690122,390937.414131,0.969703,19.843261,0.944531,3.234627,0.081021,0.087365,184.030799,32.000000,200.364697,180.765432,183.884994,163.624951,32.000000,158.149985,72.198565,65.381999,98.473344,33.974684,52.451298,22.022113,86.985439,31.735441,43.703348,59.611868,40.427735
49.851773,59.860280,161.253529,155.546458,114.822329,97.185381,29.079808,14.213389,157.775191,2.939784,58.202636,50.775036,154.747682,162.484284,152.337152,158.119567,107.048329,156.492193,-0.000732,-1.739478,32.000000,-235.795427,158.199099,-0.308377,27.565087,0.689752,390999.581669,0.967949,19.808743,0.954866,3.232638,0.085100,0.096093,184.048283,32.000000,200.348400,180.768426,183.938445,163.616384,32.000000,158.143148,72.199772,65.379920,98.466050,33.974684,52.518064,22.022113,86.970968,31.735441,43.660403,59.621988,40.344463
49.859973,59.840389,161.231047,155.539424,114.805307,97.197585,29.076092,14.213329,157.793714,2.940605,58.186382,50.778833,154.742339,162.502379,152.334024,158.139356,107.046947,156.510611,-0.000732,-1.739470,32.000000,-235.795545,158.216295,-0.308385,27.573767,0.689976,391068.839941,0.969422,19.777276,0.968190,3.234075,0.079196,0.093012,184.051247,32.000000,200.349728,180.785315,183.930622,163.596203,32.000000,158.161034,72.200422,65.379269,98.459648,33.974684,52.518450,22.022113,86.957670,31.735441,43.624842,59.621467,40.433017
49.865389,59.826038,161.234381,155.533187,114.815733,97.221964,29.138858,14.213352,157.808769,2.941213,58.174471,50.782150,154.734959,162.519428,152.328220,158.158537,107.044850,156.529759,-0.000732,-1.739467,32.000000,-235.795376,158.233629,-0.308358,27.582985,0.689948,391087.465439,0.969921,19.745979,0.978703,3.234660,0.079400,0.088885,184.038526,32.000000,200.364718,180.795010,183.875471,163.588125,32.000000,158.166535,72.201112,65.379877,98.452535,33.974684,52.502892,22.022113,86.943170,31.735441,43.595558,59.619923,40.359723
49.873782,59.814215,161.300273,155.527430,114.805480,97.238207,29.091607,14.213365,157.824737,2.942057,58.168331,50.783540,154.728543,162.535428,152.326359,158.173480,107.046164,156.545926,-0.000733,-1.740633,32.000000,-235.795263,158.248065,-0.308062,27.592999,0.689587,391108.753947,0.969940,19.717607,0.988102,3.233677,0.072572,0.080092,184.027617,32.000000,200.376923,180.782610,183.831586,163.591992,32.000000,158.157439,72.201460,65.379753,98.444393,33.974684,52.537207,22.022113,86.928566,31.735441,43.571569,59.618821,40.391345
49.879774,59.804576,161.499085,155.522246,114.730067,97.250366,29.100807,14.213369,157.838988,2.942691,58.165701,50.787315,154.725650,162.550960,152.325358,158.188501,107.044429,156.562070,-0.000732,-1.741789,32.000000,-235.795338,158.261358,-0.307982,27.601887,0.689440,391189.279229,0.967941,19.697654,0.998533,3.233393,0.075841,0.086123,184.023125,32.000000,200.372474,180.770844,183.853763,163.606099,32.000000,158.138742,72.203132,65.377971,98.438482,33.974684,52.635353,22.022113,86.911164,31.735441,43.551887,59.621388,40.373663
49.885784,59.796778,161.339469,155.517727,114.642243,97.262352,29.112049,14.213294,157.852081,2.943235,58.165894,50.787614,154.722244,162.563284,152.321973,158.201405,107.041447,156.575499,-0.000732,-1.741772,32.000000,-235.795433,158.273710,-0.307670,27.610194,0.689407,391231.963025,0.969465,19.677151,1.004255,3.234170,0.077618,0.088444,184.039535,32.000000,200.357668,180.765003,183.915840,163.615651,32.000000,158.121615,72.204294,65.375988,98.431845,33.974684,52.650927,22.022113,86.898266,31.735441,43.536933,59.620926,40.168235
49.890541,59.793513,161.430658,155.514373,114.586097,97.286726,29.091990,14.213312,157.865962,2.943974,58.171302,50.789527,154.719940,162.576747,152.314903,158.214024,107.040914,156.586716,-0.000731,-1.741792,32.000000,-235.795413,158.286168,-0.307711,27.616478,0.689093,391308.054547,0.968724,19.647306,1.021840,3.234177,0.072788,0.085218,184.042014,32.000000,200.347449,180.769481,183.975619,163.612751,32.000000,158.124517,72.204905,65.374756,98.424821,33.974684,52.625023,22.022113,86.882941,31.735441,43.527177,59.626286,40.395453
49.898894,59.790851,161.598611,155.510623,114.613717,97.315199,29.060886,14.213307,157.881519,2.944357,58.178407,50.796238,154.713359,162.594640,152.312432,158.231466,107.037349,156.605137,-0.000730,-1.741770,32.000000,-235.795466,158.300742,-0.307704,27.623305,0.689093,391308.054547,0.968724,19.647306,1.021840,3.234177,0.082055,0.087242,184.031685,32.000000,200.346116,180.783307,183.945750,163.593041,32.000000,158.127253,72.207887,65.373598,98.416583,33.974684,52.745120,22.022113,86.864059,31.735441,43.519588,59.626148,40.318418
49.904251,59.787716,161.495888,155.507683,114.699708,97.327413,29.105411,14.213324,157.891692,2.944588,58.175717,50.797416,154.710842,162.607035,152.306719,158.245149,107.040988,156.617080,-0.000729,-1.741792,32.000000,-235.795485,158.311130,-0.307724,27.626788,0.689367,391400.169473,0.969525,19.639124,1.027255,3.235697,0.072935,0.080772,184.013483,32.000000,200.363108,180.785575,183.875678,163.585837,32.000000,158.123139,72.209983,65.373675,98.410569,33.974684,52.724743,22.022113,86.843952,31.735441,43.513992,59.612183,40.396187
49.913411,59.783182,161.314616,155.504576,114.795028,97.347787,29.067524,14.213285,157.900528,2.944815,58.166069,50.803731,154.705921,162.616515,152.300509,158.255214,107.037518,156.627012,-0.000730,-1.741795,32.000000,-235.795405,158.322201,-0.307569,27.628182,0.689892,391512.666770,0.970661,19.627825,1.038834,3.238521,0.078614,0.091844,183.999126,32.000000,200.368940,180.774840,183.844294,163.597104,32.000000,158.096153,72.210110,65.371237,98.403608,33.974684,52.615024,22.022113,86.822285,31.735441,43.505662,59.614888,40.417684
49.917227,59.777411,161.182197,155.501440,114.743241,97.359836,29.108960,14.213331,157.911148,2.945501,58.153326,50.810428,154.702803,162.626125,152.300454,158.267898,107.033203,156.635099,-0.000732,-1.741800,32.000000,-235.795386,158.332602,-0.307480,27.628336,0.689440,391547.254065,0.969175,19.619155,1.040391,3.236115,0.080995,0.083856,183.996175,32.000000,200.361218,180.756110,183.893120,163.606709,32.000000,158.075150,72.210604,65.369578,98.396814,33.974684,52.534189,22.022113,86.809431,31.735441,43.494077,59.620198,40.396260
49.924985,59.767948,160.989274,155.497525,114.724562,97.372006,29.105840,14.213354,157.922626,2.946722,58.138951,50.814855,154.699015,162.637773,152.299283,158.280676,107.032708,156.646722,-0.000732,-1.741794,32.000000,-235.795350,158.344529,-0.307249,27.626660,0.688747,391624.257236,0.970434,19.605155,1.048183,3.231889,0.078668,0.091448,184.010106,32.000000,200.337782,180.755006,183.957622,163.594826,32.000000,158.060152,72.211260,65.366830,98.390081,33.974684,52.443901,22.022113,86.789174,31.735441,43.478170,59.619549,40.390905
49.933347,59.757358,160.907428,155.493297,114.727405,97.384343,29.079740,14.213342,157.931991,2.947579,58.124544,50.816690,154.697331,162.650853,152.295543,158.292643,107.035275,156.659088,-0.000732,-1.741799,32.000000,-235.795325,158.352049,-0.307317,27.624665,0.688277,391670.529254,0.969076,19.595441,1.056015,3.228989,0.074311,0.080969,184.011198,32.000000,200.326829,180.771257,183.983652,163.571688,32.000000,158.075129,72.213544,65.366229,98.384704,33.974684,52.336333,22.022113,86.768878,31.735441,43.459081,59.621437,40.223407
49.938530,59.746093,161.032699,155.488825,114.764845,97.396623,29.079423,14.213342,157.940644,2.948426,58.112921,50.825489,154.692654,162.660226,152.293034,158.301397,107.034675,156.670674,-0.000732,-1.741823,32.000000,-235.795453,158.361281,-0.307316,27.623911,0.687566,391703.677900,0.969111,19.577963,1.061567,3.224623,0.083463,0.089409,183.997280,32.000000,200.332476,180.783993,183.913227,163.550918,32.000000,158.068729,72.214484,65.364298,98.379399,33.974684,52.349852,22.022113,86.749306,31.735441,43.437959,59.627073,40.342115
49.944393,59.734601,161.324113,155.484180,114.768504,97.408714,29.080167,14.213405,157.952075,2.948894,58.100116,50.828679,154.687174,162.671554,152.291573,158.311586,107.034869,156.681237,-0.000732,-1.741816,32.000000,-235.795381,158.367690,-0.307288,27.624148,0.687271,391730.090436,0.969898,19.558733,1.064378,3.222444,0.082000,0.089672,183.978439,32.000000,200.347690,180.779015,183.857044,163.545086,32.000000,158.068231,72.215009,65.362382,98.372428,33.974684,52.524959,22.022113,86.728888,31.735441,43.416168,59.620041,40.371389
49.942567,59.724305,161.297407,155.479846,114.827215,97.416821,29.103794,14.213424,157.958876,2.948963,58.091351,50.827843,154.685346,162.681269,152.288583,158.316952,107.038483,156.689266,-0.000732,-1.741822,32.000000,-235.795382,158.373786,-0.307251,27.625173,0.687738,391762.448220,0.969891,19.542112,1.070018,3.224618,0.074032,0.083184,183.975340,32.000000,200.348510,180.762831,183.833494,163.547900,32.000000,158.042854,72.214602,65.359957,98.366323,33.974684,52.587452,22.022113,86.714465,31.735441,43.395679,59.623454,40.418124
49.944490,59.717532,161.137280,155.475696,114.772622,97.417018,29.099211,14.213381,157.967247,2.949284,58.098249,50.829782,154.682996,162.686489,152.283192,158.322921,107.039886,156.694853,-0.000732,-1.741823,32.000000,-235.795398,158.381016,-0.307295,27.628575,0.688786,391792.598474,0.969832,19.524564,1.074417,3.230075,0.083818,0.090409,183.986206,32.000000,200.337125,180.750083,183.876070,163.549661,32.000000,158.033657,72.215796,65.357551,98.362115,33.974684,52.512393,22.022113,86.700436,31.735441,43.378867,59.624211,40.436392
49.945440,59.713709,161.216637,155.472066,114.638865,97.420895,29.072707,14.213334,157.975475,2.949573,58.105107,50.830490,154.680952,162.692659,152.280406,158.328003,107.043221,156.701636,-0.000733,-1.741786,32.000000,-235.795483,158.386144,-0.307322,27.632816,0.688726,391807.167504,0.969138,19.516156,1.074296,3.229658,0.075507,0.083359,184.000878,32.000000,200.317184,180.756563,183.934017,163.533979,32.000000,158.037604,72.216502,65.355667,98.357833,33.974684,52.498211,22.022113,86.686161,31.735441,43.368127,59.612340,40.369775
49.943598,59.712267,161.320668,155.469291,114.554054,97.433001,29.083442,14.213355,157.981019,2.949534,58.123050,50.828883,154.676186,162.697053,152.276070,158.333205,107.042822,156.705245,-0.000733,-1.741800,32.000000,-235.795509,158.391435,-0.307374,27.636640,0.688012,391795.310911,0.969234,19.507395,1.075322,3.226327,0.086029,0.088533,183.998375,32.000000,200.312844,180.772576,183.930155,163.517541,32.000000,158.052064,72.216554,65.352057,98.356290,33.974684,52.563895,22.022113,86.669983,31.735441,43.363561,59.621860,40.384888
49.943595,59.714525,161.320759,155.467052,114.585305,97.433001,29.084371,14.213455,157.984468,2.942583,58.140056,50.829403,154.670125,162.701647,152.270374,158.336001,107.043400,156.706434,-0.000733,-1.742384,32.000000,-235.795318,158.398837,-0.307415,27.640889,0.688211,391799.154731,0.970126,19.502592,1.074937,3.227855,0.081153,0.082640,183.980752,32.000000,200.321981,180.778084,183.867078,163.502083,32.000000,158.059876,72.217147,65.349359,98.353592,33.974684,52.580835,22.022113,86.659590,31.735441,43.363274,59.628804,40.374397
49.948249,59.718125,161.353032,155.465429,114.603871,97.433133,29.083363,14.213488,157.987219,2.921579,58.150673,50.832206,154.663316,162.705121,152.265124,158.338961,107.045016,156.710566,-0.000731,-1.744140,32.000000,-235.795209,158.405658,-0.307451,27.643945,0.688603,391848.666113,0.969924,19.503052,1.076906,3.230057,0.073634,0.084838,183.961512,32.000000,200.329043,180.767659,183.824586,163.504016,32.000000,158.048921,72.216712,65.346019,98.351185,33.974684,52.600020,22.022113,86.640985,31.735441,43.366308,59.624240,40.244610
49.945254,59.721425,161.429320,155.464255,114.546639,97.433190,29.102255,14.213414,157.990513,2.895466,58.157963,50.829055,154.661549,162.709200,152.264963,158.341110,107.045650,156.716923,-0.000730,-1.744111,32.000000,-235.795123,158.416250,-0.307410,27.645370,0.688503,391850.127737,0.969899,19.505312,1.076845,3.230059,0.079389,0.090463,183.957141,32.000000,200.321134,180.749054,183.841183,163.526390,32.000000,158.026423,72.217360,65.342788,98.348801,33.974684,52.647096,22.022113,86.628942,31.735441,43.371698,59.625509,40.189951
49.944993,59.722785,161.411183,155.463366,114.458385,97.433101,29.094087,14.213425,157.994765,2.869311,58.164442,50.828222,154.660079,162.715824,152.264460,158.343941,107.045711,156.722838,-0.000729,-1.744097,32.000000,-235.795092,158.424731,-0.307399,27.646432,0.688491,391849.253794,0.969844,19.504106,1.077025,3.230404,0.069460,0.076991,183.971670,32.000000,200.299453,180.739303,183.910815,163.533308,32.000000,158.009281,72.217663,65.339192,98.346626,33.974684,52.658620,22.022113,86.613913,31.735441,43.372057,59.623493,40.375864
49.944292,59.723362,161.316838,155.462721,114.394247,97.441203,29.098331,14.213506,157.999119,2.843473,58.171413,50.826156,154.661937,162.722068,152.261066,158.348180,107.045924,156.727005,-0.000729,-1.744108,32.000000,-235.794974,158.431603,-0.307199,27.645846,0.688785,391854.290134,0.969287,19.510500,1.079157,3.232125,0.081053,0.094708,183.978594,32.000000,200.283578,180.744420,183.966464,163.520831,32.000000,158.018312,72.218036,65.335505,98.345110,33.974684,52.628978,22.022113,86.602326,31.735441,43.371517,59.617120,40.214529
49.946852,59.723043,161.190672,155.461980,114.314436,97.441253,29.114977,14.213485,157.999081,2.817765,58.186862,50.821180,154.661916,162.725864,152.255061,158.347951,107.048869,156.728885,-0.000729,-1.744119,32.000000,-235.794960,158.435726,-0.307048,27.644756,0.688698,391855.825076,0.969568,19.512128,1.081667,3.231779,0.076817,0.079734,183.975503,32.000000,200.278334,180.756216,183.934768,163.504917,32.000000,158.022134,72.217418,65.332131,98.343611,33.974684,52.541146,22.022113,86.585260,31.735441,43.369751,59.624122,40.371462
49.940242,59.724077,161.244878,155.461351,114.333813,97.441355,29.114339,14.213564,157.998918,2.791652,58.209479,50.817574,154.656226,162.724041,152.252939,158.347924,107.052714,156.728652,-0.000728,-1.744120,32.000000,-235.794799,158.436946,-0.307097,27.642902,0.688431,391889.611927,0.969523,19.513431,1.083265,3.229935,0.080151,0.092187,183.958311,32.000000,200.294023,180.754513,183.869044,163.501465,32.000000,158.023356,72.216931,65.327677,98.342423,33.974684,52.540975,22.022113,86.575545,31.735441,43.366426,59.627820,40.182174
49.936786,59.728709,161.471952,155.461041,114.355456,97.441478,29.111709,14.213652,157.995950,2.765302,58.231567,50.811828,154.654276,162.722834,152.248187,158.345530,107.054762,156.724374,-0.000727,-1.744100,32.000000,-235.794711,158.435429,-0.307158,27.641670,0.687957,391882.094219,0.968914,19.510468,1.081140,3.227244,0.074300,0.081168,183.943230,32.000000,200.297821,180.738631,183.823354,163.514411,32.000000,158.005539,72.217416,65.324561,98.342628,33.974684,52.628604,22.022113,86.566829,31.735441,43.372489,59.630633,40.224434
49.939155,59.735914,161.461811,155.461091,114.295224,97.433363,29.097134,14.213896,157.994457,2.738885,58.246454,50.807197,154.652415,162.719435,152.246928,158.343057,107.056727,156.723870,-0.000728,-1.744120,32.000000,-235.794393,158.434569,-0.307401,27.642383,0.688302,391881.322635,0.969080,19.518328,1.077192,3.228756,0.079319,0.088886,183.940722,32.000000,200.285867,180.720194,183.860294,163.522683,32.000000,157.995226,72.217167,65.321643,98.343601,33.974684,52.704981,22.022113,86.551450,31.735441,43.381566,59.623542,40.241969
49.937610,59.741075,161.415669,155.461427,114.336189,97.425259,29.097748,14.214087,157.991044,2.712744,58.265180,50.803573,154.657013,162.718215,152.240495,158.339801,107.058864,156.720411,-0.000726,-1.744109,32.000000,-235.794236,158.431740,-0.307348,27.644320,0.689222,391885.829421,0.969254,19.526531,1.073285,3.233527,0.079305,0.082192,183.956752,32.000000,200.262407,180.716570,183.929294,163.516650,32.000000,157.991982,72.217664,65.317780,98.346434,33.974684,52.671105,22.022113,86.539223,31.735441,43.390407,59.622588,40.416363
49.931319,59.745279,161.380598,155.462042,114.404159,97.413074,29.089317,14.214052,157.984133,2.686747,58.289230,50.794468,154.657462,162.711493,152.234991,158.334115,107.065084,156.717747,-0.000726,-1.744690,32.000000,-235.794219,158.427784,-0.307330,27.645994,0.689085,391857.196345,0.969627,19.531289,1.071099,3.233171,0.078830,0.086976,183.964858,32.000000,200.252153,180.726540,183.948681,163.499445,32.000000,158.011864,72.216272,65.314853,98.349379,33.974684,52.651676,22.022113,86.531195,31.735441,43.395733,59.619982,40.361558
49.928601,59.749614,161.363284,155.462930,114.434575,97.400657,29.077165,14.214049,157.976630,2.660857,58.323103,50.785864,154.659616,162.704778,152.229664,158.323155,107.069173,156.710366,-0.000726,-1.746441,32.000000,-235.794321,158.422538,-0.307434,27.647427,0.688849,391827.982022,0.969572,19.538044,1.067458,3.232347,0.086339,0.095006,183.949780,32.000000,200.256102,180.737590,183.887279,163.487277,32.000000,158.026469,72.215037,65.311088,98.353732,33.974684,52.642479,22.022113,86.523253,31.735441,43.401432,59.624496,40.304918
49.920012,59.758797,161.485448,155.465076,114.463610,97.388624,29.085380,14.214052,157.964291,2.634701,58.365359,50.776394,154.658444,162.694522,152.227996,158.314284,107.072174,156.700911,-0.000727,-1.748200,32.000000,-235.794308,158.411535,-0.307394,27.646317,0.688685,391777.392161,0.969877,19.548748,1.060080,3.232052,0.074921,0.084750,183.932984,32.000000,200.270258,180.725479,183.820291,163.485395,32.000000,158.029991,72.214640,65.308489,98.358097,33.974684,52.667256,22.022113,86.516266,31.735441,43.412781,59.617877,40.241235
49.913437,59.771425,161.456766,155.468307,114.470796,97.376601,29.072343,14.214140,157.950672,2.609119,58.414998,50.767701,154.662965,162.683483,152.227023,158.302024,107.075767,156.690235,-0.000726,-1.749951,32.000000,-235.794223,158.400832,-0.307354,27.643636,0.688543,391727.104610,0.970228,19.555892,1.052782,3.231881,0.081609,0.082629,183.921638,32.000000,200.266973,180.709405,183.802698,163.505532,32.000000,158.004414,72.214282,65.306150,98.363075,33.974684,52.736539,22.022113,86.514116,31.735441,43.429991,59.626050,40.410860
49.905616,59.786487,161.413349,155.472764,114.519968,97.364303,29.141657,14.214047,157.935775,2.583096,58.455529,50.764307,154.666132,162.667410,152.223259,158.288560,107.076152,156.676469,-0.000724,-1.749940,32.000000,-235.794125,158.390359,-0.307252,27.640349,0.689072,391689.851587,0.970041,19.573948,1.045668,3.234884,0.068463,0.073235,183.927979,32.000000,200.255641,180.696687,183.856525,163.515479,32.000000,157.999695,72.213655,65.304262,98.367985,33.974684,52.669775,22.022113,86.511831,31.735441,43.453278,59.623690,40.432651
49.902589,59.802973,161.488738,155.478591,114.592111,97.352172,29.080352,14.214057,157.922285,2.557221,58.486718,50.758434,154.671800,162.655724,152.219332,158.276780,107.077821,156.660044,-0.000725,-1.749940,32.000000,-235.794089,158.380449,-0.307165,27.634700,0.689060,391655.622309,0.970530,19.593372,1.037432,3.234736,0.076857,0.084557,183.942581,32.000000,200.232201,180.697795,183.908425,163.514287,32.000000,157.995005,72.214444,65.301098,98.373280,33.974684,52.713023,22.022113,86.504438,31.735441,43.480383,59.629335,40.171976
49.899200,59.815297,161.555610,155.484921,114.521230,97.340023,29.108897,14.214019,157.910888,2.530854,58.519912,50.752807,154.678544,162.644450,152.217592,158.262744,107.082138,156.646264,-0.000724,-1.749962,32.000000,-235.794252,158.371216,-0.307376,27.627184,0.689038,391629.073018,0.968304,19.616516,1.031061,3.234372,0.075991,0.085203,183.943536,32.000000,200.223407,180.709517,183.901396,163.500483,32.000000,158.024446,72.215141,65.297118,98.379178,33.974684,52.787122,22.022113,86.496730,31.735441,43.502781,59.624752,40.203011
49.892775,59.825944,161.467342,155.490966,114.489455,97.336005,29.109641,14.214069,157.899814,2.504910,58.549037,50.748410,154.682743,162.634647,152.214055,158.249591,107.083243,156.636454,-0.000723,-1.749982,32.000000,-235.794291,158.360672,-0.307575,27.618922,0.689444,391599.650028,0.970332,19.636130,1.022248,3.236079,0.077512,0.088067,183.930133,32.000000,200.231251,180.719451,183.826605,163.492600,32.000000,158.027939,72.216144,65.294566,98.386722,33.974684,52.748157,22.022113,86.493350,31.735441,43.521406,59.627948,40.343289
49.888834,59.835503,161.240704,155.496837,114.488830,97.332034,29.099955,14.214146,157.887916,2.479106,58.575868,50.742197,154.685694,162.622072,152.213555,158.239793,107.086397,156.623547,-0.000723,-1.749957,32.000000,-235.794014,158.350261,-0.307426,27.609923,0.689858,391560.262956,0.969364,19.651956,1.011937,3.237639,0.076358,0.085280,183.919660,32.000000,200.244740,180.710563,183.771746,163.507343,32.000000,158.022960,72.216550,65.293483,98.392356,33.974684,52.643879,22.022113,86.489347,31.735441,43.537195,59.612783,40.234559
49.879156,59.844563,161.339015,155.502647,114.543201,97.319833,29.111039,14.214333,157.874791,2.452749,58.609847,50.733177,154.691452,162.607584,152.215670,158.226060,107.089629,156.613293,-0.000723,-1.751069,32.000000,-235.793935,158.338332,-0.307580,27.600727,0.689824,391559.795219,0.969463,19.669244,1.006566,3.236287,0.080015,0.085783,183.917406,32.000000,200.238430,180.694168,183.794062,163.525576,32.000000,158.010420,72.217236,65.292104,98.399174,33.974684,52.599321,22.022113,86.487082,31.735441,43.551751,59.629640,40.220032
49.866145,59.854471,161.309169,155.508415,114.542438,97.295433,29.135197,14.214376,157.858157,2.426274,58.650529,50.721443,154.697668,162.587162,152.218037,158.210833,107.091909,156.598326,-0.000725,-1.752826,32.000000,-235.793928,158.324322,-0.307389,27.593997,0.689263,391552.978232,0.969855,19.682878,0.997796,3.232000,0.079196,0.086179,183.941869,32.000000,200.216062,180.691379,183.857558,163.528793,32.000000,158.011519,72.218626,65.290664,98.406492,33.974684,52.622657,22.022113,86.494519,31.735441,43.567355,59.619667,40.229790
49.860248,59.868661,161.308710,155.515061,114.536696,97.271049,29.060351,14.214388,157.843078,2.400590,58.686614,50.710742,154.704909,162.569941,152.216091,158.193246,107.095889,156.582496,-0.000726,-1.753442,32.000000,-235.793830,158.311033,-0.307478,27.588782,0.689922,391515.611436,0.969595,19.701944,0.990103,3.234598,0.080081,0.091562,183.954691,32.000000,200.201569,180.705063,183.896437,163.523694,32.000000,158.030645,72.218746,65.289537,98.413225,33.974684,52.646587,22.022113,86.495191,31.735441,43.587241,59.628814,40.223187
49.849365,59.884230,161.358265,155.522489,114.501016,97.258887,29.079392,14.214404,157.828118,2.374735,58.721035,50.707359,154.709163,162.552941,152.217152,158.175463,107.097543,156.568663,-0.000726,-1.753418,32.000000,-235.793880,158.296785,-0.307496,27.586568,0.690006,391433.885231,0.968851,19.725306,0.981311,3.234843,0.080225,0.093608,183.955380,32.000000,200.195565,180.723696,183.875215,163.521196,32.000000,158.056802,72.219312,65.288097,98.420240,33.974684,52.650765,22.022113,86.500433,31.735441,43.614667,59.622824,40.159357
49.843120,59.898277,161.459485,155.530605,114.486627,97.246799,29.101687,14.214474,157.814605,2.348807,58.740291,50.701351,154.711438,162.537620,152.219904,158.161212,107.105730,156.553728,-0.000726,-1.753408,32.000000,-235.793800,158.283564,-0.307484,27.585924,0.690072,391350.007754,0.971266,19.745594,0.970445,3.235217,0.071763,0.076969,183.940781,32.000000,200.204600,180.729441,183.814080,163.519462,32.000000,158.079124,72.220742,65.286915,98.426861,33.974684,52.714030,22.022113,86.500353,31.735441,43.638238,59.630426,40.196628
