OSU 80 Ton Compressor Load Stand
49.834166,59.905581,161.465601,155.538427,114.499377,97.234692,29.071615,14.214443,157.798105,2.322467,58.761595,50.686123,154.712686,162.521776,152.220951,158.146251,107.112295,156.543707,-0.000726,-1.753423,32.000000,-235.793864,158.272242,-0.307462,27.586850,0.690400,391325.285961,0.970782,19.772421,0.962771,3.236917,0.074416,0.077139,183.938954,32.000000,200.206019,180.724817,183.765653,163.535002,32.000000,158.073728,72.222348,65.286230,98.432604,33.974684,52.735821,22.022113,86.502372,31.735441,43.654094,59.619775,40.365960
49.824194,59.912901,161.529323,155.545975,114.601170,97.222632,29.094342,14.214259,157.780283,2.295772,58.783441,50.676110,154.718507,162.505513,152.223720,158.128671,107.114128,156.528458,-0.000726,-1.753440,32.000000,-235.793950,158.256284,-0.307422,27.589422,0.690813,391282.570606,0.970087,19.792928,0.948085,3.239353,0.081942,0.089369,183.949200,32.000000,200.198440,180.716318,183.808765,163.558788,32.000000,158.077388,72.223702,65.286519,98.438716,33.974684,52.768917,22.022113,86.510797,31.735441,43.666118,59.618448,40.233898
49.819147,59.919723,161.502816,155.553456,114.720132,97.210326,29.098122,14.214250,157.765990,2.269373,58.792761,50.673002,154.724455,162.488035,152.225688,158.112210,107.116029,156.511815,-0.000727,-1.753442,32.000000,-235.794011,158.243629,-0.307538,27.593883,0.690872,391237.293687,0.971180,19.809496,0.937157,3.240058,0.082903,0.078199,183.974572,32.000000,200.183712,180.717757,183.868545,163.564458,32.000000,158.081114,72.223768,65.285300,98.444948,33.974684,52.790402,22.022113,86.515383,31.735441,43.678222,59.617966,40.223700
49.811336,59.925535,161.452464,155.561077,114.747627,97.198067,29.100197,14.214458,157.754238,2.242717,58.788572,50.665934,154.734823,162.475981,152.228737,158.101846,107.117809,156.499265,-0.000726,-1.753444,32.000000,-235.793721,158.235638,-0.307629,27.596300,0.691105,391200.573267,0.970534,19.827133,0.928688,3.241986,0.077053,0.092085,183.981721,32.000000,200.177838,180.730883,183.911062,163.556189,32.000000,158.126563,72.223432,65.284578,98.451243,33.974684,52.755245,22.022113,86.516393,31.735441,43.687741,59.621034,40.189731
49.807198,59.919864,161.468539,155.567390,114.771279,97.194070,29.110176,14.214413,157.742067,2.216739,58.783535,50.657040,154.742705,162.463954,152.231199,158.085675,107.122051,156.486119,-0.000726,-1.753429,32.000000,-235.793686,158.225508,-0.307672,27.595970,0.690889,391159.587998,0.970410,19.839180,0.919544,3.241782,0.078523,0.089319,183.984002,32.000000,200.184678,180.746521,183.855312,163.548360,32.000000,158.148161,72.224815,65.284295,98.457082,33.974684,52.749254,22.022113,86.519973,31.735441,43.683992,59.620582,40.244537
49.801564,59.912835,161.661911,155.572636,114.804206,97.181942,29.097766,14.214291,157.728523,2.191354,58.792166,50.649802,154.743480,162.447036,152.234392,158.072551,107.127492,156.471203,-0.000726,-1.753418,32.000000,-235.793862,158.214303,-0.307650,27.592424,0.690683,391119.389314,0.970401,19.853073,0.912301,3.241280,0.074411,0.086033,183.966549,32.000000,200.197868,180.745788,183.804882,163.558238,32.000000,158.157655,72.225498,65.283590,98.462773,33.974684,52.831018,22.022113,86.524512,31.735441,43.672384,59.616609,40.242556
49.797635,59.907394,161.771668,155.577515,114.976284,97.169539,29.098226,14.214431,157.712740,2.164748,58.808322,50.638209,154.748762,162.431983,152.240937,158.056584,107.128361,156.459673,-0.000726,-1.753429,32.000000,-235.793764,158.199264,-0.307608,27.585107,0.690762,391090.618621,0.970102,19.851686,0.902337,3.241872,0.080451,0.088600,183.967245,32.000000,200.202777,180.736504,183.798012,163.587566,32.000000,158.149475,72.226817,65.283159,98.467341,33.974684,52.976071,22.022113,86.525719,31.735441,43.658367,59.616117,40.237347
49.788079,59.906488,161.576768,155.582730,115.121794,97.157414,29.075352,14.214551,157.693418,2.138462,58.844001,50.625570,154.754954,162.412327,152.246325,158.036790,107.130876,156.445831,-0.000723,-1.753440,32.000000,-235.793674,158.182868,-0.307524,27.576666,0.691543,391027.047206,0.970498,19.850489,0.890401,3.246121,0.077594,0.093244,183.977442,32.000000,200.194811,180.729638,183.852410,163.604432,32.000000,158.143373,72.226878,65.281768,98.473146,33.974684,52.897208,22.022113,86.534192,31.735441,43.656125,59.624191,40.166620
49.780283,59.916833,161.416135,155.589362,115.125988,97.132922,29.062871,14.214500,157.674365,2.112056,58.876827,50.616922,154.765039,162.391918,152.248483,158.015654,107.132821,156.429166,-0.000722,-1.753452,32.000000,-235.793753,158.165840,-0.307556,27.568162,0.692079,390970.867001,0.970429,19.849117,0.884512,3.248581,0.077188,0.091647,183.994430,32.000000,200.178751,180.735546,183.901209,163.610103,32.000000,158.147967,72.227511,65.280758,98.477576,33.974684,52.790165,22.022113,86.546905,31.735441,43.666918,59.625175,40.209394
49.778405,59.927519,161.233066,155.597095,115.161346,97.116787,29.093140,14.214431,157.656786,2.087451,58.907493,50.606591,154.776014,162.373302,152.254753,157.995922,107.137756,156.414760,-0.000721,-1.753444,32.000000,-235.793922,158.147016,-0.307800,27.559118,0.691619,390922.541007,0.971273,19.858103,0.875971,3.245290,0.078520,0.083591,183.999162,32.000000,200.180435,180.757787,183.905859,163.597893,32.000000,158.180421,72.227416,65.280854,98.480891,33.974684,52.687305,22.022113,86.546050,31.735441,43.684589,59.621939,40.250553
49.771447,59.937612,161.257562,155.605456,115.090397,97.104418,29.095169,14.214647,157.640993,2.078710,58.934645,50.602448,154.783065,162.354823,152.258290,157.981301,107.140402,156.398422,-0.000722,-1.753444,32.000000,-235.793726,158.129397,-0.307850,27.552007,0.691205,390838.122019,0.971639,19.876519,0.866770,3.242572,0.079305,0.091407,183.990421,32.000000,200.200454,180.768818,183.824046,163.597430,32.000000,158.188553,72.228101,65.281779,98.485996,33.974684,52.640817,22.022113,86.554591,31.735441,43.702928,59.615320,40.224361
49.769987,59.946177,161.379560,155.613974,115.107568,97.092059,29.092951,14.214738,157.624572,2.077210,58.947322,50.599819,154.787175,162.336514,152.260296,157.964337,107.144434,156.381541,-0.000721,-1.753432,32.000000,-235.793720,158.108060,-0.307799,27.547015,0.690687,390778.879524,0.970535,19.889151,0.855562,3.239016,0.073288,0.082733,183.979449,32.000000,200.217705,180.769322,183.772113,163.606223,32.000000,158.192870,72.228317,65.281191,98.488952,33.974684,52.714029,22.022113,86.557501,31.735441,43.717359,59.620021,40.201250
49.769494,59.949342,161.361338,155.622484,115.155038,97.084021,29.075767,14.214655,157.612741,2.076691,58.942176,50.596823,154.795003,162.320244,152.264104,157.951048,107.145144,156.369507,-0.000722,-1.753467,32.000000,-235.793803,158.095238,-0.307902,27.543785,0.690984,390740.957511,0.970519,19.906449,0.845801,3.239961,0.072286,0.085041,183.979223,32.000000,200.219485,180.764922,183.770168,163.632556,32.000000,158.180250,72.230163,65.281545,98.490468,33.974684,52.753033,22.022113,86.559672,31.735441,43.725594,59.622323,40.229496
49.768682,59.946166,161.299503,155.630083,115.205844,97.084018,29.120249,14.214624,157.599690,2.076145,58.936570,50.590559,154.801361,162.305895,152.269966,157.938945,107.149183,156.356738,-0.000723,-1.753499,32.000000,-235.793883,158.082670,-0.307947,27.542262,0.691507,390695.346689,0.970523,19.916526,0.834417,3.242508,0.075917,0.088571,184.004987,32.000000,200.207509,180.763448,183.833522,163.646810,32.000000,158.188800,72.230856,65.282178,98.490797,33.974684,52.703491,22.022113,86.560347,31.735441,43.725220,59.616146,40.188044
49.760870,59.939659,161.244367,155.636866,115.323346,97.084091,29.104715,14.214478,157.587825,2.074946,58.930871,50.584459,154.811074,162.293760,152.273655,157.927260,107.152383,156.348071,-0.000723,-1.753499,32.000000,-235.794083,158.067595,-0.307965,27.542982,0.691473,390665.923860,0.971034,19.920203,0.828466,3.242174,0.074949,0.089539,184.019710,32.000000,200.200777,180.780304,183.876918,163.647089,32.000000,158.200413,72.231914,65.281759,98.490314,33.974684,52.690859,22.022113,86.566145,31.735441,43.713805,59.626738,40.168822
49.755492,59.932834,161.107703,155.642927,115.357809,97.076013,29.095903,14.214334,157.575379,2.074549,58.928762,50.579484,154.820838,162.282800,152.278668,157.918136,107.152824,156.339938,-0.000724,-1.753498,32.000000,-235.794301,158.055106,-0.307907,27.545555,0.691296,390654.825234,0.969560,19.917867,0.818865,3.240984,0.070383,0.075346,184.023962,32.000000,200.205601,180.804490,183.849423,163.642147,32.000000,158.230822,72.234347,65.282911,98.489973,33.974684,52.609808,22.022113,86.577402,31.735441,43.701513,59.625952,40.240135
49.750869,59.925266,161.184573,155.648553,115.421564,97.063783,29.103073,14.214173,157.564903,2.074540,58.921996,50.579537,154.826201,162.270119,152.283945,157.906829,107.156302,156.329969,-0.000725,-1.753498,32.000000,-235.794478,158.047322,-0.307891,27.549066,0.691164,390645.972011,0.970229,19.919451,0.811889,3.240385,0.081849,0.087275,184.017493,32.000000,200.224326,180.823073,183.791280,163.644298,32.000000,158.244923,72.235441,65.283784,98.488169,33.974684,52.612033,22.022113,86.583145,31.735441,43.688311,59.631194,40.239254
49.744801,59.917880,161.329332,155.654039,115.512606,97.059794,29.072592,14.213905,157.554464,2.074234,58.924878,50.574542,154.831374,162.255363,152.287404,157.894811,107.155252,156.318986,-0.000727,-1.753496,32.000000,-235.794720,158.037193,-0.308167,27.550101,0.690608,390607.827110,0.970540,19.918197,0.807905,3.237988,0.081590,0.084977,184.013937,32.000000,200.239390,180.820533,183.758428,163.673226,32.000000,158.250070,72.236088,65.283289,98.485586,33.974684,52.678686,22.022113,86.592121,31.735441,43.674784,59.629010,40.214970
49.731909,59.913206,161.347364,155.659530,115.492733,97.047585,29.101056,14.213745,157.542373,2.073754,58.941778,50.564057,154.834933,162.239504,152.297895,157.880067,107.154321,156.308087,-0.000726,-1.753497,32.000000,-235.794848,158.025623,-0.308378,27.548860,0.690761,390545.284099,0.970258,19.915419,0.800085,3.239834,0.079593,0.090734,184.020272,32.000000,200.236697,180.818975,183.790153,163.698862,32.000000,158.247814,72.236440,65.282187,98.482169,33.974684,52.759090,22.022113,86.606743,31.735441,43.661519,59.610314,40.202571
49.724859,59.913775,161.046924,155.665173,115.594301,97.035397,29.097332,14.213760,157.528317,2.072754,58.974064,50.556867,154.841432,162.222816,152.303287,157.864308,107.156002,156.293687,-0.000726,-1.753504,32.000000,-235.794789,158.010238,-0.308109,27.546658,0.691311,390526.135721,0.971347,19.914320,0.796349,3.243140,0.077223,0.087903,184.041333,32.000000,200.219332,180.831166,183.859300,163.712812,32.000000,158.255303,72.237817,65.280789,98.478928,33.974684,52.623246,22.022113,86.621939,31.735441,43.661882,59.633937,40.227149
49.717069,59.925735,160.818972,155.672928,115.538357,97.023463,29.091743,14.213735,157.516043,2.071365,58.997400,50.551057,154.847750,162.206052,152.306343,157.852308,107.157272,156.281050,-0.000726,-1.753513,32.000000,-235.794744,157.998971,-0.308387,27.544584,0.691487,390481.249090,0.970539,19.923004,0.792531,3.244343,0.078092,0.092199,184.055800,32.000000,200.219441,180.852578,183.891041,163.706089,32.000000,158.283914,72.238020,65.280767,98.473966,33.974684,52.425053,22.022113,86.633027,31.735441,43.675453,59.626591,40.203157
49.708986,59.936790,160.758514,155.681332,115.507041,97.011314,29.065536,14.213613,157.505044,2.070249,59.011177,50.550379,154.858085,162.194089,152.313780,157.838831,107.157764,156.269377,-0.000726,-1.753515,32.000000,-235.794867,157.987504,-0.308603,27.544087,0.690454,390434.222312,0.970694,19.930879,0.784576,3.238761,0.080547,0.085778,184.051694,32.000000,200.232096,180.873304,183.833334,163.706754,32.000000,158.304594,72.238496,65.280613,98.470183,33.974684,52.374240,22.022113,86.648250,31.735441,43.694911,59.622982,40.256496
49.708218,59.944420,160.618487,155.689727,115.488904,97.002953,29.085156,14.213524,157.496004,2.068929,59.008471,50.545611,154.864135,162.180464,152.319728,157.829327,107.161646,156.257519,-0.000727,-1.753526,32.000000,-235.794949,157.976993,-0.308589,27.543361,0.689714,390404.426535,0.970959,19.950915,0.777799,3.234683,0.071525,0.080209,184.038987,32.000000,200.256127,180.880626,183.781419,163.717999,32.000000,158.318910,72.239565,65.280631,98.463912,33.974684,52.299484,22.022113,86.656723,31.735441,43.712873,59.611829,40.191786
49.705938,59.946110,160.503055,155.697457,115.447949,96.994848,29.094799,14.213594,157.488147,2.068274,59.006553,50.539605,154.867894,162.170536,152.324620,157.818265,107.165175,156.246852,-0.000730,-1.753538,32.000000,-235.795015,157.965402,-0.308692,27.542806,0.689551,390373.513286,0.971915,19.970346,0.772221,3.233993,0.079159,0.086117,184.042029,32.000000,200.262296,180.876380,183.776704,163.749476,32.000000,158.310137,72.241560,65.280335,98.458430,33.974684,52.215491,22.022113,86.665324,31.735441,43.715409,59.620985,40.164566
49.701590,59.944099,160.437985,155.703653,115.424808,96.982728,29.110738,14.213678,157.478248,2.067506,59.013898,50.534657,154.872147,162.159456,152.335306,157.809922,107.166950,156.241140,-0.000730,-1.753530,32.000000,-235.794911,157.956359,-0.309008,27.544163,0.689020,390342.339549,0.971212,19.978774,0.763172,3.231226,0.080872,0.087233,184.055114,32.000000,200.255029,180.875356,183.853386,163.766295,32.000000,158.315626,72.241016,65.279078,98.452015,33.974684,52.113309,22.022113,86.674161,31.735441,43.713668,59.616697,40.238227
49.697180,59.944516,160.534573,155.709793,115.294385,96.970556,29.132830,14.213755,157.468196,2.066841,59.026420,50.532558,154.877935,162.149380,152.340669,157.799573,107.167258,156.233167,-0.000731,-1.753536,32.000000,-235.794742,157.944662,-0.308982,27.546849,0.688580,390307.147025,0.970862,19.982827,0.754994,3.229052,0.078751,0.080657,184.074731,32.000000,200.247231,180.883361,183.903505,163.760702,32.000000,158.318246,72.239146,65.277963,98.446548,33.974684,52.175783,22.022113,86.687852,31.735441,43.711881,59.631056,40.198535
49.696547,59.947388,160.360323,155.716100,115.193363,96.958365,29.092739,14.213709,157.459256,2.065703,59.036119,50.528761,154.882933,162.137286,152.345958,157.791025,107.167933,156.221839,-0.000731,-1.753521,32.000000,-235.794744,157.938697,-0.308709,27.550984,0.688280,390255.321730,0.970297,19.985323,0.750730,3.228025,0.083260,0.091802,184.079818,32.000000,200.250422,180.913525,183.911347,163.755544,32.000000,158.350825,72.237187,65.277023,98.439970,33.974684,52.101427,22.022113,86.695653,31.735441,43.714317,59.624457,40.249012
49.699711,59.952738,160.297050,155.722799,115.169241,96.946148,29.099021,14.213796,157.451125,2.065017,59.035687,50.524955,154.887074,162.128685,152.349527,157.782489,107.169581,156.214652,-0.000732,-1.753518,32.000000,-235.794724,157.931821,-0.308698,27.556076,0.688547,390209.152356,0.969535,19.990313,0.746946,3.230255,0.082772,0.094562,184.066637,32.000000,200.264225,180.926774,183.850143,163.755957,32.000000,158.368807,72.235167,65.275425,98.435081,33.974684,52.027333,22.022113,86.702207,31.735441,43.723233,59.623296,40.227222
49.696831,59.952977,160.281560,155.729196,115.094276,96.946080,29.090122,14.213653,157.445027,2.064592,59.026724,50.523951,154.892913,162.122100,152.354905,157.776533,107.167744,156.208172,-0.000732,-1.752994,32.000000,-235.794855,157.927834,-0.308523,27.561652,0.687725,390162.743453,0.970770,19.993841,0.741334,3.226790,0.081227,0.087235,184.055177,32.000000,200.280592,180.931021,183.801975,163.769181,32.000000,158.368239,72.232860,65.274045,98.430235,33.974684,52.002638,22.022113,86.708947,31.735441,43.726264,59.627486,40.159944
49.698686,59.950595,160.351909,155.735062,115.093463,96.945923,29.110533,14.213599,157.441638,2.064669,59.008713,50.526739,154.897790,162.120090,152.363388,157.774560,107.168032,156.202643,-0.000731,-1.751259,32.000000,-235.794924,157.924327,-0.308639,27.566647,0.687247,390114.694058,0.970384,19.995910,0.736554,3.225312,0.079130,0.090745,184.046191,32.000000,200.293867,180.920278,183.798101,163.798211,32.000000,158.354497,72.230893,65.272672,98.424992,33.974684,52.003671,22.022113,86.716741,31.735441,43.724064,59.621142,40.265887
49.698104,59.944915,160.322653,155.740160,115.133513,96.945781,29.126055,14.213489,157.439546,2.064456,58.989884,50.525713,154.900335,162.117139,152.373463,157.772434,107.166948,156.198120,-0.000731,-1.750095,32.000000,-235.795029,157.922199,-0.308489,27.569996,0.687087,390120.134474,0.970743,19.999135,0.735567,3.225187,0.080513,0.093773,184.066456,32.000000,200.284832,180.917660,183.869402,163.809801,32.000000,158.350895,72.228093,65.271030,98.418779,33.974684,52.019859,22.022113,86.722159,31.735441,43.717292,59.634547,40.172563
49.694384,59.935261,160.095616,155.744251,115.135690,96.945671,29.091605,14.213479,157.436812,2.063762,58.976485,50.526009,154.905537,162.111680,152.377917,157.770689,107.165689,156.196724,-0.000730,-1.750107,32.000000,-235.795103,157.921362,-0.308623,27.571644,0.687191,390114.561032,0.970015,19.994829,0.732869,3.226482,0.071796,0.081240,184.081918,32.000000,200.281131,180.928261,183.917069,163.803535,32.000000,158.364550,72.225741,65.269272,98.415323,33.974684,51.901323,22.022113,86.732052,31.735441,43.700125,59.618556,40.247912
49.695263,59.926457,159.965794,155.747060,115.086279,96.941587,29.089326,14.213464,157.435962,2.063167,58.974807,50.520041,154.909304,162.109430,152.382958,157.767198,107.159390,156.193738,-0.000729,-1.750094,32.000000,-235.795204,157.919990,-0.308654,27.572837,0.686992,390109.335797,0.969494,19.989754,0.731980,3.225931,0.084190,0.098575,184.077722,32.000000,200.290858,180.951110,183.894708,163.790622,32.000000,158.390021,72.223305,65.268451,98.412619,33.974684,51.750013,22.022113,86.739776,31.735441,43.683873,59.623375,40.238007
49.696817,59.920544,160.118413,155.749969,115.091973,96.929336,29.082559,14.213519,157.435649,2.063038,58.970989,50.525493,154.912233,162.108148,152.390936,157.764095,107.159164,156.189699,-0.000729,-1.750088,32.000000,-235.795171,157.915238,-0.308704,27.573582,0.686146,390101.366079,0.970696,19.983958,0.732630,3.221604,0.077504,0.088746,184.060968,32.000000,200.313683,180.964129,183.837883,163.797691,32.000000,158.398598,72.221097,65.267323,98.411250,33.974684,51.775050,22.022113,86.746614,31.735441,43.670559,59.627338,40.181441
49.697367,59.915268,160.108527,155.752923,115.089138,96.917074,29.085146,14.213488,157.435830,2.062870,58.957240,50.527294,154.917859,162.107831,152.394727,157.764696,107.161008,156.188328,-0.000729,-1.750078,32.000000,-235.795260,157.915316,-0.308694,27.572622,0.685579,390085.073581,0.970690,19.974241,0.737628,3.218934,0.075512,0.082985,184.048873,32.000000,200.335036,180.958393,183.808327,163.818823,32.000000,158.405199,72.218121,65.267606,98.409432,33.974684,51.837431,22.022113,86.748825,31.735441,43.662225,59.630436,40.210934
49.689427,59.908377,159.965429,155.755866,115.044338,96.904902,29.091830,14.213496,157.434348,2.062066,58.959682,50.525571,154.921368,162.104422,152.402032,157.764852,107.159544,156.187381,-0.000728,-1.750080,32.000000,-235.795201,157.915985,-0.308645,27.570304,0.686010,390027.301716,0.970745,19.966717,0.736094,3.221905,0.089612,0.088792,184.047993,32.000000,200.336827,180.948110,183.851343,163.838135,32.000000,158.394405,72.216173,65.267136,98.407872,33.974684,51.719197,22.022113,86.764987,31.735441,43.649643,59.628420,40.208660
49.686718,59.905640,160.094479,155.758574,114.987311,96.892798,29.096134,14.213339,157.433548,2.061593,58.974617,50.523314,154.925036,162.100996,152.405179,157.760514,107.157599,156.185461,-0.000728,-1.750069,32.000000,-235.795369,157.913555,-0.308398,27.570516,0.685886,389968.195773,0.970510,19.960870,0.733652,3.221670,0.085623,0.093009,184.068224,32.000000,200.327269,180.953881,183.911515,163.854511,32.000000,158.402392,72.214385,65.267123,98.407398,33.974684,51.704099,22.022113,86.779476,31.735441,43.641827,59.623758,40.254368
49.685505,59.908888,160.225684,155.762261,114.929727,96.880542,29.074049,14.213184,157.430878,2.060964,58.984270,50.524271,154.927306,162.098824,152.406242,157.760158,107.154180,156.184829,-0.000728,-1.750082,32.000000,-235.795566,157.912511,-0.308345,27.571064,0.685431,389918.015959,0.970318,19.962212,0.734704,3.219305,0.074363,0.087005,184.074253,32.000000,200.325175,180.973995,183.947312,163.846370,32.000000,158.419420,72.211999,65.266403,98.407426,33.974684,51.802107,22.022113,86.786449,31.735441,43.641592,59.625017,40.362952
49.684012,59.913479,159.978809,155.766634,114.918399,96.880531,29.088213,14.213171,157.433674,2.059624,58.982813,50.529133,154.931293,162.103937,152.407807,157.764877,107.154205,156.185504,-0.000726,-1.750083,32.000000,-235.795577,157.916632,-0.308369,27.574168,0.685850,389871.867009,0.970104,19.962285,0.735812,3.222078,0.080238,0.090566,184.067335,32.000000,200.335774,180.994587,183.899959,163.847342,32.000000,158.439485,72.209862,65.267127,98.407612,33.974684,51.711660,22.022113,86.794907,31.735441,43.651777,59.629453,40.192593
49.680642,59.914774,159.822336,155.771405,114.760179,96.880594,29.106736,14.213264,157.436769,2.059327,58.969034,50.535133,154.934528,162.108251,152.411927,157.769052,107.156833,156.188895,-0.000725,-1.750066,32.000000,-235.795483,157.922967,-0.308376,27.578061,0.686256,389833.685493,0.970753,19.966789,0.738953,3.224797,0.081479,0.083060,184.055184,32.000000,200.359634,181.002841,183.852366,163.848609,32.000000,158.443886,72.207828,65.267589,98.408725,33.974684,51.554698,22.022113,86.808465,31.735441,43.653403,59.627909,40.257156
49.682540,59.908014,160.108852,155.774943,114.641409,96.880447,29.103885,14.213143,157.445078,2.058721,58.943828,50.538579,154.934102,162.115763,152.419675,157.777544,107.154991,156.192318,-0.000726,-1.750030,32.000000,-235.795514,157.930789,-0.308451,27.582622,0.685296,389840.413027,0.970324,19.972931,0.739224,3.219925,0.078556,0.089954,184.048036,32.000000,200.368614,180.991555,183.832307,163.878835,32.000000,158.434628,72.205491,65.267018,98.409004,33.974684,51.620077,22.022113,86.817790,31.735441,43.645703,59.612114,40.242702
49.684588,59.897402,160.305149,155.777341,114.638356,96.880479,29.071047,14.213131,157.453363,2.058405,58.924234,50.541713,154.933819,162.122800,152.424446,157.788024,107.153341,156.198969,-0.000727,-1.750015,32.000000,-235.795415,157.938945,-0.308468,27.587176,0.684668,389839.714911,0.969783,19.977720,0.738073,3.216994,0.082500,0.080878,184.060403,32.000000,200.366740,180.986806,183.894197,163.888314,32.000000,158.425518,72.203575,65.267699,98.408799,33.974684,51.767811,22.022113,86.821553,31.735441,43.629952,59.624122,40.157743
49.682387,59.886930,160.292469,155.779020,114.581384,96.880557,29.103554,14.213103,157.460829,2.058057,58.922699,50.543788,154.934884,162.127381,152.429185,157.796838,107.148361,156.202841,-0.000729,-1.748337,32.000000,-235.795336,157.946028,-0.308263,27.592454,0.685570,389832.826108,0.969818,19.968992,0.741407,3.222638,0.077283,0.090317,184.081477,32.000000,200.357376,180.989157,183.952306,163.892170,32.000000,158.425578,72.202154,65.268666,98.408837,33.974684,51.756777,22.022113,86.830961,31.735441,43.607431,59.615409,40.258256
49.679232,59.880591,160.260414,155.780404,114.498488,96.880652,29.080046,14.212980,157.467025,2.057851,58.923163,50.544297,154.936863,162.131141,152.433438,157.802524,107.145209,156.208305,-0.000731,-1.747777,32.000000,-235.795403,157.954020,-0.308107,27.598440,0.686139,389821.023917,0.970843,19.956256,0.745957,3.226456,0.078550,0.082997,184.088721,32.000000,200.355677,181.016611,183.977833,163.879754,32.000000,158.453954,72.201415,65.268250,98.410636,33.974684,51.753242,22.022113,86.842617,31.735441,43.595604,59.628223,40.196481
49.679894,59.879247,160.197849,155.782525,114.623771,96.880720,29.086426,14.212820,157.475341,2.057287,58.925136,50.547071,154.938845,162.138408,152.437469,157.809483,107.142068,156.212113,-0.000731,-1.747194,32.000000,-235.795544,157.961758,-0.308127,27.604476,0.685968,389819.395246,0.969779,19.948066,0.752626,3.226344,0.079313,0.083927,184.075316,32.000000,200.369958,181.029720,183.928729,163.878058,32.000000,158.467028,72.199959,65.269987,98.412901,33.974684,51.681988,22.022113,86.852986,31.735441,43.589521,59.627427,40.224214
49.682135,59.877129,160.282594,155.784663,114.617993,96.888856,29.079722,14.213000,157.480388,2.056410,58.914908,50.544931,154.939281,162.146736,152.439473,157.816668,107.142124,156.217590,-0.000731,-1.746326,32.000000,-235.795343,157.969778,-0.308194,27.609455,0.685729,389819.495487,0.970616,19.945000,0.758159,3.225904,0.070317,0.078455,184.067757,32.000000,200.391808,181.026325,183.886430,163.885303,32.000000,158.469191,72.198910,65.271870,98.416026,33.974684,51.695272,22.022113,86.858205,31.735441,43.585645,59.630712,40.357522
49.681714,59.874779,160.368801,155.786773,114.701925,96.889000,29.088066,14.213103,157.487594,2.056676,58.917927,50.544384,154.938126,162.153790,152.443832,157.822229,107.141584,156.224179,-0.000731,-1.746354,32.000000,-235.795275,157.974919,-0.308081,27.612463,0.685344,389823.183472,0.970386,19.942970,0.762960,3.224601,0.078969,0.088707,184.064885,32.000000,200.400221,181.016500,183.894308,163.907843,32.000000,158.456972,72.197604,65.273099,98.419543,33.974684,51.777961,22.022113,86.866594,31.735441,43.580407,59.619421,40.256422
49.679006,59.872743,160.225558,155.788810,114.643727,96.880856,29.089977,14.213117,157.492907,2.056796,58.927665,50.545831,154.937184,162.160765,152.448962,157.827633,107.138828,156.229301,-0.000732,-1.746357,32.000000,-235.795315,157.980477,-0.308050,27.614646,0.685549,389851.747184,0.970637,19.938526,0.765290,3.226162,0.068207,0.082164,184.085393,32.000000,200.390594,181.016305,183.965385,163.916089,32.000000,158.461839,72.196597,65.273599,98.423831,33.974684,51.691478,22.022113,86.876403,31.735441,43.575969,59.616677,40.264272
49.682726,59.875447,160.199843,155.791703,114.589763,96.872623,29.084515,14.213250,157.501955,2.056356,58.943306,50.549181,154.938412,162.166892,152.447949,157.833525,107.137639,156.232137,-0.000731,-1.745768,32.000000,-235.795153,157.987962,-0.308066,27.613674,0.685796,389851.048969,0.970364,19.936614,0.768704,3.227924,0.077382,0.085725,184.102791,32.000000,200.389932,181.023796,184.011126,163.910665,32.000000,158.476561,72.193783,65.273932,98.428572,33.974684,51.622417,22.022113,86.881982,31.735441,43.577009,59.622273,40.241308
49.684686,59.881262,160.183066,155.795266,114.430615,96.872663,29.140255,14.213332,157.509381,2.055578,58.965281,50.550543,154.941229,162.172582,152.448574,157.838761,107.138897,156.237322,-0.000730,-1.745188,32.000000,-235.795080,157.993341,-0.308324,27.612229,0.685189,389823.102970,0.970271,19.937386,0.773691,3.225217,0.076015,0.088836,184.104945,32.000000,200.396940,181.043610,183.988267,163.897954,32.000000,158.506021,72.191303,65.274533,98.433365,33.974684,51.609357,22.022113,86.889661,31.735441,43.583512,59.623532,40.217537
49.688441,59.889291,160.132869,155.799417,114.244845,96.868419,29.097422,14.213347,157.518798,2.055587,58.982414,50.552400,154.941082,162.181902,152.450828,157.848018,107.138256,156.241933,-0.000728,-1.745188,32.000000,-235.795206,157.999764,-0.308383,27.610299,0.685014,389792.929630,0.970298,19.936230,0.776118,3.224458,0.070557,0.081144,184.096492,32.000000,200.423027,181.051451,183.913974,163.893997,32.000000,158.506311,72.190609,65.276946,98.438431,33.974684,51.563843,22.022113,86.895957,31.735441,43.595461,59.612045,40.245197
49.699835,59.898639,160.076268,155.804070,114.223860,96.864296,29.114524,14.213314,157.529358,2.055312,58.979106,50.559413,154.943012,162.195160,152.453138,157.861589,107.140248,156.250768,-0.000729,-1.745205,32.000000,-235.795164,158.009922,-0.307783,27.609352,0.684972,389796.980660,0.968415,19.940013,0.777118,3.223993,0.082241,0.087071,184.093559,32.000000,200.436245,181.045610,183.880213,163.909185,32.000000,158.495046,72.189493,65.279722,98.443230,33.974684,51.517451,22.022113,86.892118,31.735441,43.610905,59.616697,40.398535
49.712198,59.900560,160.230127,155.808581,114.097866,96.876571,29.086452,14.213297,157.547645,2.054964,58.951297,50.570319,154.945882,162.213090,152.457470,157.877808,107.135356,156.266314,-0.000730,-1.745174,32.000000,-235.795166,158.026989,-0.307815,27.608180,0.684776,389788.131961,0.969738,19.944148,0.779770,3.222739,0.076378,0.088304,184.101417,32.000000,200.440845,181.033735,183.914223,163.929870,32.000000,158.478483,72.188091,65.281935,98.448152,33.974684,51.539139,22.022113,86.884031,31.735441,43.617808,59.617740,40.412108
49.719376,59.892050,160.332216,155.811426,114.015574,96.888688,29.104279,14.213262,157.566867,2.054725,58.917420,50.580416,154.951035,162.232591,152.465759,157.896607,107.131026,156.284217,-0.000731,-1.745146,32.000000,-235.795205,158.046480,-0.307584,27.606137,0.684416,389772.108084,0.968907,19.941681,0.781628,3.220861,0.074605,0.083231,184.126917,32.000000,200.430486,181.030613,183.993491,163.937309,32.000000,158.479460,72.187669,65.284368,98.454793,33.974684,51.617143,22.022113,86.881209,31.735441,43.611369,59.619362,40.249306
49.728205,59.877034,160.403953,155.812739,113.971432,96.900811,29.093264,14.213230,157.588477,2.054952,58.890088,50.585546,154.953382,162.250809,152.468182,157.920645,107.131634,156.302327,-0.000731,-1.744538,32.000000,-235.795284,158.066209,-0.307610,27.602408,0.684934,389825.260657,0.969705,19.930786,0.793295,3.223155,0.080721,0.089837,184.145993,32.000000,200.426132,181.052833,184.039178,163.931515,32.000000,158.492898,72.186158,65.285423,98.461133,33.974684,51.634834,22.022113,86.877476,31.735441,43.586748,59.622785,40.407999
49.735106,59.859434,160.549825,155.812655,113.867486,96.913248,29.087222,14.213478,157.608269,2.055443,58.878759,50.589605,154.951559,162.272251,152.468806,157.942431,107.124345,156.322490,-0.000731,-1.743957,32.000000,-235.795036,158.088396,-0.307697,27.598615,0.685327,389866.807580,0.969057,19.914837,0.805426,3.224743,0.095802,0.079855,184.149221,32.000000,200.435274,181.072889,184.004212,163.926105,32.000000,158.513292,72.184410,65.287316,98.468122,33.974684,51.700428,22.022113,86.873266,31.735441,43.555288,59.610914,40.374323
49.742187,59.848751,160.641543,155.812253,113.816011,96.917350,29.075125,14.213448,157.630512,2.055462,58.862552,50.598496,154.954534,162.293935,152.474888,157.964038,107.122320,156.343770,-0.000730,-1.742191,32.000000,-235.795002,158.108033,-0.307638,27.596858,0.685622,389889.386566,0.969317,19.890669,0.812710,3.225613,0.083321,0.090691,184.142535,32.000000,200.448724,181.082898,183.943829,163.924405,32.000000,158.509266,72.181434,65.286978,98.474734,33.974684,51.786973,22.022113,86.870868,31.735441,43.531717,59.627712,40.382027
49.750009,59.839030,160.596679,155.812074,113.818434,96.929478,29.091182,14.213381,157.653454,2.055071,58.835296,50.603182,154.958738,162.316224,152.476518,157.987511,107.121479,156.364545,-0.000729,-1.740451,32.000000,-235.795097,158.130156,-0.307347,27.595593,0.686211,389926.539534,0.969450,19.865919,0.828782,3.228099,0.082609,0.091621,184.143326,32.000000,200.460851,181.069702,183.915801,163.951073,32.000000,158.500195,72.179782,65.289994,98.481240,33.974684,51.752470,22.022113,86.864270,31.735441,43.512904,59.616599,40.406605
49.755053,59.828084,160.470931,155.811767,113.950009,96.941731,29.099133,14.213432,157.678287,2.054987,58.799750,50.614068,154.959146,162.338722,152.483941,158.012520,107.116388,156.386056,-0.000728,-1.739858,32.000000,-235.795090,158.155490,-0.307301,27.595435,0.686504,389929.007193,0.969715,19.847899,0.840077,3.229483,0.080214,0.091017,184.162539,32.000000,200.451596,181.070605,183.975481,163.969797,32.000000,158.484552,72.179811,65.293273,98.488804,33.974684,51.653774,22.022113,86.860337,31.735441,43.495692,59.616422,40.413795
49.760267,59.813724,160.606131,155.810978,114.068024,96.953801,29.102177,14.213425,157.704827,2.054890,58.762776,50.621448,154.962157,162.362508,152.491333,158.037518,107.112977,156.408410,-0.000728,-1.738097,32.000000,-235.795157,158.176899,-0.307254,27.595830,0.686330,389962.385986,0.969109,19.830074,0.849969,3.228073,0.076776,0.088975,184.188594,32.000000,200.441332,181.072489,184.048056,163.977929,32.000000,158.496067,72.179821,65.296183,98.497252,33.974684,51.688242,22.022113,86.857433,31.735441,43.469509,59.623109,40.398902
49.765469,59.793001,160.842694,155.809067,114.229360,96.970126,29.083298,14.213437,157.730191,2.054739,58.733891,50.633587,154.965046,162.387488,152.496260,158.061087,107.107852,156.434713,-0.000729,-1.738091,32.000000,-235.795016,158.199895,-0.307197,27.597533,0.685863,390004.240803,0.968830,19.813902,0.864429,3.225219,0.086169,0.087269,184.202374,32.000000,200.437257,181.099725,184.071107,163.956781,32.000000,158.513703,72.179714,65.298174,98.505363,33.974684,51.814228,22.022113,86.851716,31.735441,43.435846,59.619893,40.416363
49.772650,59.773657,160.729986,155.806714,114.257951,96.994507,29.111454,14.213368,157.757011,2.054608,58.712460,50.642277,154.962477,162.411869,152.495920,158.085810,107.107283,156.457171,-0.000727,-1.738072,32.000000,-235.795096,158.223016,-0.307214,27.600006,0.686334,390038.175422,0.968701,19.794141,0.877576,3.227598,0.083313,0.085350,184.205708,32.000000,200.455508,181.106652,184.014858,163.945859,32.000000,158.531011,72.178872,65.301636,98.512529,33.974684,51.845973,22.022113,86.848294,31.735441,43.399551,59.616746,40.382907
49.779636,59.756409,160.820920,155.804235,114.245923,97.019004,29.101552,14.213409,157.782613,2.054145,58.690645,50.650961,154.959263,162.436147,152.496569,158.109740,107.106426,156.483145,-0.000728,-1.736319,32.000000,-235.795052,158.248456,-0.307082,27.603476,0.687172,390084.008626,0.969329,19.768030,0.894154,3.232014,0.078102,0.084251,184.203411,32.000000,200.464183,181.111628,183.974894,163.942327,32.000000,158.521919,72.178007,65.304365,98.519838,33.974684,51.818110,22.022113,86.838533,31.735441,43.365514,59.631105,40.385255
49.788092,59.741975,160.900638,155.801946,114.098386,97.043595,29.077822,14.213448,157.806796,2.053695,58.670827,50.659173,154.957724,162.460560,152.498267,158.135429,107.102668,156.509648,-0.000728,-1.734569,32.000000,-235.794876,158.274475,-0.306933,27.607462,0.686728,390154.312721,0.968431,19.741249,0.904501,3.229283,0.086509,0.093770,184.211425,32.000000,200.470512,181.102091,183.983149,163.968581,32.000000,158.503777,72.178408,65.306130,98.528634,33.974684,51.863897,22.022113,86.832437,31.735441,43.338685,59.629846,40.346224
49.793313,59.730534,160.873250,155.800437,114.075114,97.068006,29.096055,14.213437,157.830635,2.053364,58.655322,50.664840,154.958167,162.487566,152.503148,158.161504,107.098857,156.532964,-0.000728,-1.734551,32.000000,-235.794912,158.299250,-0.306528,27.612237,0.687023,390228.525503,0.968812,19.716765,0.916668,3.230657,0.073820,0.084872,184.229408,32.000000,200.456452,181.106887,184.053449,163.973964,32.000000,158.495514,72.177966,65.307603,98.535184,33.974684,51.851305,22.022113,86.827951,31.735441,43.315221,59.624447,40.351433
49.802314,59.719845,161.060048,155.799419,114.126885,97.092600,29.079693,14.213375,157.854754,2.053092,58.639234,50.675016,154.959746,162.510094,152.503321,158.188416,107.098714,156.557794,-0.000729,-1.734569,32.000000,-235.794837,158.323748,-0.306465,27.616252,0.687242,390311.205106,0.969630,19.693576,0.931962,3.231709,0.077664,0.087307,184.249768,32.000000,200.444070,181.118208,184.111993,163.968744,32.000000,158.498798,72.177418,65.309909,98.540264,33.974684,51.911933,22.022113,86.813035,31.735441,43.294058,59.623208,40.406972
49.809034,59.709885,161.279601,155.798640,114.135968,97.104814,29.079632,14.213332,157.878403,2.052786,58.635633,50.679104,154.961248,162.532400,152.500645,158.212453,107.099490,156.581941,-0.000730,-1.734596,32.000000,-235.794963,158.350564,-0.306544,27.619455,0.687098,390398.407785,0.969125,19.676729,0.945921,3.230820,0.075780,0.081351,184.257335,32.000000,200.448546,181.144948,184.094469,163.950909,32.000000,158.514994,72.177195,65.311612,98.545909,33.974684,52.074229,22.022113,86.804301,31.735441,43.274126,59.614130,40.338447
49.812085,59.700628,161.273214,155.797843,114.125904,97.125196,29.069307,14.213298,157.901750,2.052187,58.640362,50.682222,154.959218,162.553853,152.500910,158.235074,107.096801,156.604697,-0.000730,-1.734605,32.000000,-235.794999,158.373281,-0.306639,27.623330,0.687715,390478.475130,0.969696,19.656724,0.956869,3.233987,0.077491,0.079858,184.247541,32.000000,200.469875,181.149974,184.020078,163.945989,32.000000,158.514351,72.176864,65.313357,98.550260,33.974684,52.106920,22.022113,86.796411,31.735441,43.255957,59.622254,40.385108
49.821269,59.696745,161.269332,155.797810,114.099461,97.137282,29.092668,14.213222,157.923147,2.051563,58.636601,50.690025,154.959863,162.579473,152.499059,158.258096,107.094658,156.628171,-0.000731,-1.734598,32.000000,-235.795063,158.394257,-0.306755,27.626730,0.688416,390509.821965,0.969650,19.639806,0.966602,3.237959,0.079100,0.084562,184.238993,32.000000,200.478818,181.150355,183.988621,163.965111,32.000000,158.499197,72.176742,65.314461,98.554809,33.974684,52.085100,22.022113,86.788496,31.735441,43.243949,59.618074,40.376891
49.831116,59.692324,161.216582,155.797865,114.088215,97.157608,29.105088,14.213274,157.945367,2.051231,58.627222,50.699819,154.960421,162.602313,152.502876,158.280231,107.089070,156.650456,-0.000730,-1.734578,32.000000,-235.795066,158.416001,-0.306914,27.629742,0.688375,390582.935472,0.970109,19.627392,0.979191,3.237632,0.084716,0.089876,184.244194,32.000000,200.476974,181.138017,184.014008,163.981967,32.000000,158.477552,72.176741,65.314589,98.558433,33.974684,52.081599,22.022113,86.771596,31.735441,43.234554,59.621231,40.423333
49.841110,59.686412,161.109491,155.797851,114.180133,97.181872,29.098795,14.213275,157.968018,2.050288,58.614154,50.705569,154.958511,162.622994,152.509734,158.303573,107.086694,156.673794,-0.000730,-1.734594,32.000000,-235.795051,158.437766,-0.306940,27.632094,0.688234,390625.296016,0.969244,19.614006,0.991547,3.236958,0.079968,0.091084,184.268431,32.000000,200.458137,181.144658,184.099486,163.982936,32.000000,158.457772,72.177333,65.314442,98.562233,33.974684,51.997668,22.022113,86.756731,31.735441,43.224192,59.629020,40.414455
49.846419,59.678053,161.202367,155.797608,114.263108,97.206350,29.097365,14.213315,157.991246,2.049862,58.606166,50.712814,154.958822,162.641407,152.511445,158.326151,107.087521,156.697491,-0.000731,-1.734591,32.000000,-235.795025,158.457416,-0.307178,27.633651,0.687965,390705.228961,0.968811,19.599393,1.006828,3.235259,0.079364,0.085378,184.279034,32.000000,200.456481,181.157666,184.141248,163.968999,32.000000,158.461188,72.177097,65.314660,98.566641,33.974684,52.023483,22.022113,86.743780,31.735441,43.207414,59.615871,40.396260
49.860176,59.670148,161.252086,155.797055,114.297668,97.230918,29.103626,14.213160,158.013390,2.049710,58.603884,50.713007,154.956101,162.660308,152.512470,158.346661,107.084578,156.718065,-0.000731,-1.734609,32.000000,-235.795108,158.477304,-0.307176,27.633289,0.687536,390793.452622,0.969034,19.583141,1.019356,3.232462,0.084109,0.098150,184.273336,32.000000,200.458684,181.174433,184.109065,163.942793,32.000000,158.465895,72.176271,65.314403,98.570069,33.974684,52.080224,22.022113,86.723972,31.735441,43.191102,59.622214,40.324947
49.867279,59.663353,161.121392,155.796843,114.390670,97.255223,29.110544,14.213181,158.031795,2.049147,58.608593,50.717556,154.953898,162.679640,152.511819,158.363476,107.084190,156.736211,-0.000732,-1.734662,32.000000,-235.795192,158.493545,-0.307182,27.632273,0.687917,390876.370311,0.969191,19.569291,1.028834,3.233981,0.082185,0.085751,184.258613,32.000000,200.480744,181.181105,184.054274,163.940342,32.000000,158.457047,72.176024,65.315247,98.574097,33.974684,52.044082,22.022113,86.709794,31.735441,43.175959,59.635904,40.404404
49.875979,59.659339,161.242092,155.797072,114.571464,97.271422,29.106573,14.213118,158.050292,2.048701,58.610814,50.726354,154.956159,162.698275,152.511345,158.378611,107.083194,156.753804,-0.000732,-1.734670,32.000000,-235.795297,158.511768,-0.307119,27.631514,0.688078,390962.134900,0.968913,19.547157,1.040725,3.234086,0.086122,0.088538,184.258303,32.000000,200.478605,181.177516,184.045350,163.953066,32.000000,158.437879,72.176243,65.314583,98.579640,33.974684,52.018668,22.022113,86.692641,31.735441,43.162696,59.624004,40.394279
49.877739,59.659776,161.458443,155.797843,114.577848,97.295787,29.098968,14.213178,158.067415,2.047893,58.604428,50.730626,154.956246,162.719492,152.515918,158.396036,107.082619,156.771563,-0.000731,-1.735777,32.000000,-235.795224,158.528906,-0.307135,27.630958,0.687680,391047.181758,0.968755,19.533016,1.049003,3.231004,0.080558,0.084256,184.267560,32.000000,200.472513,181.170135,184.095804,163.967447,32.000000,158.423493,72.176992,65.314016,98.586446,33.974684,52.170795,22.022113,86.679762,31.735441,43.161003,59.626768,40.408513
49.888385,59.656314,161.333693,155.798732,114.562583,97.307923,29.090520,14.213147,158.085793,2.047430,58.597354,50.736585,154.957686,162.737679,152.513434,158.415922,107.085069,156.790428,-0.000728,-1.736889,32.000000,-235.795331,158.545078,-0.307130,27.628902,0.688128,391103.442195,0.968853,19.520005,1.057648,3.232861,0.083045,0.087703,184.288611,32.000000,200.455399,181.177971,184.164218,163.966812,32.000000,158.424177,72.176483,65.314262,98.592176,33.974684,52.178135,22.022113,86.663619,31.735441,43.154795,59.617867,40.339181
49.895626,59.650972,161.194126,155.799224,114.528571,97.320075,29.098511,14.213191,158.100275,2.047047,58.597059,50.739108,154.960318,162.754584,152.510962,158.435613,107.085909,156.810956,-0.000728,-1.736881,32.000000,-235.795352,158.562314,-0.307083,27.625825,0.689092,391202.160462,0.969312,19.518622,1.065943,3.237084,0.082904,0.089701,184.297586,32.000000,200.455946,181.201556,184.185478,163.949707,32.000000,158.435154,72.176363,65.314187,98.597384,33.974684,52.074291,22.022113,86.644871,31.735441,43.144674,59.619864,40.387970
49.904010,59.646595,161.180740,155.799545,114.513340,97.328213,29.099747,14.212994,158.113632,2.046833,58.612974,50.743414,154.960144,162.768661,152.510826,158.452943,107.084669,156.826494,-0.000728,-1.738215,32.000000,-235.795628,158.575099,-0.306963,27.623601,0.688609,391235.188670,0.969478,19.504153,1.071694,3.233893,0.077105,0.078816,184.295409,32.000000,200.466621,181.221107,184.140282,163.943994,32.000000,158.445510,72.176794,65.314267,98.603104,33.974684,52.025176,22.022113,86.628063,31.735441,43.131250,59.628981,40.341455
49.910285,59.646026,161.240351,155.799922,114.449641,97.328053,29.106542,14.212777,158.129676,2.046379,58.624614,50.751842,154.963629,162.782198,152.513366,158.468291,107.082316,156.841460,-0.000726,-1.738359,32.000000,-235.795730,158.588306,-0.306942,27.622167,0.688151,391271.002921,0.969164,19.491325,1.079777,3.230626,0.082378,0.091279,184.285409,32.000000,200.487860,181.226711,184.101343,163.947284,32.000000,158.429429,72.176491,65.315309,98.609124,33.974684,52.072777,22.022113,86.607526,31.735441,43.127719,59.623739,40.387896
49.916729,59.648977,161.111862,155.800945,114.480852,97.332131,29.097696,14.213003,158.143277,2.045567,58.624127,50.759111,154.969262,162.798277,152.516952,158.483086,107.083415,156.854570,-0.000726,-1.738355,32.000000,-235.795591,158.603338,-0.306702,27.621814,0.688090,391295.299356,0.969014,19.478283,1.087771,3.229815,0.069605,0.081444,184.286879,32.000000,200.492418,181.211082,184.110515,163.969951,32.000000,158.415969,72.177302,65.317019,98.614809,33.974684,52.028595,22.022113,86.592570,31.735441,43.128263,59.615782,40.338594
49.923481,59.649439,161.107340,155.801979,114.522617,97.344430,29.098737,14.213000,158.158853,2.045092,58.610232,50.763984,154.973253,162.813298,152.522237,158.498250,107.080817,156.872493,-0.000726,-1.738359,32.000000,-235.795599,158.620259,-0.306699,27.622329,0.688255,391294.558297,0.968651,19.471229,1.096627,3.230604,0.084715,0.089812,184.302507,32.000000,200.477745,181.213329,184.183978,163.975837,32.000000,158.389651,72.177529,65.318600,98.621572,33.974684,51.987815,22.022113,86.570853,31.735441,43.128701,59.620080,40.425387
49.928673,59.646273,161.189197,155.802698,114.680066,97.364688,29.101790,14.212960,158.175057,2.044583,58.597947,50.772409,154.975338,162.828647,152.524306,158.515118,107.077493,156.886723,-0.000726,-1.739539,32.000000,-235.795650,158.635799,-0.306643,27.621870,0.687739,391308.218058,0.968856,19.467522,1.101225,3.227613,0.085603,0.093465,184.315158,32.000000,200.462257,181.225567,184.255118,163.971826,32.000000,158.404764,72.178582,65.319132,98.629051,33.974684,52.025229,22.022113,86.553558,31.735441,43.124818,59.622096,40.395380
49.933109,59.638343,161.248340,155.802773,114.905430,97.376952,29.075637,14.212988,158.189117,2.044144,58.593611,50.776341,154.977291,162.843357,152.525305,158.530470,107.078813,156.904127,-0.000727,-1.739538,32.000000,-235.795584,158.650853,-0.306332,27.621436,0.687705,391358.539490,0.968801,19.461006,1.111612,3.227085,0.071491,0.084191,184.318196,32.000000,200.456704,181.253735,184.251339,163.950541,32.000000,158.409204,72.178319,65.317748,98.637313,33.974684,52.076186,22.022113,86.535180,31.735441,43.108495,59.618861,40.254001
49.928665,59.631253,161.238475,155.802522,115.022907,97.389091,29.067980,14.213018,158.199909,2.043244,58.605898,50.771420,154.977186,162.850561,152.524419,158.540511,107.077985,156.916978,-0.000727,-1.739552,32.000000,-235.795612,158.660452,-0.306379,27.619926,0.688084,391439.438437,0.968782,19.452475,1.121119,3.228389,0.078716,0.089021,184.298549,32.000000,200.470668,181.263393,184.201326,163.953293,32.000000,158.416281,72.178949,65.316677,98.645437,33.974684,52.057512,22.022113,86.524455,31.735441,43.093090,59.627692,40.268454
49.924202,59.630984,161.443173,155.802974,115.178462,97.393125,29.097230,14.213004,158.205953,2.042574,58.635575,50.768651,154.976355,162.854965,152.526664,158.547295,107.080423,156.923226,-0.000726,-1.739549,32.000000,-235.795716,158.666088,-0.306443,27.618218,0.688322,391473.634830,0.969660,19.439962,1.127361,3.229287,0.077311,0.085650,184.281620,32.000000,200.476214,181.265346,184.175444,163.961166,32.000000,158.398884,72.179898,65.316624,98.654744,33.974684,52.150400,22.022113,86.516235,31.735441,43.084044,59.619038,40.313942
49.920008,59.638191,161.543379,155.804545,115.383546,97.393177,29.085917,14.212934,158.210252,2.042492,58.674606,50.766771,154.977787,162.859677,152.526156,158.552488,107.085199,156.926811,-0.000724,-1.739574,32.000000,-235.795897,158.669001,-0.306537,27.618090,0.688458,391517.894489,0.970113,19.437464,1.133772,3.229377,0.077771,0.086376,184.282418,32.000000,200.472409,181.254696,184.200133,163.979320,32.000000,158.379342,72.181184,65.315664,98.662576,33.974684,52.268075,22.022113,86.510399,31.735441,43.086845,59.612340,40.363538
49.920875,59.653532,161.600474,155.807647,115.506312,97.393088,29.112320,14.213016,158.212826,2.042114,58.712824,50.767450,154.980327,162.862033,152.527550,158.553682,107.081191,156.931990,-0.000723,-1.739595,32.000000,-235.795744,158.672421,-0.306592,27.618027,0.689335,391532.614988,0.969273,19.441807,1.134047,3.233766,0.074045,0.086761,184.296839,32.000000,200.449081,181.265856,184.272789,163.970856,32.000000,158.370691,72.182293,65.315037,98.671701,33.974684,52.288793,22.022113,86.497918,31.735441,43.110893,59.612822,40.397141
49.919833,59.672277,161.663868,155.812359,115.560338,97.392841,29.095886,14.212900,158.212215,2.041486,58.749655,50.771521,154.982855,162.862318,152.526984,158.553630,107.084553,156.933734,-0.000724,-1.740748,32.000000,-235.795905,158.671858,-0.306313,27.617810,0.689786,391535.707754,0.969758,19.453347,1.130830,3.236045,0.072756,0.085518,184.302596,32.000000,200.436990,181.282722,184.310990,163.949496,32.000000,158.386198,72.182457,65.314159,98.680020,33.974684,52.326548,22.022113,86.486277,31.735441,43.138997,59.614101,40.161118
