OSU 80 Ton Compressor Load Stand
49.915417,59.691006,161.837631,155.817518,115.431342,97.392647,29.098729,14.212940,158.211211,2.040953,58.800097,50.771068,154.985852,162.859458,152.527430,158.551765,107.087829,156.935450,-0.000724,-1.741904,32.000000,-235.795823,158.672159,-0.306285,27.616042,0.690014,391561.793308,0.968899,19.467793,1.137087,3.237132,0.075039,0.091151,184.297208,32.000000,200.438727,181.308500,184.288153,163.933672,32.000000,158.401339,72.184190,65.314630,98.688828,33.974684,52.423615,22.022113,86.477449,31.735441,43.169190,59.614337,40.438153
49.914557,59.711850,161.978897,155.823225,115.332058,97.392652,29.100095,14.212958,158.211891,2.040834,58.856542,50.771280,154.985991,162.853209,152.528765,158.547218,107.087996,156.934344,-0.000724,-1.743668,32.000000,-235.795745,158.665522,-0.306271,27.614099,0.690295,391578.899186,0.969514,19.487614,1.134481,3.238470,0.073756,0.089398,184.279578,32.000000,200.464574,181.314920,184.230946,163.923202,32.000000,158.411763,72.185013,65.315159,98.696940,33.974684,52.548606,22.022113,86.466980,31.735441,43.199490,59.622224,40.382100
49.913293,59.736943,162.059022,155.829581,115.267412,97.392553,29.106036,14.212890,158.207843,2.041029,58.906778,50.768660,154.988392,162.846156,152.528408,158.542151,107.091839,156.931659,-0.000724,-1.744257,32.000000,-235.795729,158.658263,-0.306288,27.611343,0.691074,391598.482724,0.969560,19.510906,1.131952,3.242237,0.076378,0.089762,184.270881,32.000000,200.465925,181.311268,184.214803,163.933581,32.000000,158.401959,72.185994,65.313844,98.705112,33.974684,52.601371,22.022113,86.459268,31.735441,43.241010,59.627142,40.184816
49.913719,59.763602,162.087578,155.837093,115.342030,97.392728,29.095310,14.212968,158.202950,2.041203,58.949672,50.766771,154.991650,162.838181,152.524620,158.537019,107.094481,156.929231,-0.000723,-1.747164,32.000000,-235.795742,158.654656,-0.306294,27.607851,0.691692,391625.397100,0.969587,19.532638,1.131305,3.245123,0.080600,0.084730,184.276007,32.000000,200.455209,181.308126,184.273835,163.939997,32.000000,158.397186,72.186692,65.311490,98.712815,33.974684,52.630621,22.022113,86.447138,31.735441,43.284526,59.622391,40.252827
49.912458,59.788661,162.152080,155.844773,115.331036,97.392715,29.102807,14.212909,158.198480,2.041366,58.985630,50.764166,154.996104,162.828844,152.521280,158.532834,107.099085,156.922849,-0.000722,-1.747754,32.000000,-235.795890,158.651641,-0.306352,27.603282,0.692126,391650.559110,0.969479,19.559037,1.126295,3.246811,0.083207,0.095544,184.298045,32.000000,200.431460,181.315770,184.345587,163.929961,32.000000,158.396071,72.186428,65.308871,98.719747,33.974684,52.694181,22.022113,86.436554,31.735441,43.327750,59.625440,40.351506
49.913075,59.811597,162.067299,155.852445,115.296412,97.380370,29.100269,14.212846,158.191819,2.041367,59.018563,50.762826,155.001594,162.820244,152.522445,158.527426,107.105442,156.917186,-0.000723,-1.747763,32.000000,-235.796006,158.645299,-0.306369,27.597468,0.692361,391679.050249,0.969898,19.585255,1.122599,3.247355,0.088227,0.093834,184.303652,32.000000,200.430530,181.339092,184.365259,163.922151,32.000000,158.417586,72.186823,65.308222,98.726222,33.974684,52.634363,22.022113,86.423608,31.735441,43.368377,59.628253,40.351213
49.912477,59.831883,161.977062,155.859932,115.283379,97.368192,29.115788,14.212931,158.185542,2.041179,59.047350,50.761076,155.007637,162.813699,152.524460,158.522339,107.112935,156.912163,-0.000723,-1.748941,32.000000,-235.795867,158.636996,-0.306582,27.591488,0.692776,391703.121902,0.969739,19.611619,1.115223,3.248730,0.080934,0.082021,184.290404,32.000000,200.439640,181.360172,184.318600,163.917467,32.000000,158.438699,72.187499,65.306888,98.733438,33.974684,52.669062,22.022113,86.414956,31.735441,43.402265,59.622706,40.336099
49.915624,59.847768,161.745521,155.866556,115.373535,97.364106,29.090558,14.212947,158.179171,2.040886,59.069970,50.760360,155.011918,162.805632,152.527380,158.515213,107.121578,156.903294,-0.000723,-1.750678,32.000000,-235.795824,158.629696,-0.306580,27.585707,0.692563,391670.146273,0.969747,19.633916,1.106405,3.246991,0.083569,0.094665,184.275334,32.000000,200.455583,181.364966,184.266104,163.920770,32.000000,158.439283,72.188366,65.305838,98.739133,33.974684,52.490958,22.022113,86.398203,31.735441,43.431197,59.619166,40.255028
49.918435,59.861779,161.837429,155.872710,115.397476,97.352020,29.101017,14.212851,158.173875,2.040401,59.084232,50.764067,155.016808,162.794798,152.531719,158.507630,107.127112,156.897790,-0.000724,-1.751285,32.000000,-235.795908,158.620055,-0.306860,27.580005,0.692349,391633.233754,0.969174,19.654822,1.096730,3.245222,0.083819,0.083356,184.272894,32.000000,200.453375,181.357323,184.265140,163.943046,32.000000,158.426086,72.188955,65.303570,98.745105,33.974684,52.536399,22.022113,86.387417,31.735441,43.456071,59.619992,40.351506
49.916140,59.873305,161.726775,155.878324,115.415440,97.339748,29.089754,14.212807,158.168882,2.040043,59.093530,50.760933,155.021256,162.786085,152.537352,158.500172,107.130505,156.891592,-0.000723,-1.751275,32.000000,-235.795975,158.611829,-0.306810,27.574348,0.691602,391618.680042,0.969947,19.667454,1.084234,3.240379,0.081587,0.088343,184.287793,32.000000,200.441653,181.359797,184.339686,163.958523,32.000000,158.416526,72.190887,65.301086,98.751678,33.974684,52.556621,22.022113,86.375473,31.735441,43.477789,59.629728,40.407339
49.911285,59.881738,161.559584,155.883330,115.295659,97.335612,29.079273,14.212819,158.161261,2.039828,59.110703,50.758056,155.029388,162.775532,152.541417,158.492890,107.131595,156.881538,-0.000722,-1.752446,32.000000,-235.795967,158.600812,-0.306730,27.568871,0.691980,391575.388022,0.969454,19.678559,1.076309,3.242037,0.077901,0.085112,184.305679,32.000000,200.424359,181.369142,184.400944,163.959186,32.000000,158.428468,72.191077,65.298982,98.757258,33.974684,52.434920,22.022113,86.367287,31.735441,43.491528,59.625126,40.200076
49.906121,59.892174,161.274655,155.887857,115.194899,97.331578,29.083311,14.212791,158.149819,2.039440,59.137752,50.755320,155.032843,162.763890,152.543116,158.479971,107.135119,156.873411,-0.000723,-1.752445,32.000000,-235.796007,158.589413,-0.306478,27.564224,0.691685,391535.851776,0.969786,19.692458,1.070222,3.239970,0.079072,0.091133,184.310193,32.000000,200.413769,181.401573,184.405100,163.945200,32.000000,158.441120,72.191851,65.294964,98.764031,33.974684,52.260762,22.022113,86.363145,31.735441,43.507649,59.619657,40.243363
49.905966,59.906522,161.319102,155.892804,115.168186,97.319676,29.139019,14.212950,158.139406,2.039411,59.167135,50.752190,155.033857,162.750849,152.548098,158.468476,107.139453,156.862531,-0.000722,-1.752458,32.000000,-235.795872,158.578101,-0.306479,27.561013,0.691265,391531.054060,0.970220,19.705908,1.064764,3.236935,0.073192,0.081420,184.300868,32.000000,200.427131,181.417882,184.345167,163.939783,32.000000,158.450987,72.192617,65.292465,98.771394,33.974684,52.248791,22.022113,86.354095,31.735441,43.528402,59.622923,40.381880
49.903158,59.922723,161.370587,155.898296,115.144340,97.315566,29.091822,14.212930,158.131221,2.038965,59.186741,50.746015,155.034165,162.739933,152.551175,158.455902,107.146059,156.851067,-0.000722,-1.752479,32.000000,-235.795953,158.565472,-0.306159,27.557824,0.690399,391524.524320,0.970182,19.721680,1.057709,3.231561,0.078893,0.086966,184.293498,32.000000,200.433320,181.425397,184.315191,163.945179,32.000000,158.439129,72.193679,65.290289,98.777083,33.974684,52.283656,22.022113,86.344645,31.735441,43.556056,59.626797,40.344023
49.900134,59.938715,161.496326,155.904458,115.071248,97.303409,29.086688,14.212874,158.118156,2.038759,59.209731,50.739532,155.039609,162.729005,152.551899,158.442800,107.152254,156.837048,-0.000724,-1.752471,32.000000,-235.796039,158.553542,-0.306328,27.555211,0.690586,391486.489769,0.968249,19.736189,1.048646,3.232461,0.073928,0.086056,184.293920,32.000000,200.424620,181.421819,184.341324,163.967432,32.000000,158.443128,72.194189,65.287690,98.783216,33.974684,52.355011,22.022113,86.338018,31.735441,43.583283,59.630466,40.275791
49.899466,59.954880,161.477503,155.910311,114.999389,97.291300,29.090256,14.212926,158.104571,2.038604,59.234607,50.736457,155.046270,162.718948,152.552263,158.427608,107.150359,156.821784,-0.000724,-1.752460,32.000000,-235.796032,158.542016,-0.306213,27.555482,0.690897,391479.754496,0.969881,19.755292,1.037060,3.233675,0.074398,0.091673,184.315805,32.000000,200.403347,181.431399,184.418136,163.970827,32.000000,158.442304,72.195517,65.283909,98.787208,33.974684,52.394330,22.022113,86.329838,31.735441,43.610825,59.619726,40.181954
49.896140,59.971286,161.435133,155.916465,114.834593,97.279012,29.109315,14.213017,158.091442,2.038287,59.255434,50.734662,155.052288,162.706901,152.553255,158.413307,107.150859,156.806635,-0.000724,-1.752470,32.000000,-235.795959,158.529110,-0.306103,27.556955,0.691411,391441.224161,0.970036,19.774410,1.024772,3.236391,0.073441,0.087375,184.333563,32.000000,200.389662,181.457330,184.472107,163.980280,32.000000,158.472754,72.196732,65.281346,98.792224,33.974684,52.358300,22.022113,86.320793,31.735441,43.638794,59.624949,40.343069
49.898474,59.986385,161.557588,155.922624,114.756452,97.266761,29.075530,14.213044,158.081189,2.038162,59.262690,50.737246,155.059472,162.696626,152.553901,158.404202,107.155277,156.795375,-0.000722,-1.752446,32.000000,-235.795942,158.520178,-0.306081,27.561046,0.691295,391416.826641,0.969853,19.791264,1.020034,3.236057,0.066645,0.084672,184.337050,32.000000,200.389198,181.484778,184.429383,163.965718,32.000000,158.500038,72.198997,65.279540,98.798271,33.974684,52.373459,22.022113,86.312386,31.735441,43.667300,59.619943,40.369335
49.897502,59.998626,161.656020,155.928494,114.601721,97.262835,29.082760,14.213075,158.072565,2.038122,59.246676,50.736173,155.062420,162.690125,152.559086,158.395871,107.160958,156.784761,-0.000721,-1.752413,32.000000,-235.795930,158.514331,-0.306046,27.565539,0.691089,391388.934805,0.969208,19.811109,1.012950,3.235423,0.072671,0.086244,184.325044,32.000000,200.406399,181.491535,184.375759,163.981815,32.000000,158.513817,72.200399,65.276876,98.801439,33.974684,52.497632,22.022113,86.299829,31.735441,43.688469,59.623995,40.247545
49.901070,59.995320,161.329233,155.932811,114.530234,97.250610,29.134851,14.213077,158.066624,2.038312,59.220308,50.736515,155.066293,162.681321,152.560176,158.389719,107.162897,156.778143,-0.000723,-1.751162,32.000000,-235.795989,158.508610,-0.306049,27.569392,0.691351,391348.740043,0.970201,19.823795,1.003636,3.237726,0.079459,0.091242,184.324377,32.000000,200.411027,181.491398,184.354870,164.001016,32.000000,158.507019,72.202313,65.274087,98.804190,33.974684,52.341757,22.022113,86.288344,31.735441,43.691707,59.622696,40.405651
49.900098,59.987630,161.242933,155.935525,114.482709,97.246489,29.125236,14.213191,158.061430,2.037884,59.190779,50.736425,155.070656,162.672766,152.565853,158.383669,107.162969,156.770188,-0.000725,-1.751081,32.000000,-235.795991,158.503906,-0.306013,27.573704,0.691607,391338.588407,0.969973,19.837041,0.993341,3.239762,0.075707,0.082792,184.333433,32.000000,200.403448,181.483456,184.409635,164.024417,32.000000,158.496045,72.204723,65.269460,98.807707,33.974684,52.264223,22.022113,86.277124,31.735441,43.682121,59.616707,40.388850
49.896537,59.977930,161.400193,155.937096,114.500185,97.246500,29.133419,14.213161,158.056286,2.037445,59.166862,50.737132,155.074081,162.665213,152.572079,158.373489,107.165056,156.760832,-0.000725,-1.751084,32.000000,-235.795870,158.497476,-0.306004,27.579678,0.690168,391279.342266,0.968033,19.830047,0.988526,3.232981,0.084594,0.089450,184.358384,32.000000,200.381770,181.495286,184.479950,164.032068,32.000000,158.495495,72.206423,65.266008,98.810794,33.974684,52.351233,22.022113,86.271882,31.735441,43.664862,59.629177,40.349525
49.894278,59.968599,161.387168,155.937985,114.519229,97.246411,29.094275,14.213245,158.052717,2.037272,59.150452,50.733805,155.076859,162.659134,152.575953,158.364495,107.171248,156.753461,-0.000726,-1.751079,32.000000,-235.795662,158.493274,-0.305881,27.584094,0.689715,391253.031139,0.968312,19.823361,0.984996,3.231315,0.075121,0.081614,184.361952,32.000000,200.375035,181.514679,184.504159,164.017865,32.000000,158.513029,72.206633,65.262498,98.813453,33.974684,52.352008,22.022113,86.263316,31.735441,43.648492,59.618467,40.254588
49.885124,59.960603,161.216249,155.938228,114.579618,97.246492,29.077890,14.213351,158.046400,2.037281,59.146066,50.731768,155.077055,162.651702,152.576483,158.355876,107.176956,156.746867,-0.000726,-1.751047,32.000000,-235.795622,158.488683,-0.305843,27.588739,0.690170,391239.780987,0.968091,19.817342,0.978841,3.234697,0.076539,0.087153,184.352520,32.000000,200.376623,181.532132,184.448132,164.007950,32.000000,158.521786,72.208346,65.258412,98.816274,33.974684,52.260258,22.022113,86.265677,31.735441,43.633602,59.623778,40.244757
49.886593,59.956746,161.474589,155.938840,114.619094,97.246400,29.089577,14.213238,158.041707,2.037609,59.136636,50.730952,155.076885,162.641496,152.576290,158.348839,107.181507,156.738485,-0.000728,-1.751019,32.000000,-235.795702,158.482113,-0.306092,27.593182,0.690021,391217.359377,0.969417,19.810346,0.969445,3.234583,0.078616,0.092608,184.336198,32.000000,200.391913,181.536766,184.387495,164.009271,32.000000,158.517019,72.208764,65.254994,98.819347,33.974684,52.318140,22.022113,86.254826,31.735441,43.623022,59.618054,40.386209
49.880282,59.954960,161.849647,155.939687,114.489213,97.246337,29.098334,14.213265,158.035254,2.037260,59.125693,50.726788,155.076144,162.631886,152.579805,158.341127,107.187090,156.730698,-0.000728,-1.751000,32.000000,-235.795629,158.472357,-0.306098,27.596887,0.689389,391203.368920,0.970140,19.811814,0.960869,3.231750,0.069917,0.082185,184.335725,32.000000,200.394086,181.528354,184.375348,164.034050,32.000000,158.502028,72.209174,65.250355,98.821568,33.974684,52.618646,22.022113,86.252396,31.735441,43.619603,59.628302,40.448791
49.882724,59.953179,161.772860,155.940634,114.475423,97.238222,29.084462,14.213191,158.027788,2.037217,59.111873,50.722124,155.077906,162.624216,152.582839,158.334929,107.193896,156.724540,-0.000728,-1.751000,32.000000,-235.795693,158.465345,-0.306084,27.601982,0.690204,391188.093056,0.969708,19.806437,0.952674,3.236833,0.080438,0.091288,184.350151,32.000000,200.381051,181.522584,184.434538,164.045120,32.000000,158.492203,72.210751,65.246458,98.823113,33.974684,52.630335,22.022113,86.242528,31.735441,43.616186,59.623286,40.346957
49.878573,59.950632,161.452475,155.941682,114.428223,97.238233,29.099259,14.213244,158.024021,2.036783,59.095524,50.723639,155.082330,162.618382,152.583616,158.329781,107.196989,156.719065,-0.000728,-1.751025,32.000000,-235.795653,158.458877,-0.305973,27.606858,0.691562,391179.422781,0.969545,19.811176,0.943705,3.244762,0.072804,0.077598,184.368545,32.000000,200.361716,181.532976,184.506168,164.045019,32.000000,158.500467,72.212949,65.242878,98.825293,33.974684,52.465738,22.022113,86.235737,31.735441,43.611867,59.611357,40.407192
49.877731,59.945590,161.328161,155.942210,114.454676,97.238154,29.092115,14.213351,158.019609,2.036495,59.082190,50.724477,155.085411,162.616471,152.584690,158.323589,107.202124,156.712319,-0.000728,-1.750996,32.000000,-235.795589,158.454153,-0.305991,27.611502,0.691059,391130.355824,0.969870,19.806870,0.934222,3.243064,0.082217,0.091020,184.369797,32.000000,200.356696,181.557893,184.506245,164.026795,32.000000,158.519191,72.214626,65.239807,98.827133,33.974684,52.353072,22.022113,86.229785,31.735441,43.604919,59.619569,40.400736
49.879287,59.938561,161.178503,155.942224,114.362068,97.238215,29.094892,14.213320,158.014911,2.036537,59.063828,50.724104,155.084883,162.611411,152.587246,158.318490,107.205357,156.707715,-0.000729,-1.750973,32.000000,-235.795651,158.448828,-0.306005,27.616812,0.689814,391124.432885,0.969459,19.808616,0.928748,3.236911,0.074442,0.088023,184.362918,32.000000,200.377173,181.565887,184.436857,164.018850,32.000000,158.533161,72.216465,65.236232,98.827645,33.974684,52.292262,22.022113,86.220438,31.735441,43.593601,59.627732,40.419224
49.883890,59.930054,161.144097,155.941730,114.305586,97.238322,29.070909,14.213335,158.009395,2.036592,59.042450,50.723632,155.083848,162.604733,152.588794,158.313768,107.208865,156.701993,-0.000731,-1.750966,32.000000,-235.795631,158.442389,-0.305992,27.621837,0.689244,391108.589500,0.969701,19.804444,0.920681,3.234473,0.073808,0.089852,184.352972,32.000000,200.384345,181.564767,184.387155,164.026221,32.000000,158.523998,72.216561,65.232552,98.828650,33.974684,52.222361,22.022113,86.208129,31.735441,43.578379,59.613255,40.247471
49.884556,59.920623,161.138074,155.940732,114.268054,97.238330,29.089139,14.213452,158.006249,2.036039,59.016406,50.719206,155.081224,162.600517,152.591709,158.307571,107.210449,156.696287,-0.000732,-1.750979,32.000000,-235.795576,158.437781,-0.305482,27.626580,0.688531,391092.658591,0.969558,19.795807,0.915444,3.231371,0.079416,0.080877,184.356666,32.000000,200.389451,181.548408,184.408738,164.052477,32.000000,158.517846,72.217942,65.227957,98.829314,33.974684,52.233605,22.022113,86.197287,31.735441,43.562026,59.621162,40.390244
49.883943,59.909693,161.104049,155.939555,114.266334,97.238485,29.099906,14.213658,158.004464,2.035521,58.993403,50.718153,155.083663,162.598113,152.593958,158.301258,107.211706,156.691317,-0.000733,-1.750976,32.000000,-235.795387,158.435324,-0.305384,27.631307,0.688203,391072.990063,0.970239,19.782539,0.909449,3.230384,0.080916,0.087003,184.380007,32.000000,200.374623,181.541166,184.485796,164.063874,32.000000,158.509668,72.219719,65.224022,98.830289,33.974684,52.212515,22.022113,86.187586,31.735441,43.543768,59.622283,40.408586
49.884137,59.897476,160.864679,155.938180,114.418511,97.238443,29.091628,14.213555,158.002650,2.035278,58.962282,50.718259,155.085479,162.595935,152.593701,158.298239,107.212521,156.686816,-0.000733,-1.750976,32.000000,-235.795447,158.431421,-0.305372,27.635823,0.688033,391057.206555,0.969592,19.772421,0.905382,3.230220,0.079956,0.079199,184.391148,32.000000,200.371266,181.547745,184.533903,164.054025,32.000000,158.527589,72.219687,65.219563,98.830309,33.974684,52.163223,22.022113,86.180001,31.735441,43.522825,59.623100,40.416436
49.881418,59.884188,160.548390,155.936587,114.548913,97.238532,29.103491,14.213445,157.999966,2.034783,58.924238,50.718080,155.086753,162.597806,152.594073,158.298213,107.212942,156.681923,-0.000733,-1.750949,32.000000,-235.795603,158.430514,-0.305361,27.640071,0.687777,391042.384647,0.969220,19.762124,0.901964,3.229577,0.078232,0.089312,184.389125,32.000000,200.371978,181.567692,184.497435,164.036839,32.000000,158.530215,72.221057,65.215436,98.832878,33.974684,51.905278,22.022113,86.171628,31.735441,43.499001,59.621782,40.334778
49.884945,59.865286,160.563661,155.934298,114.536138,97.238561,29.100315,14.213512,158.000444,2.033597,58.885923,50.721642,155.084472,162.601811,152.595205,158.296642,107.219011,156.680173,-0.000735,-1.750965,32.000000,-235.795708,158.431736,-0.305373,27.644465,0.686755,391024.601145,0.969460,19.749706,0.899192,3.224766,0.077026,0.087734,184.373234,32.000000,200.395479,181.567902,184.427634,164.039319,32.000000,158.530328,72.222325,65.211340,98.835188,33.974684,51.852265,22.022113,86.160839,31.735441,43.468576,59.631135,40.326121
49.883120,59.844526,160.670115,155.931433,114.506178,97.238469,29.095503,14.213422,158.005033,2.033004,58.842680,50.726055,155.083116,162.609039,152.599324,158.296938,107.221873,156.679622,-0.000736,-1.749845,32.000000,-235.795809,158.434485,-0.305387,27.647860,0.685502,391009.360106,0.969090,19.739229,0.896644,3.218601,0.081584,0.090844,184.364236,32.000000,200.405193,181.558773,184.394177,164.055201,32.000000,158.500914,72.222807,65.208475,98.836440,33.974684,51.887950,22.022113,86.152927,31.735441,43.433154,59.628066,40.185843
49.883628,59.822868,160.836076,155.927999,114.433857,97.238534,29.101400,14.213375,158.007019,2.032125,58.809844,50.724931,155.082495,162.614062,152.605935,158.298571,107.223938,156.683179,-0.000736,-1.749826,32.000000,-235.795797,158.435094,-0.305364,27.649854,0.685366,390972.131216,0.969072,19.716680,0.889813,3.218680,0.080224,0.089434,184.368028,32.000000,200.408929,181.544679,184.438107,164.077561,32.000000,158.481271,72.225057,65.205210,98.837164,33.974684,51.991748,22.022113,86.144608,31.735441,43.394355,59.617779,40.412841
49.879455,59.801270,160.816015,155.923999,114.408458,97.238647,29.099413,14.213327,158.008288,2.030934,58.787257,50.723929,155.081930,162.616949,152.609490,158.298756,107.226073,156.685543,-0.000737,-1.749824,32.000000,-235.795859,158.440527,-0.305370,27.651255,0.685652,390941.272166,0.969217,19.697809,0.886711,3.220932,0.079681,0.088853,184.383800,32.000000,200.391919,181.554127,184.507060,164.076833,32.000000,158.474025,72.227377,65.201402,98.840094,33.974684,52.004782,22.022113,86.138014,31.735441,43.355559,59.629118,40.397508
49.880037,59.787026,160.942969,155.920428,114.548475,97.238647,29.083699,14.213205,158.010370,2.030241,58.777608,50.722770,155.081951,162.616309,152.607009,158.299282,107.224505,156.687206,-0.000737,-1.749841,32.000000,-235.795916,158.441166,-0.305401,27.651296,0.686171,390910.419219,0.968954,19.675625,0.886193,3.224226,0.081961,0.091926,184.388127,32.000000,200.390188,181.571778,184.521723,164.065410,32.000000,158.489614,72.229026,65.197215,98.841280,33.974684,52.037946,22.022113,86.133211,31.735441,43.325130,59.621969,40.401763
49.878621,59.774216,161.130286,155.916873,114.598983,97.230414,29.093133,14.213322,158.011511,2.029598,58.769136,50.723467,155.078329,162.616739,152.603938,158.301558,107.222601,156.689176,-0.000738,-1.749872,32.000000,-235.795872,158.445543,-0.305307,27.649388,0.686079,390882.309998,0.969055,19.658342,0.885087,3.224093,0.086035,0.090856,184.374326,32.000000,200.413748,181.580681,184.435285,164.052685,32.000000,158.504371,72.229858,65.192203,98.843359,33.974684,52.170513,22.022113,86.120272,31.735441,43.297233,59.617405,40.413061
49.875207,59.768533,161.177184,155.915006,114.638125,97.230123,29.098874,14.213344,158.009982,2.029572,58.768811,50.719213,155.077904,162.620092,152.601487,158.302769,107.224267,156.690102,-0.000739,-1.749834,32.000000,-235.795885,158.450810,-0.305314,27.646919,0.686500,390867.444709,0.969530,19.643496,0.887377,3.226601,0.080057,0.091609,184.363893,32.000000,200.428788,181.571395,184.397957,164.062628,32.000000,158.498563,72.230891,65.189531,98.843524,33.974684,52.183777,22.022113,86.115424,31.735441,43.283669,59.616087,40.415849
49.873077,59.765931,161.353701,155.913706,114.648944,97.230260,29.094608,14.213476,158.008212,2.029322,58.771189,50.720488,155.077590,162.621487,152.601138,158.303740,107.226118,156.690215,-0.000740,-1.749830,32.000000,-235.795783,158.451469,-0.305310,27.645110,0.687174,390822.649705,0.969131,19.632150,0.890138,3.230448,0.080546,0.086427,184.368019,32.000000,200.430981,181.557887,184.412905,164.072292,32.000000,158.492147,72.231930,65.186434,98.844365,33.974684,52.275646,22.022113,86.111227,31.735441,43.274198,59.629266,40.372636
49.876071,59.767110,161.375278,155.913044,114.720491,97.230233,29.090995,14.213509,158.009304,2.028970,58.765254,50.724193,155.079784,162.628574,152.599960,158.304014,107.224048,156.694684,-0.000741,-1.748651,32.000000,-235.795637,158.456775,-0.305357,27.643199,0.687441,390813.154057,0.968995,19.629997,0.888876,3.231609,0.074562,0.088582,184.383597,32.000000,200.423978,181.553556,184.469637,164.072999,32.000000,158.492982,72.232362,65.183285,98.845527,33.974684,52.328339,22.022113,86.101365,31.735441,43.274562,59.612065,40.419298
49.877625,59.764051,161.534368,155.912909,114.903415,97.230344,29.094906,14.213705,158.011985,2.028622,58.754175,50.724059,155.083589,162.631433,152.598233,158.309141,107.223774,156.698806,-0.000741,-1.748626,32.000000,-235.795396,158.462965,-0.305350,27.641225,0.688159,390808.386697,0.969177,19.629598,0.887073,3.235287,0.071419,0.083700,184.395193,32.000000,200.423047,181.562291,184.496877,164.061159,32.000000,158.517343,72.233767,65.180253,98.847125,33.974684,52.393712,22.022113,86.089932,31.735441,43.270023,59.621988,40.375424
49.879673,59.757405,161.697418,155.912255,115.025270,97.238327,29.115139,14.213482,158.015854,2.028489,58.747986,50.720440,155.083072,162.634034,152.597597,158.312491,107.224153,156.701402,-0.000742,-1.748619,32.000000,-235.795622,158.467924,-0.305326,27.638143,0.688247,390811.912694,0.969236,19.627681,0.891086,3.235525,0.071750,0.090243,184.390551,32.000000,200.436316,181.573758,184.452363,164.048990,32.000000,158.535393,72.234993,65.176623,98.849228,33.974684,52.487595,22.022113,86.080568,31.735441,43.259895,59.622627,40.173590
49.876257,59.750480,161.785103,155.911392,115.110199,97.238393,29.098790,14.213596,158.016741,2.028825,58.747339,50.722294,155.083393,162.634675,152.597013,158.314730,107.225266,156.705847,-0.000744,-1.748603,32.000000,-235.795455,158.470933,-0.305358,27.637504,0.688848,390808.145121,0.969066,19.623015,0.893153,3.238614,0.072015,0.083675,184.375373,32.000000,200.459131,181.568692,184.398655,164.051522,32.000000,158.538973,72.236615,65.173264,98.850645,33.974684,52.615262,22.022113,86.074570,31.735441,43.243484,59.630122,40.218785
49.879303,59.746589,161.555236,155.910629,115.208069,97.238338,29.074571,14.213571,158.021885,2.028953,58.734103,50.729274,155.082207,162.638843,152.598769,158.320695,107.228368,156.711915,-0.000744,-1.748601,32.000000,-235.795445,158.476180,-0.305142,27.638029,0.689544,390829.773615,0.968411,19.614251,0.893903,3.241750,0.077910,0.088286,184.371599,32.000000,200.476103,181.552663,184.376332,164.064188,32.000000,158.527416,72.237667,65.171086,98.852159,33.974684,52.509175,22.022113,86.065037,31.735441,43.234929,59.621801,40.409173
49.881689,59.740365,161.420716,155.910503,115.253285,97.242521,29.095489,14.213645,158.029523,2.028562,58.709088,50.734907,155.083222,162.645815,152.602574,158.330115,107.231621,156.720437,-0.000744,-1.748599,32.000000,-235.795349,158.485155,-0.305147,27.638728,0.689914,390821.540583,0.969011,19.610859,0.894723,3.243730,0.081364,0.086537,184.381851,32.000000,200.477819,181.537175,184.411459,164.075401,32.000000,158.516530,72.239225,65.168276,98.855800,33.974684,52.377657,22.022113,86.052388,31.735441,43.223641,59.623699,40.407632
49.881956,59.733436,161.411692,155.909866,115.313639,97.250568,29.083228,14.213561,158.034095,2.028645,58.694276,50.734067,155.084437,162.651337,152.605207,158.334943,107.234699,156.726093,-0.000745,-1.748590,32.000000,-235.795427,158.489458,-0.305128,27.639137,0.689011,390808.782380,0.969743,19.603818,0.894260,3.238923,0.082255,0.092150,184.390796,32.000000,200.475575,181.533917,184.446115,164.072879,32.000000,158.512940,72.239926,65.166194,98.858069,33.974684,52.382099,22.022113,86.046339,31.735441,43.215192,59.631528,40.338080
49.877513,59.716097,161.323289,155.907314,115.326739,97.254686,29.068934,14.213511,158.039795,2.028505,58.695754,50.727979,155.082015,162.656807,152.604648,158.340516,107.234826,156.735592,-0.000745,-1.748593,32.000000,-235.795423,158.494004,-0.304990,27.638654,0.688484,390809.872528,0.969020,19.595128,0.894714,3.236072,0.080887,0.087965,184.397608,32.000000,200.472786,181.553353,184.478298,164.048827,32.000000,158.533661,72.239978,65.162662,98.859959,33.974684,52.381910,22.022113,86.036087,31.735441,43.178871,59.629915,40.202644
49.873364,59.707780,161.077777,155.905017,115.315383,97.254589,29.073330,14.213562,158.038743,2.028275,58.723932,50.722482,155.080313,162.652681,152.602713,158.340593,107.234742,156.738597,-0.000745,-1.748598,32.000000,-235.795276,158.493147,-0.305043,27.637379,0.688477,390827.728095,0.969485,19.587923,0.894094,3.235873,0.086654,0.086157,184.388514,32.000000,200.488482,181.567333,184.421979,164.031404,32.000000,158.545431,72.239658,65.160156,98.863676,33.974684,52.226044,22.022113,86.035182,31.735441,43.162379,59.621939,40.321792
49.870511,59.715298,161.148169,155.904187,115.323773,97.254586,29.093720,14.213639,158.036306,2.028063,58.755887,50.717799,155.080456,162.652145,152.602932,158.338664,107.238811,156.738613,-0.000745,-1.749840,32.000000,-235.795132,158.489275,-0.305197,27.635553,0.688222,390825.435533,0.970054,19.575176,0.898098,3.234389,0.076620,0.079381,184.374337,32.000000,200.508670,181.562217,184.366099,164.032897,32.000000,158.540984,72.239268,65.158587,98.866884,33.974684,52.206178,22.022113,86.029857,31.735441,43.164179,59.616609,40.258697
49.866870,59.727750,161.301719,155.905185,115.332253,97.254615,29.083201,14.213515,158.031926,2.028200,58.788510,50.711509,155.080803,162.651492,152.606215,158.334842,107.241381,156.736111,-0.000746,-1.749922,32.000000,-235.795205,158.484556,-0.305244,27.632559,0.687393,390818.074195,0.969973,19.571150,0.899487,3.229736,0.075125,0.084487,184.368828,32.000000,200.516670,181.547120,184.372538,164.044719,32.000000,158.528652,72.238610,65.157793,98.868688,33.974684,52.273639,22.022113,86.025904,31.735441,43.179478,59.626738,40.230303
49.869301,59.743050,161.567730,155.907569,115.352613,97.242338,29.105744,14.213516,158.028616,2.028588,58.817967,50.710586,155.081915,162.649389,152.608187,158.333354,107.242599,156.733620,-0.000747,-1.749935,32.000000,-235.795259,158.480776,-0.305150,27.628174,0.687751,390821.816308,0.969374,19.581618,0.895425,3.231332,0.076693,0.082590,184.379906,32.000000,200.509510,181.539479,184.426311,164.047837,32.000000,158.524046,72.238437,65.156880,98.871311,33.974684,52.424302,22.022113,86.016816,31.735441,43.203439,59.612321,40.365079
49.867338,59.759108,161.580217,155.910897,115.303633,97.238159,29.100363,14.213509,158.025461,2.028613,58.841699,50.711643,155.085468,162.647128,152.608099,158.332587,107.240773,156.730721,-0.000747,-1.749924,32.000000,-235.795250,158.476582,-0.305194,27.623639,0.688462,390835.225717,0.969835,19.597836,0.891768,3.234647,0.083203,0.084722,184.397002,32.000000,200.504430,181.548391,184.464086,164.035726,32.000000,158.534040,72.237650,65.156078,98.874440,33.974684,52.511402,22.022113,86.010719,31.735441,43.229488,59.617946,40.263319
49.869558,59.770937,161.368583,155.915014,115.202490,97.238107,29.098843,14.213501,158.023132,2.028594,58.858493,50.706528,155.086983,162.645286,152.608648,158.330500,107.239965,156.728739,-0.000749,-1.749941,32.000000,-235.795239,158.474777,-0.305220,27.618771,0.689458,390801.429794,0.968948,19.610621,0.889466,3.239823,0.076747,0.085908,184.400020,32.000000,200.512909,181.560656,184.445311,164.019534,32.000000,158.561678,72.236217,65.154617,98.878011,33.974684,52.389334,22.022113,86.001319,31.735441,43.250750,59.615271,40.377552
49.864072,59.779315,161.218057,155.918795,115.181605,97.238159,29.067944,14.213601,158.019260,2.028492,58.874994,50.699867,155.088942,162.643614,152.609858,158.328500,107.237939,156.727685,-0.000748,-1.749958,32.000000,-235.795139,158.473211,-0.305243,27.612991,0.689646,390808.987917,0.969169,19.628709,0.890033,3.240201,0.081059,0.088825,184.388031,32.000000,200.530412,181.569480,184.393973,164.013095,32.000000,158.574387,72.236284,65.154062,98.881629,33.974684,52.312373,22.022113,85.997258,31.735441,43.266655,59.613570,40.177552
49.865748,59.785596,161.172674,155.922367,115.250390,97.238131,29.098904,14.213618,158.017591,2.028630,58.888078,50.700509,155.091377,162.640925,152.610745,158.328256,107.237412,156.725268,-0.000749,-1.749959,32.000000,-235.795168,158.473504,-0.305226,27.608400,0.688984,390823.569615,0.969202,19.638243,0.889979,3.235813,0.094966,0.088600,184.381288,32.000000,200.548788,181.563815,184.362102,164.020262,32.000000,158.567993,72.236644,65.153620,98.885632,33.974684,52.214561,22.022113,85.990002,31.735441,43.276624,59.629866,40.201250
49.861985,59.791136,161.485968,155.925855,115.242081,97.238044,29.077105,14.213696,158.014139,2.028595,58.895645,50.700476,155.093789,162.637941,152.612589,158.324752,107.236546,156.721747,-0.000750,-1.749962,32.000000,-235.795103,158.472759,-0.305222,27.603524,0.688669,390842.234769,0.970372,19.652293,0.891547,3.233151,0.083254,0.089415,184.387479,32.000000,200.552340,181.550907,184.384420,164.032421,32.000000,158.556467,72.235722,65.153221,98.890344,33.974684,52.363513,22.022113,85.986290,31.735441,43.284705,59.624516,40.164346
49.864056,59.795513,161.667517,155.928974,115.225940,97.237950,29.095786,14.213698,158.007521,2.028789,58.903087,50.696543,155.096726,162.632992,152.615004,158.320386,107.235387,156.718802,-0.000750,-1.749946,32.000000,-235.795177,158.470551,-0.305207,27.599587,0.688602,390849.590259,0.969320,19.656841,0.891023,3.232132,0.082659,0.090961,184.403905,32.000000,200.550447,181.544117,184.440141,164.039257,32.000000,158.555398,72.234811,65.153074,98.894667,33.974684,52.556090,22.022113,85.978285,31.735441,43.291479,59.622037,40.266694
49.858280,59.800121,161.600270,155.932272,115.180902,97.237771,29.094092,14.213546,158.002572,2.029149,58.916980,50.691038,155.098702,162.626024,152.613437,158.316848,107.235289,156.715838,-0.000751,-1.749946,32.000000,-235.795315,158.465551,-0.305197,27.596510,0.689941,390860.167567,0.970140,19.666272,0.890357,3.238659,0.079766,0.084762,184.416608,32.000000,200.547243,181.550130,184.469135,164.028343,32.000000,158.577868,72.233163,65.153010,98.899212,33.974684,52.540901,22.022113,85.974755,31.735441,43.297813,59.629217,40.163319
49.853996,59.806188,161.564486,155.935696,115.202639,97.225596,29.076451,14.213504,157.998126,2.029591,58.936627,50.690085,155.101376,162.622022,152.612915,158.312395,107.233824,156.710531,-0.000751,-1.749952,32.000000,-235.795372,158.461474,-0.305200,27.595276,0.690681,390865.986245,0.969483,19.668507,0.890237,3.242165,0.081782,0.096920,184.412294,32.000000,200.553809,181.565444,184.439860,164.017973,32.000000,158.596974,72.231580,65.152415,98.904178,33.974684,52.514773,22.022113,85.974381,31.735441,43.304580,59.627024,40.214383
49.848116,59.814942,161.484119,155.939192,115.221718,97.221426,29.095141,14.213399,157.994955,2.029798,58.948758,50.688357,155.104354,162.617025,152.614704,158.307056,107.233257,156.708375,-0.000751,-1.749968,32.000000,-235.795419,158.461905,-0.305220,27.594487,0.690599,390875.688227,0.969673,19.679090,0.889046,3.241192,0.075464,0.081159,184.398805,32.000000,200.572586,181.564593,184.385477,164.023686,32.000000,158.606499,72.229862,65.152231,98.908767,33.974684,52.482717,22.022113,85.973429,31.735441,43.318395,59.622746,40.300956
49.843204,59.822345,161.643256,155.943015,115.235563,97.221484,29.088320,14.213312,157.991003,2.030771,58.956408,50.692283,155.107011,162.613296,152.617433,158.305662,107.236030,156.705980,-0.000751,-1.749966,32.000000,-235.795357,158.458444,-0.305556,27.594460,0.690489,390839.382658,0.970247,19.689586,0.888203,3.240753,0.076356,0.087049,184.389456,32.000000,200.579617,181.554091,184.360282,164.037936,32.000000,158.596020,72.227986,65.152602,98.913079,33.974684,52.548897,22.022113,85.973973,31.735441,43.330705,59.629954,40.158037
49.843924,59.828862,161.600566,155.946520,115.148007,97.221473,29.112505,14.213211,157.988027,2.030967,58.958759,50.689978,155.108850,162.610005,152.621185,158.303702,107.235577,156.704576,-0.000750,-1.749959,32.000000,-235.795381,158.455200,-0.305590,27.593222,0.690280,390839.027426,0.969731,19.704425,0.887832,3.239523,0.077879,0.093282,184.392975,32.000000,200.574812,181.545075,184.397288,164.058971,32.000000,158.588063,72.225965,65.151819,98.917606,33.974684,52.565911,22.022113,85.970501,31.735441,43.341518,59.626768,40.358476
49.843975,59.833915,161.566254,155.949619,115.087945,97.221568,29.107801,14.213270,157.982615,2.031394,58.967107,50.686078,155.112125,162.606092,152.624355,158.300790,107.236157,156.702597,-0.000751,-1.749948,32.000000,-235.795339,158.451901,-0.305818,27.591150,0.690946,390846.346159,0.970083,19.716909,0.884017,3.243035,0.080134,0.093488,184.405211,32.000000,200.559726,181.552516,184.459668,164.063841,32.000000,158.592084,72.224310,65.151415,98.922498,33.974684,52.478691,22.022113,85.966090,31.735441,43.350842,59.625912,40.236099
49.846736,59.836924,161.687505,155.952227,115.148059,97.221358,29.069813,14.213272,157.977118,2.031339,58.971571,50.687603,155.115509,162.602060,152.626305,158.297698,107.237767,156.699465,-0.000750,-1.749967,32.000000,-235.795310,158.450067,-0.306043,27.589294,0.690825,390855.418046,0.969278,19.722681,0.883859,3.242132,0.088526,0.092482,184.409494,32.000000,200.554218,181.568305,184.477691,164.061203,32.000000,158.614701,72.222080,65.151029,98.926442,33.974684,52.599001,22.022113,85.955894,31.735441,43.354874,59.628391,40.407852
49.844494,59.840098,161.598648,155.954851,115.225429,97.221387,29.109300,14.213255,157.971142,2.031673,58.969346,50.684660,155.117727,162.597133,152.625842,158.295912,107.238071,156.698859,-0.000749,-1.749944,32.000000,-235.795227,158.448343,-0.306302,27.586563,0.690764,390860.739337,0.969448,19.727680,0.882419,3.241440,0.077155,0.088292,184.400103,32.000000,200.563552,181.582083,184.430755,164.054118,32.000000,158.632997,72.220006,65.150410,98.929991,33.974684,52.572914,22.022113,85.955256,31.735441,43.359118,59.615114,40.401763
49.849539,59.840480,161.499811,155.956956,115.225788,97.221510,29.104792,14.213282,157.964109,2.031699,58.959310,50.681349,155.117659,162.592527,152.626656,158.291746,107.238629,156.698010,-0.000750,-1.749913,32.000000,-235.795139,158.446481,-0.306370,27.584873,0.691216,390859.028732,0.970661,19.727834,0.879447,3.243693,0.080278,0.090822,184.388178,32.000000,200.575731,181.581039,184.380060,164.063122,32.000000,158.635956,72.217775,65.150531,98.932834,33.974684,52.534705,22.022113,85.942572,31.735441,43.361056,59.619057,40.396701
49.851082,59.837812,161.371429,155.958493,115.246802,97.221423,29.076980,14.213312,157.960589,2.031700,58.940992,50.682794,155.116285,162.589179,152.629479,158.290449,107.236605,156.693686,-0.000751,-1.748722,32.000000,-235.795075,158.440562,-0.306386,27.583308,0.690995,390863.968629,0.969401,19.733326,0.878880,3.242056,0.073294,0.086669,184.387339,32.000000,200.576551,181.572590,184.374788,164.081676,32.000000,158.629170,72.215100,65.150805,98.935591,33.974684,52.444523,22.022113,85.933519,31.735441,43.358147,59.628086,40.324654
49.852625,59.831836,161.506492,155.959415,115.276120,97.221374,29.082682,14.213377,157.955433,2.032035,58.926777,50.682246,155.118165,162.587229,152.633726,158.287827,107.234389,156.690036,-0.000750,-1.748703,32.000000,-235.794996,158.435268,-0.306368,27.581646,0.690613,390860.133976,0.969445,19.728490,0.877953,3.239745,0.081345,0.094711,184.402844,32.000000,200.568396,181.564248,184.416477,164.090316,32.000000,158.625220,72.212610,65.150417,98.938410,33.974684,52.475797,22.022113,85.926939,31.735441,43.346598,59.630643,40.331917
49.848796,59.824590,161.426477,155.959499,115.269298,97.221318,29.086300,14.213341,157.950334,2.032438,58.916772,50.676669,155.120188,162.585671,152.637989,158.284519,107.232891,156.688401,-0.000750,-1.748659,32.000000,-235.795119,158.433790,-0.306207,27.579857,0.690152,390859.552959,0.970332,19.724225,0.878096,3.237070,0.074942,0.083500,184.418993,32.000000,200.556622,181.570053,184.471035,164.086300,32.000000,158.636538,72.209701,65.150176,98.942103,33.974684,52.511218,22.022113,85.919909,31.735441,43.333534,59.626748,40.224361
49.840579,59.819235,161.231614,155.959505,115.064701,97.221368,29.095134,14.213202,157.944939,2.032528,58.921683,50.668378,155.120111,162.579313,152.642188,158.278116,107.231235,156.685122,-0.000751,-1.748643,32.000000,-235.795298,158.427742,-0.306210,27.577804,0.690653,390854.258066,0.970093,19.716655,0.878725,3.239679,0.083240,0.093635,184.425489,32.000000,200.555638,181.588308,184.467390,164.077652,32.000000,158.659593,72.208350,65.150817,98.945074,33.974684,52.403905,22.022113,85.924676,31.735441,43.321326,59.617730,40.239107
49.844899,59.816287,161.065310,155.959633,115.010155,97.221429,29.097563,14.213318,157.943491,2.032607,58.918067,50.668425,155.119247,162.575319,152.643741,158.271318,107.230087,156.682830,-0.000751,-1.748640,32.000000,-235.795140,158.422801,-0.305956,27.578732,0.690440,390850.287773,0.970035,19.713369,0.879511,3.238323,0.081120,0.083250,184.418169,32.000000,200.566658,181.602597,184.413069,164.070288,32.000000,158.665253,72.205985,65.151863,98.948587,33.974684,52.264275,22.022113,85.917626,31.735441,43.312364,59.615497,40.388630
49.843687,59.816262,161.166115,155.960086,114.956448,97.221489,29.071374,14.213427,157.944856,2.032931,58.901103,50.667173,155.117333,162.573220,152.642059,158.267310,107.228590,156.679796,-0.000752,-1.748651,32.000000,-235.795064,158.421880,-0.305882,27.579243,0.689882,390852.791058,0.969903,19.716514,0.879742,3.234947,0.076587,0.089426,184.411405,32.000000,200.581702,181.595192,184.375853,164.085452,32.000000,158.657147,72.204257,65.152504,98.953160,33.974684,52.288852,22.022113,85.912012,31.735441,43.310999,59.623522,40.372563
49.843594,59.808167,161.024030,155.959868,114.954316,97.221345,29.100234,14.213342,157.944028,2.032968,58.881821,50.664816,155.116221,162.568805,152.644000,158.264500,107.228346,156.678295,-0.000752,-1.748663,32.000000,-235.795101,158.419262,-0.305892,27.578924,0.689183,390848.477799,0.969722,19.709096,0.879892,3.231330,0.068687,0.083096,184.418211,32.000000,200.582883,181.582438,184.409748,164.106991,32.000000,158.640864,72.202660,65.152933,98.957705,33.974684,52.290265,22.022113,85.906898,31.735441,43.300280,59.626384,40.383274
49.838477,59.800270,160.820836,155.958979,114.824894,97.221117,29.098164,14.213328,157.944048,2.033009,58.877652,50.660967,155.115040,162.565266,152.646788,158.262103,107.230951,156.675267,-0.000752,-1.748685,32.000000,-235.795186,158.415216,-0.305901,27.577649,0.689554,390852.293769,0.970623,19.710326,0.880070,3.233431,0.068746,0.085415,184.434619,32.000000,200.571364,181.578912,184.481811,164.115723,32.000000,158.636922,72.201035,65.153740,98.961907,33.974684,52.140887,22.022113,85.905461,31.735441,43.285009,59.624260,40.209247
49.834062,59.794885,160.872842,155.957886,114.730634,97.221148,29.097062,14.213329,157.938532,2.032998,58.882715,50.657144,155.117262,162.558205,152.646193,158.255621,107.231654,156.671461,-0.000751,-1.748666,32.000000,-235.795233,158.411514,-0.305902,27.577096,0.689031,390841.579874,0.969640,19.702328,0.879660,3.230586,0.074519,0.094392,184.449165,32.000000,200.556899,181.592866,184.528569,164.108087,32.000000,158.645460,72.198125,65.155280,98.966177,33.974684,52.135807,22.022113,85.903189,31.735441,43.270024,59.613825,40.225828
49.827414,59.794324,160.783658,155.957056,114.678364,97.221153,29.109772,14.213359,157.931750,2.033029,58.889167,50.653068,155.118490,162.551568,152.644452,158.250883,107.232146,156.666539,-0.000751,-1.748667,32.000000,-235.795184,158.408672,-0.305924,27.576056,0.688362,390829.313241,0.969796,19.699723,0.875740,3.226841,0.075995,0.081613,184.451532,32.000000,200.558513,181.608899,184.500958,164.094378,32.000000,158.658320,72.195417,65.156731,98.970738,33.974684,52.100564,22.022113,85.908814,31.735441,43.267574,59.618556,40.377478
49.822718,59.796690,160.846972,155.957241,114.706189,97.221145,29.092208,14.213368,157.926643,2.032930,58.900704,50.645992,155.118247,162.543318,152.641232,158.243842,107.232048,156.659357,-0.000751,-1.748654,32.000000,-235.795149,158.400864,-0.305919,27.574113,0.688620,390824.255015,0.969913,19.698906,0.873381,3.228170,0.071398,0.085328,184.441030,32.000000,200.569464,181.615885,184.441769,164.092699,32.000000,158.651635,72.193347,65.159075,98.974965,33.974684,52.079219,22.022113,85.907665,31.735441,43.268512,59.620562,40.255615
49.814438,59.801205,161.026023,155.957906,114.742528,97.220744,29.091703,14.213349,157.920911,2.033140,58.912790,50.639712,155.120086,162.532926,152.639809,158.234823,107.232456,156.651347,-0.000750,-1.748652,32.000000,-235.795213,158.394490,-0.305906,27.572477,0.688411,390827.383444,0.969631,19.705225,0.870749,3.226811,0.072164,0.084420,184.430369,32.000000,200.572626,181.609970,184.422588,164.109885,32.000000,158.635972,72.192112,65.161582,98.979278,33.974684,52.169244,22.022113,85.914139,31.735441,43.273026,59.622008,40.431550
49.814100,59.806706,161.198731,155.959267,114.780844,97.200580,29.089325,14.213352,157.915305,2.032943,58.915765,50.642897,155.119813,162.524251,152.640248,158.226484,107.230537,156.645519,-0.000751,-1.748652,32.000000,-235.795310,158.389651,-0.305940,27.570408,0.688764,390833.516377,0.970322,19.712449,0.867722,3.228386,0.079241,0.089061,184.435570,32.000000,200.562095,181.602252,184.460085,164.123943,32.000000,158.628906,72.190571,65.163622,98.984042,33.974684,52.298528,22.022113,85.916055,31.735441,43.281305,59.622696,40.245564
49.812321,59.812031,161.166543,155.961539,114.887595,97.196478,29.096155,14.213267,157.911107,2.032662,58.904116,50.647855,155.122006,162.519584,152.638587,158.221793,107.228861,156.641891,-0.000753,-1.748659,32.000000,-235.795424,158.387591,-0.306085,27.569096,0.689585,390842.510701,0.970524,19.725534,0.863831,3.232517,0.076723,0.078320,184.451774,32.000000,200.543781,181.603626,184.520833,164.125440,32.000000,158.625866,72.188084,65.165104,98.989208,33.974684,52.308644,22.022113,85.911491,31.735441,43.289165,59.622293,40.269775
49.809145,59.808313,161.333118,155.963266,114.900040,97.196475,29.097174,14.213141,157.910385,2.032599,58.892701,50.647193,155.124444,162.517733,152.639376,158.220334,107.228343,156.638529,-0.000753,-1.748646,32.000000,-235.795558,158.386034,-0.306038,27.568725,0.690142,390772.083535,0.970424,19.731384,0.863214,3.236006,0.074782,0.090808,184.461005,32.000000,200.534815,181.620690,184.545696,164.117033,32.000000,158.646367,72.185787,65.167754,98.993870,33.974684,52.349500,22.022113,85.912737,31.735441,43.286583,59.628371,40.404331
49.800316,59.802398,161.596697,155.964284,114.899681,97.188353,29.093607,14.213057,157.910877,2.032485,58.888530,50.643818,155.122684,162.515890,152.640613,158.218705,107.227726,156.635093,-0.000753,-1.748665,32.000000,-235.795712,158.387146,-0.305830,27.568787,0.690063,390766.284769,0.970207,19.738550,0.863313,3.235475,0.075041,0.087831,184.452295,32.000000,200.543312,181.637090,184.504042,164.107177,32.000000,158.659303,72.183707,65.171014,98.998316,33.974684,52.496963,22.022113,85.916992,31.735441,43.276836,59.619746,40.251140
49.798877,59.796713,161.617892,155.964871,114.977268,97.176073,29.097303,14.213068,157.909201,2.032677,58.885220,50.647774,155.120417,162.512445,152.640128,158.215320,107.225178,156.634657,-0.000752,-1.748673,32.000000,-235.795688,158.386358,-0.305808,27.571780,0.690721,390764.442861,0.970231,19.738121,0.862368,3.239026,0.074129,0.083121,184.439461,32.000000,200.554165,181.640327,184.461723,164.114488,32.000000,158.664352,72.181274,65.172998,99.003814,33.974684,52.595712,22.022113,85.920699,31.735441,43.263227,59.614770,40.243289
49.794955,59.793687,161.373707,155.965307,114.932214,97.171976,29.139814,14.213023,157.910608,2.032642,58.873955,50.648628,155.121512,162.507921,152.637371,158.213921,107.224105,156.634491,-0.000752,-1.748663,32.000000,-235.795740,158.389184,-0.305797,27.576106,0.691740,390731.713706,0.970443,19.741344,0.861490,3.244893,0.079002,0.091802,184.436256,32.000000,200.551633,181.635147,184.460203,164.127930,32.000000,158.649994,72.179191,65.174766,99.008429,33.974684,52.495228,22.022113,85.921636,31.735441,43.256508,59.628705,40.323333
49.791627,59.789310,161.337825,155.965801,114.865589,97.180169,29.144862,14.213037,157.912961,2.032460,58.861577,50.646348,155.122857,162.509130,152.637382,158.213551,107.223310,156.633109,-0.000752,-1.748631,32.000000,-235.795783,158.389236,-0.306028,27.580343,0.691664,390681.029077,0.970213,19.737148,0.863847,3.245412,0.075413,0.081715,184.445620,32.000000,200.540228,181.629855,184.513688,164.143300,32.000000,158.640852,72.177672,65.176556,99.011844,33.974684,52.371211,22.022113,85.926139,31.735441,43.248201,59.621664,40.263612
