OSU 80 Ton Compressor Load Stand
49.792509,59.784224,161.550149,155.965983,114.926312,97.180238,29.099155,14.213060,157.913302,2.032339,58.855260,50.648200,155.123962,162.508376,152.637804,158.214144,107.222751,156.632190,-0.000751,-1.748636,32.000000,-235.795860,158.388526,-0.306037,27.585260,0.690680,390664.798977,0.968833,19.738183,0.864849,3.240764,0.081681,0.088954,184.457059,32.000000,200.525594,181.642088,184.571668,164.142670,32.000000,158.645195,72.176605,65.177842,99.015237,33.974684,52.501024,22.022113,85.924489,31.735441,43.238464,59.616648,40.185696
49.788997,59.779440,161.579801,155.965927,114.957369,97.179739,29.079202,14.212974,157.913307,2.032055,58.856040,50.647813,155.123836,162.508069,152.637249,158.211811,107.222322,156.631780,-0.000751,-1.748615,32.000000,-235.795875,158.388819,-0.306124,27.589732,0.690536,390695.876473,0.968807,19.737251,0.865043,3.240260,0.079734,0.084680,184.457070,32.000000,200.522285,181.660938,184.570330,164.128414,32.000000,158.657281,72.175117,65.178700,99.018066,33.974684,52.589827,22.022113,85.927599,31.735441,43.227459,59.623945,40.188264
49.791499,59.775969,161.472660,155.965709,115.045655,97.171226,29.085950,14.213131,157.910298,2.031723,58.864843,50.645695,155.120736,162.507247,152.635843,158.207344,107.222979,156.630923,-0.000750,-1.748613,32.000000,-235.795573,158.390784,-0.306392,27.592814,0.691167,390690.539729,0.970297,19.731252,0.865202,3.244467,0.073260,0.086994,184.444902,32.000000,200.534550,181.672356,184.513787,164.117125,32.000000,158.662943,72.172502,65.179832,99.019223,33.974684,52.529885,22.022113,85.924346,31.735441,43.219843,59.616933,40.219885
49.786838,59.778063,161.307286,155.966019,115.093652,97.159082,29.141270,14.213065,157.908454,2.031415,58.880707,50.644800,155.118074,162.503749,152.635386,158.205939,107.221107,156.628536,-0.000751,-1.750324,32.000000,-235.795630,158.384649,-0.306397,27.594945,0.691200,390685.588094,0.971021,19.730104,0.865453,3.245291,0.068791,0.086348,184.431758,32.000000,200.546000,181.674037,184.466054,164.127194,32.000000,158.653371,72.170895,65.182926,99.019031,33.974684,52.441242,22.022113,85.925614,31.735441,43.218650,59.618035,40.402717
49.782268,59.783455,161.377748,155.967095,115.156510,97.146933,29.093924,14.213167,157.907431,2.031140,58.900655,50.641820,155.116549,162.499348,152.636837,158.203540,107.218454,156.626071,-0.000751,-1.750921,32.000000,-235.795471,158.379441,-0.306394,27.594913,0.690630,390643.907670,0.970648,19.724044,0.864423,3.242976,0.072736,0.078969,184.432481,32.000000,200.544724,181.668246,184.476624,164.143508,32.000000,158.631882,72.169482,65.184957,99.018412,33.974684,52.420993,22.022113,85.930421,31.735441,43.223555,59.634459,40.195747
49.781103,59.791561,161.582647,155.968803,115.275779,97.134900,29.112438,14.213260,157.903464,2.030382,58.918659,50.641279,155.118060,162.495111,152.638466,158.196063,107.214770,156.625075,-0.000752,-1.750917,32.000000,-235.795252,158.375608,-0.306192,27.592876,0.689950,390604.357216,0.968790,19.730963,0.865257,3.239958,0.073178,0.083665,184.443702,32.000000,200.534277,181.668450,184.539736,164.151277,32.000000,158.622311,72.167618,65.187756,99.018124,33.974684,52.560988,22.022113,85.932945,31.735441,43.234228,59.619107,40.273150
49.781279,59.801799,161.676310,155.971008,115.390374,97.130929,29.093654,14.213190,157.902302,2.029420,58.925824,50.641738,155.122774,162.490918,152.638747,158.193462,107.213621,156.623087,-0.000752,-1.750925,32.000000,-235.795258,158.372500,-0.306192,27.589039,0.690199,390570.267133,0.970357,19.741085,0.866837,3.241671,0.080323,0.088952,184.456639,32.000000,200.527738,181.683594,184.575556,164.146586,32.000000,158.622942,72.166083,65.191353,99.017201,33.974684,52.629665,22.022113,85.933027,31.735441,43.250515,59.607826,40.262145
49.779144,59.805896,161.602344,155.973641,115.352731,97.130945,29.101361,14.213344,157.901095,2.028374,58.929681,50.638607,155.125075,162.487695,152.640233,158.192783,107.213509,156.620799,-0.000752,-1.750925,32.000000,-235.795101,158.367216,-0.306078,27.582116,0.690951,390539.829559,0.969665,19.750399,0.870089,3.245863,0.077062,0.086873,184.455720,32.000000,200.534997,181.704174,184.545887,164.136661,32.000000,158.631758,72.164879,65.195714,99.015740,33.974684,52.614208,22.022113,85.933322,31.735441,43.259759,59.622716,40.165813
49.777083,59.807938,161.550726,155.975771,115.312440,97.122783,29.115145,14.213398,157.895819,2.027187,58.947427,50.630904,155.123556,162.483423,152.641162,158.186440,107.211831,156.616518,-0.000751,-1.750893,32.000000,-235.795083,158.360719,-0.306000,27.574065,0.691376,390538.712977,0.970274,19.760454,0.870372,3.247733,0.080560,0.094668,184.443895,32.000000,200.549853,181.718506,184.490306,164.131295,32.000000,158.626448,72.164776,65.200434,99.013941,33.974684,52.596827,22.022113,85.937209,31.735441,43.263694,59.630967,40.252020
49.769789,59.811645,161.610736,155.977895,115.337537,97.110592,29.085278,14.213448,157.890834,2.026403,58.969812,50.626226,155.122621,162.472441,152.640084,158.177983,107.212725,156.609184,-0.000752,-1.750885,32.000000,-235.795148,158.353090,-0.305876,27.568438,0.691320,390545.380735,0.970074,19.766763,0.869488,3.246387,0.087041,0.093671,184.440358,32.000000,200.562100,181.711236,184.464279,164.144029,32.000000,158.610243,72.165291,65.204885,99.012202,33.974684,52.606848,22.022113,85.942836,31.735441,43.264074,59.620021,40.159871
49.768393,59.820737,161.802463,155.980511,115.454186,97.098365,29.101178,14.213562,157.885135,2.025540,58.986186,50.626624,155.123869,162.464665,152.642397,158.169821,107.213655,156.603486,-0.000752,-1.750898,32.000000,-235.795030,158.347041,-0.305729,27.565452,0.691309,390520.002388,0.969582,19.770938,0.869304,3.245484,0.073001,0.083198,184.454830,32.000000,200.561460,181.700006,184.490396,164.150439,32.000000,158.595234,72.165462,65.208391,99.009698,33.974684,52.699999,22.022113,85.948717,31.735441,43.278515,59.613835,40.406605
49.764468,59.831355,161.763097,155.984091,115.587917,97.093090,29.094802,14.213494,157.881304,2.025441,58.990628,50.626975,155.127512,162.457100,152.642291,158.163083,107.211245,156.596483,-0.000752,-1.752044,32.000000,-235.795094,158.340729,-0.305640,27.564811,0.691687,390478.506486,0.970622,19.782199,0.865220,3.247165,0.075780,0.091803,184.473765,32.000000,200.553846,181.699594,184.546676,164.145551,32.000000,158.598700,72.164932,65.211671,99.006034,33.974684,52.746876,22.022113,85.952000,31.735441,43.294789,59.617946,40.424947
49.762313,59.837785,161.748359,155.987118,115.578208,97.080918,29.093026,14.213474,157.877384,2.025296,59.000982,50.625681,155.131828,162.450665,152.642642,158.157037,107.207842,156.589195,-0.000754,-1.752042,32.000000,-235.795158,158.333769,-0.305550,27.565524,0.692417,390439.639106,0.970023,19.792737,0.861810,3.251109,0.075246,0.090356,184.481694,32.000000,200.546388,181.720847,184.577713,164.132188,32.000000,158.616704,72.164918,65.216060,99.002189,33.974684,52.731328,22.022113,85.956643,31.735441,43.308384,59.622018,40.425974
49.758134,59.843058,161.750182,155.989697,115.637926,97.080621,29.090463,14.213438,157.871453,2.024807,59.025085,50.620704,155.134490,162.442763,152.644121,158.148920,107.203117,156.580893,-0.000754,-1.752026,32.000000,-235.795276,158.326276,-0.305258,27.566013,0.692321,390439.307062,0.970294,19.807421,0.861174,3.250574,0.086190,0.096931,184.475572,32.000000,200.558313,181.737823,184.540772,164.123945,32.000000,158.631545,72.165482,65.220108,98.998439,33.974684,52.737195,22.022113,85.962022,31.735441,43.314749,59.618694,40.271756
49.749326,59.850204,161.822082,155.991936,115.665573,97.072457,29.092410,14.213367,157.862162,2.024284,59.064676,50.610429,155.137306,162.433439,152.643504,158.139589,107.202756,156.571350,-0.000754,-1.752035,32.000000,-235.795331,158.318332,-0.305151,27.567463,0.692208,390406.157963,0.970294,19.816083,0.861406,3.250419,0.076888,0.090743,184.463341,32.000000,200.577585,181.737172,184.486546,164.129872,32.000000,158.632750,72.166248,65.224023,98.995767,33.974684,52.776371,22.022113,85.970604,31.735441,43.326036,59.623454,40.224874
49.744755,59.867778,161.820487,155.995625,115.748356,97.060345,29.072909,14.213365,157.850730,2.024138,59.099656,50.604789,155.139260,162.419339,152.646684,158.127928,107.205331,156.564127,-0.000754,-1.751924,32.000000,-235.795401,158.306211,-0.305119,27.570654,0.692270,390422.759947,0.970480,19.825683,0.862517,3.250728,0.069975,0.084908,184.458685,32.000000,200.585478,181.725466,184.490237,164.150725,32.000000,158.619094,72.166963,65.228988,98.992014,33.974684,52.832886,22.022113,85.979010,31.735441,43.349460,59.633416,40.182394
49.741904,59.886803,161.622189,156.000254,115.788435,97.048217,29.088504,14.213448,157.842295,2.023712,59.120754,50.602963,155.139618,162.407802,152.649605,158.118206,107.205136,156.555950,-0.000753,-1.751955,32.000000,-235.795269,158.294909,-0.305124,27.574606,0.692578,390405.572347,0.970541,19.841956,0.858726,3.252749,0.079745,0.087336,184.470635,32.000000,200.578437,181.716747,184.551747,164.160182,32.000000,158.615972,72.168162,65.233703,98.987478,33.974684,52.739046,22.022113,85.988464,31.735441,43.380300,59.621792,40.237200
49.744274,59.903669,161.553564,156.005122,115.955195,97.036086,29.092326,14.213364,157.834743,2.023628,59.132345,50.605933,155.143640,162.398933,152.649044,158.108866,107.207565,156.547247,-0.000753,-1.751946,32.000000,-235.795278,158.286769,-0.305122,27.580376,0.692503,390377.189554,0.971214,19.864266,0.853008,3.253016,0.073284,0.091175,184.484641,32.000000,200.567936,181.725318,184.604868,164.150732,32.000000,158.621309,72.169172,65.236845,98.983534,33.974684,52.656953,22.022113,85.990057,31.735441,43.413798,59.620493,40.234999
49.737841,59.914764,161.530520,156.009532,116.113483,97.023804,29.071933,14.213368,157.828045,2.023475,59.138354,50.605917,155.146775,162.389788,152.650436,158.100583,107.208027,156.538090,-0.000752,-1.751949,32.000000,-235.795260,158.278797,-0.305245,27.585040,0.691668,390354.261622,0.970682,19.886244,0.849645,3.249216,0.080589,0.089618,184.482016,32.000000,200.569524,181.739896,184.601813,164.138430,32.000000,158.642080,72.169111,65.240363,98.980364,33.974684,52.657922,22.022113,85.995031,31.735441,43.432382,59.622805,40.272123
49.736705,59.919661,161.550525,156.012760,116.137836,97.015608,29.096640,14.213228,157.817992,2.023177,59.156765,50.602011,155.148072,162.378257,152.655115,158.090022,107.210299,156.527220,-0.000750,-1.751948,32.000000,-235.795294,158.268246,-0.305264,27.588454,0.691182,390320.204067,0.970426,19.900655,0.843429,3.247682,0.072280,0.087395,184.465528,32.000000,200.583532,181.750021,184.549154,164.132718,32.000000,158.652147,72.170084,65.243991,98.977168,33.974684,52.660437,22.022113,86.002951,31.735441,43.443860,59.617661,40.292592
49.732875,59.928047,161.712013,156.016005,116.175501,97.014325,29.097782,14.213280,157.807938,2.023211,59.183326,50.595599,155.150218,162.363684,152.660429,158.080643,107.213618,156.512448,-0.000749,-1.751940,32.000000,-235.795303,158.256000,-0.305045,27.591565,0.691008,390288.401864,0.971150,19.918416,0.838982,3.247638,0.072136,0.082789,184.448630,32.000000,200.596274,181.749945,184.503677,164.139095,32.000000,158.646047,72.170870,65.247449,98.973159,33.974684,52.725426,22.022113,86.010055,31.735441,43.454820,59.617041,40.233238
49.731654,59.939923,161.847287,156.019580,116.181657,97.002066,29.096336,14.213185,157.795016,2.023022,59.206136,50.599478,155.152579,162.353200,152.665360,158.067136,107.214701,156.500295,-0.000749,-1.751912,32.000000,-235.795438,158.242408,-0.305003,27.595771,0.690964,390258.189865,0.970280,19.924489,0.831979,3.248115,0.080492,0.091617,184.444462,32.000000,200.596162,181.744189,184.504528,164.149499,32.000000,158.625314,72.172089,65.250970,98.970323,33.974684,52.833460,22.022113,86.017212,31.735441,43.471903,59.626906,40.243216
49.731830,59.955288,161.883103,156.023797,116.263491,96.989865,29.104154,14.213061,157.784953,2.023033,59.208900,50.599847,155.156982,162.347577,152.669885,158.058254,107.211866,156.488337,-0.000748,-1.751897,32.000000,-235.795521,158.231210,-0.305023,27.599699,0.691533,390259.219613,0.970333,19.936845,0.822230,3.251612,0.085951,0.088018,184.455688,32.000000,200.587926,181.737321,184.567096,164.151580,32.000000,158.616097,72.172286,65.253894,98.968377,33.974684,52.895315,22.022113,86.020919,31.735441,43.498165,59.626945,40.241749
49.737761,59.962262,161.962320,156.028174,116.280237,96.989700,29.123507,14.213177,157.780595,2.023070,59.202493,50.604287,155.162850,162.340758,152.670418,158.051826,107.210781,156.482137,-0.000747,-1.751898,32.000000,-235.795332,158.222552,-0.305009,27.602543,0.691873,390223.572130,0.970315,19.949986,0.815857,3.254412,0.075186,0.087720,184.463763,32.000000,200.580938,181.746601,184.609627,164.141233,32.000000,158.626646,72.172910,65.257060,98.966355,33.974684,52.933027,22.022113,86.020754,31.735441,43.514812,59.628735,40.251140
49.740163,59.963400,162.029317,156.031343,116.210170,96.981503,29.054843,14.213197,157.774658,2.022778,59.192755,50.608761,155.165712,162.336189,152.672018,158.048216,107.209276,156.475737,-0.000747,-1.751919,32.000000,-235.795412,158.217049,-0.304968,27.604699,0.691851,390198.530655,0.969968,19.965167,0.813487,3.255121,0.075464,0.086185,184.459068,32.000000,200.588524,181.758673,184.584027,164.128246,32.000000,158.649378,72.173100,65.260410,98.965193,33.974684,52.992733,22.022113,86.019625,31.735441,43.521586,59.622991,40.210568
49.739342,59.960124,162.007016,156.033389,116.169676,96.981766,29.099029,14.213080,157.767919,2.022884,59.184750,50.609417,155.165925,162.329766,152.674871,158.041485,107.206392,156.470065,-0.000747,-1.751900,32.000000,-235.795526,158.209918,-0.304952,27.605008,0.692001,390204.698273,0.969213,19.965996,0.811873,3.256325,0.075505,0.087441,184.446470,32.000000,200.607308,181.761383,184.526484,164.117949,32.000000,158.658037,72.172568,65.262870,98.963839,33.974684,53.011768,22.022113,86.022192,31.735441,43.518229,59.631508,40.251580
49.740090,59.953859,161.773293,156.034395,116.169406,96.981598,29.086305,14.213143,157.761434,2.022863,59.185926,50.607430,155.166968,162.320697,152.679184,158.034827,107.205300,156.464622,-0.000747,-1.751887,32.000000,-235.795302,158.201675,-0.304918,27.604765,0.692101,390174.303303,0.971373,19.964644,0.810592,3.257515,0.076825,0.086633,184.438479,32.000000,200.622690,181.749937,184.495327,164.117980,32.000000,158.648847,72.172038,65.264847,98.960935,33.974684,52.940688,22.022113,86.027366,31.735441,43.507058,59.621349,40.195967
49.734405,59.955302,161.564355,156.034873,116.029066,96.981640,29.093359,14.213295,157.751040,2.022989,59.199621,50.599553,155.171509,162.308414,152.685548,158.026400,107.205322,156.454870,-0.000747,-1.751866,32.000000,-235.795163,158.191911,-0.304828,27.602846,0.692019,390177.350802,0.969910,19.962220,0.811006,3.257120,0.077948,0.080617,184.443779,32.000000,200.622577,181.736659,184.523424,164.126247,32.000000,158.633834,72.173145,65.267587,98.957803,33.974684,52.783409,22.022113,86.035625,31.735441,43.504775,59.620110,40.235733
49.732204,59.961509,161.496343,156.035804,115.944816,96.981650,29.073360,14.213365,157.741753,2.022740,59.214328,50.596987,155.176929,162.295654,152.688212,158.014948,107.201991,156.442846,-0.000747,-1.751889,32.000000,-235.795129,158.183947,-0.304581,27.602532,0.691143,390169.688682,0.970300,19.955180,0.809727,3.252372,0.078470,0.087732,184.458494,32.000000,200.614553,181.734079,184.586720,164.121864,32.000000,158.636780,72.174866,65.270566,98.955311,33.974684,52.727990,22.022113,86.041409,31.735441,43.511098,59.626807,40.396921
49.736007,59.969329,161.418170,156.037229,115.976455,96.985626,29.096096,14.213584,157.733821,2.022782,59.212858,50.596072,155.180998,162.285984,152.687456,158.008471,107.199984,156.435785,-0.000748,-1.751861,32.000000,-235.794848,158.174772,-0.304513,27.602393,0.690507,390175.511939,0.970191,19.962513,0.805461,3.248543,0.073572,0.084672,184.466450,32.000000,200.610957,181.745875,184.610782,164.103845,32.000000,158.651077,72.175617,65.272316,98.952607,33.974684,52.691001,22.022113,86.046111,31.735441,43.525743,59.630200,40.158770
49.741063,59.975610,161.492390,156.039191,115.958534,96.997697,29.078542,14.213568,157.726831,2.022374,59.195591,50.594246,155.183719,162.279169,152.687546,158.000036,107.198415,156.425631,-0.000748,-1.751864,32.000000,-235.794838,158.167301,-0.304433,27.601110,0.690314,390191.087577,0.970921,19.971001,0.803557,3.247319,0.077406,0.089729,184.461129,32.000000,200.626905,181.758792,184.563232,164.089608,32.000000,158.671283,72.177023,65.273867,98.950334,33.974684,52.697424,22.022113,86.041245,31.735441,43.536435,59.626591,40.226782
49.742587,59.969131,161.588751,156.039686,116.004480,97.009845,29.084990,14.213629,157.719875,2.022243,59.173667,50.593845,155.182119,162.273828,152.688201,157.995902,107.198904,156.421477,-0.000748,-1.751873,32.000000,-235.794763,158.157678,-0.304426,27.598724,0.690025,390217.804392,0.970141,19.974881,0.802489,3.245499,0.071268,0.078305,184.448570,32.000000,200.649584,181.753771,184.493178,164.087741,32.000000,158.670264,72.177759,65.277001,98.947256,33.974684,52.770349,22.022113,86.042761,31.735441,43.532383,59.614829,40.239181
49.738158,59.959239,161.602293,156.038761,116.001652,97.013963,29.087184,14.213509,157.709079,2.022286,59.159216,50.591050,155.181247,162.264142,152.690682,157.986929,107.198522,156.413675,-0.000749,-1.751900,32.000000,-235.794801,158.149504,-0.304412,27.596521,0.690353,390273.618399,0.970755,19.975922,0.799637,3.246661,0.078559,0.090836,184.446295,32.000000,200.666058,181.730935,184.480837,164.106002,32.000000,158.660876,72.178551,65.278629,98.945093,33.974684,52.808990,22.022113,86.047321,31.735441,43.517940,59.623326,40.244903
49.734778,59.950380,161.617523,156.037159,116.055603,97.002919,29.103077,14.213458,157.698403,2.022196,59.152489,50.586984,155.181422,162.255665,152.693158,157.977546,107.198820,156.406859,-0.000749,-1.751902,32.000000,-235.794777,158.141049,-0.304439,27.594778,0.690821,390311.937426,0.970612,19.967864,0.797339,3.248499,0.069698,0.085419,184.461292,32.000000,200.663246,181.718071,184.540153,164.118053,32.000000,158.649999,72.179636,65.280103,98.943716,33.974684,52.814829,22.022113,86.056311,31.735441,43.497497,59.621723,40.236906
49.733248,59.947001,161.557182,156.035625,116.079654,96.990783,29.102056,14.213382,157.691556,2.022107,59.142866,50.586176,155.183255,162.247624,152.695239,157.969259,107.199396,156.400166,-0.000748,-1.751891,32.000000,-235.794879,158.131120,-0.304402,27.594057,0.690989,390319.765502,0.970650,19.962561,0.794324,3.249061,0.075782,0.086209,184.479224,32.000000,200.654946,181.721129,184.595880,164.119340,32.000000,158.657268,72.180579,65.281901,98.943186,33.974684,52.809557,22.022113,86.062526,31.735441,43.491268,59.620002,40.245637
49.729220,59.942805,161.713460,156.034434,116.007008,96.983473,29.071215,14.213315,157.685004,2.022139,59.132919,50.584027,155.186216,162.238895,152.695160,157.963377,107.198154,156.396000,-0.000749,-1.751921,32.000000,-235.794916,158.122102,-0.304104,27.594457,0.691043,390265.788313,0.970059,19.957205,0.791056,3.249588,0.073964,0.079557,184.482480,32.000000,200.656940,181.732809,184.590734,164.109150,32.000000,158.677721,72.181164,65.284506,98.942627,33.974684,52.858486,22.022113,86.069586,31.735441,43.484069,59.630200,40.157890
49.727808,59.936999,161.743337,156.033042,116.025467,96.991465,29.101959,14.213210,157.677540,2.022304,59.122281,50.581137,155.186573,162.232167,152.695803,157.956485,107.196472,156.389843,-0.000748,-1.750797,32.000000,-235.795016,158.115972,-0.303867,27.595239,0.690766,390212.363688,0.969996,19.955411,0.787566,3.248474,0.074933,0.088508,184.472037,32.000000,200.675482,181.735974,184.534914,164.098691,32.000000,158.685581,72.182644,65.286065,98.943060,33.974684,52.922652,22.022113,86.077142,31.735441,43.474970,59.622460,40.216437
49.725183,59.930563,161.599896,156.031416,115.967624,96.999501,29.100654,14.213088,157.671246,2.022681,59.109820,50.579877,155.185370,162.225869,152.696075,157.947079,107.195712,156.385423,-0.000748,-1.748478,32.000000,-235.795120,158.111154,-0.303908,27.597369,0.691323,390183.185258,0.971027,19.955389,0.786994,3.251880,0.078017,0.090196,184.458741,32.000000,200.694337,181.725512,184.492565,164.103381,32.000000,158.681680,72.183292,65.286882,98.942942,33.974684,52.883180,22.022113,86.084170,31.735441,43.463030,59.615035,40.243216
49.723144,59.924480,161.427259,156.029521,115.792846,96.999569,29.091552,14.213201,157.663705,2.023100,59.102274,50.577720,155.184995,162.218896,152.698091,157.941834,107.194064,156.376357,-0.000748,-1.748453,32.000000,-235.794981,158.104882,-0.304137,27.599477,0.691479,390211.774706,0.970097,19.951047,0.785994,3.252573,0.075252,0.090679,184.460594,32.000000,200.695978,181.709781,184.503940,164.120981,32.000000,158.665173,72.183486,65.287010,98.942848,33.974684,52.768452,22.022113,86.090229,31.735441,43.451961,59.622873,40.247838
49.723994,59.919880,161.495495,156.027525,115.692713,96.999721,29.079132,14.213261,157.653234,2.023304,59.101742,50.575392,155.184472,162.210294,152.699709,157.932905,107.193398,156.370770,-0.000747,-1.748437,32.000000,-235.795017,158.098778,-0.304006,27.602503,0.690981,390239.182834,0.970260,19.947331,0.784830,3.249860,0.079221,0.090726,184.479033,32.000000,200.684653,181.701902,184.565477,164.120970,32.000000,158.661652,72.183493,65.284893,98.943411,33.974684,52.798861,22.022113,86.094576,31.735441,43.442568,59.618812,40.208660
49.722094,59.918929,161.361940,156.025893,115.613059,96.999732,29.088363,14.213197,157.640221,2.023266,59.105981,50.572817,155.183918,162.201904,152.699096,157.919965,107.192741,156.361606,-0.000746,-1.748422,32.000000,-235.795127,158.091163,-0.303990,27.606391,0.690316,390235.971889,0.970593,19.943361,0.782528,3.246522,0.078984,0.091151,184.496566,32.000000,200.678959,181.708862,184.601594,164.103436,32.000000,158.670292,72.183478,65.283438,98.944491,33.974684,52.741210,22.022113,86.101305,31.735441,43.437170,59.614966,40.213796
49.722733,59.920080,161.152252,156.024510,115.658874,96.991525,29.107844,14.213148,157.631033,2.023129,59.103042,50.573092,155.182527,162.194395,152.695032,157.907313,107.191889,156.353101,-0.000747,-1.748428,32.000000,-235.795152,158.084090,-0.304117,27.611369,0.690468,390231.615963,0.970979,19.937880,0.780763,3.247838,0.075902,0.090150,184.497759,32.000000,200.687665,181.717980,184.580547,164.086768,32.000000,158.692404,72.183466,65.280676,98.946439,33.974684,52.603773,22.022113,86.106491,31.735441,43.438105,59.621437,40.205138
49.725364,59.921787,161.027171,156.023260,115.728719,96.991397,29.095969,14.213077,157.622966,2.023195,59.090127,50.573961,155.183138,162.188003,152.694292,157.899131,107.192554,156.347754,-0.000747,-1.748440,32.000000,-235.795161,158.078571,-0.304111,27.615717,0.689913,390232.440736,0.970709,19.938899,0.777427,3.245276,0.069186,0.079949,184.488690,32.000000,200.709019,181.717747,184.521565,164.080051,32.000000,158.694759,72.183332,65.279507,98.948612,33.974684,52.534208,22.022113,86.109562,31.735441,43.440494,59.624113,40.261851
49.722956,59.915777,161.052633,156.021366,115.753628,96.991486,29.098966,14.213038,157.611435,2.022874,59.079051,50.570820,155.183116,162.180602,152.694986,157.891047,107.188600,156.337826,-0.000748,-1.748479,32.000000,-235.795190,158.070972,-0.304129,27.619115,0.688949,390201.829892,0.969967,19.939388,0.774575,3.241018,0.076215,0.089342,184.482382,32.000000,200.726885,181.707832,184.492385,164.087475,32.000000,158.683341,72.183386,65.278744,98.950082,33.974684,52.532007,22.022113,86.113507,31.735441,43.433953,59.623424,40.193620
49.719106,59.910608,161.078152,156.019286,115.759385,96.984672,29.097679,14.213014,157.601840,2.022618,59.075988,50.565474,155.180997,162.171569,152.695882,157.882548,107.182836,156.329300,-0.000747,-1.747323,32.000000,-235.795195,158.061001,-0.304070,27.621165,0.688352,390200.287863,0.970309,19.938367,0.771580,3.238331,0.075412,0.084313,184.490848,32.000000,200.727072,181.695338,184.523117,164.100518,32.000000,158.666010,72.183462,65.277293,98.952804,33.974684,52.518984,22.022113,86.123515,31.735441,43.423637,59.620995,40.255028
49.713876,59.907426,161.168296,156.017436,115.619991,96.984690,29.102208,14.213061,157.592316,2.022082,59.079490,50.562945,155.179429,162.163720,152.695955,157.873108,107.180652,156.320389,-0.000749,-1.747341,32.000000,-235.795110,158.050732,-0.304005,27.621589,0.688378,390202.359118,0.970246,19.934854,0.771209,3.239000,0.071745,0.087454,184.512642,32.000000,200.720117,181.690566,184.583438,164.099234,32.000000,158.665231,72.183219,65.274999,98.955563,33.974684,52.566615,22.022113,86.133200,31.735441,43.414744,59.624103,40.213796
49.706082,59.907377,161.218155,156.016229,115.488975,96.976777,29.105370,14.213047,157.582054,2.021809,59.092100,50.558399,155.179562,162.152193,152.694125,157.864249,107.181962,156.310884,-0.000748,-1.747370,32.000000,-235.794985,158.039034,-0.303939,27.621638,0.688416,390181.465480,0.970290,19.933674,0.773260,3.239764,0.073839,0.085470,184.524745,32.000000,200.721378,181.700792,184.597763,164.082466,32.000000,158.678602,72.182790,65.272838,98.958475,33.974684,52.609781,22.022113,86.146644,31.735441,43.413992,59.620533,40.233458
49.700688,59.912323,161.165232,156.016287,115.439255,96.968775,29.091389,14.213131,157.573401,2.021743,59.105733,50.560185,155.179497,162.140661,152.693108,157.851329,107.184267,156.301884,-0.000748,-1.747930,32.000000,-235.794960,158.027832,-0.304157,27.620461,0.688809,390184.549133,0.970243,19.935914,0.771562,3.241918,0.072537,0.086213,184.522558,32.000000,200.736757,181.711878,184.550475,164.068921,32.000000,158.694345,72.182722,65.270934,98.961584,33.974684,52.679065,22.022113,86.160580,31.735441,43.419029,59.617976,40.244317
49.698278,59.917879,160.763618,156.016944,115.313431,96.968757,29.101551,14.213175,157.565695,2.021492,59.112892,50.560564,155.177891,162.130873,152.690785,157.841333,107.183180,156.289510,-0.000748,-1.748621,32.000000,-235.794879,158.021512,-0.304035,27.618890,0.689041,390155.843560,0.970226,19.943945,0.766110,3.243429,0.078837,0.091859,184.512152,32.000000,200.759032,181.712501,184.490207,164.065821,32.000000,158.692342,72.182884,65.268243,98.963661,33.974684,52.413844,22.022113,86.170658,31.735441,43.427521,59.626532,40.238300
49.696637,59.923037,161.097943,156.017970,115.236056,96.964736,29.093369,14.213197,157.554761,2.021059,59.123517,50.556849,155.178657,162.122192,152.688195,157.827017,107.181738,156.279202,-0.000748,-1.748605,32.000000,-235.794851,158.013080,-0.304058,27.616865,0.688897,390128.653266,0.970741,19.954481,0.759884,3.242716,0.077914,0.085005,184.504074,32.000000,200.772126,181.697970,184.472975,164.080917,32.000000,158.675215,72.183491,65.265233,98.966957,33.974684,52.437915,22.022113,86.177776,31.735441,43.437113,59.615723,40.245050
49.694400,59.926787,161.291402,156.019135,115.102590,96.960741,29.090706,14.213211,157.542320,2.020503,59.132574,50.555600,155.181640,162.111392,152.689400,157.816987,107.178869,156.265778,-0.000748,-1.748592,32.000000,-235.794821,158.000980,-0.303871,27.613980,0.687510,390139.271899,0.970467,19.962536,0.755578,3.234793,0.064896,0.085516,184.512326,32.000000,200.768592,181.687909,184.513985,164.093492,32.000000,158.653128,72.184526,65.262926,98.969988,33.974684,52.643230,22.022113,86.189376,31.735441,43.443075,59.620257,40.230303
49.694694,59.933341,161.245642,156.021173,115.138040,96.960671,29.090477,14.213255,157.533910,2.020243,59.134264,50.551862,155.185850,162.102424,152.687940,157.808276,107.173939,156.256214,-0.000748,-1.748604,32.000000,-235.794749,157.989490,-0.303876,27.611183,0.688789,390133.454692,0.970749,19.969396,0.752529,3.241627,0.077823,0.094250,184.528364,32.000000,200.762801,181.686086,184.578275,164.091153,32.000000,158.652618,72.185490,65.260276,98.972693,33.974684,52.632782,22.022113,86.196590,31.735441,43.452314,59.620877,40.208073
49.694750,59.936262,161.174274,156.023048,115.216545,96.960663,29.104558,14.213277,157.522904,2.019934,59.132016,50.551478,155.189627,162.094020,152.685052,157.799767,107.172884,156.245713,-0.000748,-1.748604,32.000000,-235.794735,157.980265,-0.304084,27.607532,0.689587,390128.464427,0.970855,19.975466,0.749548,3.245666,0.079212,0.097443,184.535533,32.000000,200.765001,181.697560,184.578261,164.076201,32.000000,158.657579,72.186244,65.257489,98.975211,33.974684,52.601645,22.022113,86.203606,31.735441,43.460064,59.616333,40.257669
49.691350,59.936136,160.965203,156.024613,115.183183,96.949275,29.100025,14.213295,157.512807,2.019489,59.126856,50.553017,155.188798,162.088835,152.684338,157.792748,107.168857,156.239966,-0.000747,-1.748626,32.000000,-235.794702,157.971661,-0.304076,27.602233,0.689490,390145.226584,0.970873,19.981715,0.750311,3.244726,0.079380,0.091721,184.530200,32.000000,200.786171,181.702211,184.515670,164.066032,32.000000,158.670905,72.185539,65.255159,98.977122,33.974684,52.510386,22.022113,86.213051,31.735441,43.461525,59.620739,40.261925
49.691873,59.933547,160.899675,156.025720,115.156861,96.945912,29.098331,14.213379,157.505950,2.019149,59.116154,50.545993,155.188569,162.080123,152.684310,157.785694,107.165710,156.231614,-0.000748,-1.748632,32.000000,-235.794564,157.966548,-0.304110,27.596789,0.689325,390150.215829,0.970409,19.984579,0.746788,3.243286,0.077605,0.085924,184.517897,32.000000,200.807291,181.691886,184.459766,164.074019,32.000000,158.666956,72.185322,65.253317,98.978692,33.974684,52.405379,22.022113,86.222738,31.735441,43.456568,59.619893,40.218418
49.694909,59.929220,160.890437,156.026349,115.173597,96.946020,29.102938,14.213354,157.502360,2.018915,59.098993,50.544458,155.186994,162.071930,152.686893,157.779141,107.162986,156.225701,-0.000748,-1.748635,32.000000,-235.794596,157.961279,-0.304078,27.591216,0.688658,390114.160383,0.970519,19.987977,0.748312,3.239300,0.079693,0.095118,184.517951,32.000000,200.815708,181.672713,184.462358,164.096859,32.000000,158.659065,72.186350,65.251791,98.979848,33.974684,52.410656,22.022113,86.226938,31.735441,43.449577,59.623414,40.216657
49.698827,59.923243,160.885246,156.026564,115.123599,96.937981,29.098570,14.213409,157.497684,2.018642,59.071454,50.545617,155.187093,162.066529,152.690351,157.774397,107.162494,156.222283,-0.000748,-1.748652,32.000000,-235.794616,157.958616,-0.304047,27.585973,0.688522,390102.574427,0.970524,19.984846,0.747818,3.237947,0.078847,0.085724,184.534339,32.000000,200.809475,181.665640,184.509769,164.103136,32.000000,158.648862,72.187571,65.249935,98.980791,33.974684,52.391774,22.022113,86.230334,31.735441,43.440117,59.619608,40.260751
49.701587,59.913997,160.915318,156.026058,115.034361,96.942122,29.096075,14.213465,157.496568,2.018375,59.038896,50.543479,155.187592,162.063173,152.693144,157.769993,107.162729,156.217331,-0.000747,-1.748658,32.000000,-235.794534,157.953772,-0.304061,27.580142,0.688576,390100.375870,0.970295,19.977370,0.747965,3.237564,0.075798,0.093428,184.550566,32.000000,200.807099,181.669445,184.558800,164.098025,32.000000,158.650088,72.187120,65.247601,98.981040,33.974684,52.407895,22.022113,86.233126,31.735441,43.427750,59.628725,40.195234
49.695923,59.899860,160.901124,156.024524,114.992123,96.946316,29.102035,14.213494,157.492944,2.018365,59.019361,50.535941,155.185845,162.058466,152.696097,157.766003,107.163982,156.211156,-0.000746,-1.748670,32.000000,-235.794502,157.948542,-0.304125,27.573068,0.688560,390058.571074,0.970261,19.967331,0.746968,3.237204,0.084522,0.090001,184.552020,32.000000,200.813015,181.683991,184.543110,164.083576,32.000000,158.658179,72.187165,65.245899,98.982161,33.974684,52.398948,22.022113,86.242121,31.735441,43.402571,59.622893,40.238374
49.695885,59.887463,160.970114,156.021941,114.862222,96.938151,29.099231,14.213397,157.488236,2.017842,59.011226,50.530664,155.182022,162.055865,152.697847,157.761906,107.164473,156.204232,-0.000745,-1.746924,32.000000,-235.794558,157.945706,-0.304125,27.566601,0.688788,390061.757039,0.970303,19.955223,0.744575,3.237629,0.081276,0.082651,184.543988,32.000000,200.833380,181.683423,184.481823,164.089587,32.000000,158.661074,72.187503,65.245125,98.984298,33.974684,52.397602,22.022113,86.250464,31.735441,43.379306,59.626984,40.275424
49.689211,59.879802,161.239553,156.019756,114.961578,96.930107,29.102170,14.213217,157.483328,2.017271,59.007767,50.528423,155.178579,162.051426,152.699477,157.756126,107.163443,156.197608,-0.000745,-1.746359,32.000000,-235.794822,157.941112,-0.304148,27.562626,0.688992,390061.936906,0.970231,19.946960,0.740628,3.237713,0.075052,0.089083,184.539470,32.000000,200.849445,181.674979,184.443354,164.104891,32.000000,158.651276,72.187913,65.243119,98.986529,33.974684,52.527228,22.022113,86.264410,31.735441,43.361073,59.613934,40.206312
49.690609,59.875313,161.352014,156.018185,115.011535,96.918042,29.103832,14.213240,157.482172,2.017556,58.995629,50.527676,155.176109,162.048865,152.702910,157.751651,107.161100,156.193316,-0.000745,-1.746359,32.000000,-235.794792,157.933579,-0.304418,27.559607,0.689330,390012.852573,0.970212,19.934602,0.737120,3.239103,0.080156,0.090238,184.549688,32.000000,200.854380,181.662186,184.464088,164.120781,32.000000,158.636268,72.188155,65.240558,98.988691,33.974684,52.659407,22.022113,86.273813,31.735441,43.351014,59.625037,40.257669
49.688004,59.872427,161.482954,156.017447,115.079462,96.905977,29.093959,14.213235,157.476989,2.017149,58.983914,50.528676,155.175705,162.043768,152.704768,157.745493,107.160885,156.192011,-0.000744,-1.746377,32.000000,-235.794793,157.930653,-0.304491,27.557237,0.690435,389976.770942,0.970157,19.933861,0.735262,3.244961,0.079931,0.086571,184.568869,32.000000,200.846586,181.656136,184.525362,164.128864,32.000000,158.632224,72.188280,65.238936,98.990536,33.974684,52.702803,22.022113,86.281785,31.735441,43.345104,59.628597,40.221793
49.687247,59.866863,161.176010,156.016709,115.082390,96.906332,29.090459,14.213329,157.472785,2.016655,58.983344,50.526583,155.177459,162.041549,152.703809,157.743734,107.160890,156.186290,-0.000745,-1.746367,32.000000,-235.794707,157.927179,-0.304670,27.556115,0.690815,389925.812536,0.969939,19.927922,0.735734,3.247133,0.081445,0.092239,184.582898,32.000000,200.840945,181.664566,184.552974,164.120064,32.000000,158.638970,72.188777,65.237876,98.992728,33.974684,52.655209,22.022113,86.291724,31.735441,43.336069,59.626601,40.234926
49.683903,59.864239,160.869283,156.016128,115.068410,96.898408,29.095256,14.213221,157.467989,2.016498,58.998235,50.520952,155.177316,162.033539,152.705630,157.739099,107.159299,156.180452,-0.000743,-1.746349,32.000000,-235.794837,157.925760,-0.304910,27.555145,0.691295,389876.103630,0.970196,19.927739,0.735381,3.249938,0.082194,0.093955,184.580446,32.000000,200.849390,181.675473,184.511603,164.105263,32.000000,158.655149,72.189721,65.236717,98.994312,33.974684,52.418452,22.022113,86.302153,31.735441,43.327998,59.632561,40.210714
49.679495,59.865770,160.868904,156.016097,115.086392,96.886320,29.116618,14.213422,157.463861,2.016708,59.013672,50.519055,155.177529,162.029182,152.709061,157.734628,107.156081,156.175923,-0.000742,-1.746368,32.000000,-235.794723,157.918703,-0.305148,27.553967,0.690201,389871.056352,0.970318,19.922959,0.732881,3.243810,0.084518,0.092398,184.567748,32.000000,200.864244,181.682262,184.445700,164.104312,32.000000,158.652256,72.190728,65.234870,98.995178,33.974684,52.319813,22.022113,86.318222,31.735441,43.325016,59.620041,40.259724
49.681123,59.872669,160.871628,156.017011,115.089592,96.881255,29.097494,14.213389,157.457733,2.016244,59.027579,50.514136,155.175816,162.019499,152.711927,157.728492,107.153384,156.169599,-0.000741,-1.746351,32.000000,-235.794842,157.912902,-0.305232,27.551555,0.689080,389840.919730,0.970144,19.923804,0.731927,3.237855,0.079274,0.082502,184.559668,32.000000,200.868557,181.676227,184.426056,164.114320,32.000000,158.642651,72.190996,65.232469,98.995092,33.974684,52.387825,22.022113,86.323734,31.735441,43.336037,59.629059,40.227662
49.674836,59.878514,160.687560,156.018562,115.019786,96.881368,29.097790,14.213482,157.450489,2.015749,59.039511,50.511969,155.175926,162.011877,152.714273,157.721079,107.147700,156.164260,-0.000742,-1.746357,32.000000,-235.794751,157.904639,-0.305176,27.547077,0.689088,389802.731724,0.969410,19.929905,0.733170,3.238135,0.078303,0.095433,184.566905,32.000000,200.856896,181.663310,184.464511,164.119552,32.000000,158.629901,72.191597,65.230349,98.994978,33.974684,52.267009,22.022113,86.339177,31.735441,43.345884,59.623690,40.238007
49.676555,59.884721,160.563364,156.020404,115.011490,96.881549,29.097793,14.213478,157.444312,2.015338,59.041105,50.512759,155.178387,162.005317,152.715460,157.717178,107.145060,156.157833,-0.000740,-1.746358,32.000000,-235.794891,157.902052,-0.304929,27.541994,0.689117,389794.763651,0.969979,19.935117,0.733111,3.238084,0.081318,0.090302,184.581396,32.000000,200.841560,181.663937,184.530567,164.114498,32.000000,158.631138,72.192218,65.228877,98.993709,33.974684,52.192266,22.022113,86.346829,31.735441,43.355479,59.620247,40.225388
49.674947,59.888680,160.418851,156.022106,115.041521,96.877562,29.100136,14.213381,157.440807,2.015157,59.032419,50.511575,155.179421,161.999636,152.717820,157.711872,107.143122,156.152474,-0.000740,-1.746370,32.000000,-235.795034,157.898340,-0.304983,27.535740,0.688649,389817.197438,0.970120,19.947481,0.736467,3.234788,0.082611,0.093601,184.584342,32.000000,200.829836,181.682468,184.554345,164.100877,32.000000,158.644958,72.192733,65.225908,98.992796,33.974684,52.069511,22.022113,86.353739,31.735441,43.365748,59.629846,40.265373
49.675730,59.887782,160.406929,156.023238,115.036900,96.865440,29.114795,14.213536,157.438215,2.014714,59.024027,50.508770,155.179760,161.996201,152.718828,157.710678,107.142302,156.149523,-0.000741,-1.747541,32.000000,-235.794935,157.895441,-0.305063,27.528997,0.688306,389829.402590,0.970101,19.951907,0.736305,3.232176,0.080013,0.087386,184.575622,32.000000,200.836025,181.695773,184.516502,164.092638,32.000000,158.655900,72.192923,65.224547,98.991628,33.974684,52.049442,22.022113,86.366413,31.735441,43.363386,59.622519,40.255909
49.674162,59.881805,160.381714,156.023087,115.011099,96.865550,29.064139,14.213499,157.436825,2.014186,59.017602,50.506949,155.180161,161.993225,152.719594,157.707758,107.142436,156.144690,-0.000740,-1.747521,32.000000,-235.795042,157.891995,-0.305064,27.525893,0.687929,389822.882538,0.970027,19.957533,0.735907,3.229371,0.085573,0.089248,184.563851,32.000000,200.846650,181.695379,184.466404,164.092263,32.000000,158.650180,72.193490,65.223738,98.989901,33.974684,52.019363,22.022113,86.375348,31.735441,43.355132,59.625853,40.187163
49.671384,59.876917,160.303426,156.022729,114.979550,96.865303,29.105876,14.213449,157.436527,2.013922,59.014897,50.503696,155.179132,161.991269,152.722546,157.704366,107.140058,156.137993,-0.000738,-1.747552,32.000000,-235.795031,157.889229,-0.305043,27.524644,0.687957,389773.833305,0.969399,19.955823,0.735440,3.229080,0.068821,0.088903,184.558020,32.000000,200.844304,181.683463,184.462889,164.101987,32.000000,158.637979,72.195214,65.223156,98.987705,33.974684,51.983165,22.022113,86.385679,31.735441,43.344844,59.633456,40.218418
49.669233,59.873721,160.511356,156.022310,114.977551,96.865138,29.060250,14.213526,157.435798,2.013967,59.014409,50.505248,155.178083,161.987227,152.724990,157.705689,107.136615,156.133584,-0.000738,-1.747546,32.000000,-235.795040,157.887327,-0.305069,27.524048,0.687953,389767.837433,0.971108,19.951472,0.733198,3.228675,0.072394,0.083270,184.567672,32.000000,200.828856,181.678797,184.518004,164.112340,32.000000,158.630602,72.196997,65.222470,98.984053,33.974684,51.998932,22.022113,86.397853,31.735441,43.336411,59.629787,40.234412
49.667610,59.872823,160.928239,156.021975,114.908194,96.865266,29.093582,14.213639,157.437364,2.014067,59.017832,50.508749,155.177962,161.984595,152.727521,157.707144,107.134743,156.132101,-0.000738,-1.747558,32.000000,-235.794894,157.887330,-0.305094,27.523446,0.687721,389766.748022,0.969760,19.949465,0.732657,3.227279,0.079734,0.092046,184.577930,32.000000,200.812718,181.685100,184.570607,164.108443,32.000000,158.644327,72.198465,65.221222,98.980506,33.974684,52.223918,22.022113,86.409728,31.735441,43.333941,59.625371,40.244683
49.666262,59.873383,161.000287,156.022277,114.807531,96.865301,29.099568,14.213534,157.438399,2.013919,59.026667,50.508114,155.180889,161.982553,152.731216,157.708951,107.133619,156.128591,-0.000739,-1.747583,32.000000,-235.794954,157.884174,-0.305124,27.521972,0.688526,389769.765843,0.971319,19.948501,0.734177,3.231605,0.074131,0.091628,184.577545,32.000000,200.809900,181.704384,184.562222,164.097486,32.000000,158.656767,72.199398,65.221378,98.977770,33.974684,52.354764,22.022113,86.421053,31.735441,43.333156,59.616264,40.224434
49.668341,59.875318,160.917939,156.023003,114.713132,96.865329,29.076921,14.213465,157.441334,2.013773,59.029099,50.509137,155.181757,161.984558,152.732116,157.712944,107.133057,156.127793,-0.000739,-1.747579,32.000000,-235.795012,157.883524,-0.305119,27.518597,0.690101,389773.718498,0.970240,19.949286,0.735401,3.240104,0.086088,0.097619,184.561748,32.000000,200.820224,181.713473,184.509053,164.093815,32.000000,158.670798,72.199765,65.220108,98.974562,33.974684,52.323651,22.022113,86.429680,31.735441,43.334412,59.627860,40.272416
49.668732,59.876678,160.895382,156.023923,114.535243,96.865085,29.090163,14.213519,157.445504,2.013800,59.025433,50.511113,155.180771,161.986959,152.734471,157.715228,107.134262,156.129824,-0.000738,-1.747545,32.000000,-235.795055,157.887271,-0.305079,27.513437,0.690425,389777.548388,0.970071,19.951245,0.734995,3.241643,0.079492,0.091599,184.547103,32.000000,200.825950,181.710868,184.478425,164.101130,32.000000,158.667053,72.200498,65.219700,98.970590,33.974684,52.266059,22.022113,86.437450,31.735441,43.338069,59.619215,40.266694
49.669454,59.875516,160.955867,156.024803,114.411170,96.864983,29.098087,14.213515,157.447091,2.014106,59.024542,50.508020,155.180264,161.986268,152.739610,157.715791,107.132555,156.132629,-0.000738,-1.747555,32.000000,-235.795163,157.891624,-0.305034,27.507572,0.690181,389779.377251,0.970787,19.951023,0.735210,3.239849,0.073042,0.079977,184.547624,32.000000,200.821511,181.702056,184.498515,164.121950,32.000000,158.661592,72.201615,65.219373,98.966844,33.974684,52.303122,22.022113,86.446709,31.735441,43.335163,59.633731,40.188337
49.671731,59.873356,160.775414,156.024677,114.412612,96.864876,29.103739,14.213561,157.449066,2.014200,59.028961,50.507543,155.179462,161.987061,152.745213,157.715273,107.128350,156.135894,-0.000737,-1.747532,32.000000,-235.795092,157.896102,-0.304718,27.503769,0.690218,389777.761562,0.970338,19.951978,0.734890,3.239370,0.082314,0.089017,184.563360,32.000000,200.809228,181.698836,184.558438,164.130429,32.000000,158.657403,72.202724,65.218922,98.963695,33.974684,52.233810,22.022113,86.453528,31.735441,43.331091,59.628676,40.226928
49.673929,59.873274,160.657093,156.024820,114.419536,96.864731,29.098778,14.213575,157.449662,2.014573,59.022031,50.509796,155.179847,161.987317,152.748791,157.719316,107.125813,156.136552,-0.000738,-1.747563,32.000000,-235.795076,157.900808,-0.304447,27.503550,0.690580,389778.867977,0.970054,19.950065,0.737820,3.240540,0.082768,0.093275,184.574631,32.000000,200.802962,181.705561,184.598512,164.129427,32.000000,158.669878,72.203546,65.218316,98.959774,33.974684,52.140592,22.022113,86.460948,31.735441,43.328232,59.626768,40.195014
49.678808,59.872471,161.119005,156.024993,114.501598,96.864697,29.082774,14.213585,157.453328,2.014989,59.006911,50.513295,155.180456,161.989824,152.750921,157.723283,107.124412,156.144642,-0.000739,-1.747600,32.000000,-235.795009,157.907371,-0.304401,27.505158,0.689969,389781.808357,0.969810,19.945544,0.743448,3.236759,0.079174,0.091461,184.566347,32.000000,200.805826,181.717725,184.571835,164.117364,32.000000,158.685902,72.204370,65.218692,98.954908,33.974684,52.332381,22.022113,86.461853,31.735441,43.328982,59.612626,40.254441
49.679434,59.868152,160.922105,156.024960,114.529625,96.864569,29.073216,14.213438,157.459736,2.015010,58.982875,50.517904,155.181651,161.995222,152.752621,157.730278,107.123306,156.149484,-0.000739,-1.747610,32.000000,-235.795181,157.914383,-0.304378,27.507141,0.689513,389784.491115,0.969926,19.943181,0.746272,3.234234,0.084993,0.091532,184.555988,32.000000,200.820871,181.717461,184.513296,164.119499,32.000000,158.684406,72.205414,65.219649,98.949389,33.974684,52.364324,22.022113,86.472719,31.735441,43.320560,59.620306,40.235366
49.679976,59.857015,160.571636,156.023685,114.498076,96.872545,29.100878,14.213464,157.469840,2.015427,58.957997,50.521191,155.179611,162.005135,152.755013,157.737220,107.121392,156.156751,-0.000740,-1.747601,32.000000,-235.795135,157.924464,-0.304278,27.508752,0.691099,389782.820917,0.970353,19.937319,0.751200,3.243214,0.079761,0.087767,184.550818,32.000000,200.827628,181.708758,184.497450,164.132786,32.000000,158.673787,72.206429,65.219992,98.942770,33.974684,52.050352,22.022113,86.479144,31.735441,43.304205,59.624309,40.165447
49.680988,59.844734,160.644196,156.021729,114.473665,96.872374,29.096944,14.213516,157.478365,2.015519,58.938942,50.526257,155.176684,162.015512,152.757393,157.745526,107.120541,156.166660,-0.000740,-1.747596,32.000000,-235.795164,157.936863,-0.304180,27.508807,0.690305,389778.541195,0.970646,19.932349,0.754418,3.239210,0.073265,0.086327,184.559969,32.000000,200.821173,181.697099,184.538195,164.143993,32.000000,158.661688,72.206908,65.219536,98.936344,33.974684,52.072061,22.022113,86.487519,31.735441,43.282835,59.623080,40.239841
49.681783,59.832919,160.661583,156.019412,114.379557,96.884589,29.096669,14.213469,157.485798,2.015862,58.924762,50.524439,155.174881,162.023584,152.758928,157.754550,107.119101,156.175627,-0.000739,-1.747620,32.000000,-235.795231,157.945379,-0.303982,27.508733,0.689005,389799.761750,0.969763,19.920651,0.759501,3.232120,0.078671,0.084952,184.569695,32.000000,200.804893,181.701206,184.605141,164.141917,32.000000,158.664292,72.207449,65.219130,98.930038,33.974684,52.114767,22.022113,86.491665,31.735441,43.259390,59.625008,40.240942
49.682496,59.823175,160.510157,156.017056,114.325347,96.888478,29.091508,14.213518,157.494050,2.016169,58.912555,50.527054,155.173948,162.030416,152.760501,157.761773,107.120071,156.183932,-0.000741,-1.747628,32.000000,-235.795199,157.956007,-0.304000,27.509316,0.689228,389785.062985,0.969839,19.907321,0.764673,3.233515,0.082275,0.082973,184.571339,32.000000,200.798522,181.715542,184.630974,164.132058,32.000000,158.678696,72.208952,65.219294,98.924022,33.974684,52.027464,22.022113,86.503571,31.735441,43.241260,59.626974,40.215703
49.687390,59.816111,160.607500,156.015127,114.397248,96.888399,29.099858,14.213622,157.503303,2.015905,58.891803,50.533187,155.172126,162.040819,152.760532,157.771583,107.119790,156.196363,-0.000740,-1.747641,32.000000,-235.795087,157.966246,-0.304204,27.510184,0.689348,389821.618702,0.969923,19.894681,0.770022,3.233813,0.083656,0.094442,184.563311,32.000000,200.805389,181.730578,184.595363,164.120452,32.000000,158.687845,72.210347,65.219807,98.917197,33.974684,52.005509,22.022113,86.505091,31.735441,43.226165,59.624998,40.243730
49.685964,59.805112,160.766595,156.012992,114.359800,96.888352,29.088596,14.213745,157.511212,2.016238,58.869161,50.537950,155.171488,162.050979,152.759706,157.780752,107.118497,156.208864,-0.000740,-1.747660,32.000000,-235.795015,157.977966,-0.304199,27.512851,0.688778,389822.479495,0.970094,19.884199,0.772672,3.230719,0.079878,0.091099,184.550815,32.000000,200.818271,181.732382,184.541720,164.122960,32.000000,158.682414,72.211379,65.220263,98.909626,33.974684,52.098067,22.022113,86.513270,31.735441,43.209151,59.616078,40.265520
