OSU 80 Ton Compressor Load Stand
49.685709,59.792351,160.579744,156.010471,114.398003,96.888226,29.095873,14.213769,157.519392,2.016314,58.857313,50.536722,155.168255,162.060048,152.761884,157.791986,107.116286,156.215242,-0.000741,-1.747674,32.000000,-235.794899,157.987490,-0.304191,27.517001,0.689028,389810.680131,0.969692,19.872059,0.778373,3.232359,0.081533,0.094083,184.543420,32.000000,200.819668,181.722657,184.540315,164.138892,32.000000,158.672117,72.211961,65.219998,98.902229,33.974684,52.091243,22.022113,86.523247,31.735441,43.185222,59.620002,40.385329
49.678986,59.780004,160.246197,156.007386,114.521227,96.888048,29.102457,14.213622,157.525302,2.016716,58.867441,50.534260,155.162945,162.064705,152.763557,157.800132,107.108988,156.222042,-0.000742,-1.747682,32.000000,-235.795078,157.994665,-0.304181,27.521980,0.689547,389800.425900,0.970069,19.862538,0.785115,3.235654,0.081302,0.087880,184.551860,32.000000,200.809294,181.720677,184.594485,164.148394,32.000000,158.666912,72.212926,65.219540,98.894871,33.974684,51.855554,22.022113,86.533842,31.735441,43.162276,59.623109,40.176012
49.679097,59.778990,160.120723,156.005357,114.624321,96.875608,29.096084,14.213621,157.530387,2.016709,58.888947,50.535219,155.162957,162.067193,152.762625,157.806605,107.103111,156.230217,-0.000742,-1.747674,32.000000,-235.794996,157.999950,-0.304163,27.528357,0.688729,389788.239348,0.969798,19.850042,0.790107,3.231910,0.075084,0.086082,184.568598,32.000000,200.797353,181.735820,184.642886,164.142214,32.000000,158.684421,72.214983,65.219299,98.887358,33.974684,51.723661,22.022113,86.547845,31.735441,43.152377,59.622441,40.165300
49.676626,59.783757,160.007337,156.004636,114.758795,96.871498,29.100196,14.213679,157.532325,2.017022,58.908830,50.533239,155.165372,162.068413,152.758906,157.810502,107.100199,156.235217,-0.000745,-1.748867,32.000000,-235.794969,158.001656,-0.304184,27.534029,0.687446,389790.433726,0.969689,19.844666,0.800368,3.225633,0.080178,0.089657,184.569214,32.000000,200.796552,181.760370,184.630998,164.128244,32.000000,158.699220,72.216410,65.218643,98.878438,33.974684,51.645028,22.022113,86.555404,31.735441,43.154046,59.619982,40.273150
49.677582,59.791151,159.905128,156.004901,114.810574,96.871406,29.097789,14.213745,157.535123,2.017571,58.921415,50.531175,155.164241,162.069831,152.757123,157.815333,107.097727,156.241489,-0.000745,-1.750041,32.000000,-235.794879,158.004475,-0.304153,27.537408,0.686732,389750.130067,0.969772,19.843537,0.809808,3.223100,0.076367,0.090010,184.554561,32.000000,200.809244,181.776927,184.582220,164.121444,32.000000,158.701149,72.218002,65.218608,98.869726,33.974684,51.562830,22.022113,86.566366,31.735441,43.165794,59.625008,40.221353
49.678336,59.798017,159.860059,156.005832,114.868134,96.871341,29.100988,14.213790,157.537784,2.017504,58.932726,50.532817,155.162456,162.070600,152.754609,157.818772,107.097140,156.243634,-0.000745,-1.750054,32.000000,-235.794795,158.007821,-0.304134,27.538060,0.686182,389746.097061,0.969659,19.850867,0.814900,3.220978,0.073507,0.080720,184.540453,32.000000,200.822533,181.775959,184.557734,164.133696,32.000000,158.690182,72.219748,65.219655,98.861460,33.974684,51.493647,22.022113,86.572957,31.735441,43.176220,59.623739,40.247618
49.681297,59.803161,159.829556,156.006586,114.863806,96.871123,29.089093,14.213748,157.542157,2.017313,58.950205,50.532672,155.162867,162.072547,152.756076,157.823726,107.095620,156.246309,-0.000746,-1.750059,32.000000,-235.794827,158.011477,-0.304040,27.534716,0.685721,389759.208522,0.969737,19.857271,0.820104,3.218859,0.087911,0.094830,184.538557,32.000000,200.821417,181.766467,184.584465,164.149791,32.000000,158.674189,72.221246,65.219220,98.853392,33.974684,51.480655,22.022113,86.578552,31.735441,43.184699,59.627388,40.248572
49.676024,59.810201,159.852957,156.007654,114.834289,96.862743,29.101872,14.213655,157.544026,2.017384,58.973892,50.529803,155.164148,162.074066,152.756431,157.828438,107.091518,156.251501,-0.000746,-1.750066,32.000000,-235.794892,158.014541,-0.303897,27.528598,0.685546,389768.437933,0.969631,19.863354,0.821627,3.217903,0.082606,0.088873,184.549993,32.000000,200.812253,181.767471,184.651363,164.152610,32.000000,158.667283,72.222358,65.218322,98.845788,33.974684,51.424080,22.022113,86.589627,31.735441,43.193866,59.615104,40.230817
49.679545,59.819694,160.100870,156.009241,114.658748,96.854264,29.087511,14.213551,157.546634,2.017312,58.997602,50.534236,155.166074,162.075787,152.754355,157.831641,107.090432,156.257037,-0.000747,-1.750082,32.000000,-235.795038,158.015485,-0.303655,27.522851,0.685476,389774.785562,0.969975,19.865427,0.824312,3.217097,0.077388,0.089871,184.559762,32.000000,200.806777,181.777144,184.697181,164.142056,32.000000,158.679621,72.222004,65.217427,98.839233,33.974684,51.554428,22.022113,86.597896,31.735441,43.206377,59.632757,40.247251
49.682020,59.832199,160.136916,156.011556,114.451634,96.854188,29.099321,14.213506,157.550875,2.016978,59.020542,50.534336,155.168854,162.077917,152.751480,157.835699,107.091124,156.260500,-0.000748,-1.750067,32.000000,-235.795040,158.020808,-0.303181,27.517379,0.685750,389761.086546,0.969596,19.877937,0.830677,3.217910,0.081328,0.094352,184.556727,32.000000,200.814026,181.790928,184.673757,164.131482,32.000000,158.688883,72.222180,65.216786,98.832841,33.974684,51.579045,22.022113,86.604367,31.735441,43.226805,59.616736,40.269702
49.684089,59.842792,159.778024,156.014406,114.281580,96.853939,29.092645,14.213486,157.559611,2.017414,59.032673,50.539352,155.171308,162.086015,152.749987,157.844087,107.092414,156.270897,-0.000748,-1.750076,32.000000,-235.794971,158.030875,-0.302956,27.515363,0.686718,389738.574913,0.969939,19.883777,0.834177,3.222672,0.070323,0.079273,184.543234,32.000000,200.831765,181.792493,184.618766,164.128724,32.000000,158.694737,72.222503,65.217029,98.826899,33.974684,51.373879,22.022113,86.610341,31.735441,43.245106,59.614711,40.185989
49.688222,59.850148,159.877217,156.017235,114.164186,96.853873,29.089756,14.213505,157.572539,2.017676,59.030271,50.543890,155.174657,162.096424,152.749400,157.854277,107.091752,156.278155,-0.000747,-1.750107,32.000000,-235.795084,158.041949,-0.302924,27.517680,0.686972,389750.898447,0.969524,19.893717,0.834992,3.223237,0.077710,0.091265,184.535726,32.000000,200.840731,181.786721,184.594259,164.142440,32.000000,158.675824,72.222492,65.217639,98.821374,33.974684,51.337950,22.022113,86.614794,31.735441,43.259566,59.616461,40.263539
49.692607,59.853492,160.054671,156.019722,114.056300,96.853718,29.104809,14.213514,157.583108,2.017686,59.023077,50.547366,155.175838,162.107656,152.751001,157.863925,107.091060,156.288825,-0.000746,-1.750087,32.000000,-235.794928,158.052994,-0.303026,27.522200,0.685691,389759.706850,0.969727,19.902162,0.838233,3.215879,0.075467,0.085160,184.545080,32.000000,200.837288,181.780578,184.634894,164.160212,32.000000,158.663996,72.221587,65.217649,98.817268,33.974684,51.439590,22.022113,86.616703,31.735441,43.268456,59.617818,40.243363
49.694851,59.852049,160.209118,156.021550,113.873240,96.853647,29.101796,14.213606,157.592001,2.017382,59.027935,50.553133,155.177833,162.118841,152.751952,157.873349,107.087492,156.297937,-0.000746,-1.750079,32.000000,-235.794724,158.061750,-0.302799,27.529174,0.685955,389767.261878,0.969752,19.905232,0.842058,3.217608,0.082408,0.090282,184.559771,32.000000,200.824882,181.785307,184.696823,164.160220,32.000000,158.661543,72.220593,65.216956,98.815015,33.974684,51.513514,22.022113,86.621831,31.735441,43.264895,59.623060,40.263172
49.703794,59.853690,160.274026,156.023269,113.700214,96.853577,29.111414,14.213529,157.605099,2.017388,59.035034,50.554271,155.178701,162.130080,152.752433,157.882301,107.084339,156.307517,-0.000746,-1.750080,32.000000,-235.794811,158.071569,-0.302775,27.537426,0.686446,389769.260413,0.969164,19.904030,0.847400,3.220895,0.076382,0.084793,184.567460,32.000000,200.821662,181.801437,184.704056,164.151599,32.000000,158.676728,72.220265,65.216116,98.813491,33.974684,51.564874,22.022113,86.619620,31.735441,43.264897,59.615969,40.232211
49.709149,59.855550,160.347905,156.025317,113.700136,96.853448,29.102551,14.213536,157.618882,2.017717,59.030024,50.558472,155.177585,162.142102,152.755154,157.894893,107.080968,156.320247,-0.000746,-1.750101,32.000000,-235.794620,158.084930,-0.302743,27.543755,0.686801,389772.577805,0.969212,19.900260,0.854938,3.223857,0.083316,0.092648,184.558903,32.000000,200.830411,181.819587,184.652044,164.139848,32.000000,158.690704,72.219436,65.214721,98.811874,33.974684,51.579174,22.022113,86.621297,31.735441,43.266885,59.622834,40.338667
49.716005,59.855413,160.429606,156.027341,113.728194,96.853529,29.147417,14.213434,157.632969,2.017894,59.016863,50.566589,155.177012,162.153659,152.756845,157.909928,107.080894,156.335815,-0.000747,-1.749539,32.000000,-235.794747,158.100297,-0.302725,27.547479,0.686720,389773.853098,0.968703,19.892628,0.862265,3.224583,0.082411,0.086761,184.547768,32.000000,200.853644,181.818409,184.601636,164.145110,32.000000,158.685896,72.217857,65.214501,98.810306,33.974684,51.600575,22.022113,86.619968,31.735441,43.269269,59.619933,40.225975
49.719739,59.851060,160.487471,156.028984,113.665252,96.853385,29.113535,14.213481,157.648981,2.017755,58.999966,50.570278,155.178657,162.167784,152.758643,157.924838,107.082288,156.350234,-0.000748,-1.747783,32.000000,-235.794633,158.115049,-0.302698,27.548986,0.686761,389778.982853,0.968887,19.888937,0.871182,3.225722,0.081923,0.088305,184.543068,32.000000,200.860888,181.808402,184.609152,164.158259,32.000000,158.673542,72.216049,65.214557,98.809184,33.974684,51.658677,22.022113,86.619593,31.735441,43.260667,59.611957,40.240428
49.722981,59.843839,160.150066,156.029580,113.649162,96.853348,29.095360,14.213314,157.661119,2.017953,58.989768,50.571545,155.181501,162.181444,152.761712,157.936725,107.079097,156.365658,-0.000748,-1.746359,32.000000,-235.794747,158.129563,-0.302704,27.550159,0.686879,389774.504408,0.967250,19.881693,0.878039,3.226921,0.075195,0.092856,184.555484,32.000000,200.854718,181.799584,184.670254,164.163353,32.000000,158.664970,72.214959,65.214767,98.810093,33.974684,51.536844,22.022113,86.621791,31.735441,43.248708,59.610550,40.264786
49.727593,59.838299,159.877558,156.030069,113.622984,96.853931,29.086789,14.213347,157.672849,2.018056,58.987829,50.569936,155.183687,162.193975,152.760067,157.950523,107.074593,156.381987,-0.000748,-1.746116,32.000000,-235.794708,158.143993,-0.302664,27.551303,0.686987,389763.863220,0.968283,19.873471,0.882927,3.227842,0.073291,0.088059,184.572545,32.000000,200.846534,181.809202,184.725455,164.153370,32.000000,158.674704,72.213200,65.214130,98.809180,33.974684,51.296409,22.022113,86.621928,31.735441,43.236500,59.625637,40.215850
49.729158,59.834914,159.894121,156.030552,113.593897,96.853729,29.091981,14.213475,157.684819,2.018344,58.990130,50.574638,155.181801,162.204270,152.756640,157.962173,107.072403,156.396328,-0.000747,-1.746112,32.000000,-235.794606,158.156817,-0.302604,27.553151,0.685657,389758.705097,0.968799,19.862889,0.892835,3.220846,0.073825,0.086959,184.574582,32.000000,200.846670,181.826785,184.721020,164.135336,32.000000,158.693214,72.212190,65.213082,98.807920,33.974684,51.240453,22.022113,86.622395,31.735441,43.227173,59.625902,40.381367
49.729747,59.834155,160.006312,156.031131,113.598109,96.853684,29.095095,14.213509,157.696959,2.018391,59.005478,50.571979,155.179649,162.215067,152.754899,157.973780,107.072348,156.411044,-0.000747,-1.746126,32.000000,-235.794575,158.168744,-0.302535,27.554919,0.684552,389759.295725,0.968978,19.852570,0.904452,3.215067,0.077110,0.088407,184.566725,32.000000,200.860573,181.836122,184.677714,164.128039,32.000000,158.703726,72.211659,65.213477,98.807981,33.974684,51.269367,22.022113,86.627238,31.735441,43.224667,59.615301,40.264272
49.730513,59.839044,160.076903,156.032674,113.664159,96.853598,29.081957,14.213535,157.705266,2.018437,59.027029,50.574109,155.180545,162.224238,152.752955,157.983249,107.074024,156.421767,-0.000748,-1.746142,32.000000,-235.794549,158.177996,-0.302515,27.557507,0.684539,389757.339644,0.968761,19.847563,0.912887,3.215299,0.074271,0.088468,184.559977,32.000000,200.875553,181.827845,184.629548,164.132366,32.000000,158.693417,72.211159,65.214462,98.808156,33.974684,51.309496,22.022113,86.628971,31.735441,43.228701,59.625853,40.232284
49.730348,59.849159,160.184626,156.035563,113.813503,96.853600,29.094777,14.213552,157.714280,2.018434,59.044806,50.577883,155.183822,162.232092,152.752349,157.994016,107.075289,156.428579,-0.000748,-1.746165,32.000000,-235.794581,158.188666,-0.302725,27.558748,0.684896,389756.503650,0.968642,19.846193,0.919352,3.217517,0.074787,0.088109,184.562890,32.000000,200.873639,181.813938,184.639835,164.137599,32.000000,158.680715,72.211097,65.214638,98.808000,33.974684,51.343974,22.022113,86.634844,31.735441,43.240575,59.624437,40.399342
49.731007,59.861095,160.182048,156.039471,113.823709,96.853495,29.095211,14.213472,157.723063,2.018427,59.064563,50.578227,155.188560,162.243341,152.750694,158.004613,107.074738,156.440431,-0.000746,-1.746183,32.000000,-235.794663,158.198914,-0.302927,27.556005,0.685091,389758.998801,0.969075,19.850289,0.922345,3.218887,0.084520,0.090342,184.575086,32.000000,200.856747,181.813239,184.694525,164.136739,32.000000,158.673684,72.209891,65.214849,98.807499,33.974684,51.387827,22.022113,86.636424,31.735441,43.261603,59.625086,40.250113
49.728523,59.871449,160.049716,156.044066,113.794404,96.853301,29.088780,14.213378,157.734013,2.018360,59.094337,50.582842,155.192692,162.253313,152.750601,158.016698,107.071265,156.449969,-0.000745,-1.746175,32.000000,-235.794824,158.205816,-0.303160,27.551596,0.685481,389769.040079,0.968677,19.860575,0.924046,3.221064,0.078428,0.085594,184.588273,32.000000,200.842033,181.828294,184.737799,164.125623,32.000000,158.686948,72.208237,65.216119,98.808172,33.974684,51.279177,22.022113,86.644122,31.735441,43.278591,59.623070,40.249452
49.733989,59.885093,160.054528,156.048962,113.729970,96.853330,29.090045,14.213387,157.741165,2.018562,59.124911,50.586710,155.194198,162.262759,152.751762,158.027730,107.068820,156.460341,-0.000746,-1.746166,32.000000,-235.794865,158.211974,-0.303148,27.548278,0.685549,389784.532713,0.968678,19.871828,0.929758,3.220969,0.081636,0.090675,184.587393,32.000000,200.845454,181.842143,184.701881,164.110694,32.000000,158.706501,72.206483,65.216805,98.809669,33.974684,51.211753,22.022113,86.644490,31.735441,43.299467,59.612193,40.253634
49.735196,59.899396,160.263635,156.054127,113.764961,96.853338,29.096704,14.213385,157.751008,2.018177,59.150639,50.591179,155.195626,162.268958,152.753019,158.038766,107.066131,156.468485,-0.000746,-1.746191,32.000000,-235.794912,158.221163,-0.303330,27.547705,0.685231,389805.348310,0.968970,19.884756,0.937384,3.218469,0.084687,0.090861,184.576216,32.000000,200.855599,181.845435,184.638766,164.110003,32.000000,158.714825,72.205009,65.217822,98.811201,33.974684,51.302125,22.022113,86.645677,31.735441,43.322915,59.623699,40.267867
49.739223,59.913129,160.328692,156.059460,113.774122,96.853341,29.103489,14.213391,157.760398,2.018249,59.165104,50.591886,155.198253,162.277554,152.755313,158.049422,107.066477,156.477252,-0.000746,-1.746205,32.000000,-235.794906,158.226762,-0.303173,27.550651,0.685278,389823.049347,0.968846,19.892735,0.944345,3.218212,0.074565,0.085911,184.572585,32.000000,200.864488,181.838774,184.606029,164.127555,32.000000,158.707990,72.203159,65.218949,98.813798,33.974684,51.366743,22.022113,86.646624,31.735441,43.347612,59.629777,40.362658
49.740201,59.925066,160.403214,156.064860,113.883553,96.853411,29.083895,14.213347,157.770444,2.018406,59.172097,50.598434,155.200393,162.287711,152.760693,158.060162,107.064455,156.487581,-0.000748,-1.746206,32.000000,-235.795059,158.237575,-0.303459,27.555194,0.686072,389845.753684,0.968636,19.905788,0.950580,3.222338,0.076070,0.088002,184.581414,32.000000,200.858644,181.827679,184.640239,164.144475,32.000000,158.705636,72.201149,65.219296,98.817685,33.974684,51.388371,22.022113,86.647170,31.735441,43.367725,59.618635,40.259797
49.748167,59.933491,160.375639,156.069798,113.936691,96.857571,29.069801,14.213224,157.787455,2.018271,59.173724,50.601708,155.205195,162.299691,152.763201,158.073695,107.061380,156.498355,-0.000748,-1.745591,32.000000,-235.795127,158.250247,-0.303307,27.561326,0.686214,389859.584534,0.968359,19.915348,0.954050,3.223386,0.077400,0.083409,184.601886,32.000000,200.843015,181.829473,184.697523,164.138888,32.000000,158.715049,72.198904,65.219691,98.821296,33.974684,51.395130,22.022113,86.643814,31.735441,43.383853,59.628214,40.221499
49.752362,59.938519,160.461115,156.073926,113.959194,96.869830,29.087021,14.213325,157.800240,2.018180,59.185930,50.604250,155.211085,162.314028,152.764179,158.087942,107.059703,156.508043,-0.000749,-1.743841,32.000000,-235.795028,158.261218,-0.303133,27.567295,0.686388,389878.343254,0.969022,19.926271,0.960568,3.224820,0.077209,0.091189,184.611111,32.000000,200.834248,181.842621,184.714468,164.121525,32.000000,158.740327,72.196881,65.219395,98.824828,33.974684,51.381717,22.022113,86.641427,31.735441,43.395060,59.622785,40.405578
49.752229,59.944295,160.567324,156.077713,113.989501,96.881916,29.085450,14.213215,157.811741,2.018198,59.208263,50.610003,155.214074,162.324101,152.766452,158.100461,107.061863,156.517431,-0.000749,-1.742098,32.000000,-235.795103,158.271720,-0.303144,27.571104,0.686067,389905.825767,0.969384,19.926443,0.968334,3.223750,0.077744,0.084421,184.606665,32.000000,200.840938,181.854154,184.676817,164.108255,32.000000,158.755482,72.194492,65.219432,98.828358,33.974684,51.448390,22.022113,86.644217,31.735441,43.400404,59.620621,40.400589
49.754940,59.954961,160.644166,156.081629,113.979217,96.894033,29.080685,14.213218,157.824861,2.018210,59.225518,50.616683,155.214950,162.334260,152.768040,158.114612,107.061765,156.526856,-0.000747,-1.740338,32.000000,-235.795095,158.281297,-0.303175,27.573060,0.686271,389962.121105,0.968856,19.927126,0.974229,3.225196,0.082179,0.089026,184.596788,32.000000,200.851998,181.853368,184.637844,164.108872,32.000000,158.763184,72.191582,65.219615,98.830912,33.974684,51.493060,22.022113,86.642705,31.735441,43.418534,59.612517,40.414529
49.759662,59.967919,160.778814,156.086232,113.873830,96.902219,29.085503,14.213191,157.838006,2.018146,59.229204,50.626310,155.219858,162.349343,152.771055,158.129413,107.063326,156.538346,-0.000748,-1.739153,32.000000,-235.795083,158.294515,-0.303114,27.571841,0.686664,390013.953095,0.969047,19.933038,0.976154,3.227339,0.081400,0.090383,184.596187,32.000000,200.852770,181.843086,184.637433,164.120265,32.000000,158.748045,72.190102,65.219984,98.833178,33.974684,51.564572,22.022113,86.642603,31.735441,43.439396,59.622028,40.382027
49.766243,59.975211,160.881700,156.090326,113.867575,96.910452,29.096872,14.213281,157.856079,2.018126,59.221261,50.633672,155.223150,162.367105,152.774603,158.146244,107.064876,156.552835,-0.000749,-1.739165,32.000000,-235.794980,158.311962,-0.303058,27.569214,0.686967,390074.983461,0.969296,19.940897,0.980355,3.228708,0.081465,0.093586,184.608654,32.000000,200.843184,181.829366,184.687667,164.131038,32.000000,158.743379,72.187838,65.219675,98.836272,33.974684,51.610959,22.022113,86.635323,31.735441,43.456756,59.623316,40.394940
49.771972,59.977646,160.949279,156.093809,113.775389,96.922727,29.109721,14.213227,157.875519,2.017460,59.214202,50.642576,155.227328,162.384911,152.778464,158.164536,107.064724,156.571405,-0.000747,-1.739168,32.000000,-235.794959,158.331628,-0.303035,27.566701,0.687513,390118.243025,0.969150,19.948962,0.983794,3.231107,0.076936,0.092310,184.623985,32.000000,200.830652,181.832480,184.746539,164.124858,32.000000,158.755083,72.184984,65.218984,98.839879,33.974684,51.673269,22.022113,86.631997,31.735441,43.464325,59.621231,40.400149
49.782682,59.976030,160.910200,156.096576,113.640200,96.934928,29.075091,14.213188,157.895688,2.010816,59.209371,50.652542,155.228847,162.403317,152.782053,158.183072,107.065181,156.586229,-0.000746,-1.739160,32.000000,-235.794942,158.352991,-0.303041,27.565638,0.687937,390153.326394,0.968731,19.949438,0.988549,3.232748,0.073601,0.087850,184.627812,32.000000,200.832681,181.840893,184.747387,164.117406,32.000000,158.779856,72.182169,65.217447,98.844462,33.974684,51.653984,22.022113,86.621385,31.735441,43.461357,59.612871,40.412108
49.790180,59.975577,160.925083,156.098596,113.634214,96.951192,29.086116,14.213244,157.915284,1.985655,59.206318,50.659679,155.231009,162.425074,152.785066,158.203987,107.066922,156.605574,-0.000745,-1.739162,32.000000,-235.794989,158.376687,-0.302955,27.567843,0.688266,390202.625772,0.968310,19.945939,0.996783,3.233733,0.078598,0.089402,184.621200,32.000000,200.845478,181.843886,184.687833,164.113152,32.000000,158.794906,72.179334,65.216433,98.848567,33.974684,51.654129,22.022113,86.611601,31.735441,43.459725,59.614770,40.428395
49.795542,59.973909,160.898671,156.100483,113.603496,96.967571,29.095453,14.213175,157.932210,1.956367,59.198068,50.664501,155.232144,162.446566,152.788459,158.222881,107.067257,156.623811,-0.000745,-1.737988,32.000000,-235.795148,158.400030,-0.302988,27.573604,0.688084,390241.792700,0.969352,19.933234,1.002776,3.232253,0.075820,0.085837,184.612769,32.000000,200.855771,181.833887,184.637049,164.123474,32.000000,158.793473,72.176674,65.215667,98.852165,33.974684,51.632578,22.022113,86.603822,31.735441,43.457706,59.626158,40.368894
49.811400,59.971142,160.817848,156.102079,113.577315,96.979864,29.075172,14.213160,157.953843,1.926840,59.178603,50.676108,155.233961,162.466933,152.794477,158.242068,107.070204,156.642339,-0.000745,-1.736263,32.000000,-235.795169,158.421953,-0.303056,27.583713,0.688088,390298.861753,0.968985,19.925015,1.009452,3.232065,0.085770,0.089979,184.616717,32.000000,200.851649,181.821091,184.647361,164.139284,32.000000,158.784031,72.174520,65.215590,98.855746,33.974684,51.575222,22.022113,86.589432,31.735441,43.453566,59.610088,40.433678
49.819354,59.967391,160.716406,156.103227,113.639932,97.000309,29.089931,14.213325,157.977491,1.896999,59.149009,50.683666,155.236704,162.489781,152.801728,158.262821,107.069490,156.660177,-0.000745,-1.734517,32.000000,-235.794998,158.445199,-0.303248,27.594198,0.687886,390359.084394,0.968719,19.917796,1.017051,3.231186,0.075976,0.085279,184.634329,32.000000,200.835949,181.816623,184.699433,164.145953,32.000000,158.778729,72.172284,65.215714,98.858381,33.974684,51.536366,22.022113,86.573366,31.735441,43.446842,59.622568,40.425094
49.827741,59.953600,160.677191,156.103420,113.932040,97.024798,29.096938,14.213285,157.999122,1.866977,59.118712,50.692632,155.235613,162.511272,152.805578,158.283792,107.067031,156.680301,-0.000746,-1.734509,32.000000,-235.795096,158.466957,-0.303364,27.603806,0.687204,390388.834393,0.969171,19.898615,1.022165,3.228535,0.086282,0.092848,184.647462,32.000000,200.823193,181.828728,184.745565,164.136707,32.000000,158.789153,72.169728,65.215031,98.860590,33.974684,51.467684,22.022113,86.563086,31.735441,43.428455,59.629984,40.353340
49.836557,59.936940,160.871770,156.102635,114.174489,97.049308,29.074025,14.213295,158.018792,1.836516,59.090375,50.699851,155.234269,162.533051,152.809556,158.303063,107.064871,156.697536,-0.000746,-1.734532,32.000000,-235.795091,158.485821,-0.303462,27.610687,0.686597,390462.437864,0.968704,19.886631,1.030636,3.225983,0.079196,0.082044,184.644808,32.000000,200.827938,181.842254,184.730133,164.119866,32.000000,158.800109,72.166362,65.214078,98.862998,33.974684,51.529689,22.022113,86.548756,31.735441,43.401670,59.629118,40.369848
49.847935,59.919135,160.986322,156.101129,114.327324,97.069600,29.138467,14.213307,158.039708,1.806287,59.066030,50.708224,155.231943,162.553902,152.812265,158.324143,107.064764,156.716057,-0.000747,-1.734525,32.000000,-235.795043,158.507885,-0.303257,27.612833,0.686247,390543.564305,0.968501,19.864162,1.041849,3.224653,0.082457,0.088281,184.632313,32.000000,200.847001,181.843955,184.671180,164.112986,32.000000,158.803277,72.164679,65.213463,98.864479,33.974684,51.652948,22.022113,86.531327,31.735441,43.369781,59.623159,40.422966
49.851565,59.901907,161.011432,156.099158,114.539246,97.089814,29.079284,14.213250,158.058948,1.776610,59.049380,50.712332,155.230148,162.573738,152.815878,158.345300,107.066354,156.732803,-0.000748,-1.733448,32.000000,-235.795061,158.527835,-0.303304,27.611941,0.686804,390619.483240,0.969278,19.838380,1.051504,3.227987,0.083217,0.088981,184.621548,32.000000,200.864352,181.830534,184.641617,164.117450,32.000000,158.793941,72.163380,65.212428,98.865029,33.974684,51.651463,22.022113,86.519304,31.735441,43.339268,59.611091,40.421425
49.854252,59.887819,161.121490,156.097129,114.699525,97.110070,29.085766,14.213133,158.077805,1.746860,59.043410,50.718050,155.229027,162.593213,152.818707,158.366317,107.066594,156.752162,-0.000749,-1.732281,32.000000,-235.795284,158.547427,-0.303650,27.609366,0.687296,390726.215360,0.969096,19.787820,1.065357,3.229817,0.081118,0.088374,184.629985,32.000000,200.867640,181.815519,184.671537,164.124141,32.000000,158.784072,72.161474,65.210948,98.863998,33.974684,51.688586,22.022113,86.511703,31.735441,43.312272,59.623434,40.404111
49.857057,59.879799,161.201945,156.096011,114.809829,97.118117,29.100453,14.213147,158.088869,1.726864,59.038736,50.721802,155.227631,162.604943,152.819998,158.379298,107.067737,156.764403,-0.000750,-1.732273,32.000000,-235.795265,158.560684,-0.303781,27.607274,0.687296,390726.215360,0.969096,19.787820,1.065357,3.229817,0.082692,0.091505,184.642577,32.000000,200.864604,181.811611,184.704118,164.123086,32.000000,158.786388,72.159982,65.210433,98.862828,33.974684,51.760094,22.022113,86.503338,31.735441,43.295429,59.624093,40.358036
49.863144,59.871132,161.256387,156.094971,115.016704,97.142498,28.987369,14.213287,158.106263,1.696726,59.028737,50.731758,155.231084,162.621637,152.819493,158.400097,107.068745,156.781072,-0.000750,-1.732253,32.000000,-235.795101,158.579665,-0.303812,27.607033,0.687844,390787.492778,0.968989,19.770955,1.073534,3.231851,0.079281,0.090387,184.649126,32.000000,200.864549,181.799412,184.753428,164.128812,32.000000,158.777623,72.157427,65.210119,98.858941,33.974684,51.786419,22.022113,86.491594,31.735441,43.278372,59.622047,40.412768
49.866319,59.862147,161.303687,156.094317,115.138958,97.166798,29.083925,14.213421,158.123752,1.666733,59.021898,50.738576,155.233328,162.641312,152.818191,158.415745,107.071038,156.797757,-0.000750,-1.732250,32.000000,-235.794988,158.598184,-0.303751,27.609925,0.688200,390806.496742,0.968499,19.760033,1.077714,3.233282,0.080958,0.094906,184.667194,32.000000,200.858108,181.790270,184.819403,164.135815,32.000000,158.777968,72.157339,65.209687,98.856082,33.974684,51.813017,22.022113,86.481647,31.735441,43.262397,59.614986,40.392959
49.874966,59.852816,161.217593,156.093814,115.191860,97.191288,29.096829,14.213405,158.142890,1.636798,59.009836,50.744127,155.234493,162.662044,152.819352,158.436044,107.070616,156.815919,-0.000752,-1.733388,32.000000,-235.795009,158.616928,-0.303884,27.614020,0.688475,390887.494525,0.972369,19.745070,1.083952,3.233980,0.076961,0.083786,184.680730,32.000000,200.850723,181.802860,184.851792,164.132006,32.000000,158.786899,72.156805,65.208582,98.853003,33.974684,51.821236,22.022113,86.465218,31.735441,43.245495,59.633288,40.342849
49.886993,59.841779,161.009267,156.093345,115.347995,97.215837,29.072311,14.213349,158.162816,1.607202,58.992760,50.754500,155.234674,162.681391,152.817399,158.457492,107.069364,156.837466,-0.000752,-1.735153,32.000000,-235.795138,158.639441,-0.303855,27.618062,0.688689,390968.334387,0.969292,19.732802,1.088911,3.234722,0.076364,0.089979,184.685671,32.000000,200.861381,181.812092,184.830825,164.126288,32.000000,158.798043,72.155468,65.206770,98.849355,33.974684,51.654726,22.022113,86.445184,31.735441,43.227924,59.611809,40.453267
49.897298,59.827675,161.183842,156.092791,115.463471,97.240260,29.092709,14.213312,158.187644,1.576943,58.967049,50.764580,155.233344,162.703983,152.815496,158.480650,107.072707,156.860012,-0.000750,-1.736253,32.000000,-235.795265,158.661427,-0.303607,27.621203,0.688307,391049.963157,0.968898,19.714529,1.097226,3.232435,0.084376,0.096941,184.666327,32.000000,200.875077,181.820379,184.787589,164.127159,32.000000,158.795295,72.153184,65.205260,98.844088,33.974684,51.709559,22.022113,86.423585,31.735441,43.202283,59.622332,40.386282
49.908614,59.806845,161.343718,156.091215,115.572461,97.264138,29.086960,14.213288,158.214633,1.546750,58.930114,50.778799,155.232644,162.732450,152.817899,158.506828,107.077579,156.881811,-0.000750,-1.734489,32.000000,-235.795263,158.687864,-0.303489,27.623392,0.687428,391129.475685,0.969674,19.691059,1.107843,3.227480,0.085011,0.093671,184.664174,32.000000,200.886935,181.808420,184.757943,164.138880,32.000000,158.775985,72.152989,65.205285,98.840701,33.974684,51.827547,22.022113,86.401417,31.735441,43.168744,59.627860,40.402717
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
