OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, May 13, 2019
10:12:43 PM
40-100
1
Test Comments:
40-100
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.556823,59.943021,186.258283,167.611874,113.011138,94.840533,28.999349,14.216716,182.703607,6.179459,55.589473,50.474822,166.751766,187.720526,164.212774,183.119633,117.640106,181.665642,-0.000725,-1.583126,32.000000,-235.792224,182.876783,-0.273044,31.025598,0.676560,363018.526924,0.954433,20.167402,0.734105,3.765892,0.070189,0.065859,201.583751,32.000000,218.749970,193.280301,198.633448,178.389057,32.000000,171.728355,72.279917,67.353638,106.021047,55.974684,57.385380,22.022113,54.797731,31.735441,55.730042,59.632118,43.804614
49.565448,59.941273,186.307700,167.601776,113.093046,94.852750,29.013898,14.216740,182.689318,6.179306,55.612046,50.479331,166.744927,187.709650,164.207767,183.106384,117.632993,181.650704,-0.000726,-1.583138,32.000000,-235.792242,182.863828,-0.273382,31.022468,0.676010,363111.467553,0.954946,20.150011,0.737211,3.760317,0.066148,0.074700,201.578374,32.000000,218.748626,193.272515,198.624995,178.373016,32.000000,171.700514,72.278175,67.356061,106.006791,55.974684,57.395619,22.022113,54.808113,31.735441,55.723469,59.634095,43.826698
49.575807,59.949479,186.229179,167.592619,113.199392,94.864663,28.986578,14.216776,182.672709,6.179854,55.650455,50.485207,166.735297,187.696453,164.201013,183.090543,117.628530,181.634886,-0.000726,-1.583141,32.000000,-235.792226,182.847677,-0.273311,31.021779,0.675986,363201.622777,0.955565,20.134502,0.739970,3.758479,0.089895,0.078192,201.575663,32.000000,218.749364,193.267394,198.619211,178.358892,32.000000,171.683596,72.276595,67.358701,105.993279,55.974684,57.406983,22.022113,54.814666,31.735441,55.728655,59.642169,43.819655
49.583345,59.964922,186.284050,167.584515,113.284213,94.876903,28.998852,14.216846,182.655248,6.180979,55.693622,50.492166,166.727137,187.681984,164.191825,183.072576,117.621347,181.619791,-0.000728,-1.583162,32.000000,-235.792245,182.829143,-0.273214,31.022584,0.676167,363252.428299,0.955021,20.123792,0.741269,3.758822,0.071506,0.062356,201.570105,32.000000,218.751282,193.263765,198.616364,178.341864,32.000000,171.680523,72.275376,67.361725,105.980493,55.974684,57.393621,22.022113,54.821499,31.735441,55.751192,59.634498,43.825231
49.589606,59.984888,186.486561,167.577576,113.332761,94.880919,28.998669,14.216779,182.640008,6.182158,55.732046,50.497061,166.720937,187.667873,164.181364,183.054191,117.615192,181.605100,-0.000729,-1.583194,32.000000,-235.792450,182.814265,-0.273157,31.024957,0.675940,363309.011565,0.955843,20.121237,0.739574,3.756453,0.068889,0.068136,201.566591,32.000000,218.746708,193.255673,198.599631,178.320433,32.000000,171.678955,72.273952,67.364218,105.968685,55.974684,57.484357,22.022113,54.832778,31.735441,55.785627,59.635826,43.804614
49.596352,60.004079,186.566004,167.571477,113.313531,94.880769,28.996631,14.216881,182.625798,6.183144,55.761251,50.507173,166.714196,187.654120,164.174311,183.039686,117.610775,181.592077,-0.000729,-1.583184,32.000000,-235.792380,182.799466,-0.273350,31.026638,0.676095,363382.470147,0.955441,20.128850,0.740880,3.756988,0.066902,0.066769,201.559153,32.000000,218.742246,193.248697,198.583594,178.300636,32.000000,171.666468,72.272459,67.367049,105.957897,55.974684,57.619926,22.022113,54.840962,31.735441,55.819308,59.637360,43.766977
49.603663,60.019665,186.286220,167.565535,113.355710,94.888950,28.993175,14.216921,182.610065,6.183802,55.782860,50.514854,166.708198,187.641593,164.166163,183.024770,117.605806,181.577264,-0.000730,-1.583192,32.000000,-235.792350,182.784667,-0.273143,31.026461,0.676593,363428.852534,0.955406,20.142313,0.741316,3.760598,0.068575,0.068062,201.556365,32.000000,218.738650,193.236507,198.569696,178.290301,32.000000,171.636840,72.271326,67.370645,105.949475,55.974684,57.503670,22.022113,54.849316,31.735441,55.849547,59.632325,43.791995
49.606448,60.035554,186.523417,167.557319,113.358706,94.905043,29.038061,14.216893,182.590699,6.185248,55.808980,50.520290,166.701349,187.626622,164.155541,183.004493,117.600062,181.560820,-0.000730,-1.583203,32.000000,-235.792303,182.767024,-0.272710,31.024403,0.676725,363454.594511,0.955377,20.154499,0.740663,3.761688,0.072320,0.071470,201.552804,32.000000,218.729429,193.225666,198.581167,178.265273,32.000000,171.622518,72.269948,67.376061,105.939317,55.974684,57.525365,22.022113,54.864337,31.735441,55.879523,59.638471,43.778642
49.611013,60.045617,186.594436,167.550920,113.370721,94.904962,29.008148,14.216881,182.579273,6.186329,55.831680,50.526420,166.696474,187.614061,164.147747,182.991241,117.596919,181.548717,-0.000730,-1.582015,32.000000,-235.792267,182.753743,-0.272738,31.023391,0.675957,363508.784695,0.955458,20.162492,0.739865,3.755493,0.064144,0.063341,201.545492,32.000000,218.724929,193.214770,198.561837,178.253061,32.000000,171.617258,72.270266,67.379648,105.933637,55.974684,57.636200,22.022113,54.875362,31.735441,55.897238,59.643261,43.847241
49.612681,60.052344,186.585199,167.546737,113.447152,94.904936,28.998196,14.216783,182.573080,6.186970,55.840209,50.532444,166.693177,187.606749,164.143618,182.982777,117.594103,181.540953,-0.000731,-1.581987,32.000000,-235.792306,182.744884,-0.272793,31.022847,0.676767,363598.194183,0.954124,20.175490,0.739206,3.760064,0.064454,0.065866,201.540978,32.000000,218.723306,193.209398,198.561637,178.240078,32.000000,171.611622,72.269759,67.381403,105.929511,55.974684,57.637887,22.022113,54.880487,31.735441,55.909135,59.635511,43.770425
49.617237,60.064857,186.442537,167.538596,113.490567,94.908902,28.966247,14.216797,182.560665,6.188928,55.859352,50.544706,166.684436,187.596507,164.134556,182.969233,117.587163,181.526349,-0.000731,-1.581966,32.000000,-235.792344,182.732844,-0.272930,31.022470,0.676946,363612.481722,0.955036,20.180814,0.737635,3.761150,0.065016,0.066098,201.531385,32.000000,218.724234,193.194829,198.522859,178.216777,32.000000,171.588335,72.270348,67.386157,105.921246,55.974684,57.529516,22.022113,54.895888,31.735441,55.931938,59.638481,43.957585
49.625577,60.072387,186.634519,167.532408,113.533714,94.921142,29.011758,14.216819,182.551004,6.190410,55.854826,50.550904,166.675150,187.589426,164.128126,182.961324,117.580046,181.516501,-0.000733,-1.581957,32.000000,-235.792279,182.726219,-0.272616,31.022959,0.676923,363624.910768,0.955345,20.185809,0.737428,3.760837,0.070328,0.068322,201.528500,32.000000,218.719408,193.185389,198.528603,178.194653,32.000000,171.579835,72.270171,67.388976,105.916124,55.974684,57.639884,22.022113,54.903586,31.735441,55.946893,59.636554,44.004467
49.633843,60.076511,186.558471,167.525889,113.585449,94.920859,29.033790,14.216726,182.542228,6.191592,55.843206,50.555580,166.671718,187.580437,164.120151,182.952103,117.569845,181.509511,-0.000733,-1.581957,32.000000,-235.792301,182.717976,-0.272662,31.022759,0.676540,363664.514459,0.956374,20.193592,0.738680,3.757616,0.095709,0.074470,201.522506,32.000000,218.711159,193.176002,198.527737,178.177226,32.000000,171.577140,72.269105,67.391209,105.911585,55.974684,57.647896,22.022113,54.906612,31.735441,55.959086,59.635668,44.022369
49.640320,60.075448,186.439966,167.518849,113.621116,94.929016,29.020808,14.216926,182.537634,6.192839,55.828422,50.561803,166.666651,187.576088,164.114916,182.946479,117.564249,181.500297,-0.000734,-1.581930,32.000000,-235.792093,182.714953,-0.272599,31.021900,0.677050,363727.728666,0.954840,20.192465,0.741962,3.760853,0.073975,0.074250,201.516266,32.000000,218.701933,193.181161,198.523185,178.160860,32.000000,171.572887,72.268142,67.392834,105.909014,55.974684,57.618145,22.022113,54.911066,31.735441,55.957789,59.643723,43.963455
49.645006,60.072398,186.630923,167.510641,113.708156,94.929008,29.021652,14.216889,182.531914,6.194119,55.814814,50.568567,166.661970,187.567937,164.108036,182.941695,117.553157,181.497912,-0.000733,-1.580753,32.000000,-235.791981,182.712006,-0.272762,31.020334,0.676748,363744.258969,0.953948,20.188009,0.749441,3.758695,0.081231,0.071904,201.511355,32.000000,218.693503,193.174975,198.493008,178.147560,32.000000,171.568552,72.267188,67.394630,105.907124,55.974684,57.660379,22.022113,54.916870,31.735441,55.954182,59.640537,44.007108
49.652037,60.070343,186.696966,167.502322,113.812947,94.937062,29.043067,14.216901,182.529268,6.195337,55.802495,50.578760,166.652423,187.563487,164.103496,182.938590,117.546606,181.491213,-0.000732,-1.580723,32.000000,-235.791881,182.707682,-0.272778,31.018005,0.676419,363779.859945,0.954317,20.180225,0.751448,3.755817,0.068137,0.066047,201.505688,32.000000,218.682173,193.158904,198.474755,178.138121,32.000000,171.551007,72.266306,67.396748,105.905628,55.974684,57.759212,22.022113,54.922647,31.735441,55.950269,59.639140,43.838363
49.654835,60.068029,186.570424,167.493910,113.799157,94.949077,29.030338,14.216871,182.525822,6.196796,55.794603,50.585159,166.647766,187.559562,164.099624,182.936213,117.540994,181.486241,-0.000732,-1.579547,32.000000,-235.791908,182.704418,-0.272782,31.013981,0.676915,363792.494634,0.954183,20.172311,0.761611,3.759309,0.062720,0.064279,201.500907,32.000000,218.675489,193.142883,198.468935,178.129024,32.000000,171.542827,72.265469,67.398903,105.905027,55.974684,57.740801,22.022113,54.927344,31.735441,55.948068,59.635137,43.742839
49.659216,60.064204,186.401570,167.485425,113.787102,94.961318,29.003241,14.216796,182.521654,6.198216,55.797619,50.592608,166.640802,187.554289,164.093253,182.932499,117.536909,181.482086,-0.000731,-1.578375,32.000000,-235.791941,182.699953,-0.272764,31.010868,0.677115,363828.133675,0.953406,20.162961,0.765552,3.760107,0.082062,0.065114,201.499286,32.000000,218.660566,193.134978,198.487387,178.111253,32.000000,171.541929,72.264267,67.400966,105.904409,55.974684,57.622678,22.022113,54.935592,31.735441,55.941913,59.634311,43.755752
49.662073,60.066941,186.521542,167.477067,113.864753,94.973509,29.026714,14.216719,182.516871,6.199076,55.820085,50.597069,166.635185,187.547998,164.087987,182.929189,117.529282,181.479915,-0.000731,-1.576727,32.000000,-235.791985,182.695101,-0.272434,31.009168,0.676899,363879.565554,0.953880,20.157744,0.769228,3.757347,0.077794,0.077144,201.488675,32.000000,218.650442,193.129563,198.482148,178.100763,32.000000,171.537888,72.263080,67.404005,105.905276,55.974684,57.632597,22.022113,54.939753,31.735441,55.943335,59.635295,43.995516
49.660354,60.076339,186.474080,167.469403,113.918803,94.985736,29.021502,14.216679,182.507396,6.200451,55.862685,50.598491,166.626921,187.537768,164.079841,182.922470,117.526366,181.471319,-0.000732,-1.576246,32.000000,-235.792054,182.686017,-0.272170,31.009469,0.676525,363925.496842,0.954792,20.149374,0.771694,3.753615,0.075134,0.075025,201.476594,32.000000,218.647284,193.123684,198.433685,178.086654,32.000000,171.530877,72.262104,67.406290,105.905555,55.974684,57.691619,22.022113,54.951599,31.735441,55.954357,59.632836,43.779303
49.666332,60.091818,186.247591,167.462816,113.959950,94.993822,28.998095,14.216686,182.497040,6.201168,55.902324,50.603038,166.620698,187.525054,164.070822,182.915981,117.517921,181.463475,-0.000733,-1.577991,32.000000,-235.792124,182.678980,-0.272436,31.013038,0.676951,363987.848937,0.954089,20.149148,0.778475,3.755815,0.069043,0.068361,201.462936,32.000000,218.649448,193.112494,198.404133,178.083831,32.000000,171.511989,72.260361,67.408891,105.904665,55.974684,57.539759,22.022113,54.957361,31.735441,55.977020,59.638432,43.840124
49.670322,60.112798,186.356992,167.457692,113.974857,94.994082,28.995938,14.216696,182.485264,6.202263,55.926977,50.607306,166.616030,187.516582,164.061493,182.906079,117.512023,181.453883,-0.000733,-1.578575,32.000000,-235.792077,182.671271,-0.272423,31.018401,0.676941,364052.233418,0.954444,20.160328,0.778043,3.754989,0.064405,0.063386,201.452875,32.000000,218.641253,193.097818,198.392832,178.077536,32.000000,171.507986,72.260813,67.411418,105.903812,55.974684,57.555138,22.022113,54.962445,31.735441,56.014130,59.634213,43.825231
49.674277,60.128643,186.563289,167.453214,114.037416,94.998200,29.029650,14.216891,182.477804,6.202643,55.945941,50.614223,166.608391,187.509386,164.049499,182.899864,117.506224,181.444457,-0.000733,-1.578555,32.000000,-235.791819,182.661517,-0.272396,31.024197,0.676256,364113.711336,0.955208,20.169607,0.783434,3.749977,0.075922,0.075185,201.443782,32.000000,218.625062,193.091832,198.403135,178.059403,32.000000,171.500421,72.260197,67.413221,105.902780,55.974684,57.734141,22.022113,54.967598,31.735441,56.045439,59.637212,43.834988
49.680709,60.140530,186.463137,167.448787,114.153622,95.010453,28.973353,14.217000,182.470444,6.203512,55.952916,50.623327,166.604215,187.502893,164.038794,182.892660,117.502914,181.436351,-0.000733,-1.578556,32.000000,-235.791665,182.655171,-0.272374,31.028778,0.676432,364147.918288,0.955250,20.186448,0.785594,3.751878,0.063407,0.061269,201.440303,32.000000,218.611361,193.093115,198.394280,178.047898,32.000000,171.492599,72.258941,67.415450,105.901118,55.974684,57.700917,22.022113,54.970793,31.735441,56.070454,59.632305,43.775267
49.686676,60.148592,186.331713,167.444116,114.232720,95.022568,29.064635,14.216830,182.464305,6.204004,55.954381,50.628583,166.598339,187.497327,164.030524,182.885246,117.499307,181.429861,-0.000732,-1.578505,32.000000,-235.791877,182.652419,-0.272028,31.030518,0.676883,364191.299282,0.954139,20.198190,0.787722,3.755732,0.129939,0.071436,201.435042,32.000000,218.602772,193.098682,198.387993,178.035683,32.000000,171.488720,72.257725,67.418239,105.900125,55.974684,57.602830,22.022113,54.971486,31.735441,56.088680,59.636465,43.811878
49.688399,60.152962,186.442669,167.438908,114.176629,95.034756,28.990852,14.216836,182.457260,6.204071,55.961248,50.634475,166.591840,187.491055,164.026944,182.880758,117.493272,181.424656,-0.000731,-1.578470,32.000000,-235.791763,182.650220,-0.271830,31.028978,0.676542,364253.836381,0.956010,20.203407,0.787873,3.753230,0.097549,0.080766,201.426900,32.000000,218.600870,193.084956,198.369764,178.030783,32.000000,171.476711,72.258276,67.420466,105.899854,55.974684,57.640236,22.022113,54.976054,31.735441,56.097340,59.642710,43.821269
49.694535,60.156490,186.492531,167.432927,114.114962,95.046816,29.007646,14.216796,182.451619,6.204172,55.954285,50.639921,166.584587,187.486588,164.019881,182.877484,117.488978,181.414882,-0.000731,-1.578500,32.000000,-235.791849,182.646207,-0.271748,31.025259,0.676173,364312.827061,0.953024,20.205281,0.788951,3.750134,0.070805,0.068482,201.425086,32.000000,218.590102,193.076353,198.362432,178.025128,32.000000,171.477667,72.256756,67.423033,105.897980,55.974684,57.726781,22.022113,54.978470,31.735441,56.105057,59.633052,43.981723
49.699453,60.157166,186.425207,167.426632,114.133977,95.059064,29.031523,14.216896,182.449501,6.204667,55.935378,50.647309,166.577788,187.485608,164.013486,182.874657,117.480930,181.409440,-0.000731,-1.577326,32.000000,-235.791700,182.647705,-0.271591,31.021874,0.676586,364374.605965,0.955547,20.207864,0.792959,3.752237,0.073513,0.065512,201.421071,32.000000,218.578466,193.058213,198.352046,178.024279,32.000000,171.461664,72.256391,67.425392,105.896613,55.974684,57.690948,22.022113,54.980721,31.735441,56.109835,59.632974,43.966022
49.711746,60.153236,186.333504,167.419783,114.029684,95.075218,29.023908,14.216904,182.449928,6.204976,55.892796,50.659985,166.572597,187.487171,164.007042,182.875314,117.476422,181.410334,-0.000731,-1.577319,32.000000,-235.791722,182.649610,-0.271517,31.020239,0.676818,364428.369940,0.954994,20.205029,0.793444,3.752777,0.068138,0.068215,201.422157,32.000000,218.565032,193.050724,198.355898,178.017720,32.000000,171.459432,72.255593,67.428132,105.894643,55.974684,57.607212,22.022113,54.975192,31.735441,56.109662,59.640605,43.905274
49.719815,60.142949,186.388543,167.412138,114.031510,95.099413,28.988306,14.217006,182.451177,6.205726,55.844751,50.670264,166.567170,187.489532,163.999627,182.876909,117.471267,181.413124,-0.000733,-1.577306,32.000000,-235.791724,182.653128,-0.271448,31.020248,0.676733,364487.681871,0.954229,20.200606,0.799372,3.751052,0.077822,0.071743,201.414446,32.000000,218.555708,193.041880,198.341687,178.010754,32.000000,171.449990,72.255423,67.430545,105.892707,55.974684,57.661826,22.022113,54.971954,31.735441,56.092892,59.636475,44.004247
49.727296,60.125688,186.259110,167.402612,114.045796,95.114783,29.008483,14.217124,182.451791,6.205983,55.809725,50.674774,166.558731,187.496126,163.994537,182.879591,117.465511,181.416295,-0.000733,-1.577278,32.000000,-235.791588,182.655209,-0.271446,31.023145,0.676473,364544.334818,0.954373,20.183931,0.804229,3.748279,0.095168,0.071736,201.407319,32.000000,218.548082,193.032828,198.322957,177.999683,32.000000,171.439636,72.256388,67.432565,105.890392,55.974684,57.603740,22.022113,54.968234,31.735441,56.067965,59.640920,43.910263
49.732624,60.111652,186.254946,167.392542,114.037663,95.138142,29.036351,14.217043,182.451567,6.206547,55.789651,50.681091,166.551396,187.498821,163.989546,182.883266,117.461032,181.416887,-0.000733,-1.577267,32.000000,-235.791655,182.656108,-0.271319,31.028002,0.676674,364628.308599,0.955591,20.165280,0.810471,3.748778,0.087404,0.066442,201.400400,32.000000,218.541870,193.029688,198.303406,177.989061,32.000000,171.452428,72.257463,67.434953,105.888303,55.974684,57.593135,22.022113,54.966478,31.735441,56.041684,59.643015,43.992435
49.733652,60.101898,186.387412,167.382364,114.018157,95.138286,29.011186,14.217113,182.454716,6.207142,55.776395,50.684874,166.543946,187.503754,163.981344,182.884135,117.454788,181.420207,-0.000733,-1.577254,32.000000,-235.791630,182.658304,-0.271513,31.034760,0.676240,364670.939870,0.954880,20.140267,0.817462,3.745611,0.063005,0.067683,201.395654,32.000000,218.528454,193.015923,198.292713,177.988145,32.000000,171.440616,72.258150,67.436971,105.884953,55.974684,57.684808,22.022113,54.970478,31.735441,56.020906,59.638255,44.007548
49.739169,60.097480,186.328920,167.372510,114.012851,95.138692,29.022304,14.217340,182.457127,6.208286,55.749806,50.691033,166.537232,187.506436,163.974416,182.886976,117.451502,181.424830,-0.000732,-1.577239,32.000000,-235.791417,182.664687,-0.271441,31.042396,0.676191,364747.637440,0.954050,20.120709,0.822171,3.745126,0.072787,0.067793,201.389136,32.000000,218.518601,193.009291,198.306953,177.975772,32.000000,171.429441,72.258534,67.438469,105.880807,55.974684,57.667444,22.022113,54.966957,31.735441,56.013963,59.638707,43.952156
49.747560,60.089541,186.151338,167.363807,114.036139,95.162914,29.079510,14.217278,182.463387,6.209269,55.713240,50.699467,166.531131,187.511611,163.964919,182.891240,117.446173,181.427596,-0.000733,-1.577213,32.000000,-235.791481,182.670886,-0.271118,31.048863,0.676380,364747.023227,0.954832,20.109889,0.829709,3.747712,0.084733,0.087647,201.387279,32.000000,218.501241,193.006427,198.301902,177.959626,32.000000,171.425343,72.259456,67.439842,105.876137,55.974684,57.586650,22.022113,54.962434,31.735441,56.002909,59.634960,43.969397
49.755275,60.075024,186.142613,167.354813,114.015553,95.187466,28.974144,14.217220,182.470709,6.209742,55.670649,50.704870,166.526463,187.518260,163.954343,182.896547,117.444358,181.433626,-0.000732,-1.577217,32.000000,-235.791589,182.677926,-0.271008,31.052136,0.675979,364745.396352,0.954343,20.099754,0.834796,3.746120,0.065533,0.073157,201.381942,32.000000,218.491926,193.003376,198.289835,177.943890,32.000000,171.418630,72.259213,67.441566,105.869782,55.974684,57.529649,22.022113,54.956926,31.735441,55.984048,59.631921,43.840271
49.756417,60.056685,186.147142,167.345332,113.981666,95.211716,29.018001,14.217210,182.476789,6.209648,55.639827,50.712335,166.518013,187.525067,163.944676,182.903385,117.437901,181.440848,-0.000733,-1.577213,32.000000,-235.791465,182.683975,-0.271155,31.051855,0.675402,364832.122772,0.952512,20.083121,0.841203,3.741919,0.080939,0.068386,201.368977,32.000000,218.478263,192.992650,198.252430,177.932267,32.000000,171.414592,72.259848,67.442129,105.862340,55.974684,57.578787,22.022113,54.955547,31.735441,55.953653,59.635944,43.803954
49.756223,60.037280,185.909278,167.335167,113.937514,95.227684,29.023217,14.217278,182.480237,6.209462,55.627127,50.713927,166.509862,187.530811,163.939889,182.910569,117.433794,181.443440,-0.000733,-1.577193,32.000000,-235.791258,182.688280,-0.271361,31.047263,0.675359,364906.348857,0.956023,20.060613,0.845366,3.741163,0.078756,0.080032,201.359342,32.000000,218.469328,192.985720,198.244969,177.919872,32.000000,171.397617,72.259795,67.443533,105.852627,55.974684,57.467138,22.022113,54.956699,31.735441,55.920347,59.630830,43.754431
49.756570,60.027321,185.910669,167.325297,113.936900,95.239869,29.010586,14.217130,182.480820,6.209769,55.632392,50.713478,166.501327,187.533159,163.929999,182.912350,117.426630,181.444904,-0.000733,-1.577771,32.000000,-235.791399,182.689235,-0.271131,31.041499,0.675494,364988.157418,0.954750,20.041091,0.854637,3.741169,0.059652,0.065413,201.353442,32.000000,218.453550,192.981360,198.248631,177.909756,32.000000,171.390979,72.259803,67.445222,105.843254,55.974684,57.374802,22.022113,54.960392,31.735441,55.897851,59.633642,43.795517
49.762725,60.025337,186.109067,167.316244,113.923367,95.243887,29.015300,14.217098,182.486157,6.209655,55.633541,50.720112,166.491793,187.536925,163.921677,182.916195,117.419764,181.447641,-0.000733,-1.579511,32.000000,-235.791389,182.692982,-0.271254,31.037860,0.675017,365033.060125,0.954694,20.021885,0.859754,3.736403,0.062607,0.067903,201.351946,32.000000,218.435521,192.979733,198.269912,177.903873,32.000000,171.380376,72.258712,67.446431,105.832156,55.974684,57.484467,22.022113,54.956606,31.735441,55.887674,59.635186,43.844379
49.766055,60.026351,186.033601,167.308076,113.929892,95.255952,29.032687,14.217103,182.490777,6.209548,55.628919,50.722996,166.484546,187.539810,163.913197,182.922426,117.414843,181.449634,-0.000733,-1.579505,32.000000,-235.791406,182.699428,-0.271541,31.037452,0.675209,365080.190156,0.955199,20.011568,0.867488,3.736404,0.075522,0.074326,201.344103,32.000000,218.423998,192.970279,198.258000,177.896126,32.000000,171.369914,72.258311,67.447572,105.821408,55.974684,57.514833,22.022113,54.953106,31.735441,55.891336,59.634429,43.897644
49.771521,60.025386,185.824725,167.300860,113.973856,95.268321,28.991503,14.217076,182.495787,6.209985,55.615561,50.731658,166.474181,187.547296,163.905650,182.930308,117.409182,181.453237,-0.000734,-1.579508,32.000000,-235.791536,182.708463,-0.271528,31.040168,0.675787,365101.094249,0.954950,20.003209,0.875422,3.739929,0.069554,0.077749,201.335992,32.000000,218.408922,192.970837,198.239880,177.882611,32.000000,171.366873,72.257795,67.448584,105.810244,55.974684,57.404496,22.022113,54.949517,31.735441,55.889850,59.635659,43.949148
49.777550,60.020011,185.858145,167.293358,113.869828,95.284504,29.016480,14.217125,182.502588,6.210120,55.590921,50.737638,166.466251,187.553912,163.898090,182.937029,117.402575,181.458104,-0.000735,-1.579507,32.000000,-235.791586,182.716684,-0.271397,31.044362,0.675635,365155.798711,0.954431,20.000774,0.881119,3.738163,0.095060,0.078064,201.324475,32.000000,218.400160,192.965841,198.211862,177.878443,32.000000,171.347310,72.257466,67.450314,105.799269,55.974684,57.345185,22.022113,54.945064,31.735441,55.883245,59.632826,43.830953
49.781556,60.011581,186.080478,167.285061,113.840654,95.308712,28.993489,14.217067,182.506872,6.209938,55.581319,50.734294,166.460673,187.558230,163.890224,182.941056,117.400699,181.462693,-0.000735,-1.579510,32.000000,-235.791548,182.720649,-0.271128,31.048197,0.675015,365208.415530,0.955793,19.994146,0.888184,3.733555,0.069980,0.073614,201.316809,32.000000,218.386692,192.957642,198.203685,177.872476,32.000000,171.336012,72.256931,67.452972,105.788515,55.974684,57.454988,22.022113,54.937339,31.735441,55.871397,59.629512,43.889500
49.780927,60.004563,185.867417,167.276347,113.910793,95.316769,29.005514,14.217080,182.512004,6.209653,55.592200,50.737367,166.453500,187.561238,163.882025,182.941252,117.399913,181.465698,-0.000735,-1.579498,32.000000,-235.791452,182.722192,-0.271164,31.052003,0.675045,365271.858485,0.954992,19.982529,0.896686,3.733774,0.069342,0.071205,201.307544,32.000000,218.368393,192.951006,198.202636,177.865015,32.000000,171.324164,72.255648,67.453900,105.776853,55.974684,57.433955,22.022113,54.935746,31.735441,55.854180,59.641943,43.903000
49.780352,60.003425,185.838755,167.267594,113.934949,95.316948,29.018795,14.217143,182.515362,6.209282,55.616097,50.740695,166.445968,187.563148,163.874058,182.942488,117.398483,181.466465,-0.000736,-1.579486,32.000000,-235.791443,182.722979,-0.270777,31.055375,0.675682,365354.851672,0.955886,19.969949,0.900350,3.737940,0.070838,0.065728,201.308559,32.000000,218.351736,192.944761,198.194761,177.860900,32.000000,171.319567,72.255897,67.455403,105.765014,55.974684,57.340463,22.022113,54.938840,31.735441,55.852236,59.641156,43.998084
49.781913,60.012204,185.901919,167.260579,114.008487,95.316861,29.036495,14.217090,182.514796,6.209130,55.639663,50.746123,166.437837,187.565602,163.863391,182.941798,117.393488,181.467342,-0.000736,-1.579475,32.000000,-235.791573,182.726444,-0.270680,31.057903,0.675060,365378.876149,0.955566,19.963583,0.902308,3.733707,0.065270,0.070764,201.301498,32.000000,218.334809,192.944168,198.182963,177.845782,32.000000,171.321055,72.255900,67.457704,105.753375,55.974684,57.337626,22.022113,54.937474,31.735441,55.861778,59.635049,43.917453
49.786393,60.021038,185.920641,167.254601,114.047787,95.324984,29.013758,14.217067,182.514878,6.209096,55.658602,50.747272,166.427697,187.568524,163.856577,182.943100,117.393643,181.466787,-0.000736,-1.580624,32.000000,-235.791545,182.725850,-0.270552,31.060283,0.674912,365381.286978,0.955140,19.963041,0.904037,3.733175,0.077729,0.074167,201.289920,32.000000,218.321078,192.935195,198.153629,177.832246,32.000000,171.296483,72.256158,67.459454,105.741481,55.974684,57.427674,22.022113,54.933353,31.735441,55.877165,59.632738,43.974753
49.794695,60.028355,185.715553,167.249211,113.962153,95.337036,29.016433,14.216998,182.518068,6.209157,55.658194,50.750146,166.421381,187.573669,163.851499,182.946855,117.390300,181.468498,-0.000739,-1.580625,32.000000,-235.791627,182.731058,-0.270506,31.061512,0.675029,365399.568189,0.954546,19.970204,0.909373,3.734327,0.083012,0.066994,201.282126,32.000000,218.322569,192.930203,198.137222,177.815972,32.000000,171.286486,72.255805,67.461962,105.729129,55.974684,57.260503,22.022113,54.924304,31.735441,55.892711,59.639917,44.003073
49.801488,60.032584,185.858475,167.243961,113.943552,95.349250,29.025631,14.217187,182.523271,6.208908,55.644371,50.755904,166.417104,187.579286,163.844735,182.952233,117.388308,181.475082,-0.000741,-1.580630,32.000000,-235.791415,182.740736,-0.270466,31.061989,0.675047,365438.471373,0.955303,19.974399,0.909000,3.734367,0.089798,0.064587,201.276162,32.000000,218.317398,192.913282,198.118578,177.812583,32.000000,171.268527,72.255639,67.464533,105.717309,55.974684,57.326744,22.022113,54.915407,31.735441,55.900262,59.636593,43.990747
49.807087,60.027630,185.922416,167.237837,113.946300,95.361506,29.028723,14.217197,182.531582,6.208922,55.621225,50.759225,166.411059,187.587803,163.838065,182.958328,117.382897,181.481325,-0.000743,-1.580637,32.000000,-235.791487,182.749485,-0.270721,31.061759,0.674453,365494.025677,0.955179,19.973121,0.913011,3.729625,0.093479,0.064686,201.273100,32.000000,218.305299,192.905048,198.128241,177.797726,32.000000,171.267567,72.255663,67.467150,105.705829,55.974684,57.425052,22.022113,54.907486,31.735441,55.897200,59.640084,43.837630
49.812005,60.018674,185.779444,167.230727,113.836909,95.373637,29.004599,14.217290,182.538906,6.209036,55.599713,50.762829,166.403364,187.595078,163.829765,182.964836,117.380238,181.486432,-0.000745,-1.580643,32.000000,-235.791388,182.757540,-0.270991,31.061884,0.674846,365545.401024,0.954866,19.970317,0.917568,3.731986,0.064145,0.059736,201.266157,32.000000,218.289634,192.905987,198.127014,177.780768,32.000000,171.258563,72.254965,67.468542,105.692203,55.974684,57.339157,22.022113,54.898892,31.735441,55.885316,59.632433,43.819141
49.820619,60.007477,185.952829,167.222901,113.745937,95.381741,29.025933,14.217369,182.549293,6.208740,55.578048,50.768560,166.394426,187.604601,163.823834,182.972685,117.374889,181.493618,-0.000743,-1.579867,32.000000,-235.791283,182.765957,-0.271054,31.063142,0.675038,365591.892174,0.954757,19.959567,0.925411,3.732851,0.075725,0.081069,201.258379,32.000000,218.282785,192.907826,198.126095,177.768630,32.000000,171.240371,72.254809,67.470849,105.678666,55.974684,57.374329,22.022113,54.889244,31.735441,55.866418,59.636445,43.828605
49.827298,59.995795,186.165615,167.214627,113.710637,95.381857,28.976083,14.217402,182.559168,6.208773,55.559392,50.770538,166.387263,187.616114,163.820816,182.980614,117.369678,181.500985,-0.000744,-1.578114,32.000000,-235.791233,182.774872,-0.270855,31.064936,0.674645,365628.654884,0.955546,19.945521,0.930059,3.729612,0.089720,0.070378,201.251680,32.000000,218.277183,192.904833,198.093495,177.751491,32.000000,171.238956,72.254946,67.472176,105.666680,55.974684,57.494339,22.022113,54.876106,31.735441,55.846177,59.633603,43.818627
49.831272,59.983677,185.931056,167.206092,113.658795,95.394042,29.008256,14.217422,182.571246,6.208987,55.545837,50.775078,166.378491,187.628564,163.812509,182.992069,117.370306,181.511688,-0.000744,-1.576937,32.000000,-235.791262,182.785517,-0.270931,31.065413,0.675029,365650.079662,0.954715,19.925409,0.938207,3.732447,0.072048,0.072347,201.244539,32.000000,218.263913,192.894858,198.087499,177.751126,32.000000,171.227577,72.254000,67.474293,105.655088,55.974684,57.440098,22.022113,54.868162,31.735441,55.825346,59.639288,43.925524
49.837609,59.973812,185.936335,167.197781,113.554938,95.406149,29.028506,14.217255,182.584324,6.209294,55.524355,50.779276,166.372405,187.639277,163.808644,183.002860,117.369338,181.523075,-0.000745,-1.576930,32.000000,-235.791442,182.799157,-0.270952,31.065809,0.675475,365640.953536,0.956188,19.906815,0.946287,3.736217,0.089291,0.079235,201.236745,32.000000,218.251923,192.885547,198.097529,177.750581,32.000000,171.219026,72.253790,67.477839,105.644174,55.974684,57.379970,22.022113,54.857161,31.735441,55.806132,59.634911,43.957072
49.842586,59.963806,185.918786,167.189440,113.507326,95.418363,28.986258,14.217310,182.595773,6.209965,55.496483,50.787907,166.366708,187.651044,163.807294,183.013997,117.366428,181.534398,-0.000745,-1.576927,32.000000,-235.791309,182.810917,-0.270790,31.064919,0.674832,365669.214917,0.955136,19.890585,0.949828,3.731212,0.073443,0.067900,201.234929,32.000000,218.232988,192.879519,198.107499,177.736112,32.000000,171.218413,72.253752,67.480319,105.633530,55.974684,57.400148,22.022113,54.844820,31.735441,55.790762,59.637999,43.999478
49.843276,59.951268,185.998534,167.180812,113.447424,95.430562,29.008135,14.217471,182.604701,6.210551,55.472143,50.791327,166.360093,187.664578,163.805672,183.026297,117.364365,181.548051,-0.000746,-1.576927,32.000000,-235.791099,182.820850,-0.270662,31.062830,0.674820,365701.025914,0.954432,19.874163,0.955232,3.730844,0.086848,0.071139,201.220398,32.000000,218.218432,192.872289,198.113169,177.726008,32.000000,171.199601,72.252740,67.481137,105.621303,55.974684,57.407751,22.022113,54.838548,31.735441,55.768718,59.633043,43.982824
49.845699,59.939298,186.092369,167.171656,113.461742,95.442753,29.039166,14.217401,182.617389,6.211100,55.455233,50.793638,166.349558,187.679735,163.799888,183.037099,117.362063,181.556161,-0.000746,-1.576958,32.000000,-235.791200,182.829976,-0.270863,31.064640,0.674802,365737.443665,0.955815,19.859009,0.962550,3.730119,0.071041,0.065189,201.208700,32.000000,218.204939,192.866993,198.081571,177.714187,32.000000,171.192981,72.252120,67.483281,105.609235,55.974684,57.515964,22.022113,54.833248,31.735441,55.747243,59.637665,43.933227
49.851985,59.928356,186.027906,167.162813,113.513545,95.455164,29.040931,14.217422,182.631698,6.211596,55.420618,50.801934,166.341683,187.695426,163.796688,183.048599,117.362362,181.568270,-0.000744,-1.576937,32.000000,-235.791216,182.841895,-0.271057,31.068915,0.675116,365772.310278,0.955170,19.845756,0.969930,3.731668,0.076065,0.067643,201.187609,32.000000,218.200699,192.853372,198.062182,177.709485,32.000000,171.178829,72.251518,67.485331,105.597712,55.974684,57.464936,22.022113,54.819794,31.735441,55.726904,59.641815,43.971305
49.859205,59.915966,186.133204,167.153962,113.444356,95.467341,29.017546,14.217534,182.644725,6.211649,55.379315,50.808697,166.332297,187.711328,163.788876,183.061593,117.364528,181.582100,-0.000744,-1.576923,32.000000,-235.791062,182.855837,-0.271141,31.074444,0.675376,365806.629536,0.954190,19.831281,0.975391,3.733369,0.058050,0.062454,201.176320,32.000000,218.191216,192.843955,198.051245,177.704315,32.000000,171.167782,72.251391,67.487272,105.586006,55.974684,57.502885,22.022113,54.806188,31.735441,55.708272,59.636731,44.174092
49.862429,59.899653,186.205862,167.144781,113.533510,95.487602,29.013437,14.217421,182.658945,6.211640,55.352406,50.807624,166.325066,187.727058,163.780844,183.075118,117.365306,181.594179,-0.000743,-1.576887,32.000000,-235.791152,182.865186,-0.271151,31.079422,0.675093,365836.246719,0.954096,19.813836,0.979806,3.731605,0.078892,0.078507,201.162870,32.000000,218.180886,192.842825,198.064515,177.685485,32.000000,171.158799,72.252388,67.488474,105.575378,55.974684,57.553949,22.022113,54.794244,31.735441,55.679325,59.633652,43.961547
49.862700,59.884511,186.055795,167.134927,113.508771,95.495849,29.024854,14.217330,182.670858,6.211725,55.356945,50.804653,166.315776,187.738844,163.777106,183.086169,117.367495,181.604334,-0.000743,-1.576904,32.000000,-235.791214,182.872567,-0.271313,31.083156,0.675233,365858.416689,0.954804,19.793977,0.983025,3.733176,0.077454,0.072459,201.156440,32.000000,218.169738,192.836069,198.068524,177.673357,32.000000,171.143654,72.252884,67.491029,105.565280,55.974684,57.485844,22.022113,54.786323,31.735441,55.651619,59.635314,43.925377
49.860586,59.879364,186.049756,167.125936,113.534024,95.495943,29.028948,14.217213,182.678993,6.212193,55.379021,50.803550,166.307866,187.747459,163.769982,183.092844,117.366658,181.613837,-0.000743,-1.576926,32.000000,-235.791327,182.877805,-0.271357,31.084324,0.675398,365912.245587,0.955032,19.774330,0.986951,3.734392,0.089005,0.093024,201.142908,32.000000,218.165485,192.833864,198.057978,177.651907,32.000000,171.151177,72.252103,67.493352,105.554956,55.974684,57.474325,22.022113,54.780285,31.735441,55.633165,59.638786,43.978201
49.858240,59.882252,185.933769,167.118135,113.532775,95.495649,29.009324,14.217271,182.685835,6.212423,55.411519,50.802335,166.298932,187.750345,163.762673,183.101752,117.363142,181.622309,-0.000744,-1.576952,32.000000,-235.791220,182.884077,-0.271171,31.082601,0.674927,365921.502236,0.954695,19.758907,0.988714,3.731362,0.115533,0.068583,201.127317,32.000000,218.154596,192.821417,198.033275,177.646213,32.000000,171.131539,72.250794,67.494711,105.544749,55.974684,57.433271,22.022113,54.776754,31.735441,55.632039,59.635895,43.729706
49.858913,59.891212,185.848006,167.111852,113.562093,95.503355,29.031913,14.217195,182.688894,6.212201,55.439075,50.803650,166.293418,187.752303,163.755707,183.107550,117.364239,181.628756,-0.000744,-1.576949,32.000000,-235.791423,182.889291,-0.271167,31.078977,0.674898,365918.346621,0.954593,19.755948,0.993253,3.731399,0.061218,0.064569,201.114744,32.000000,218.143813,192.815207,198.027549,177.634023,32.000000,171.117642,72.249855,67.497783,105.534440,55.974684,57.365709,22.022113,54.770447,31.735441,55.646758,59.631154,43.988546
49.857038,59.902506,185.838251,167.107812,113.574373,95.515396,29.021896,14.217053,182.692968,6.212057,55.473725,50.800557,166.285807,187.756651,163.749049,183.111552,117.360766,181.631715,-0.000743,-1.576963,32.000000,-235.791602,182.892284,-0.271157,31.074166,0.674648,365929.279647,0.955292,19.761262,1.000066,3.729249,0.066968,0.076173,201.107155,32.000000,218.134089,192.804228,198.010064,177.630284,32.000000,171.101234,72.249815,67.500232,105.525942,55.974684,57.334541,22.022113,54.764939,31.735441,55.664246,59.642543,43.910703
49.855575,59.915156,186.017634,167.104309,113.610903,95.511176,29.006156,14.217087,182.695473,6.211536,55.508027,50.800520,166.279625,187.759705,163.740209,183.114352,117.357043,181.632905,-0.000743,-1.578137,32.000000,-235.791502,182.894642,-0.271523,31.070148,0.674559,365967.373851,0.954635,19.769526,1.001478,3.727478,0.072690,0.067992,201.100492,32.000000,218.126581,192.787816,198.009952,177.620553,32.000000,171.091666,72.248157,67.502294,105.516812,55.974684,57.402109,22.022113,54.759504,31.735441,55.684344,59.639710,43.844159
49.851343,59.928057,186.143509,167.101402,113.545438,95.499030,29.032135,14.217135,182.697197,6.211628,55.533739,50.801564,166.273304,187.762062,163.732285,183.117270,117.352741,181.636554,-0.000744,-1.579864,32.000000,-235.791537,182.896033,-0.271541,31.068096,0.674762,366035.643748,0.955153,19.782760,1.006104,3.727423,0.075394,0.081516,201.087766,32.000000,218.118761,192.773847,197.992561,177.609405,32.000000,171.096584,72.247621,67.504127,105.508588,55.974684,57.545442,22.022113,54.756407,31.735441,55.706891,59.641333,43.985758
49.853173,59.940101,185.802065,167.099151,113.539185,95.486789,29.021578,14.217165,182.701239,6.211846,55.548317,50.804575,166.267865,187.767196,163.725415,183.121077,117.352672,181.637773,-0.000744,-1.581622,32.000000,-235.791529,182.901641,-0.271576,31.070117,0.675359,366042.994443,0.955692,19.796924,1.010290,3.731130,0.064953,0.067510,201.075287,32.000000,218.109090,192.765521,197.975412,177.606236,32.000000,171.090591,72.246016,67.507090,105.501893,55.974684,57.417718,22.022113,54.752436,31.735441,55.727297,59.640251,43.899625
49.859493,59.949086,185.976768,167.096866,113.605067,95.482986,29.007965,14.217113,182.708188,6.211671,55.545459,50.808679,166.263389,187.771915,163.717304,183.126570,117.353376,181.642611,-0.000744,-1.582824,32.000000,-235.791573,182.905444,-0.271142,31.076008,0.675742,366022.901309,0.954837,19.814201,1.016013,3.733972,0.067426,0.072438,201.063289,32.000000,218.105176,192.764679,197.961404,177.601555,32.000000,171.086999,72.245845,67.510818,105.496033,55.974684,57.348703,22.022113,54.740150,31.735441,55.744244,59.637616,43.984584
49.866525,59.950708,186.153019,167.093982,113.684840,95.495308,29.027784,14.217088,182.715460,6.211129,55.533151,50.811298,166.259009,187.780995,163.710650,183.131544,117.355217,181.650213,-0.000745,-1.582823,32.000000,-235.791566,182.914777,-0.271289,31.084472,0.674673,365989.601824,0.955053,19.824353,1.016555,3.726986,0.075229,0.071436,201.049737,32.000000,218.095815,192.754059,197.950707,177.605176,32.000000,171.069051,72.245877,67.513480,105.489982,55.974684,57.518853,22.022113,54.725301,31.735441,55.753092,59.635580,43.976734
49.870249,59.946591,185.999632,167.090409,113.748054,95.507538,29.072765,14.217278,182.722563,6.211428,55.516301,50.815180,166.257846,187.791421,163.705618,183.141286,117.354388,181.657156,-0.000743,-1.581673,32.000000,-235.791249,182.922798,-0.271135,31.094229,0.674937,365981.020467,0.955353,19.826801,1.017736,3.730017,0.069268,0.072234,201.037043,32.000000,218.089494,192.740319,197.963268,177.596037,32.000000,171.061481,72.246473,67.515699,105.482633,55.974684,57.455264,22.022113,54.713062,31.735441,55.749156,59.642582,43.973286
49.879904,59.938364,185.995245,167.086058,113.823187,95.519726,29.004505,14.217350,182.731751,6.212093,55.484538,50.821669,166.251355,187.804358,163.701305,183.151408,117.354394,181.664647,-0.000742,-1.581673,32.000000,-235.791144,182.932653,-0.270936,31.100804,0.675242,366021.896593,0.954680,19.821150,1.018854,3.733026,0.080337,0.066181,201.034926,32.000000,218.082374,192.732248,197.955594,177.582982,32.000000,171.076786,72.245537,67.517026,105.474671,55.974684,57.434263,22.022113,54.697763,31.735441,55.734479,59.639691,43.957365
49.888648,59.924234,186.251103,167.080262,113.813178,95.531912,29.031739,14.217280,182.742553,6.212215,55.444119,50.827786,166.245891,187.817813,163.696694,183.162035,117.353279,181.676666,-0.000741,-1.581678,32.000000,-235.791116,182.941090,-0.271050,31.101804,0.674645,366062.429083,0.953237,19.813181,1.022385,3.729671,0.085742,0.072482,201.023027,32.000000,218.075436,192.729622,197.951601,177.574437,32.000000,171.072432,72.244264,67.518280,105.465512,55.974684,57.554277,22.022113,54.678546,31.735441,55.712901,59.636672,44.174826
49.895118,59.906939,186.227415,167.073396,113.830782,95.552254,29.026715,14.217301,182.753966,6.212271,55.404938,50.830298,166.238986,187.830005,163.690657,183.174985,117.352203,181.687367,-0.000740,-1.581701,32.000000,-235.791009,182.951289,-0.271032,31.099227,0.674435,366092.857288,0.955378,19.794971,1.025294,3.728861,0.071279,0.072401,201.013724,32.000000,218.071704,192.714408,197.930975,177.560529,32.000000,171.069667,72.243553,67.520479,105.455955,55.974684,57.612112,22.022113,54.660749,31.735441,55.685059,59.636691,43.913345
49.895142,59.889260,185.981894,167.065783,113.820642,95.552388,28.955673,14.217335,182.763072,6.212297,55.381081,50.833348,166.228293,187.840290,163.687182,183.185734,117.351761,181.695382,-0.000740,-1.581716,32.000000,-235.790947,182.961695,-0.271102,31.092991,0.675077,366117.972244,0.954384,19.771802,1.031088,3.733336,0.071477,0.063128,201.001244,32.000000,218.063547,192.706812,197.916812,177.555894,32.000000,171.053609,72.243298,67.521199,105.445009,55.974684,57.418853,22.022113,54.650500,31.735441,55.651593,59.630574,44.002413
49.897000,59.873978,186.253007,167.057744,113.806060,95.552464,29.014566,14.217401,182.771766,6.212036,55.365832,50.835680,166.221281,187.848143,163.681720,183.197289,117.348495,181.705548,-0.000741,-1.581717,32.000000,-235.791005,182.972652,-0.271226,31.087673,0.675093,366172.020371,0.954572,19.747818,1.036330,3.732377,0.079585,0.069944,200.995876,32.000000,218.057335,192.690251,197.912941,177.558402,32.000000,171.043745,72.242653,67.523040,105.433567,55.974684,57.530673,22.022113,54.637531,31.735441,55.624246,59.636888,43.956485
49.902450,59.865347,186.330747,167.050293,113.780488,95.564605,29.050755,14.217297,182.779490,6.212269,55.352278,50.842044,166.214204,187.856461,163.677524,183.206012,117.347077,181.715016,-0.000739,-1.581754,32.000000,-235.791127,182.982128,-0.271473,31.085669,0.674514,366151.307634,0.956870,19.730114,1.039891,3.727455,0.075867,0.070377,200.991977,32.000000,218.048876,192.681707,197.926057,177.550339,32.000000,171.049565,72.242799,67.525833,105.421552,55.974684,57.676722,22.022113,54.622349,31.735441,55.604498,59.635177,44.007108
49.904232,59.857530,186.354879,167.043027,113.790570,95.576924,29.022181,14.217282,182.789040,6.212272,55.348675,50.841143,166.207626,187.866223,163.668860,183.215252,117.349562,181.722765,-0.000739,-1.581785,32.000000,-235.791074,182.990849,-0.271851,31.085300,0.675331,366137.523569,0.954851,19.712911,1.047113,3.732750,0.073517,0.078844,200.982706,32.000000,218.041304,192.670965,197.911322,177.537223,32.000000,171.037448,72.243729,67.527505,105.409407,55.974684,57.654620,22.022113,54.609311,31.735441,55.589241,59.643153,43.983044
49.901449,59.852644,186.367977,167.036069,113.765126,95.576880,29.020548,14.217308,182.797181,6.212290,55.365233,50.838542,166.199339,187.872887,163.662473,183.221205,117.348902,181.727158,-0.000738,-1.581822,32.000000,-235.791065,182.995127,-0.272099,31.089285,0.675594,366172.258533,0.953646,19.698648,1.052215,3.733900,0.104311,0.066143,200.974536,32.000000,218.037214,192.664628,197.895473,177.524565,32.000000,171.042220,72.243947,67.529339,105.397825,55.974684,57.682728,22.022113,54.602595,31.735441,55.575341,59.641176,43.979229
49.898535,59.852809,186.316732,167.029542,113.818670,95.577108,29.042192,14.217424,182.802175,6.212100,55.391739,50.840820,166.192838,187.876253,163.658478,183.223490,117.348014,181.733223,-0.000737,-1.581853,32.000000,-235.790988,182.998147,-0.272134,31.096096,0.675713,366204.421986,0.954651,19.688989,1.052746,3.734250,0.063544,0.067119,200.961001,32.000000,218.030715,192.651232,197.873469,177.524413,32.000000,171.031426,72.244132,67.530316,105.385390,55.974684,57.679003,22.022113,54.592170,31.735441,55.574567,59.640487,43.921415
49.899058,59.861745,186.340175,167.024838,113.851990,95.577113,29.012567,14.217282,182.804001,6.212227,55.419883,50.841322,166.183199,187.880123,163.649321,183.227224,117.345654,181.733724,-0.000736,-1.581861,32.000000,-235.791046,183.000336,-0.272070,31.102807,0.675693,366201.526475,0.954750,19.686978,1.055116,3.734721,0.066010,0.066383,200.950367,32.000000,218.019765,192.636580,197.870059,177.521617,32.000000,171.027279,72.244281,67.531660,105.371889,55.974684,57.691011,22.022113,54.583821,31.735441,55.583960,59.633760,43.977541
49.900588,59.872950,186.342153,167.021097,113.806726,95.576961,29.000937,14.217287,182.803541,6.212144,55.453072,50.841352,166.180348,187.880863,163.645973,183.228966,117.344976,181.734418,-0.000734,-1.581885,32.000000,-235.790948,182.999012,-0.271948,31.106641,0.675439,366206.022165,0.954103,19.690156,1.058363,3.733912,0.096369,0.065931,200.941006,32.000000,218.009979,192.628423,197.874155,177.516597,32.000000,171.027586,72.243844,67.532411,105.358511,55.974684,57.681677,22.022113,54.572558,31.735441,55.600461,59.631931,43.979375
49.898115,59.885574,186.377689,167.018249,113.842034,95.577066,29.035883,14.217274,182.803637,6.211847,55.477615,50.841703,166.178170,187.879854,163.642364,183.229365,117.342440,181.735671,-0.000734,-1.583639,32.000000,-235.791045,183.001089,-0.271556,31.106394,0.675365,366221.530570,0.955089,19.698552,1.060918,3.734343,0.068944,0.068977,200.938040,32.000000,218.001182,192.616575,197.877862,177.518067,32.000000,171.010982,72.242890,67.533462,105.345700,55.974684,57.733713,22.022113,54.563726,31.735441,55.620986,59.633436,43.893902
49.898493,59.898763,186.343056,167.016225,113.937063,95.577197,29.039647,14.217228,182.803725,6.211797,55.484287,50.841573,166.174548,187.883963,163.637268,183.229292,117.342578,181.738105,-0.000733,-1.585388,32.000000,-235.791069,183.003714,-0.271681,31.102373,0.675294,366235.120436,0.955466,19.708176,1.061866,3.734268,0.069259,0.072145,200.929390,32.000000,217.991593,192.611619,197.864955,177.499728,32.000000,171.017464,72.242076,67.534915,105.333248,55.974684,57.700053,22.022113,54.554426,31.735441,55.643077,59.634242,43.724350
49.894235,59.903940,186.398763,167.014175,113.967036,95.589299,29.001843,14.217218,182.803226,6.211931,55.488952,50.845117,166.171898,187.885552,163.627523,183.230217,117.343543,181.741012,-0.000733,-1.586216,32.000000,-235.791054,183.002528,-0.271792,31.095702,0.675453,366256.999613,0.954401,19.723355,1.064890,3.735165,0.064925,0.073099,200.918819,32.000000,217.983865,192.595041,197.845083,177.496111,32.000000,171.009979,72.241978,67.535907,105.320761,55.974684,57.742005,22.022113,54.547538,31.735441,55.655976,59.635531,43.988913
49.893772,59.906771,186.516500,167.011644,113.964351,95.593306,29.048372,14.217220,182.804932,6.211531,55.491477,50.846912,166.168040,187.881870,163.620639,183.231148,117.343222,181.739839,-0.000734,-1.586597,32.000000,-235.790917,183.001604,-0.271649,31.089189,0.675465,366273.574327,0.954304,19.736154,1.065698,3.734443,0.066018,0.069854,200.909479,32.000000,217.984065,192.584007,197.853184,177.496550,32.000000,171.001482,72.241640,67.537394,105.308614,55.974684,57.778659,22.022113,54.539694,31.735441,55.662240,59.638107,43.803367
