OSU 80 Ton Compressor Load Stand
49.717872,59.843114,186.392377,166.772091,113.020407,95.252642,29.058439,14.217688,182.438869,6.193352,55.250307,50.617170,165.914360,187.437097,163.368140,182.809958,117.342094,181.411626,-0.000759,-1.583562,32.000000,-235.790891,182.594443,-0.269165,30.998816,0.676808,365132.260051,0.955401,19.902913,0.942503,3.744824,0.076076,0.073673,200.408553,32.000000,217.302883,192.142969,197.504327,177.319020,32.000000,170.852581,72.265833,67.691744,105.852230,55.974684,58.456015,22.022113,54.109917,31.735441,55.541365,59.641618,43.827285
49.710867,59.826388,186.213396,166.766270,113.008141,95.252542,29.019220,14.217643,182.430663,6.193018,55.233094,50.608937,165.910216,187.427924,163.365626,182.802373,117.341512,181.403423,-0.000758,-1.583537,32.000000,-235.790947,182.586474,-0.269161,30.994444,0.676938,365108.430204,0.954988,19.887113,0.940630,3.744605,0.086616,0.077412,200.408369,32.000000,217.294662,192.135099,197.505011,177.309877,32.000000,170.856743,72.264173,67.693725,105.864983,55.974684,58.452425,22.022113,54.120492,31.735441,55.507684,59.634154,43.761107
49.708619,59.815389,186.125070,166.760791,113.021451,95.252485,29.034320,14.217578,182.420405,6.192848,55.228728,50.602896,165.906183,187.418873,163.363457,182.797680,117.338265,181.397431,-0.000758,-1.583518,32.000000,-235.790992,182.578252,-0.269366,30.993600,0.677681,365083.051589,0.954104,19.867459,0.939059,3.749002,0.068070,0.075481,200.401155,32.000000,217.283786,192.129392,197.499441,177.312898,32.000000,170.859021,72.262918,67.694148,105.877452,55.974684,58.364447,22.022113,54.131185,31.735441,55.482352,59.645759,43.998451
49.701949,59.808696,186.135908,166.755773,113.050764,95.240428,29.013097,14.217487,182.412554,6.192705,55.222475,50.598085,165.901759,187.410748,163.356708,182.791506,117.341227,181.389284,-0.000758,-1.582359,32.000000,-235.791088,182.570515,-0.269420,30.997357,0.677340,365067.631620,0.955498,19.857995,0.936444,3.745929,0.067272,0.067917,200.394758,32.000000,217.275040,192.133324,197.491706,177.314756,32.000000,170.867691,72.262654,67.694361,105.888757,55.974684,58.385914,22.022113,54.144309,31.735441,55.466889,59.638294,43.839977
49.696593,59.804887,186.069886,166.751338,113.103707,95.228282,28.999517,14.217494,182.405991,6.192808,55.210098,50.589742,165.898931,187.403553,163.355823,182.784708,117.337222,181.384076,-0.000759,-1.581809,32.000000,-235.791007,182.564870,-0.269431,31.004141,0.677116,365061.552419,0.955021,19.849327,0.937359,3.744322,0.065329,0.069746,200.382603,32.000000,217.275197,192.129965,197.464150,177.309665,32.000000,170.862112,72.260584,67.696383,105.899181,55.974684,58.340936,22.022113,54.154409,31.735441,55.458896,59.640861,43.783044
49.693874,59.797699,186.067300,166.747785,113.173487,95.220064,29.021941,14.217549,182.400135,6.193116,55.190929,50.589508,165.897529,187.397270,163.354597,182.778534,117.333192,181.377212,-0.000758,-1.581811,32.000000,-235.790884,182.559627,-0.269536,31.010575,0.677047,365005.636692,0.955722,19.849547,0.931222,3.745042,0.078705,0.087288,200.374915,32.000000,217.267138,192.120603,197.451545,177.314571,32.000000,170.844043,72.258793,67.697640,105.909254,55.974684,58.318099,22.022113,54.165943,31.735441,55.446958,59.637419,43.767564
49.689589,59.787214,186.092478,166.743991,113.199460,95.219983,29.034131,14.217621,182.394674,6.193028,55.173733,50.586467,165.895336,187.391410,163.352653,182.771790,117.333657,181.371999,-0.000758,-1.580641,32.000000,-235.790837,182.552682,-0.269617,31.014556,0.676693,364965.643089,0.956151,19.851292,0.933196,3.744118,0.070768,0.068760,200.362707,32.000000,217.262739,192.113145,197.447813,177.317204,32.000000,170.845593,72.257038,67.697519,105.919777,55.974684,58.343795,22.022113,54.177651,31.735441,55.430150,59.635826,43.757146
49.682296,59.776692,185.949599,166.740251,113.245705,95.216080,29.055900,14.217618,182.387360,6.192798,55.172992,50.582288,165.891844,187.383635,163.347596,182.764885,117.328838,181.364715,-0.000758,-1.579486,32.000000,-235.790860,182.545029,-0.269787,31.013925,0.676506,364934.687849,0.955369,19.846923,0.934551,3.744270,0.069058,0.066211,200.357947,32.000000,217.255377,192.107188,197.444107,177.317411,32.000000,170.839160,72.254857,67.698231,105.926907,55.974684,58.291606,22.022113,54.193611,31.735441,55.407538,59.627840,43.830586
49.674893,59.769397,185.702860,166.736857,113.278831,95.203879,29.008028,14.217497,182.376601,6.192781,55.188430,50.577919,165.889651,187.375345,163.341286,182.756176,117.325826,181.356510,-0.000758,-1.580643,32.000000,-235.790968,182.534953,-0.269867,31.008837,0.676516,364923.091185,0.955031,19.840882,0.932056,3.745100,0.098926,0.077117,200.350354,32.000000,217.251052,192.110750,197.441787,177.304600,32.000000,170.829142,72.254397,67.698962,105.934652,55.974684,58.169049,22.022113,54.208151,31.735441,55.393257,59.638806,43.836823
49.670984,59.772703,185.932952,166.734699,113.233174,95.191586,29.063094,14.217494,182.367375,6.192902,55.204137,50.573880,165.888530,187.365212,163.336650,182.746377,117.322141,181.349444,-0.000758,-1.581790,32.000000,-235.790905,182.524645,-0.269681,31.001051,0.676178,364909.135663,0.954404,19.837922,0.934036,3.742774,0.069691,0.072053,200.337098,32.000000,217.252188,192.106593,197.406155,177.295058,32.000000,170.816874,72.253575,67.700311,105.941732,55.974684,58.226285,22.022113,54.223721,31.735441,55.391210,59.635796,43.834401
49.666153,59.777498,185.953337,166.733150,113.170924,95.179435,29.019107,14.217544,182.359258,6.192994,55.204954,50.568009,165.888463,187.358153,163.332284,182.742106,117.315987,181.341347,-0.000759,-1.581763,32.000000,-235.790944,182.513829,-0.269760,30.992499,0.675599,364864.026760,0.955995,19.838305,0.933850,3.738365,0.080083,0.080850,200.326759,32.000000,217.260731,192.097216,197.389924,177.295867,32.000000,170.816028,72.252350,67.700649,105.947351,55.974684,58.260756,22.022113,54.236928,31.735441,55.396611,59.641078,43.748342
49.665125,59.780306,185.811926,166.731910,113.214098,95.171134,28.997635,14.217389,182.351805,6.193065,55.191250,50.565296,165.885016,187.352335,163.326602,182.736171,117.317068,181.332988,-0.000760,-1.581752,32.000000,-235.791170,182.507543,-0.269928,30.985733,0.676375,364829.864484,0.954151,19.845665,0.934781,3.743291,0.080589,0.068825,200.313907,32.000000,217.261582,192.083352,197.389712,177.293001,32.000000,170.817947,72.251785,67.700875,105.952233,55.974684,58.190227,22.022113,54.248832,31.735441,55.404634,59.633760,43.858833
49.659638,59.777652,185.937596,166.730675,113.290875,95.170958,29.018971,14.217318,182.348452,6.193579,55.163277,50.561276,165.881876,187.345494,163.319566,182.732731,117.316790,181.323459,-0.000760,-1.581756,32.000000,-235.791333,182.499976,-0.269800,30.981420,0.676598,364804.168290,0.955590,19.855471,0.937780,3.744066,0.078561,0.077884,200.306127,32.000000,217.253987,192.083169,197.401901,177.280889,32.000000,170.813772,72.250586,67.700627,105.957184,55.974684,58.195729,22.022113,54.263145,31.735441,55.398441,59.637930,43.792949
49.656153,59.767018,185.894848,166.728231,113.315398,95.170724,29.019674,14.217228,182.344748,6.193647,55.134111,50.556245,165.878440,187.341048,163.319579,182.728112,117.311301,181.319058,-0.000759,-1.580636,32.000000,-235.791392,182.497344,-0.270042,30.980313,0.676313,364774.495635,0.956243,19.859347,0.933440,3.741296,0.072324,0.071389,200.298461,32.000000,217.249212,192.086229,197.390743,177.275377,32.000000,170.798142,72.250823,67.701419,105.961695,55.974684,58.252200,22.022113,54.277140,31.735441,55.382982,59.634518,43.936455
49.653499,59.754802,185.698552,166.724818,113.345996,95.170585,29.003576,14.217197,182.341424,6.193903,55.117331,50.554764,165.874906,187.337689,163.315082,182.723297,117.311147,181.316873,-0.000761,-1.580624,32.000000,-235.791448,182.494017,-0.269757,30.981346,0.676819,364774.398576,0.955647,19.862384,0.930004,3.744240,0.067393,0.062343,200.291074,32.000000,217.251824,192.086554,197.372004,177.275748,32.000000,170.792895,72.249686,67.701981,105.966755,55.974684,58.137418,22.022113,54.292890,31.735441,55.361456,59.630436,43.839170
49.648122,59.744297,185.779747,166.720834,113.418547,95.166525,29.004726,14.217234,182.338658,6.193992,55.113281,50.551101,165.871839,187.329842,163.314920,182.718737,117.310277,181.310818,-0.000761,-1.580629,32.000000,-235.791440,182.490445,-0.269608,30.984379,0.676748,364773.057425,0.955669,19.855366,0.933776,3.743642,0.078137,0.072930,200.281244,32.000000,217.256576,192.072830,197.348222,177.281054,32.000000,170.788768,72.249007,67.702551,105.970294,55.974684,58.123711,22.022113,54.307593,31.735441,55.337094,59.638422,43.774827
49.643512,59.738799,185.803020,166.716676,113.452890,95.154329,29.035889,14.217223,182.335252,6.194090,55.117301,50.546584,165.869083,187.323660,163.314632,182.714059,117.307944,181.306859,-0.000761,-1.581791,32.000000,-235.791537,182.489396,-0.269809,30.986154,0.676188,364759.332041,0.956223,19.845902,0.933080,3.739889,0.105928,0.066446,200.272358,32.000000,217.247968,192.062999,197.346211,177.276997,32.000000,170.791416,72.248044,67.702972,105.972364,55.974684,58.152990,22.022113,54.324582,31.735441,55.325701,59.637389,43.845113
49.639941,59.739071,185.924814,166.713282,113.473217,95.150340,29.010661,14.217026,182.331471,6.194369,55.122156,50.541340,165.867038,187.319040,163.314617,182.711083,117.306515,181.302232,-0.000761,-1.582961,32.000000,-235.791799,182.486595,-0.269933,30.986136,0.676365,364735.958317,0.956231,19.840978,0.931589,3.741929,0.070828,0.082252,200.271285,32.000000,217.242990,192.063546,197.356594,177.272333,32.000000,170.791794,72.247688,67.703401,105.974596,55.974684,58.229930,22.022113,54.340898,31.735441,55.320957,59.647421,43.771746
49.636222,59.739365,185.806448,166.710163,113.512632,95.138073,28.967717,14.216940,182.328435,6.194846,55.121150,50.541568,165.864939,187.314771,163.313608,182.706420,117.305258,181.297599,-0.000761,-1.582947,32.000000,-235.791816,182.484056,-0.269755,30.986111,0.676351,364689.762821,0.955166,19.840264,0.932380,3.742745,0.076157,0.072345,200.273639,32.000000,217.234916,192.066901,197.353769,177.270309,32.000000,170.784039,72.246053,67.702918,105.975512,55.974684,58.181944,22.022113,54.355769,31.735441,55.319571,59.638334,43.745407
49.636033,59.739071,185.762362,166.707389,113.554707,95.125707,29.013809,14.216929,182.327538,6.194875,55.119677,50.539016,165.862079,187.313360,163.310436,182.705985,117.299924,181.298648,-0.000761,-1.582957,32.000000,-235.791913,182.483470,-0.269919,30.988434,0.676699,364680.038321,0.956033,19.844240,0.932005,3.745468,0.074338,0.068656,200.263610,32.000000,217.238729,192.055423,197.339706,177.269030,32.000000,170.779344,72.243857,67.702607,105.976577,55.974684,58.102978,22.022113,54.368364,31.735441,55.318226,59.627043,43.879009
49.631802,59.737579,185.878436,166.705028,113.556685,95.121361,29.045488,14.216974,182.326064,6.194671,55.113010,50.534503,165.861329,187.311389,163.307027,182.704316,117.300964,181.296327,-0.000762,-1.582959,32.000000,-235.792018,182.483636,-0.269750,30.992256,0.676337,364638.036044,0.957406,19.848395,0.931455,3.743364,0.066925,0.066125,200.259665,32.000000,217.239217,192.052279,197.324487,177.272050,32.000000,170.789437,72.242310,67.702192,105.976763,55.974684,58.160056,22.022113,54.385167,31.735441,55.313756,59.641953,43.819508
49.628357,59.733597,185.856441,166.702777,113.573748,95.113196,29.015441,14.216966,182.327372,6.194600,55.101129,50.532955,165.857445,187.310146,163.303424,182.704739,117.297491,181.293786,-0.000762,-1.581772,32.000000,-235.791868,182.484887,-0.269541,30.997662,0.676079,364600.615593,0.955764,19.848297,0.937200,3.742490,0.070796,0.071108,200.252559,32.000000,217.243072,192.050494,197.315189,177.273212,32.000000,170.779330,72.241332,67.702137,105.975881,55.974684,58.219761,22.022113,54.402970,31.735441,55.306390,59.631282,43.760961
49.627113,59.727385,185.642053,166.700453,113.529932,95.113225,29.008922,14.216850,182.327420,6.194534,55.084016,50.532128,165.852761,187.311777,163.301731,182.706353,117.293048,181.294427,-0.000762,-1.581778,32.000000,-235.792044,182.486739,-0.269458,31.002068,0.676334,364583.051074,0.954764,19.851195,0.935254,3.745148,0.068427,0.074609,200.250876,32.000000,217.240552,192.048150,197.318293,177.268389,32.000000,170.767219,72.238670,67.700401,105.973142,55.974684,58.079971,22.022113,54.416791,31.735441,55.295618,59.637527,43.843939
49.627574,59.719617,185.802155,166.697807,113.571076,95.113207,29.035855,14.216909,182.332661,6.195113,55.063305,50.533964,165.849402,187.315039,163.301705,182.707500,117.285461,181.294782,-0.000761,-1.581183,32.000000,-235.791971,182.493574,-0.269434,31.004532,0.676131,364555.392742,0.955734,19.850789,0.937737,3.744965,0.059542,0.063186,200.243844,32.000000,217.239558,192.048442,197.326272,177.256874,32.000000,170.753298,72.237333,67.698125,105.971050,55.974684,58.118359,22.022113,54.430703,31.735441,55.280925,59.635678,43.842472
49.625749,59.707989,185.813038,166.693325,113.529562,95.113091,29.030622,14.216971,182.338364,6.195225,55.041127,50.538105,165.841561,187.320950,163.297663,182.713660,117.283877,181.302109,-0.000761,-1.579414,32.000000,-235.791864,182.500214,-0.269616,31.000966,0.675446,364556.888470,0.955959,19.845869,0.942429,3.740739,0.082034,0.075338,200.241000,32.000000,217.246993,192.039060,197.312049,177.252821,32.000000,170.756926,72.235229,67.698485,105.968861,55.974684,58.167696,22.022113,54.447014,31.735441,55.258191,59.635186,43.720975
49.623386,59.702026,185.655966,166.690794,113.476404,95.109002,28.965772,14.217054,182.339733,6.195300,55.034078,50.540015,165.839899,187.324318,163.295778,182.717804,117.281822,181.305889,-0.000760,-1.579400,32.000000,-235.791818,182.503971,-0.269596,30.997502,0.675811,364560.534707,0.955043,19.837622,0.950154,3.743930,0.059782,0.067341,200.242338,32.000000,217.246571,192.042679,197.319839,177.244685,32.000000,170.775777,72.234598,67.698550,105.968301,55.974684,58.098828,22.022113,54.459896,31.735441,55.246438,59.644471,43.846874
49.624477,59.692360,185.704310,166.685992,113.515321,95.104929,28.981432,14.217017,182.345294,6.195578,55.014378,50.544345,165.834972,187.335459,163.293696,182.726748,117.277838,181.311592,-0.000759,-1.579363,32.000000,-235.791838,182.512924,-0.269882,30.989393,0.675922,364550.452748,0.955223,19.827887,0.954594,3.744287,0.068409,0.063958,200.240383,32.000000,217.239269,192.035631,197.331542,177.242511,32.000000,170.757764,72.232711,67.697559,105.967738,55.974684,58.043847,22.022113,54.476628,31.735441,55.225465,59.638737,43.729339
49.623234,59.684927,185.848071,166.682428,113.554450,95.105026,29.027646,14.217048,182.351663,6.195471,55.003383,50.542670,165.831388,187.343681,163.294621,182.731826,117.274809,181.317244,-0.000758,-1.579339,32.000000,-235.791777,182.520242,-0.269999,30.984658,0.675547,364532.495859,0.957356,19.824378,0.958124,3.741300,0.068892,0.067493,200.236516,32.000000,217.244406,192.030553,197.325035,177.237367,32.000000,170.746842,72.232130,67.696967,105.969051,55.974684,58.105798,22.022113,54.490940,31.735441,55.210988,59.636986,43.849148
49.617861,59.679723,185.751772,166.680042,113.554912,95.105147,29.011649,14.216968,182.352819,6.195494,54.997649,50.544315,165.830327,187.348048,163.292890,182.734771,117.272764,181.323654,-0.000758,-1.579337,32.000000,-235.791909,182.525259,-0.270006,30.981938,0.675797,364511.697056,0.956750,19.813580,0.964331,3.742192,0.102084,0.072565,200.236892,32.000000,217.247284,192.018413,197.313368,177.242813,32.000000,170.741174,72.231321,67.696977,105.970388,55.974684,58.110607,22.022113,54.503356,31.735441,55.200441,59.631469,43.794856
49.611771,59.669458,185.548302,166.674678,113.567123,95.105267,29.045110,14.216991,182.356202,6.196257,55.003115,50.536876,165.825888,187.353359,163.285211,182.741254,117.270332,181.328920,-0.000759,-1.579350,32.000000,-235.791909,182.533365,-0.269769,30.978454,0.676303,364509.227851,0.955235,19.807438,0.969563,3.745183,0.140826,0.073653,200.232049,32.000000,217.245923,192.009201,197.328564,177.242995,32.000000,170.745839,72.229433,67.695283,105.971636,55.974684,57.965647,22.022113,54.529616,31.735441,55.179460,59.629286,43.857659
49.605256,59.670414,185.835976,166.671326,113.605765,95.101163,28.994349,14.216941,182.358354,6.196253,55.026861,50.531228,165.826069,187.354588,163.282827,182.740889,117.266320,181.331890,-0.000759,-1.579358,32.000000,-235.791903,182.537245,-0.269711,30.981330,0.676152,364511.136575,0.955863,19.807812,0.974107,3.743647,0.115042,0.064282,200.227591,32.000000,217.236147,192.007993,197.332200,177.234529,32.000000,170.737228,72.228348,67.694471,105.972308,55.974684,58.040677,22.022113,54.550787,31.735441,55.173738,59.635609,43.953036
49.606719,59.676343,186.121412,166.669280,113.645461,95.089038,28.980390,14.217084,182.361855,6.196252,55.034818,50.530533,165.826698,187.356630,163.280794,182.742944,117.262280,181.332219,-0.000758,-1.579312,32.000000,-235.791708,182.545587,-0.269642,30.987439,0.675723,364507.993003,0.954866,19.803868,0.978591,3.740006,0.072203,0.067852,200.223935,32.000000,217.230431,192.014699,197.345374,177.230584,32.000000,170.720782,72.227379,67.694592,105.971764,55.974684,58.243397,22.022113,54.567849,31.735441,55.177347,59.638363,43.990601
49.609460,59.681866,186.117451,166.667947,113.728727,95.089090,29.048326,14.217091,182.367659,6.196381,55.030702,50.529820,165.826044,187.361178,163.275779,182.746805,117.259540,181.334766,-0.000757,-1.579287,32.000000,-235.791696,182.550905,-0.269518,30.995372,0.676509,364505.493107,0.956637,19.811589,0.983760,3.746296,0.075421,0.074891,200.220043,32.000000,217.237166,192.006998,197.327386,177.229052,32.000000,170.715123,72.226982,67.693810,105.972796,55.974684,58.307380,22.022113,54.579788,31.735441,55.189639,59.643674,43.750689
49.609721,59.681602,186.029723,166.666737,113.722818,95.088985,29.016747,14.217110,182.375257,6.196657,55.024086,50.527593,165.821949,187.368880,163.271132,182.753240,117.256368,181.339760,-0.000757,-1.579250,32.000000,-235.791696,182.559781,-0.269425,31.002409,0.677071,364472.097869,0.956960,19.815999,0.987929,3.751940,0.064719,0.073827,200.213754,32.000000,217.243648,192.000707,197.320388,177.223119,32.000000,170.728826,72.226520,67.692554,105.973581,55.974684,58.255815,22.022113,54.591150,31.735441,55.186891,59.637439,43.806815
49.610330,59.676903,186.107589,166.664327,113.792600,95.088972,29.009969,14.217107,182.383243,6.196639,55.011478,50.529529,165.819103,187.376366,163.270075,182.759773,117.251928,181.346983,-0.000757,-1.579255,32.000000,-235.791580,182.569533,-0.269323,31.005645,0.676864,364482.615044,0.954678,19.818675,0.991661,3.751652,0.064819,0.070037,200.204741,32.000000,217.245895,191.995734,197.319463,177.228650,32.000000,170.727614,72.225308,67.690940,105.973982,55.974684,58.233420,22.022113,54.605940,31.735441,55.179002,59.636367,43.862208
49.605749,59.669804,186.201731,166.661910,113.816189,95.088938,29.017309,14.217087,182.393264,6.197110,54.995131,50.527680,165.817701,187.385010,163.265863,182.766911,117.251866,181.351919,-0.000756,-1.579259,32.000000,-235.791541,182.578375,-0.269184,31.005567,0.676463,364487.146700,0.955710,19.818140,0.996779,3.749864,0.068477,0.067071,200.206634,32.000000,217.245037,191.993108,197.320909,177.219314,32.000000,170.720688,72.224539,67.690608,105.974173,55.974684,58.342353,22.022113,54.622801,31.735441,55.166428,59.631528,43.818334
49.606312,59.661204,186.170640,166.659405,113.807172,95.088838,29.018213,14.217153,182.401748,6.197477,54.977578,50.527226,165.815986,187.392266,163.267013,182.774004,117.248554,181.360354,-0.000756,-1.579251,32.000000,-235.791486,182.587120,-0.269152,31.001340,0.676595,364489.726315,0.955908,19.812810,1.004034,3.751388,0.072134,0.062432,200.201646,32.000000,217.244859,191.992937,195.707909,177.211030,32.000000,170.704007,72.223606,67.691081,105.975395,55.974684,58.298750,22.022113,54.639164,31.735441,55.149632,59.639642,44.018040
49.606750,59.652005,186.281632,166.656725,113.727796,95.088744,29.025617,14.217044,182.410993,6.197682,54.961046,50.526640,165.812735,187.401926,163.263092,182.784581,117.249031,181.368732,-0.000755,-1.579279,32.000000,-235.791627,182.595587,-0.269254,30.994789,0.676898,364484.068700,0.955745,19.810467,1.006021,3.753632,0.068787,0.070555,200.201893,32.000000,217.240409,191.988697,190.806875,177.206097,32.000000,170.706334,72.223643,67.689133,105.977112,55.974684,58.380039,22.022113,54.654082,31.735441,55.131212,59.635796,43.859933
49.606796,59.641017,186.212053,166.653332,113.636564,95.088697,29.030818,14.217047,182.422220,6.198161,54.944658,50.522515,165.808353,187.412525,163.260356,182.792770,117.250758,181.377919,-0.000756,-1.579283,32.000000,-235.791619,182.604686,-0.268850,30.989311,0.676881,364478.821517,0.955681,19.801282,1.012619,3.752963,0.066892,0.066848,200.201078,32.000000,217.245475,191.986402,187.495687,177.194957,32.000000,170.722522,72.223108,67.687854,105.979996,55.974684,58.389486,22.022113,54.668041,31.735441,55.110653,59.634882,43.857806
49.611293,59.632304,185.974743,166.650078,113.658947,95.088618,29.036280,14.217023,182.433582,6.198559,54.925013,50.522892,165.803464,187.423780,163.257943,182.800978,117.247182,181.388828,-0.000754,-1.579243,32.000000,-235.791648,182.616343,-0.268809,30.986766,0.677306,364466.145993,0.955404,19.791628,1.015407,3.755167,0.090104,0.068141,200.204553,32.000000,217.245025,191.982995,187.487850,177.192483,32.000000,170.719967,72.221874,67.687388,105.981504,55.974684,58.277687,22.022113,54.680744,31.735441,55.090957,59.639701,43.956925
49.613279,59.622808,186.379916,166.646643,113.638088,95.092652,29.024397,14.216988,182.444997,6.199060,54.893497,50.526269,165.798759,187.438466,163.260019,182.812023,117.245416,181.399831,-0.000754,-1.579253,32.000000,-235.791766,182.629815,-0.268813,30.989861,0.677205,364449.001977,0.955203,19.780593,1.017261,3.753761,0.067692,0.062599,200.202555,32.000000,217.242388,191.981714,187.491683,177.183879,32.000000,170.715560,72.221419,67.686277,105.985377,55.974684,58.411538,22.022113,54.690346,31.735441,55.075151,59.639789,43.876368
49.618152,59.609471,186.608052,166.642704,113.549084,95.104753,29.009774,14.217046,182.460085,6.199575,54.853665,50.529036,165.794686,187.453400,163.259881,182.823795,117.244328,181.413239,-0.000753,-1.578080,32.000000,-235.791639,182.645884,-0.268662,30.997048,0.676535,364441.617148,0.954905,19.767210,1.025088,3.748637,0.068563,0.065680,200.203222,32.000000,217.240877,191.968440,187.483905,177.184325,32.000000,170.708535,72.220472,67.684988,105.988126,55.974684,58.569414,22.022113,54.701804,31.735441,55.049266,59.631105,43.769765
49.624295,59.590702,186.381315,166.637748,113.486200,95.116983,29.030946,14.216970,182.472726,6.199681,54.814159,50.535724,165.790501,187.469267,163.257964,182.837960,117.245264,181.429313,-0.000754,-1.576915,32.000000,-235.791722,182.664805,-0.268709,31.005880,0.677570,364447.390936,0.955271,19.755653,1.031142,3.756654,0.093620,0.065864,200.209402,32.000000,217.236829,191.965176,187.503764,177.184963,32.000000,170.716731,72.220249,67.683046,105.991052,55.974684,58.490442,22.022113,54.708210,31.735441,55.016989,59.640920,43.956705
49.629475,59.571058,186.527817,166.632109,113.387053,95.129093,29.019479,14.217078,182.484931,6.199747,54.793878,50.536940,165.785814,187.484495,163.257571,182.852111,117.246860,181.444983,-0.000753,-1.576912,32.000000,-235.791461,182.681646,-0.268427,31.013281,0.678044,364476.643084,0.955737,19.737256,1.037455,3.760883,0.070147,0.073752,200.208619,32.000000,217.232310,191.966046,187.506003,177.181132,32.000000,170.711721,72.220879,67.681902,105.994644,55.974684,58.528282,22.022113,54.715509,31.735441,54.980676,59.640409,43.823103
49.630297,59.554572,186.562290,166.626087,113.309783,95.137381,29.021931,14.216936,182.495103,6.200152,54.794157,50.534683,165.783078,187.497542,163.254358,182.860855,117.243083,181.454921,-0.000753,-1.576911,32.000000,-235.791499,182.691752,-0.268263,31.017869,0.677196,364494.720712,0.954985,19.712111,1.042782,3.755848,0.063517,0.066654,200.211912,32.000000,217.230962,191.970987,187.497721,177.170709,32.000000,170.699108,72.220782,67.681422,105.997250,55.974684,58.621238,22.022113,54.726000,31.735441,54.942704,59.640251,43.934548
49.630972,59.545274,186.289302,166.619980,113.262161,95.137470,29.047552,14.216934,182.500902,6.200134,54.807635,50.536101,165.781277,187.507845,163.252536,182.867160,117.240116,181.467393,-0.000753,-1.576887,32.000000,-235.791432,182.702980,-0.268399,31.020188,0.677429,364510.565652,0.955325,19.687091,1.047291,3.758408,0.070035,0.067793,200.208481,32.000000,217.235542,191.963593,187.484009,177.171921,32.000000,170.690367,72.221128,67.681241,105.998550,55.974684,58.523933,22.022113,54.737934,31.735441,54.923345,59.635432,44.019654
49.628539,59.545274,186.309417,166.615822,113.323487,95.137638,29.015520,14.216956,182.505777,6.200275,54.831262,50.536285,165.777810,187.515220,163.248960,182.873809,117.239172,181.473632,-0.000752,-1.577495,32.000000,-235.791330,182.708741,-0.267984,31.020235,0.677436,364528.237770,0.955268,19.669751,1.054938,3.759040,0.071738,0.069634,200.210185,32.000000,217.237275,191.953378,187.490290,177.173709,32.000000,170.695897,72.220138,67.679826,106.000039,55.974684,58.422151,22.022113,54.753373,31.735441,54.914695,59.639415,43.807476
49.628398,59.549692,186.561674,166.612897,113.295690,95.137732,29.027711,14.216936,182.509951,6.200282,54.843755,50.535141,165.773122,187.520828,163.247444,182.878143,117.237446,181.478028,-0.000751,-1.579202,32.000000,-235.791286,182.713955,-0.267975,31.018942,0.676611,364522.090898,0.954389,19.659753,1.062763,3.753489,0.066512,0.069968,200.206733,32.000000,217.234566,191.946805,187.498597,177.168391,32.000000,170.697081,72.220022,67.678985,105.999927,55.974684,58.569459,22.022113,54.765889,31.735441,54.915261,59.643890,43.834622
49.631074,59.554240,186.459356,166.610827,113.191705,95.141798,29.034464,14.216981,182.515207,6.200542,54.846772,50.538830,165.769820,187.528619,163.241304,182.883096,117.237794,181.483579,-0.000751,-1.580972,32.000000,-235.791249,182.720348,-0.268017,31.017100,0.676697,364526.485946,0.955496,19.662279,1.066139,3.754078,0.071708,0.077723,200.206267,32.000000,217.228846,191.951371,187.494692,177.162830,32.000000,170.697898,72.219837,67.676702,106.000888,55.974684,58.623842,22.022113,54.776250,31.735441,54.923534,59.635482,43.832347
49.629332,59.554627,186.359363,166.609240,113.155350,95.153941,29.034718,14.216940,182.520330,6.200526,54.850783,50.539865,165.766645,187.533390,163.235761,182.889037,117.237053,181.487803,-0.000750,-1.580408,32.000000,-235.791233,182.723410,-0.267711,31.016002,0.677432,364535.795873,0.955110,19.666843,1.069577,3.759172,0.086184,0.074718,200.203819,32.000000,217.235313,191.958232,187.486634,177.162989,32.000000,170.688696,72.219035,67.675001,106.001723,55.974684,58.520138,22.022113,54.789552,31.735441,54.921000,59.643635,43.852010
49.631062,59.550992,186.435753,166.607358,113.131643,95.157988,29.014632,14.217090,182.522714,6.200445,54.852730,50.542114,165.761383,187.542074,163.230340,182.892999,117.235415,181.492104,-0.000750,-1.579239,32.000000,-235.791107,182.726336,-0.267464,31.016054,0.677192,364554.413730,0.954883,19.668613,1.071391,3.756908,0.084000,0.071822,200.194629,32.000000,217.239256,191.955162,187.466055,177.169624,32.000000,170.674639,72.218166,67.672567,106.001227,55.974684,58.547596,22.022113,54.801704,31.735441,54.913805,59.634783,43.790014
49.631973,59.547868,186.536863,166.605628,113.088117,95.170061,29.016217,14.217068,182.524358,6.200141,54.857070,50.540715,165.756657,187.548522,163.225901,182.897054,117.232604,181.495016,-0.000750,-1.580387,32.000000,-235.791127,182.727656,-0.267924,31.016798,0.677046,364604.007392,0.955034,19.670809,1.073777,3.755025,0.071005,0.075323,200.181750,32.000000,217.244088,191.948316,187.470497,177.173025,32.000000,170.678040,72.218848,67.670681,106.001594,55.974684,58.616726,22.022113,54.813565,31.735441,54.904703,59.638511,43.986419
49.625614,59.545436,186.387698,166.603864,113.079389,95.182262,29.032457,14.217108,182.526753,6.200112,54.860808,50.541666,165.753869,187.551822,163.222146,182.896631,117.234757,181.497960,-0.000749,-1.582117,32.000000,-235.791146,182.730132,-0.267621,31.014785,0.677255,364617.223417,0.955690,19.665377,1.077091,3.756433,0.085912,0.079911,200.176518,32.000000,217.236841,191.950360,187.485419,177.172419,32.000000,170.680128,72.219164,67.668789,106.001748,55.974684,58.617838,22.022113,54.831218,31.735441,54.896465,59.632964,43.829266
49.619541,59.543878,186.262091,166.601882,113.065021,95.186348,29.010063,14.217091,182.527830,6.199913,54.871619,50.542609,165.748966,187.557240,163.219844,182.895877,117.233040,181.502228,-0.000749,-1.582677,32.000000,-235.791121,182.731970,-0.267606,31.011251,0.677589,364663.757232,0.955732,19.661308,1.081036,3.758401,0.085678,0.078134,200.170701,32.000000,217.231444,191.951768,187.496199,177.156921,32.000000,170.672855,72.218602,67.667496,106.003051,55.974684,58.490779,22.022113,54.849945,31.735441,54.890488,59.637085,43.945039
49.617196,59.545098,186.453470,166.599958,113.095878,95.194526,28.976954,14.216974,182.528293,6.199803,54.883879,50.539654,165.748114,187.558593,163.216866,182.896549,117.234915,181.504209,-0.000749,-1.582707,32.000000,-235.791321,182.732331,-0.267811,31.006562,0.677383,364708.573072,0.955449,19.665475,1.080029,3.755877,0.091882,0.072213,200.166329,32.000000,217.225503,191.954187,187.493773,177.151904,32.000000,170.678629,72.218264,67.666203,106.005125,55.974684,58.547647,22.022113,54.868417,31.735441,54.887718,59.637557,43.817527
49.615310,59.547170,186.468952,166.598175,113.172855,95.194453,29.038788,14.217068,182.528461,6.199877,54.891456,50.539617,165.748973,187.558078,163.216115,182.896170,117.237238,181.504044,-0.000748,-1.582706,32.000000,-235.791167,182.732332,-0.267915,31.003346,0.677216,364729.304317,0.956352,19.670223,1.083410,3.753805,0.062853,0.069680,200.157349,32.000000,217.224124,191.954350,187.485244,177.152324,32.000000,170.683893,72.218983,67.665949,106.008026,55.974684,58.645123,22.022113,54.883744,31.735441,54.887304,59.640881,43.832494
49.616056,59.549186,186.354031,166.596562,113.113207,95.194374,29.028632,14.217023,182.524631,6.199679,54.900320,50.536745,165.746345,187.558793,163.211993,182.898459,117.240181,181.504530,-0.000748,-1.582710,32.000000,-235.791170,182.731685,-0.267953,31.002842,0.677936,364760.384598,0.957580,19.673876,1.082306,3.757840,0.079397,0.071502,200.151056,32.000000,217.226612,191.950158,187.473811,177.160669,32.000000,170.695385,72.218931,67.666649,106.010094,55.974684,58.535428,22.022113,54.898199,31.735441,54.888385,59.641137,43.991481
49.614770,59.550242,186.396965,166.595151,113.083333,95.194448,29.024131,14.216961,182.521273,6.199643,54.903771,50.533321,165.744993,187.556862,163.211361,182.897641,117.238934,181.500300,-0.000747,-1.582671,32.000000,-235.791306,182.729638,-0.267700,31.007426,0.678072,364759.899546,0.955585,19.677906,1.079919,3.758295,0.071014,0.071969,200.141696,32.000000,217.219671,191.950588,187.475607,177.162193,32.000000,170.688246,72.218068,67.664292,106.011359,55.974684,58.588846,22.022113,54.912212,31.735441,54.886974,59.636111,43.805201
49.616133,59.549747,186.553323,166.593572,113.140891,95.198584,29.045171,14.217003,182.517948,6.199775,54.907873,50.534363,165.742600,187.554541,163.207599,182.893152,117.238595,181.495116,-0.000748,-1.582685,32.000000,-235.791249,182.726939,-0.267693,31.013068,0.677761,364756.111372,0.955908,19.679147,1.077165,3.755922,0.066876,0.069647,200.127636,32.000000,217.211335,191.946045,187.487960,177.157251,32.000000,170.667678,72.217274,67.662125,106.012279,55.974684,58.685946,22.022113,54.924504,31.735441,54.883774,59.635403,43.833374
49.613477,59.548604,186.389979,166.591926,113.127847,95.202615,29.045546,14.217063,182.512317,6.200038,54.920369,50.531320,165.741336,187.549473,163.204569,182.887605,117.239050,181.490691,-0.000749,-1.582692,32.000000,-235.791264,182.722286,-0.267429,31.018358,0.677801,364760.637634,0.956087,19.681538,1.076765,3.756885,0.070099,0.070203,200.117350,32.000000,217.203407,191.945806,187.496468,177.150857,32.000000,170.671794,72.217189,67.660362,106.013261,55.974684,58.653576,22.022113,54.941493,31.735441,54.879112,59.630397,44.006008
49.604819,59.549294,186.200999,166.590439,113.106821,95.202591,28.970324,14.217037,182.504754,6.199962,54.945908,50.530933,165.736992,187.540302,163.199102,182.881407,117.239667,181.482313,-0.000749,-1.582692,32.000000,-235.791247,182.712712,-0.267048,31.022021,0.678118,364775.600459,0.955406,19.679629,1.075084,3.759933,0.067609,0.073674,200.110266,32.000000,217.203391,191.941858,187.486249,177.153057,32.000000,170.684001,72.217001,67.658663,106.015351,55.974684,58.480980,22.022113,54.963836,31.735441,54.873314,59.642789,43.765363
49.606590,59.554297,186.471132,166.589339,113.152229,95.202500,29.029487,14.217090,182.496772,6.199635,54.964410,50.526335,165.734649,187.532084,163.194370,182.872534,117.240040,181.471969,-0.000750,-1.582703,32.000000,-235.791148,182.703406,-0.266955,31.022853,0.677616,364790.823765,0.955487,19.681243,1.072905,3.756842,0.070908,0.075993,200.097786,32.000000,217.202980,191.945554,187.478668,177.150118,32.000000,170.700238,72.216813,67.657617,106.017798,55.974684,58.583446,22.022113,54.981212,31.735441,54.878764,59.633839,43.846067
49.608985,59.562548,186.510825,166.589011,113.207360,95.202319,29.001990,14.217272,182.490402,6.199410,54.974553,50.528091,165.733438,187.525267,163.189971,182.863368,117.238744,181.466209,-0.000749,-1.582714,32.000000,-235.790804,182.691086,-0.266938,31.021497,0.677121,364796.308557,0.958153,19.690922,1.069025,3.753688,0.073601,0.071777,200.080359,32.000000,217.203120,191.949336,187.457793,177.145943,32.000000,170.691794,72.216632,67.656437,106.021221,55.974684,58.697141,22.022113,54.992164,31.735441,54.888013,59.632974,43.844599
49.610344,59.567123,186.273713,166.588728,113.191025,95.202342,29.014041,14.217277,182.483005,6.199180,54.985505,50.527389,165.731312,187.517104,163.187789,182.857971,117.237649,181.457706,-0.000748,-1.582758,32.000000,-235.790758,182.682562,-0.267245,31.017995,0.677835,364800.202035,0.956175,19.694086,1.064623,3.758999,0.077801,0.073391,200.075322,32.000000,217.201456,191.948026,187.455501,177.142691,32.000000,170.680750,72.216374,67.653989,106.024487,55.974684,58.623125,22.022113,55.004611,31.735441,54.896007,59.640035,43.742766
49.607544,59.571429,186.150945,166.588294,113.210366,95.202395,29.031826,14.217250,182.470327,6.198728,55.021441,50.524583,165.728225,187.503759,163.181013,182.849481,117.235740,181.449291,-0.000746,-1.584506,32.000000,-235.790807,182.668730,-0.267117,31.014860,0.677956,364810.038195,0.957050,19.699851,1.063674,3.759618,0.082673,0.069848,200.066904,32.000000,217.203305,191.946616,187.464394,177.136851,32.000000,170.688805,72.215748,67.652502,106.027993,55.974684,58.459760,22.022113,55.019521,31.735441,54.897646,59.639947,43.814812
49.604387,59.578872,186.257134,166.587513,113.218837,95.202327,29.002282,14.217148,182.455160,6.198324,55.069383,50.521244,165.724178,187.490624,163.179141,182.836991,117.237036,181.441018,-0.000747,-1.586271,32.000000,-235.790916,182.655094,-0.267064,31.012661,0.677370,364816.857201,0.956635,19.703015,1.061457,3.754735,0.069305,0.069077,200.062106,32.000000,217.193571,191.949575,187.473127,177.138454,32.000000,170.692848,72.215985,67.651358,106.032231,55.974684,58.531581,22.022113,55.039317,31.735441,54.907493,59.636524,43.737483
49.600249,59.596100,186.085840,166.588219,113.214494,95.202397,29.013101,14.217184,182.441407,6.197796,55.104884,50.522987,165.723382,187.475725,163.176636,182.823495,117.237603,181.427688,-0.000747,-1.588045,32.000000,-235.790841,182.640186,-0.267093,31.010179,0.677148,364827.739979,0.956120,19.710227,1.060088,3.752473,0.072422,0.064254,200.054007,32.000000,217.189851,191.956823,187.480170,177.131042,32.000000,170.693817,72.216085,67.651239,106.036970,55.974684,58.496258,22.022113,55.059211,31.735441,54.928734,59.633908,43.817747
49.600876,59.612547,186.098414,166.589479,113.204554,95.202526,29.012464,14.217164,182.427614,6.197342,55.125775,50.521425,165.722517,187.460784,163.173540,182.809519,117.236657,181.412424,-0.000746,-1.588992,32.000000,-235.790933,182.624978,-0.267016,31.006185,0.677539,364836.150684,0.957179,19.720949,1.055569,3.754852,0.062493,0.076855,200.046621,32.000000,217.190210,191.959281,187.466594,177.134095,32.000000,170.678855,72.216374,67.651159,106.041502,55.974684,58.433646,22.022113,55.074424,31.735441,54.955080,59.634203,43.963308
49.602242,59.626041,186.104174,166.590725,113.199195,95.202466,29.026968,14.217274,182.413423,6.196805,55.137556,50.524704,165.719607,187.445560,163.173657,182.793390,117.235381,181.399860,-0.000747,-1.589028,32.000000,-235.790800,182.607821,-0.266599,31.001498,0.677208,364859.206397,0.956954,19.742473,1.049808,3.751712,0.069003,0.075198,200.032915,32.000000,217.188475,191.960937,187.478717,177.133247,32.000000,170.681155,72.215923,67.651184,106.047074,55.974684,58.448219,22.022113,55.088634,31.735441,54.980188,59.641422,43.816280
49.601522,59.634407,186.115347,166.591388,113.222011,95.202599,29.000149,14.217171,182.398068,6.196294,55.153425,50.527722,165.721038,187.430355,163.167427,182.779150,117.236126,181.387051,-0.000748,-1.589032,32.000000,-235.790926,182.591061,-0.266604,30.997298,0.677353,364880.898085,0.957005,19.758270,1.044807,3.751918,0.075620,0.071475,200.025827,32.000000,217.178715,191.949736,187.477909,177.136811,32.000000,170.689126,72.214870,67.649635,106.050675,55.974684,58.478095,22.022113,55.102757,31.735441,54.992033,59.635757,43.829266
49.600053,59.643235,185.781477,166.590985,113.169964,95.202625,29.026087,14.217151,182.381942,6.196331,55.177749,50.529333,165.723236,187.413817,163.164209,182.761198,117.238732,181.371206,-0.000748,-1.588983,32.000000,-235.790935,182.575641,-0.266424,30.997673,0.677483,364898.386406,0.956531,19.770346,1.041188,3.751931,0.073130,0.075716,200.024224,32.000000,217.169488,191.952877,192.363978,177.139225,32.000000,170.689611,72.214992,67.649462,106.054779,55.974684,58.289849,22.022113,55.120068,31.735441,55.004472,59.632924,43.850396
49.601588,59.654366,185.845206,166.590795,113.174811,95.202783,29.012009,14.217287,182.364866,6.196015,55.201287,50.531363,165.724393,187.398514,163.161828,182.744476,117.236794,181.353960,-0.000747,-1.588960,32.000000,-235.790827,182.560307,-0.266850,31.001610,0.677631,364908.358852,0.957454,19.779459,1.035451,3.752210,0.071862,0.071239,200.015667,32.000000,217.162387,191.955312,197.325934,177.136494,32.000000,170.687524,72.215122,67.647799,106.057303,55.974684,58.278680,22.022113,55.135025,31.735441,55.019242,59.637439,43.749075
49.599848,59.666082,185.976572,166.590685,113.179894,95.202814,29.050348,14.217330,182.348122,6.195285,55.225136,50.527882,165.724666,187.380334,163.160796,182.728960,117.236710,181.338269,-0.000748,-1.588960,32.000000,-235.790786,182.543236,-0.266689,31.005660,0.676731,364915.605116,0.956652,19.789812,1.026671,3.745590,0.087104,0.077127,200.008927,32.000000,217.157454,191.957898,195.626709,177.133178,32.000000,170.677426,72.215196,67.646733,106.059926,55.974684,58.321814,22.022113,55.147982,31.735441,55.038092,59.636062,43.827725
49.599406,59.676666,185.994105,166.590526,113.155114,95.202793,29.028752,14.217318,182.330686,6.194973,55.252143,50.521716,165.725583,187.361033,163.159172,182.710768,117.239523,181.323015,-0.000747,-1.588957,32.000000,-235.790681,182.526278,-0.266548,31.006794,0.676824,364931.577064,0.957113,19.799349,1.021888,3.746759,0.065534,0.069332,199.999556,32.000000,217.161033,191.949003,190.596922,177.133054,32.000000,170.677054,72.216430,67.646035,106.062503,55.974684,58.420162,22.022113,55.168269,31.735441,55.054077,59.640556,43.817674
49.601248,59.690060,185.711865,166.590761,113.174827,95.202702,28.974013,14.217415,182.312549,6.194176,55.269374,50.523304,165.724476,187.339361,163.157676,182.693138,117.242612,181.306161,-0.000748,-1.589557,32.000000,-235.790621,182.506683,-0.266722,31.001233,0.677144,364947.365841,0.955917,19.812871,1.015857,3.749539,0.067492,0.064899,199.998398,32.000000,217.152700,191.946016,187.291726,177.138172,32.000000,170.683028,72.216935,67.645237,106.065042,55.974684,58.239114,22.022113,55.178987,31.735441,55.073395,59.632954,43.762648
49.602647,59.700685,185.905707,166.590688,113.210969,95.202641,29.034207,14.217381,182.293521,6.193375,55.287175,50.520915,165.726184,187.319110,163.156608,182.675566,117.240813,181.287243,-0.000748,-1.591308,32.000000,-235.790684,182.484787,-0.266547,30.991874,0.677199,364955.194316,0.956664,19.823915,1.007097,3.749926,0.073699,0.072513,199.996384,32.000000,217.141265,191.951641,187.315130,177.137367,32.000000,170.685063,72.217716,67.645992,106.066652,55.974684,58.268763,22.022113,55.195269,31.735441,55.092030,59.637075,43.861988
49.603582,59.709978,185.986954,166.590324,113.254911,95.202652,29.035230,14.217412,182.272616,6.192945,55.308102,50.519882,165.727796,187.297317,163.150901,182.654221,117.237626,181.266151,-0.000747,-1.592474,32.000000,-235.790806,182.460766,-0.266394,30.983588,0.676537,364963.934092,0.958466,19.835397,0.997440,3.744097,0.072117,0.066576,199.993583,32.000000,217.122836,191.955578,187.316921,177.128756,32.000000,170.680641,72.218145,67.646707,106.068191,55.974684,58.401376,22.022113,55.209063,31.735441,55.105929,59.636849,43.832494
49.603404,59.719375,185.769965,166.589686,113.346494,95.202715,29.015932,14.217558,182.253045,6.192615,55.329001,50.520201,165.727657,187.274405,163.149231,182.633388,117.241471,181.247749,-0.000748,-1.592477,32.000000,-235.790854,182.439051,-0.266796,30.979506,0.677285,364979.223706,0.956475,19.844569,0.991865,3.747899,0.071947,0.069956,199.988380,32.000000,217.115647,191.956141,187.310826,177.132689,32.000000,170.690706,72.218314,67.647484,106.069023,55.974684,58.308180,22.022113,55.222547,31.735441,55.120168,59.638461,43.709237
49.604234,59.730239,185.819530,166.589224,113.400676,95.202597,29.018081,14.217671,182.232511,6.192084,55.359267,50.519403,165.724908,187.250474,163.149194,182.610799,117.241233,181.227532,-0.000748,-1.593067,32.000000,-235.790858,182.419017,-0.266805,30.980166,0.677696,364995.511150,0.956445,19.852890,0.986827,3.749466,0.067717,0.063300,199.987769,32.000000,217.109230,191.951877,187.282433,177.137461,32.000000,170.698242,72.218981,67.647351,106.070741,55.974684,58.209125,22.022113,55.238601,31.735441,55.136174,59.633662,43.776735
49.606275,59.743934,186.025948,166.588896,113.343934,95.194495,29.043488,14.217591,182.209911,6.191375,55.386449,50.518252,165.721008,187.228080,163.147112,182.589358,117.246627,181.206133,-0.000748,-1.594797,32.000000,-235.790975,182.396418,-0.266585,30.982389,0.677207,364999.970726,0.957110,19.862472,0.975807,3.745105,0.066019,0.069343,199.985476,32.000000,217.097529,191.952558,187.283878,177.132420,32.000000,170.704757,72.220153,67.647461,106.070919,55.974684,58.372608,22.022113,55.250376,31.735441,55.155566,59.641284,43.814519
49.606490,59.759162,185.794510,166.588678,113.357431,95.182399,28.989531,14.217628,182.190298,6.190575,55.412149,50.520647,165.721991,187.207356,163.143766,182.569803,117.246553,181.185632,-0.000748,-1.594825,32.000000,-235.790951,182.375615,-0.266419,30.983256,0.677338,365012.329992,0.957048,19.872474,0.968163,3.746042,0.078061,0.078667,199.984812,32.000000,217.084904,191.949883,187.284268,177.131527,32.000000,170.698091,72.221987,67.647369,106.071110,55.974684,58.306651,22.022113,55.264251,31.735441,55.179974,59.632511,43.827432
49.607592,59.774627,185.580549,166.588543,113.449349,95.170229,29.026390,14.217555,182.172297,6.190137,55.429678,50.522209,165.721923,187.187785,163.141656,182.551674,117.244486,181.166697,-0.000749,-1.594815,32.000000,-235.790942,182.357883,-0.266230,30.981860,0.677808,364986.498438,0.956120,19.884050,0.954424,3.750049,0.072333,0.074906,199.990755,32.000000,217.071261,191.953699,187.304483,177.123517,32.000000,170.694998,72.222412,67.647905,106.070849,55.974684,58.168637,22.022113,55.278804,31.735441,55.205109,59.637212,43.782898
49.615556,59.786555,185.827512,166.588048,113.473791,95.170142,29.030133,14.217499,182.154774,6.189485,55.428116,50.526249,165.720919,187.173467,163.139539,182.535071,117.244988,181.149008,-0.000749,-1.593634,32.000000,-235.790985,182.341663,-0.266198,30.975599,0.677088,364958.740852,0.957812,19.899055,0.946503,3.745367,0.078360,0.072409,199.996423,32.000000,217.066822,191.951253,187.300660,177.121935,32.000000,170.702897,72.224339,67.648374,106.070182,55.974684,58.225267,22.022113,55.286402,31.735441,55.226255,59.637930,43.835135
49.620936,59.792741,185.731755,166.586780,113.472965,95.170213,29.041074,14.217504,182.141157,6.189017,55.424794,50.529257,165.720303,187.156155,163.138853,182.516501,117.246226,181.132427,-0.000750,-1.593613,32.000000,-235.790846,182.326163,-0.266285,30.968565,0.676450,364933.765709,0.956490,19.913375,0.941186,3.740971,0.074184,0.070207,200.003130,32.000000,217.054733,191.950252,187.297598,177.113838,32.000000,170.716184,72.225561,67.648699,106.069573,55.974684,58.262295,22.022113,55.293709,31.735441,55.240454,59.640320,43.779816
49.621786,59.795458,185.506773,166.584677,113.483207,95.170273,29.030268,14.217465,182.124686,6.188720,55.422692,50.528200,165.717868,187.137545,163.137581,182.500609,117.246145,181.117992,-0.000751,-1.594153,32.000000,-235.790688,182.312248,-0.266298,30.964249,0.677202,364941.183022,0.956227,19.917036,0.933785,3.745348,0.067255,0.075417,200.003670,32.000000,217.049044,191.948624,187.289223,177.107378,32.000000,170.716924,72.225474,67.650031,106.068460,55.974684,58.080645,22.022113,55.305121,31.735441,55.244719,59.643930,43.786199
49.624294,59.796983,185.465851,166.581678,113.495170,95.170323,29.003153,14.217484,182.109960,6.188037,55.424319,50.529951,165.715394,187.118052,163.136965,182.486597,117.244251,181.102319,-0.000750,-1.592409,32.000000,-235.790538,182.294027,-0.266296,30.963208,0.677031,364942.580525,0.955769,19.917636,0.926078,3.743012,0.073101,0.075176,200.015098,32.000000,217.041883,191.949427,187.288969,177.100354,32.000000,170.717676,72.225804,67.650067,106.067353,55.974684,58.044056,22.022113,55.316473,31.735441,55.245897,59.640664,43.741518
49.630643,59.799637,185.570657,166.578730,113.536862,95.170536,29.014013,14.217360,182.093052,6.188016,55.432244,50.530259,165.715182,187.100545,163.132415,182.472895,117.242938,181.084212,-0.000751,-1.593022,32.000000,-235.790672,182.277205,-0.266314,30.963692,0.676496,364945.561725,0.956114,19.919472,0.920528,3.738414,0.075540,0.073471,200.021268,32.000000,217.034488,191.950122,187.300662,177.109313,32.000000,170.713399,72.227105,67.650231,106.064519,55.974684,58.104958,22.022113,55.323397,31.735441,55.248394,59.642700,43.835942
49.634768,59.803809,185.405176,166.576112,113.487511,95.170622,29.000492,14.217467,182.076153,6.188025,55.440261,50.532751,165.714584,187.085347,163.133432,182.458046,117.241627,181.066820,-0.000751,-1.593604,32.000000,-235.790578,182.260914,-0.266234,30.964624,0.676381,364948.595913,0.956960,19.918394,0.916308,3.737400,0.061043,0.065037,200.028359,32.000000,217.023785,191.944691,187.302724,177.108279,32.000000,170.716641,72.227453,67.649683,106.061098,55.974684,58.029782,22.022113,55.331117,31.735441,55.252881,59.633121,43.844673
49.637367,59.809895,185.395553,166.573892,113.460331,95.170612,29.019729,14.217449,182.058233,6.187635,55.456018,50.533890,165.709835,187.067101,163.129993,182.442218,117.240022,181.051303,-0.000751,-1.593594,32.000000,-235.790527,182.243769,-0.266147,30.963491,0.676586,364950.948650,0.956476,19.914457,0.910556,3.739034,0.071380,0.068893,200.031321,32.000000,217.019230,191.946985,187.295614,177.106793,32.000000,170.720852,72.228411,67.648590,106.056637,55.974684,57.929849,22.022113,55.341537,31.735441,55.260034,59.636770,43.798085
