OSU 80 Ton Compressor Load Stand
49.637583,59.818295,185.474289,166.572137,113.484825,95.170596,28.976761,14.217434,182.041086,6.186833,55.474551,50.532751,165.709808,187.046853,163.124905,182.423197,117.241369,181.033887,-0.000751,-1.594754,32.000000,-235.790591,182.224380,-0.266302,30.959739,0.676066,364955.570967,0.956846,19.914347,0.905080,3.735389,0.098949,0.058493,200.031185,32.000000,217.011470,191.948339,187.274215,177.110281,32.000000,170.710944,72.228787,67.647557,106.050774,55.974684,58.005695,22.022113,55.350175,31.735441,55.273259,59.635963,43.838143
49.638679,59.828508,185.230429,166.570633,113.454333,95.170667,29.023957,14.217447,182.025537,6.186615,55.496098,50.534843,165.707388,187.030806,163.120568,182.406313,117.240576,181.017630,-0.000752,-1.595960,32.000000,-235.790713,182.208543,-0.266189,30.955840,0.676041,364963.248085,0.956172,19.917735,0.900630,3.735000,0.101429,0.067322,200.032014,32.000000,217.009686,191.945732,187.253834,177.102501,32.000000,170.708538,72.230152,67.647349,106.044714,55.974684,57.905058,22.022113,55.363619,31.735441,55.288646,59.639888,43.758833
49.638166,59.839601,184.932773,166.569370,113.488450,95.170643,29.035412,14.217330,182.011632,6.186060,55.508651,50.535018,165.704731,187.011503,163.115910,182.389207,117.238714,181.001216,-0.000752,-1.595971,32.000000,-235.790856,182.193021,-0.266168,30.953016,0.676354,364970.667137,0.957606,19.925912,0.892488,3.736570,0.069189,0.069549,200.040388,32.000000,217.004743,191.935601,187.238621,177.106824,32.000000,170.700707,72.232138,67.647427,106.038090,55.974684,57.724132,22.022113,55.373578,31.735441,55.305920,59.634960,43.804908
49.642899,59.849918,184.922921,166.568080,113.481007,95.170724,29.041071,14.217200,182.000875,6.185434,55.510333,50.534305,165.704195,186.998581,163.111857,182.374495,117.238026,180.988429,-0.000751,-1.595938,32.000000,-235.790886,182.179406,-0.266288,30.951785,0.675772,364984.119044,0.956052,19.934988,0.886937,3.731574,0.074394,0.067809,200.052707,32.000000,217.001131,191.940461,187.268759,177.106034,32.000000,170.713773,72.234694,67.647584,106.031405,55.974684,57.672860,22.022113,55.381840,31.735441,55.324801,59.629817,43.797057
49.648931,59.857807,185.080314,166.566492,113.546026,95.170685,29.020536,14.217031,181.988050,6.185174,55.505676,50.535272,165.704977,186.986818,163.105340,182.360583,117.234530,180.974976,-0.000751,-1.595948,32.000000,-235.791027,182.167802,-0.266663,30.950355,0.675029,365001.464923,0.955714,19.946613,0.882392,3.725617,0.071670,0.069540,200.054992,32.000000,216.990844,191.951387,187.259328,177.104366,32.000000,170.715959,72.235812,67.645212,106.021632,55.974684,57.651769,22.022113,55.389537,31.735441,55.337426,59.636426,43.682971
49.651720,59.860099,185.015057,166.563653,113.656587,95.170740,29.029669,14.217023,181.975361,6.184906,55.513814,50.536732,165.702733,186.973302,163.100535,182.349778,117.233238,180.964363,-0.000750,-1.597140,32.000000,-235.791050,182.156122,-0.266686,30.947631,0.674989,365011.851510,0.955454,19.952019,0.878088,3.725063,0.080935,0.074609,200.055493,32.000000,216.987226,191.955734,187.254643,177.099169,32.000000,170.695486,72.237265,67.644019,106.010552,55.974684,57.694911,22.022113,55.393163,31.735441,55.343620,59.632266,43.595150
49.649999,59.865083,184.814048,166.560809,113.670813,95.170822,29.038638,14.216869,181.962042,6.184439,55.533664,50.537975,165.700747,186.961129,163.098479,182.336648,117.231468,180.951679,-0.000749,-1.598331,32.000000,-235.791183,182.144846,-0.266622,30.945370,0.675405,365023.320808,0.956022,19.953649,0.876334,3.727780,0.073503,0.070589,200.055105,32.000000,216.987612,191.948282,187.239806,177.099392,32.000000,170.691788,72.238925,67.642767,105.998494,55.974684,57.569706,22.022113,55.407164,31.735441,55.348934,59.637242,43.845407
49.652500,59.873233,184.818309,166.558269,113.683169,95.170856,29.018306,14.216802,181.949408,6.184278,55.553088,50.539816,165.697849,186.949602,163.094987,182.324177,117.231723,180.940195,-0.000749,-1.599425,32.000000,-235.791266,182.134441,-0.266492,30.943189,0.675251,365026.441401,0.955669,19.953046,0.873483,3.726257,0.092285,0.066667,200.060632,32.000000,216.983859,191.945173,187.249479,177.108235,32.000000,170.684922,72.240545,67.643014,105.986314,55.974684,57.428706,22.022113,55.416080,31.735441,55.358962,59.640114,43.841371
49.656101,59.885021,185.063451,166.556346,113.677013,95.170911,29.031083,14.216803,181.940294,6.183934,55.557412,50.543936,165.696883,186.940424,163.092772,182.313182,117.231835,180.929925,-0.000750,-1.598272,32.000000,-235.791262,182.126741,-0.266710,30.940611,0.674769,365037.509974,0.955424,19.959816,0.870303,3.722337,0.096207,0.067622,200.068024,32.000000,216.976394,191.941241,187.259256,177.105784,32.000000,170.682893,72.242245,67.641669,105.974123,55.974684,57.605370,22.022113,55.424294,31.735441,55.378529,59.634990,43.768738
49.663070,59.892258,184.931154,166.555380,113.627791,95.170987,29.023328,14.216782,181.932776,6.183963,55.543936,50.550506,165.694126,186.935296,163.088116,182.304997,117.229369,180.920581,-0.000750,-1.596520,32.000000,-235.791329,182.118936,-0.266735,30.938914,0.674814,365045.250187,0.956061,19.965372,0.865563,3.722236,0.073578,0.071387,200.074291,32.000000,216.966686,191.944238,187.262187,177.100549,32.000000,170.675061,72.244865,67.640587,105.961615,55.974684,57.565448,22.022113,55.427136,31.735441,55.392907,59.633770,43.812171
49.666669,59.892000,184.811632,166.553803,113.585897,95.171068,28.994959,14.216806,181.926320,6.183777,55.526869,50.554425,165.693398,186.928992,163.086610,182.299687,117.226478,180.913806,-0.000749,-1.594785,32.000000,-235.791367,182.111652,-0.266842,30.938120,0.675532,365056.782391,0.955595,19.973423,0.861441,3.726903,0.077379,0.086224,200.073140,32.000000,216.972145,191.944718,187.247962,177.101080,32.000000,170.665706,72.246220,67.638097,105.947816,55.974684,57.480534,22.022113,55.432404,31.735441,55.398194,59.639317,43.759273
49.673017,59.887947,185.046358,166.551580,113.539896,95.175170,29.010896,14.216906,181.917518,6.184086,55.517697,50.559260,165.688320,186.925002,163.084417,182.291732,117.224522,180.908018,-0.000749,-1.593437,32.000000,-235.791223,182.107583,-0.266857,30.940371,0.675127,365065.193829,0.955722,19.973430,0.860261,3.723716,0.066788,0.076159,200.074457,32.000000,216.972885,191.938006,187.220318,177.098018,32.000000,170.668936,72.247514,67.636373,105.933651,55.974684,57.587970,22.022113,55.435826,31.735441,55.390457,59.637724,43.880843
49.679541,59.883801,184.870408,166.548674,113.499759,95.187398,29.027519,14.216886,181.911903,6.184332,55.504559,50.564258,165.686683,186.921640,163.083075,182.288831,117.220945,180.903419,-0.000748,-1.593228,32.000000,-235.791297,182.103430,-0.266606,30.944794,0.674765,365068.110882,0.956581,19.969439,0.860506,3.721039,0.083127,0.075690,200.073996,32.000000,216.971747,191.936075,187.206957,177.101056,32.000000,170.665920,72.249853,67.633715,105.919505,55.974684,57.507202,22.022113,55.438645,31.735441,55.382447,59.635747,43.861034
49.690230,59.879572,184.962283,166.545482,113.435787,95.199559,29.031876,14.216900,181.911684,6.184364,55.480297,50.572289,165.683684,186.920016,163.088348,182.285983,117.213138,180.898471,-0.000748,-1.593227,32.000000,-235.791168,182.103286,-0.266736,30.947911,0.675315,365077.803796,0.955952,19.958801,0.860203,3.725289,0.078237,0.069258,200.078830,32.000000,216.966761,191.935674,187.202093,177.096728,32.000000,170.655727,72.251431,67.633300,105.905658,55.974684,57.460656,22.022113,55.437255,31.735441,55.374312,59.637026,43.844086
49.696304,59.870585,185.286990,166.541787,113.422544,95.211664,29.042935,14.216963,181.909646,6.184383,55.452100,50.573155,165.681763,186.922761,163.092466,182.285055,117.207455,180.896101,-0.000747,-1.593228,32.000000,-235.791157,182.101687,-0.266729,30.947303,0.674723,365121.828564,0.955379,19.947889,0.861983,3.721258,0.068694,0.067576,200.083762,32.000000,216.962872,191.941808,187.225581,177.085930,32.000000,170.655845,72.253544,67.631854,105.891767,55.974684,57.596936,22.022113,55.434777,31.735441,55.361965,59.638973,43.864996
49.697641,59.860375,184.975688,166.537436,113.430722,95.223972,29.012753,14.216894,181.908329,6.184108,55.436870,50.577151,165.678237,186.919393,163.092855,182.284498,117.201920,180.894051,-0.000746,-1.593257,32.000000,-235.791175,182.097679,-0.266880,30.944759,0.674861,365169.389768,0.955121,19.932574,0.867858,3.722307,0.082158,0.086075,200.090076,32.000000,216.965033,191.943707,187.205498,177.082324,32.000000,170.654370,72.254800,67.630009,105.877409,55.974684,57.556507,22.022113,55.439805,31.735441,55.341286,59.640704,43.743426
49.698700,59.852478,184.950372,166.532279,113.445667,95.228130,29.016864,14.216713,181.905229,6.184205,55.425909,50.583445,165.672408,186.917712,163.092918,182.282977,117.200289,180.890670,-0.000746,-1.593285,32.000000,-235.791315,182.097322,-0.267042,30.942956,0.675774,365211.374970,0.954728,19.917290,0.872617,3.728386,0.075194,0.078790,200.089772,32.000000,216.967938,191.942368,187.205087,177.069044,32.000000,170.661370,72.256327,67.629401,105.863587,55.974684,57.412554,22.022113,55.445687,31.735441,55.326563,59.638176,43.768738
49.705942,59.849024,184.954013,166.527374,113.515273,95.228135,29.045311,14.216682,181.904125,6.184092,55.419755,50.591720,165.667796,186.916095,163.090945,182.283436,117.198986,180.890636,-0.000746,-1.593293,32.000000,-235.791384,182.095734,-0.266700,30.943002,0.675009,365254.595367,0.955790,19.905692,0.877351,3.722021,0.077622,0.069879,200.089861,32.000000,216.968680,191.941282,192.225641,177.064383,32.000000,170.661307,72.257167,67.628049,105.849270,55.974684,57.433352,22.022113,55.444936,31.735441,55.316931,59.630584,43.819214
49.706607,59.846807,184.979447,166.522664,113.581302,95.228161,29.025392,14.216590,181.901576,6.183940,55.428464,50.595999,165.665255,186.916340,163.088870,182.280693,117.193508,180.887658,-0.000747,-1.593301,32.000000,-235.791428,182.094099,-0.266602,30.944322,0.674978,365263.464567,0.955654,19.896698,0.877661,3.721433,0.068192,0.068364,200.095469,32.000000,216.962770,191.947897,197.185245,177.058154,32.000000,170.654700,72.257130,67.627154,105.834710,55.974684,57.420603,22.022113,55.449684,31.735441,55.310919,59.636436,43.763235
49.711325,59.848447,184.854353,166.518456,113.572896,95.228219,29.016216,14.216538,181.899108,6.184337,55.443835,50.599001,165.659247,186.914344,163.086063,182.278342,117.191400,180.882715,-0.000747,-1.591568,32.000000,-235.791506,182.092563,-0.266876,30.946270,0.674891,365256.189766,0.954557,19.885736,0.878951,3.720964,0.072657,0.080782,200.095424,32.000000,216.964874,191.937027,197.187488,177.053333,32.000000,170.633458,72.257006,67.625244,105.819505,55.974684,57.342559,22.022113,55.450669,31.735441,55.307038,59.635885,43.880329
49.713587,59.856567,184.904021,166.515055,113.619626,95.228397,29.039646,14.216560,181.899392,6.184351,55.450834,50.604743,165.653105,186.914998,163.083594,182.277322,117.187331,180.881063,-0.000748,-1.590999,32.000000,-235.791412,182.094816,-0.266825,30.948382,0.674922,365263.307925,0.955192,19.882829,0.883266,3.721426,0.081850,0.073104,200.101269,32.000000,216.966006,191.935831,197.184610,177.049293,32.000000,170.633210,72.257006,67.623572,105.804429,55.974684,57.332212,22.022113,55.455394,31.735441,55.320054,59.633456,43.780623
49.717285,59.863466,184.893808,166.512787,113.639518,95.240611,29.032206,14.216519,181.903615,6.184614,55.427740,50.616734,165.649072,186.920135,163.080169,182.280938,117.179979,180.883052,-0.000747,-1.591039,32.000000,-235.791416,182.102070,-0.266761,30.948383,0.674475,365265.649981,0.955400,19.879579,0.883445,3.718556,0.068423,0.068919,200.103689,32.000000,216.975373,191.932264,197.172179,177.044030,32.000000,170.627334,72.256795,67.621662,105.790818,55.974684,57.317820,22.022113,55.458991,31.735441,55.331714,59.637832,43.807329
49.726357,59.859776,185.008856,166.509662,113.577531,95.252821,29.028125,14.216455,181.910253,6.184884,55.373307,50.626050,165.645872,186.929212,163.077027,182.293045,117.176471,180.885600,-0.000747,-1.591033,32.000000,-235.791452,182.111748,-0.266638,30.945854,0.674561,365282.259238,0.954603,19.885355,0.886867,3.719386,0.116613,0.066141,200.106563,32.000000,216.978291,191.934508,197.170830,177.031787,32.000000,170.615466,72.256463,67.620047,105.777863,55.974684,57.348164,22.022113,55.454444,31.735441,55.333519,59.641933,43.767857
49.732957,59.846716,184.943338,166.505303,113.534960,95.269244,29.022722,14.216506,181.919973,6.185605,55.315748,50.629588,165.643931,186.939842,163.074491,182.301822,117.170010,180.893457,-0.000748,-1.589298,32.000000,-235.791365,182.121623,-0.266802,30.946808,0.674584,365348.659834,0.954910,19.888421,0.894997,3.718904,0.059359,0.067674,200.101626,32.000000,216.983736,191.933916,197.167552,177.025348,32.000000,170.597918,72.255876,67.618732,105.765916,55.974684,57.300005,22.022113,55.451347,31.735441,55.316900,59.642248,43.838583
49.739427,59.825507,185.004515,166.499331,113.523679,95.293636,29.020918,14.216636,181.931795,6.186024,55.263667,50.637164,165.639556,186.949510,163.074013,182.313677,117.162840,180.903052,-0.000749,-1.587543,32.000000,-235.791137,182.134546,-0.266990,30.951911,0.674928,365390.711972,0.954966,19.875327,0.899499,3.720539,0.079308,0.075773,200.112275,32.000000,216.989053,191.925693,197.162706,177.026055,32.000000,170.573539,72.254430,67.617911,105.753776,55.974684,57.336738,22.022113,55.447433,31.735441,55.278950,59.645159,43.762722
49.746410,59.803992,185.020488,166.491763,113.473859,95.317929,29.037620,14.216636,181.941123,6.186322,55.218722,50.642959,165.631056,186.959002,163.071973,182.323983,117.158024,180.915138,-0.000749,-1.585818,32.000000,-235.791237,182.147219,-0.267596,30.958915,0.674729,365445.235103,0.955136,19.855427,0.909028,3.718728,0.067769,0.072602,200.117065,32.000000,216.996116,191.921961,195.544908,177.021863,32.000000,170.579232,72.253876,67.617566,105.741432,55.974684,57.318381,22.022113,55.441649,31.735441,55.240492,59.635068,43.856265
49.750895,59.784961,185.050485,166.484039,113.453352,95.334368,29.006653,14.216650,181.951249,6.186825,55.192895,50.645007,165.623060,186.966039,163.069717,182.335550,117.157784,180.922675,-0.000750,-1.585228,32.000000,-235.791198,182.156375,-0.267881,30.965586,0.674842,365521.032352,0.955249,19.827513,0.919944,3.719474,0.075661,0.065704,200.116483,32.000000,216.991098,191.917173,190.620431,177.014260,32.000000,170.567921,72.252999,67.616401,105.729814,55.974684,57.341313,22.022113,55.441246,31.735441,55.203861,59.637803,43.861694
49.753592,59.770505,184.971969,166.476410,113.487257,95.346638,29.015852,14.216729,181.960856,6.187110,55.182932,50.648437,165.616426,186.974982,163.062576,182.346993,117.156238,180.931444,-0.000750,-1.585235,32.000000,-235.791278,182.166997,-0.267844,30.969342,0.674777,365591.610492,0.954741,19.798763,0.929480,3.719273,0.065111,0.065703,200.117174,32.000000,216.997385,191.917054,187.290453,176.998513,32.000000,170.558614,72.252940,67.615580,105.718289,55.974684,57.277405,22.022113,55.440470,31.735441,55.171408,59.640586,43.837116
49.759982,59.762715,185.004132,166.469127,113.530126,95.358975,28.999921,14.216669,181.972099,6.187339,55.175610,50.655308,165.614725,186.985884,163.055020,182.356006,117.155986,180.939132,-0.000751,-1.584112,32.000000,-235.791497,182.175995,-0.267850,30.969095,0.674742,365628.698621,0.955783,19.775087,0.932663,3.719541,0.061805,0.064797,200.111163,32.000000,217.004057,191.912368,187.277733,177.004969,32.000000,170.542481,72.252841,67.614487,105.706189,55.974684,57.272107,22.022113,55.436517,31.735441,55.156224,59.639750,43.970791
49.765955,59.759805,185.106069,166.463424,113.460058,95.358996,29.011202,14.216673,181.983026,6.187720,55.170299,50.659664,165.609709,186.996619,163.051272,182.365127,117.154619,180.945442,-0.000751,-1.584672,32.000000,-235.791568,182.187062,-0.267373,30.965137,0.674464,365659.414013,0.955509,19.757835,0.937632,3.717761,0.088584,0.068095,200.107979,32.000000,217.008416,191.902512,187.267048,177.007504,32.000000,170.532746,72.253136,67.613843,105.693800,55.974684,57.283227,22.022113,55.432844,31.735441,55.146639,59.642897,43.847608
49.774277,59.757576,185.158120,166.458203,113.383475,95.358960,28.974495,14.216716,181.995541,6.188143,55.157233,50.665277,165.605156,187.008316,163.046706,182.376624,117.150754,180.953772,-0.000750,-1.584108,32.000000,-235.791539,182.198790,-0.267201,30.961406,0.674551,365693.301805,0.956003,19.743427,0.940885,3.717930,0.071347,0.067803,200.109040,32.000000,217.010742,191.887226,187.264111,177.004925,32.000000,170.522967,72.253033,67.613481,105.681434,55.974684,57.352032,22.022113,55.423698,31.735441,55.140447,59.634223,43.738364
49.784028,59.754035,185.091161,166.453194,113.413569,95.370983,29.007030,14.216696,182.009107,6.188030,55.135197,50.674134,165.599425,187.021587,163.041639,182.388338,117.146852,180.964366,-0.000751,-1.582925,32.000000,-235.791713,182.213206,-0.267175,30.963129,0.674845,365687.640563,0.955498,19.734330,0.944716,3.719532,0.068022,0.067127,200.112428,32.000000,217.012572,191.889066,185.624603,176.996269,32.000000,170.507591,72.253505,67.612728,105.669509,55.974684,57.301428,22.022113,55.414833,31.735441,55.135423,59.635590,43.994782
49.793289,59.747184,185.026618,166.448129,113.435123,95.383152,29.036202,14.216606,182.025971,6.188080,55.110672,50.679280,165.596200,187.037552,163.035426,182.400025,117.144999,180.974358,-0.000751,-1.582937,32.000000,-235.791839,182.227807,-0.267221,30.969247,0.674964,365686.408434,0.956527,19.723483,0.951834,3.719956,0.081911,0.081206,200.113470,32.000000,217.018375,191.889954,180.661920,176.983989,32.000000,170.493676,72.253753,67.611754,105.658934,55.974684,57.253032,22.022113,55.403529,31.735441,55.121752,59.641038,43.845553
49.798903,59.733517,185.241859,166.442048,113.460627,95.395414,29.015090,14.216627,182.043390,6.188651,55.080895,50.685193,165.588566,187.055899,163.032058,182.417093,117.140702,180.989300,-0.000751,-1.582344,32.000000,-235.791798,182.245515,-0.267045,30.979500,0.674692,365728.799887,0.955359,19.709844,0.959871,3.717882,0.072527,0.069231,200.113434,32.000000,217.024701,191.881046,177.317808,176.972675,32.000000,170.481201,72.253734,67.611073,105.648761,55.974684,57.308969,22.022113,55.395226,31.735441,55.100131,59.638343,43.969984
49.805902,59.719658,185.331867,166.435441,113.466261,95.407765,29.006010,14.216613,182.059316,6.188790,55.056375,50.693773,165.584411,187.074840,163.029463,182.432732,117.135594,181.005747,-0.000751,-1.580574,32.000000,-235.791792,182.261973,-0.266902,30.988495,0.674337,365763.910879,0.954309,19.693405,0.965624,3.715895,0.076527,0.079000,200.114191,32.000000,217.027801,191.873506,177.313871,176.968198,32.000000,170.473196,72.252850,67.609806,105.638442,55.974684,57.392251,22.022113,55.386686,31.735441,55.074302,59.632069,43.935868
49.815430,59.706702,185.359480,166.428556,113.479123,95.419788,29.033978,14.216762,182.077583,6.189009,55.032796,50.704969,165.578363,187.090952,163.029161,182.451341,117.131518,181.021395,-0.000751,-1.580552,32.000000,-235.791587,182.278748,-0.267260,30.991841,0.674708,365798.286569,0.954973,19.673926,0.975753,3.719798,0.071001,0.067430,200.119680,32.000000,217.024569,191.869834,177.327128,176.964230,32.000000,170.458425,72.252125,67.608872,105.629968,55.974684,57.391837,22.022113,55.374644,31.735441,55.048040,59.634636,43.844306
49.822100,59.695747,185.493847,166.421644,113.505556,95.431994,29.023373,14.216853,182.096535,6.189404,55.017240,50.716588,165.572007,187.108890,163.026688,182.470118,117.129035,181.039549,-0.000751,-1.580578,32.000000,-235.791618,182.296949,-0.267286,30.990328,0.674733,365833.158330,0.955213,19.652821,0.987280,3.721082,0.069327,0.073750,200.120599,32.000000,217.020487,191.865386,177.326973,176.951944,32.000000,170.438873,72.249766,67.607707,105.620347,55.974684,57.439700,22.022113,55.362841,31.735441,55.026897,59.640025,44.001752
49.833082,59.688015,185.724159,166.414966,113.490254,95.444329,29.009462,14.216977,182.115799,6.189827,55.005983,50.726899,165.564557,187.127878,163.023964,182.488292,117.127895,181.057318,-0.000751,-1.580586,32.000000,-235.791607,182.315760,-0.266958,30.988499,0.674681,365864.059433,0.954180,19.630005,0.997463,3.720925,0.069699,0.067346,200.124716,32.000000,217.019355,191.853246,177.312622,176.940484,32.000000,170.410938,72.248892,67.608069,105.612369,55.974684,57.615864,22.022113,55.348842,31.735441,55.009410,59.641953,43.838877
49.841482,59.681388,185.617326,166.408647,113.376137,95.456501,29.039655,14.217037,182.136147,6.190197,54.996418,50.735898,165.560715,187.145415,163.020647,182.507797,117.127062,181.072456,-0.000752,-1.579411,32.000000,-235.791578,182.335450,-0.267067,30.988397,0.675069,365897.409550,0.954482,19.612147,1.007031,3.723124,0.063922,0.065092,200.126850,32.000000,217.026086,191.843186,177.305231,176.929158,32.000000,170.411025,72.248586,67.607553,105.606546,55.974684,57.565609,22.022113,55.334325,31.735441,54.994692,59.644205,43.838070
49.850933,59.675013,185.668825,166.402482,113.268230,95.468752,29.026416,14.216959,182.153626,6.190795,54.983587,50.743379,165.553864,187.162851,163.018578,182.524473,117.123389,181.089727,-0.000753,-1.578819,32.000000,-235.791804,182.354383,-0.267106,30.989594,0.675687,365930.156661,0.954812,19.593050,1.015105,3.726925,0.077998,0.069838,200.126643,32.000000,217.020749,191.839710,177.288777,176.927602,32.000000,170.410290,72.247687,67.606587,105.600631,55.974684,57.499687,22.022113,55.318364,31.735441,54.981844,59.634154,43.853844
49.853444,59.668039,185.909583,166.396267,113.252787,95.481087,28.973384,14.216870,182.171116,6.191163,54.979532,50.752403,165.547580,187.178826,163.016572,182.542113,117.122641,181.104333,-0.000754,-1.577057,32.000000,-235.791896,182.371729,-0.267066,30.993989,0.675361,365964.776387,0.953748,19.577732,1.021845,3.724153,0.061052,0.064388,200.126828,32.000000,217.016320,191.831599,177.285315,176.914001,32.000000,170.397278,72.247767,67.605098,105.594767,55.974684,57.662614,22.022113,55.307329,31.735441,54.967390,59.642336,44.013051
49.856670,59.663571,185.755841,166.390295,113.216055,95.493202,28.999734,14.217038,182.187168,6.191733,54.985407,50.761797,165.540454,187.192961,163.013057,182.556721,117.119843,181.117765,-0.000754,-1.577053,32.000000,-235.791687,182.386177,-0.266992,30.999942,0.675432,366004.050222,0.954090,19.561581,1.032258,3.724480,0.066783,0.076225,200.128512,32.000000,217.009038,191.823439,177.279428,176.912747,32.000000,170.379894,72.248608,67.604022,105.589615,55.974684,57.625227,22.022113,55.297756,31.735441,54.955790,59.637635,43.758319
49.859718,59.662566,185.751003,166.384637,113.220558,95.505343,29.040170,14.216927,182.200575,6.192093,55.002320,50.766193,165.538924,187.207544,163.010648,182.571813,117.116043,181.129033,-0.000755,-1.577047,32.000000,-235.791783,182.401132,-0.266852,31.005070,0.676050,366042.312401,0.955889,19.552010,1.038704,3.729122,0.065967,0.068411,200.131871,32.000000,217.005250,191.815899,177.293607,176.909709,32.000000,170.374425,72.247670,67.602466,105.583834,55.974684,57.594962,22.022113,55.289036,31.735441,54.948614,59.642031,43.846580
49.865685,59.665256,185.813142,166.379359,113.213309,95.517515,29.010743,14.216752,182.213690,6.192433,55.018877,50.770640,165.533916,187.219899,163.005281,182.584284,117.113426,181.138404,-0.000755,-1.577035,32.000000,-235.791795,182.413347,-0.266484,31.008203,0.675534,366086.427538,0.955062,19.544205,1.046742,3.725797,0.072055,0.070778,200.132146,32.000000,217.005331,191.806590,177.277929,176.903181,32.000000,170.377274,72.246050,67.601790,105.579363,55.974684,57.594974,22.022113,55.277712,31.735441,54.947447,59.635068,43.812758
49.867726,59.671875,185.659884,166.374530,113.273323,95.529656,29.010423,14.216767,182.227614,6.192800,55.035395,50.775516,165.530684,187.229788,163.001173,182.596514,117.111171,181.149187,-0.000756,-1.577042,32.000000,-235.791632,182.423119,-0.266491,31.009068,0.675455,366137.102120,0.953787,19.540046,1.054937,3.725472,0.074739,0.075571,200.129077,32.000000,216.998533,191.807642,177.272799,176.886240,32.000000,170.374188,72.245401,67.599948,105.574278,55.974684,57.606521,22.022113,55.263981,31.735441,54.956538,59.637085,43.746801
49.868049,59.677703,185.790216,166.370708,113.313594,95.529654,29.022185,14.216807,182.237833,6.192810,55.067897,50.779950,165.527769,187.238269,162.993101,182.607031,117.111846,181.158897,-0.000757,-1.578146,32.000000,-235.791661,182.432755,-0.266660,31.008171,0.675574,366187.689141,0.954758,19.536567,1.061210,3.726273,0.062948,0.069234,200.121267,32.000000,216.999123,191.794932,177.251537,176.873685,32.000000,170.355378,72.244552,67.598844,105.569150,55.974684,57.542631,22.022113,55.255682,31.735441,54.964759,59.633672,43.850909
49.864104,59.689257,185.867408,166.367648,113.365121,95.529546,29.035634,14.216807,182.243825,6.193130,55.113302,50.779140,165.522881,187.242595,162.986202,182.612930,117.112067,181.164399,-0.000757,-1.578137,32.000000,-235.791762,182.437661,-0.266724,31.008102,0.675201,366245.095322,0.954863,19.541075,1.067670,3.723047,0.061967,0.062838,200.125680,32.000000,216.999963,191.783139,177.256393,176.867725,32.000000,170.346101,72.243663,67.596186,105.564757,55.974684,57.669875,22.022113,55.252127,31.735441,54.977539,59.637065,43.841958
49.863927,59.705815,185.851443,166.365475,113.460845,95.529512,28.969300,14.216789,182.245397,6.193033,55.167371,50.780477,165.519125,187.245183,162.977503,182.616422,117.109095,181.168639,-0.000757,-1.579286,32.000000,-235.791725,182.442054,-0.266734,31.009053,0.675594,366251.388810,0.954484,19.546568,1.070783,3.725636,0.090964,0.066068,200.124796,32.000000,217.002238,191.768118,177.269041,176.868818,32.000000,170.341210,72.243158,67.593952,105.560918,55.974684,57.656333,22.022113,55.248623,31.735441,55.000350,59.640428,44.024350
49.869099,59.726653,185.993235,166.364316,113.508021,95.529347,29.011602,14.216763,182.248494,6.193028,55.195008,50.786210,165.516796,187.252263,162.970947,182.622130,117.112723,181.172944,-0.000757,-1.579282,32.000000,-235.791777,182.449785,-0.266766,31.009626,0.675878,366267.370651,0.954153,19.562203,1.072709,3.727479,0.062919,0.063062,200.124127,32.000000,216.989909,191.756220,177.283798,176.862586,32.000000,170.335859,72.243025,67.592889,105.557602,55.974684,57.681456,22.022113,55.235728,31.735441,55.034436,59.636613,43.828018
49.875273,59.740716,186.150924,166.364409,113.551570,95.533368,29.017686,14.216924,182.255064,6.193111,55.211034,50.785798,165.516772,187.258894,162.964184,182.626294,117.112995,181.178802,-0.000758,-1.579266,32.000000,-235.791634,182.454570,-0.266718,31.007942,0.675846,366293.333104,0.956383,19.578943,1.077333,3.727172,0.066356,0.065559,200.115530,32.000000,216.986604,191.753460,177.285413,176.854638,32.000000,170.332529,72.242799,67.590328,105.553332,55.974684,57.845260,22.022113,55.221887,31.735441,55.060818,59.639504,43.840711
49.877808,59.749910,185.985964,166.364210,113.572400,95.545461,28.996765,14.217061,182.261125,6.193044,55.225479,50.788685,165.517546,187.267112,162.957471,182.629557,117.111239,181.180572,-0.000758,-1.579222,32.000000,-235.791531,182.457484,-0.266753,31.005690,0.676205,366308.707032,0.954931,19.594433,1.075385,3.729629,0.083992,0.069912,200.109273,32.000000,216.984942,191.748908,177.264145,176.860120,32.000000,170.310962,72.243796,67.588342,105.549872,55.974684,57.767488,22.022113,55.208954,31.735441,55.079154,59.636986,43.772406
49.880499,59.756227,185.996437,166.363670,113.562520,95.557529,29.002036,14.217160,182.266869,6.193299,55.238462,50.790658,165.512052,187.272034,162.953281,182.635283,117.107089,181.186255,-0.000758,-1.579210,32.000000,-235.791469,182.464365,-0.266418,31.007467,0.676661,366336.513047,0.954677,19.602111,1.077398,3.732329,0.061287,0.067930,200.093966,32.000000,216.990585,191.735132,177.260107,176.863173,32.000000,170.301545,72.244767,67.586089,105.547259,55.974684,57.715595,22.022113,55.197791,31.735441,55.089098,59.636140,43.856852
49.881066,59.761659,186.197101,166.362737,113.544772,95.569780,29.021568,14.217271,182.274838,6.193037,55.241679,50.793453,165.512102,187.279426,162.949593,182.641481,117.108956,181.190171,-0.000757,-1.579177,32.000000,-235.791387,182.470649,-0.266427,31.011919,0.676318,366395.908531,0.955457,19.608684,1.079844,3.728832,0.066223,0.074879,200.088636,32.000000,216.985904,191.727719,177.254106,176.866759,32.000000,170.298337,72.245414,67.584047,105.545274,55.974684,57.803956,22.022113,55.188266,31.735441,55.096781,59.637842,43.802413
49.885756,59.763332,186.027528,166.361049,113.514306,95.581913,28.986382,14.217218,182.282390,6.193153,55.235743,50.794734,165.512596,187.286929,162.945372,182.648637,117.109681,181.199124,-0.000756,-1.580305,32.000000,-235.791494,182.476617,-0.266475,31.016984,0.676377,366455.640224,0.955363,19.612218,1.086209,3.728841,0.086176,0.064043,200.082169,32.000000,216.976978,191.735149,177.284963,176.862851,32.000000,170.306544,72.245418,67.582141,105.544323,55.974684,57.806168,22.022113,55.175295,31.735441,55.100147,59.637350,43.966830
49.891402,59.762533,185.922936,166.358952,113.472262,95.585910,29.023135,14.217242,182.287143,6.193403,55.236667,50.794571,165.509707,187.292500,162.943165,182.653484,117.110946,181.205944,-0.000755,-1.580254,32.000000,-235.791488,182.481062,-0.266387,31.021521,0.676925,366505.533790,0.954844,19.617066,1.085871,3.732821,0.066851,0.066723,200.074026,32.000000,216.972548,191.733893,177.279190,176.853938,32.000000,170.309833,72.246601,67.579598,105.542904,55.974684,57.698376,22.022113,55.161937,31.735441,55.099203,59.633642,44.005347
49.891382,59.761500,186.072162,166.356698,113.550647,95.585789,29.011624,14.217281,182.292058,6.193345,55.249473,50.796528,165.507341,187.295776,162.938416,182.656154,117.111526,181.214509,-0.000756,-1.580235,32.000000,-235.791344,182.485248,-0.266412,31.023545,0.676373,366550.154078,0.956030,19.613890,1.088638,3.729071,0.075030,0.082358,200.063307,32.000000,216.970642,191.732671,175.585947,176.847819,32.000000,170.313589,72.247845,67.577095,105.540930,55.974684,57.794963,22.022113,55.149083,31.735441,55.093957,59.634685,43.911070
49.892303,59.762472,186.058824,166.354540,113.626603,95.593894,29.020101,14.217374,182.297250,6.193160,55.258854,50.801076,165.502270,187.299975,162.937877,182.657308,117.108825,181.222001,-0.000756,-1.580221,32.000000,-235.791169,182.490004,-0.266425,31.021710,0.675941,366557.786003,0.954738,19.607253,1.090032,3.726553,0.099545,0.064931,200.050919,32.000000,216.972521,191.721733,170.554787,176.854261,32.000000,170.315423,72.248008,67.575296,105.538593,55.974684,57.772533,22.022113,55.140288,31.735441,55.093931,59.636701,43.841004
49.895822,59.763552,185.914136,166.352515,113.669344,95.606079,28.982924,14.217395,182.301562,6.193550,55.257655,50.805117,165.498899,187.304952,162.934571,182.661288,117.109452,181.226308,-0.000756,-1.580221,32.000000,-235.791171,182.493946,-0.266427,31.016432,0.676314,366555.374494,0.955114,19.606241,1.092792,3.729545,0.055444,0.062866,200.050825,32.000000,216.971459,191.714558,167.233704,176.850812,32.000000,170.330073,72.248501,67.573423,105.536276,55.974684,57.706230,22.022113,55.126066,31.735441,55.094035,59.641451,44.003293
49.894841,59.762665,185.940505,166.350424,113.703650,95.618280,29.034510,14.217297,182.305577,6.193919,55.251861,50.808744,165.498515,187.309105,162.930310,182.663929,117.111250,181.228196,-0.000755,-1.580191,32.000000,-235.791325,182.496594,-0.266118,31.011748,0.676359,366592.482969,0.954899,19.606262,1.098415,3.729209,0.088461,0.066471,200.045715,32.000000,216.960688,191.709149,167.247347,176.844784,32.000000,170.333822,72.248643,67.569929,105.534238,55.974684,57.685340,22.022113,55.116590,31.735441,55.092501,59.637675,44.009016
49.899611,59.760950,185.844566,166.348148,113.713373,95.618307,29.002656,14.217398,182.311737,6.193759,55.256736,50.809034,165.499219,187.313496,162.928127,182.662404,117.109562,181.233588,-0.000755,-1.580213,32.000000,-235.791224,182.501818,-0.266006,31.011966,0.676120,366636.711805,0.956174,19.603704,1.099467,3.726046,0.069422,0.069715,200.044546,32.000000,216.947046,191.708121,172.146986,176.838205,32.000000,170.331773,72.249343,67.567929,105.532081,55.974684,57.681679,22.022113,55.102112,31.735441,55.087542,59.638678,43.841958
49.901499,59.759549,185.712377,166.345569,113.737447,95.618149,28.988755,14.217424,182.313873,6.193964,55.261899,50.808790,165.496715,187.314148,162.928389,182.662290,117.108983,181.240027,-0.000754,-1.580211,32.000000,-235.791257,182.502575,-0.265898,31.016745,0.676389,366679.669464,0.954616,19.603830,1.098405,3.726648,0.070868,0.070301,200.033518,32.000000,216.950986,191.709501,177.118977,176.833472,32.000000,170.335962,72.250001,67.564740,105.531869,55.974684,57.581434,22.022113,55.090918,31.735441,55.083388,59.645120,43.772406
49.904635,59.761395,185.906465,166.343654,113.701025,95.617971,29.004846,14.217351,182.316585,6.194172,55.265128,50.811583,165.490771,187.314837,162.929084,182.665858,117.106678,181.241951,-0.000753,-1.580206,32.000000,-235.791320,182.505588,-0.265915,31.022063,0.676062,366677.712097,0.955559,19.597185,1.102196,3.724369,0.078996,0.069882,200.021371,32.000000,216.954811,191.698605,177.091930,176.832626,32.000000,170.333870,72.250457,67.562090,105.530546,55.974684,57.629139,22.022113,55.076904,31.735441,55.082987,59.640419,43.817307
49.909347,59.763049,186.116738,166.341823,113.776139,95.625944,29.067192,14.217429,182.316673,6.194280,55.271824,50.812886,165.487400,187.315469,162.926030,182.667436,117.107450,181.246164,-0.000752,-1.580221,32.000000,-235.791320,182.508076,-0.265899,31.026476,0.675558,366675.412976,0.955973,19.593833,1.105286,3.721579,0.067966,0.066271,200.008604,32.000000,216.952822,191.694616,177.089361,176.827202,32.000000,170.332459,72.251712,67.560023,105.531730,55.974684,57.759167,22.022113,55.062534,31.735441,55.084311,59.631272,43.799112
49.908852,59.765687,186.100862,166.339934,113.797801,95.638153,29.015307,14.217428,182.317188,6.194389,55.290388,50.811827,165.483647,187.314740,162.923725,182.666618,117.107118,181.250319,-0.000752,-1.580242,32.000000,-235.791322,182.506182,-0.266255,31.026974,0.675947,366678.918858,0.955379,19.592437,1.108342,3.725234,0.082564,0.075099,200.002393,32.000000,216.946008,191.694335,177.095555,176.825676,32.000000,170.311233,72.252771,67.556947,105.532999,55.974684,57.817526,22.022113,55.049197,31.735441,55.085312,59.642622,43.852890
49.907976,59.770485,185.892913,166.337842,113.763020,95.642158,29.024285,14.217404,182.314556,6.194494,55.330147,50.810229,165.480750,187.310654,162.925228,182.664056,117.105918,181.252959,-0.000752,-1.581373,32.000000,-235.791398,182.501485,-0.266257,31.024287,0.676434,366706.862685,0.953315,19.589221,1.109211,3.729096,0.062219,0.060556,199.999609,32.000000,216.941560,191.696912,177.110645,176.819778,32.000000,170.313561,72.253042,67.554457,105.534613,55.974684,57.718136,22.022113,55.039849,31.735441,55.091961,59.631833,43.856632
49.908066,59.785232,186.118504,166.336700,113.839639,95.642308,29.051523,14.217509,182.308333,6.195022,55.374121,50.809444,165.478370,187.307538,162.921873,182.658935,117.106966,181.250822,-0.000750,-1.583075,32.000000,-235.791237,182.496417,-0.266020,31.019019,0.676480,366757.986306,0.955159,19.592371,1.111163,3.728815,0.071119,0.079885,199.988110,32.000000,216.939130,191.695781,182.035614,176.816342,32.000000,170.321755,72.253555,67.551944,105.536849,55.974684,57.756449,22.022113,55.028755,31.735441,55.110177,59.640301,43.822296
49.908021,59.803727,186.041024,166.336532,113.895717,95.642452,29.019025,14.217478,182.303003,6.194724,55.413258,50.811323,165.477950,187.299955,162.918582,182.653683,117.109129,181.245420,-0.000752,-1.583641,32.000000,-235.791347,182.489205,-0.265906,31.012876,0.676008,366781.960848,0.954934,19.598074,1.113392,3.724714,0.087537,0.073640,199.976641,32.000000,216.937925,191.696644,187.039448,176.816477,32.000000,170.326434,72.253634,67.549617,105.538813,55.974684,57.805659,22.022113,55.018159,31.735441,55.137508,59.631154,43.860740
49.911912,59.823344,185.957210,166.337190,113.935862,95.642421,29.002091,14.217528,182.295337,6.194549,55.446913,50.812184,165.476220,187.294150,162.914929,182.645575,117.112457,181.239985,-0.000752,-1.584207,32.000000,-235.791325,182.484247,-0.265978,31.008478,0.676782,366798.698650,0.954075,19.612728,1.111511,3.729227,0.073796,0.066722,199.962493,32.000000,216.937836,191.700600,187.023768,176.817035,32.000000,170.331751,72.253917,67.547572,105.542208,55.974684,57.721888,22.022113,55.003584,31.735441,55.171483,59.634803,43.870645
49.912556,59.841454,186.033340,166.338525,113.970603,95.642615,29.020471,14.217424,182.287912,6.194832,55.483362,50.810080,165.475103,187.286701,162.911612,182.634864,117.114781,181.234321,-0.000753,-1.585960,32.000000,-235.791428,182.478294,-0.265767,31.007598,0.676736,366818.101018,0.955193,19.631270,1.107242,3.727678,0.064749,0.067260,199.950839,32.000000,216.934263,191.702384,187.027189,176.820415,32.000000,170.330473,72.255206,67.545247,105.545733,55.974684,57.724307,22.022113,54.991149,31.735441,55.201675,59.639474,43.879889
49.912304,59.858823,186.125847,166.339978,114.010129,95.642770,29.025927,14.217310,182.279115,6.194474,55.520486,50.803504,165.476554,187.278249,162.907412,182.625489,117.115685,181.224809,-0.000753,-1.585963,32.000000,-235.791699,182.470852,-0.265767,31.009899,0.676588,366833.400309,0.955718,19.646865,1.101796,3.725708,0.075163,0.075802,199.944517,32.000000,216.933192,191.695849,187.026145,176.822183,32.000000,170.335428,72.257010,67.542533,105.548959,55.974684,57.812486,22.022113,54.981018,31.735441,55.231138,59.635216,43.878715
49.909714,59.876367,185.977160,166.341913,114.029936,95.642819,29.020810,14.217387,182.268711,6.194116,55.558628,50.800501,165.477895,187.269059,162.903961,182.613936,117.115249,181.216399,-0.000753,-1.585924,32.000000,-235.791599,182.460156,-0.265791,31.013657,0.676846,366852.032453,0.955147,19.664310,1.097263,3.727185,0.066171,0.062140,199.935599,32.000000,216.924719,191.696285,187.050350,176.818550,32.000000,170.361343,72.257814,67.540471,105.553581,55.974684,57.766740,22.022113,54.969624,31.735441,55.260450,59.634537,44.026404
49.906823,59.893684,185.875581,166.344080,114.030023,95.642877,29.019929,14.217504,182.260937,6.194000,55.587941,50.797433,165.477288,187.261496,162.900347,182.605249,117.114494,181.206901,-0.000754,-1.585909,32.000000,-235.791451,182.451108,-0.265709,31.017663,0.677093,366872.278870,0.955019,19.681939,1.092649,3.729057,0.063976,0.067608,199.927095,32.000000,216.923868,191.701172,187.036772,176.816929,32.000000,170.364388,72.258513,67.538157,105.556668,55.974684,57.636227,22.022113,54.963561,31.735441,55.290193,59.645336,43.769765
49.904936,59.910368,185.939926,166.346230,114.043192,95.643019,29.033354,14.217546,182.254714,6.193854,55.604528,50.798949,165.476548,187.255288,162.896137,182.598238,117.114571,181.200607,-0.000753,-1.585892,32.000000,-235.791416,182.443461,-0.265626,31.020380,0.676665,366896.720573,0.955287,19.702161,1.089806,3.726272,0.077548,0.065823,199.919317,32.000000,216.925856,191.704127,187.019751,176.811512,32.000000,170.361912,72.258902,67.536742,105.559547,55.974684,57.690269,22.022113,54.954166,31.735441,55.318414,59.639750,43.865069
49.906736,59.921068,185.776831,166.348372,114.046365,95.642840,29.031755,14.217556,182.244831,6.193785,55.612829,50.794380,165.477470,187.248119,162.897500,182.588838,117.111198,181.193121,-0.000753,-1.585890,32.000000,-235.791388,182.434024,-0.265581,31.020656,0.676364,366921.808796,0.955421,19.722465,1.086856,3.724452,0.092339,0.068816,199.903744,32.000000,216.932913,191.702468,187.005265,176.817894,32.000000,170.348185,72.259914,67.536415,105.562133,55.974684,57.607980,22.022113,54.943434,31.735441,55.339819,59.640507,43.853917
49.911571,59.928460,185.640010,166.350021,114.054433,95.642804,29.008411,14.217534,182.236971,6.193706,55.612453,50.792695,165.478745,187.241367,162.898742,182.580363,117.109447,181.184511,-0.000753,-1.585883,32.000000,-235.791518,182.424770,-0.265247,31.016841,0.676541,366944.356908,0.955062,19.741099,1.084326,3.725882,0.075131,0.080432,199.901422,32.000000,216.937614,191.691120,187.006873,176.822817,32.000000,170.354426,72.260029,67.536110,105.564800,55.974684,57.547119,22.022113,54.928460,31.735441,55.354966,59.631980,43.825084
49.908568,59.932378,185.669968,166.351082,114.042237,95.642806,29.010197,14.217624,182.231748,6.194016,55.596746,50.793467,165.480005,187.234284,162.900013,182.572133,117.108005,181.179965,-0.000753,-1.585886,32.000000,-235.791415,182.417846,-0.264968,31.010023,0.676080,366961.148728,0.955102,19.749940,1.084779,3.722480,0.062801,0.067965,199.894859,32.000000,216.938123,191.686048,187.018169,176.814282,32.000000,170.371026,72.259813,67.535802,105.566886,55.974684,57.496106,22.022113,54.916417,31.735441,55.364419,59.637026,43.851129
49.908296,59.932659,185.784089,166.351460,114.052471,95.642693,29.026521,14.217671,182.227073,6.194005,55.577308,50.793057,165.478754,187.232062,162.898838,182.568107,117.110771,181.176059,-0.000752,-1.585892,32.000000,-235.791443,182.416315,-0.265126,31.003125,0.675737,366970.195786,0.955788,19.752334,1.083174,3.719378,0.088816,0.075882,199.892844,32.000000,216.925987,191.693242,187.017754,176.807887,32.000000,170.379686,72.261852,67.534773,105.569396,55.974684,57.567048,22.022113,54.908756,31.735441,55.364420,59.638688,43.994049
49.911129,59.928232,185.737844,166.350956,114.034180,95.646719,29.033558,14.217772,182.227480,6.193615,55.545980,50.794683,165.479231,187.231767,162.897241,182.565705,117.110166,181.174324,-0.000751,-1.585891,32.000000,-235.791389,182.413476,-0.265231,30.997201,0.676014,366979.911492,0.955802,19.759356,1.082842,3.720202,0.063115,0.066065,199.885682,32.000000,216.923054,191.695140,187.009173,176.797327,32.000000,170.377967,72.263137,67.534903,105.572875,55.974684,57.555328,22.022113,54.896590,31.735441,55.358966,59.638550,43.848341
49.914219,59.919766,185.781818,166.349366,114.009966,95.658981,29.039197,14.217713,182.225534,6.193505,55.507681,50.794353,165.479831,187.234591,162.895665,182.563133,117.112413,181.174769,-0.000751,-1.584767,32.000000,-235.791515,182.412729,-0.265375,30.993008,0.676485,366974.538425,0.955270,19.759917,1.078552,3.722509,0.063008,0.060690,199.880145,32.000000,216.920867,191.697121,187.003829,176.811899,32.000000,170.376411,72.264793,67.534983,105.577158,55.974684,57.565706,22.022113,54.879739,31.735441,55.347251,59.634980,44.014225
49.920116,59.908385,185.773841,166.346695,113.926818,95.667316,29.017473,14.217748,182.228173,6.193477,55.469541,50.795599,165.480307,187.240405,162.895437,182.564092,117.112979,181.178617,-0.000750,-1.584756,32.000000,-235.791422,182.417650,-0.265347,30.991630,0.676467,366983.876756,0.955008,19.752564,1.078479,3.721371,0.085690,0.071660,199.875273,32.000000,216.917812,191.692274,187.008082,176.824011,32.000000,170.386230,72.266371,67.534972,105.582081,55.974684,57.560580,22.022113,54.863857,31.735441,55.328457,59.628873,43.819214
49.923827,59.895212,185.660715,166.342949,113.917927,95.667248,29.019253,14.217862,182.232507,6.193439,55.434824,50.797201,165.477257,187.245209,162.895606,182.570058,117.115890,181.181617,-0.000750,-1.583643,32.000000,-235.791376,182.422664,-0.265345,30.991221,0.676713,367014.148888,0.954858,19.740905,1.076408,3.722022,0.111885,0.071985,199.865112,32.000000,216.908699,191.685593,187.006435,176.820820,32.000000,170.384076,72.266585,67.535225,105.586476,55.974684,57.537269,22.022113,54.846318,31.735441,55.304913,59.642218,43.837483
49.925321,59.882914,185.470372,166.338875,113.895035,95.667311,29.036763,14.217883,182.238303,6.193527,55.409373,50.803248,165.474040,187.250233,162.894714,182.571243,117.118061,181.186023,-0.000751,-1.583597,32.000000,-235.791404,182.423852,-0.265189,30.993859,0.676685,367026.505240,0.955503,19.723429,1.077341,3.721422,0.078314,0.071216,199.863024,32.000000,216.904182,191.697451,187.002427,176.812758,32.000000,170.388313,72.266446,67.535634,105.591762,55.974684,57.372215,22.022113,54.833491,31.735441,55.282287,59.638934,43.994856
49.927898,59.872500,185.543340,166.334651,113.897674,95.667384,28.974059,14.217909,182.243027,6.193476,55.389315,50.807953,165.471906,187.253370,162.892457,182.574721,117.118422,181.188857,-0.000750,-1.583593,32.000000,-235.791296,182.427508,-0.265288,30.996644,0.676311,367002.509640,0.955332,19.706422,1.075600,3.718880,0.079247,0.071507,199.858583,32.000000,216.906633,191.701519,186.979036,176.808266,32.000000,170.386497,72.267752,67.535662,105.599804,55.974684,57.393667,22.022113,54.816889,31.735441,55.261715,59.636239,43.796177
49.931382,59.863655,185.647244,166.330378,113.916946,95.667416,29.014477,14.217753,182.247849,6.193621,55.372583,50.808834,165.467552,187.256938,162.892304,182.582533,117.118557,181.195694,-0.000750,-1.583622,32.000000,-235.791455,182.433592,-0.265310,30.997412,0.675677,366982.343584,0.954694,19.692579,1.075148,3.714956,0.063507,0.064236,199.855096,32.000000,216.907863,191.704273,186.969793,176.805676,32.000000,170.396328,72.268349,67.536757,105.607688,55.974684,57.432369,22.022113,54.802310,31.735441,55.244343,59.627466,43.929999
49.937036,59.856063,185.728489,166.326162,113.900323,95.667411,29.033655,14.217569,182.251745,6.193629,55.341044,50.815281,165.466830,187.263062,162.889186,182.589134,117.123773,181.200496,-0.000749,-1.583627,32.000000,-235.791685,182.442169,-0.265563,30.997049,0.675772,366967.216063,0.956681,19.679503,1.075892,3.716226,0.091829,0.074356,199.845595,32.000000,216.904064,191.704212,186.966980,176.803561,32.000000,170.398101,72.268151,67.536871,105.614314,55.974684,57.506489,22.022113,54.783077,31.735441,55.230172,59.644215,44.014298
49.943901,59.845660,185.539092,166.322231,113.931461,95.679714,29.007344,14.217632,182.259158,6.193798,55.297448,50.819362,165.463818,187.271298,162.889103,182.596182,117.122084,181.208450,-0.000749,-1.583652,32.000000,-235.791577,182.450742,-0.265519,30.994802,0.675981,366953.919980,0.955252,19.667058,1.078424,3.718047,0.085840,0.074678,199.844613,32.000000,216.896243,191.703687,186.982990,176.801357,32.000000,170.397324,72.269471,67.538065,105.621871,55.974684,57.421323,22.022113,54.762346,31.735441,55.212689,59.640812,44.025964
49.945811,59.830311,185.584691,166.317836,114.009379,95.691776,29.017516,14.217676,182.265454,6.194170,55.266882,50.821551,165.461013,187.277652,162.886485,182.604734,117.120404,181.216692,-0.000749,-1.582520,32.000000,-235.791614,182.457900,-0.265548,30.991251,0.676129,366930.925329,0.954483,19.653627,1.075080,3.719253,0.077530,0.070573,199.847542,32.000000,216.888998,191.707419,186.992499,176.791477,32.000000,170.397880,72.271723,67.537891,105.630195,55.974684,57.385949,22.022113,54.744059,31.735441,55.189209,59.645798,44.037482
49.947119,59.814193,185.710317,166.312984,114.030088,95.699721,29.055980,14.217559,182.271729,6.194199,55.248315,50.821853,165.458573,187.283094,162.886995,182.610628,117.122371,181.220587,-0.000748,-1.581399,32.000000,-235.791762,182.464820,-0.265571,30.989279,0.675635,366963.813872,0.955301,19.636132,1.079871,3.714950,0.070299,0.074693,199.848785,32.000000,216.881018,191.704652,186.970826,176.789813,32.000000,170.379057,72.272249,67.537117,105.638544,55.974684,57.472340,22.022113,54.728788,31.735441,55.157026,59.639533,43.821342
49.944992,59.801482,185.466396,166.307684,113.972555,95.708001,29.069206,14.217468,182.277098,6.194251,55.257035,50.822976,165.453669,187.290138,162.890933,182.614431,117.124310,181.224583,-0.000748,-1.581430,32.000000,-235.791891,182.467511,-0.265579,30.988925,0.675868,366992.433678,0.955008,19.618810,1.084766,3.715721,0.083903,0.071095,199.843476,32.000000,216.877026,191.706103,186.972456,176.780594,32.000000,170.380773,72.272925,67.537597,105.647159,55.974684,57.410668,22.022113,54.715360,31.735441,55.133606,59.633485,43.850029
