OSU 80 Ton Compressor Load Stand
49.944640,59.800419,185.413555,166.303745,113.955680,95.706034,29.026055,14.217300,182.280023,6.194224,55.284929,50.822665,165.451426,187.296630,162.887494,182.620078,117.132248,181.226209,-0.000747,-1.581431,32.000000,-235.792098,182.467768,-0.265563,30.988874,0.676268,366998.565296,0.953754,19.601342,1.084317,3.718139,0.075155,0.065478,199.838042,32.000000,216.867914,191.703420,191.994270,176.780356,32.000000,170.371257,72.273532,67.535611,105.655522,55.974684,57.282988,22.022113,54.702073,31.735441,55.123595,59.629168,43.955458
49.943293,59.808313,185.474259,166.301228,113.965311,95.693838,28.970380,14.217292,182.281842,6.194122,55.317314,50.823220,165.446977,187.299404,162.884083,182.621746,117.134530,181.228006,-0.000746,-1.581438,32.000000,-235.792185,182.471365,-0.265513,30.989056,0.675662,367012.621174,0.953415,19.590827,1.083936,3.713413,0.063960,0.068775,199.829940,32.000000,216.858524,191.704798,196.978278,176.777499,32.000000,170.354520,72.275253,67.533675,105.664998,55.974684,57.304640,22.022113,54.690216,31.735441,55.128092,59.635885,43.857072
49.947200,59.821535,185.554027,166.299974,114.006863,95.681487,29.076141,14.217324,182.284866,6.193656,55.351146,50.821598,165.444892,187.301380,162.879154,182.626075,117.139898,181.228457,-0.000747,-1.581445,32.000000,-235.792106,182.471020,-0.265698,30.989244,0.675505,366989.620539,0.954818,19.590128,1.076632,3.712381,0.072748,0.078200,199.823041,32.000000,216.846159,191.703950,196.979579,176.776745,32.000000,170.339574,72.276415,67.531381,105.675131,55.974684,57.358761,22.022113,54.672565,31.735441,55.148208,59.643477,43.840638
49.946706,59.836455,185.669950,166.299823,114.005156,95.677241,29.018281,14.217221,182.284618,6.193537,55.381294,50.821466,165.445475,187.301617,162.875070,182.628921,117.138136,181.230367,-0.000748,-1.581446,32.000000,-235.792233,182.469871,-0.265814,30.985844,0.675612,366949.482037,0.956579,19.599413,1.075052,3.713697,0.079890,0.063847,199.815024,32.000000,216.843855,191.704721,196.981757,176.777472,32.000000,170.335012,72.277784,67.529857,105.686024,55.974684,57.387518,22.022113,54.658252,31.735441,55.172844,59.641058,44.007328
49.943842,59.850773,185.719919,166.300839,114.004634,95.677154,29.008168,14.217200,182.289156,6.193224,55.396058,50.824657,165.447799,187.305657,162.871288,182.635709,117.140905,181.230784,-0.000747,-1.581464,32.000000,-235.792214,182.473602,-0.265670,30.979784,0.675721,366905.495484,0.952928,19.608599,1.069859,3.715004,0.071332,0.074343,199.809803,32.000000,216.835946,191.706668,196.970463,176.767544,32.000000,170.341624,72.277751,67.529396,105.695782,55.974684,57.462678,22.022113,54.647045,31.735441,55.196891,59.639681,43.768297
49.940760,59.860223,185.599963,166.301514,113.983298,95.677146,29.000213,14.217371,182.290775,6.193248,55.408901,50.824007,165.448728,187.310004,162.866433,182.641496,117.145461,181.234904,-0.000748,-1.581471,32.000000,-235.792031,182.477689,-0.265490,30.973419,0.676123,366911.488894,0.954834,19.624029,1.072365,3.717361,0.071697,0.067038,199.799383,32.000000,216.820640,191.713680,196.966936,176.759531,32.000000,170.335736,72.278617,67.528623,105.707654,55.974684,57.399283,22.022113,54.635557,31.735441,55.216463,59.631272,43.763308
49.943687,59.866752,185.299631,166.301665,114.024837,95.677209,29.036528,14.217311,182.295264,6.193293,55.420102,50.822746,165.448133,187.315998,162.865600,182.643879,117.144877,181.238969,-0.000749,-1.581456,32.000000,-235.792183,182.483285,-0.265407,30.967550,0.676459,366926.133743,0.955263,19.641306,1.069761,3.718575,0.062110,0.066723,199.793899,32.000000,216.813331,191.713679,196.959450,176.757957,32.000000,170.317190,72.279110,67.526363,105.717301,55.974684,57.252850,22.022113,54.620468,31.735441,55.227645,59.636967,43.838583
49.941653,59.872308,185.031542,166.301111,114.087013,95.677225,29.014859,14.217050,182.299316,6.192996,55.425200,50.826291,165.448035,187.321778,162.867355,182.649301,117.146198,181.240943,-0.000751,-1.580277,32.000000,-235.792388,182.484231,-0.265342,30.964355,0.676321,366931.768252,0.955613,19.653938,1.066810,3.716402,0.080544,0.068908,199.790520,32.000000,216.804306,191.714592,196.963827,176.753669,32.000000,170.315582,72.279117,67.524522,105.726123,55.974684,57.054153,22.022113,54.607164,31.735441,55.236338,59.643015,43.833007
49.937962,59.875391,185.117199,166.300548,114.171674,95.677186,29.007015,14.217086,182.304920,6.193096,55.428724,50.825294,165.447606,187.329043,162.864335,182.651464,117.147898,181.242549,-0.000751,-1.579715,32.000000,-235.792400,182.489509,-0.265223,30.962643,0.675585,366938.734782,0.954374,19.657445,1.068980,3.710171,0.069325,0.068309,199.783911,32.000000,216.793807,191.710207,196.971415,176.749635,32.000000,170.319088,72.279156,67.521748,105.734898,55.974684,56.948070,22.022113,54.597995,31.735441,55.242206,59.642356,43.975487
49.935659,59.878793,185.296024,166.300209,114.154986,95.677125,29.014773,14.217086,182.309779,6.192457,55.434739,50.826330,165.447265,187.334945,162.862751,182.655348,117.146049,181.247286,-0.000751,-1.578028,32.000000,-235.792339,182.494751,-0.265078,30.962714,0.674942,366945.061560,0.955144,19.665101,1.068428,3.704954,0.077703,0.071882,199.776618,32.000000,216.776627,191.708170,196.976604,176.741774,32.000000,170.325256,72.278882,67.519014,105.743262,55.974684,57.134539,22.022113,54.586958,31.735441,55.246943,59.634252,43.768884
49.934892,59.882376,185.218877,166.300136,114.083016,95.677010,29.016908,14.217118,182.315753,6.192585,55.435959,50.831996,165.445962,187.341260,162.862427,182.663176,117.143277,181.251923,-0.000751,-1.576883,32.000000,-235.792294,182.500383,-0.265517,30.963641,0.675271,366947.904549,0.955487,19.671997,1.067354,3.706943,0.092522,0.067898,199.764553,32.000000,216.767363,191.713714,196.967678,176.724514,32.000000,170.322371,72.278819,67.516315,105.751610,55.974684,57.086728,22.022113,54.575753,31.735441,55.252257,59.636229,43.848781
49.934421,59.886003,185.065550,166.300371,114.066351,95.676863,29.024219,14.217060,182.322508,6.192815,55.422337,50.835141,165.446952,187.349340,162.860163,182.670730,117.145714,181.259491,-0.000750,-1.576917,32.000000,-235.792349,182.507892,-0.265639,30.963396,0.675807,366956.933479,0.955288,19.677779,1.071049,3.710695,0.079385,0.079805,199.753086,32.000000,216.759200,191.709781,196.944970,176.722927,32.000000,170.309696,72.279951,67.514457,105.759001,55.974684,57.021129,22.022113,54.562361,31.735441,55.257713,59.639474,43.954064
49.942239,59.883670,185.303817,166.300783,114.094596,95.676921,29.012569,14.217031,182.333832,6.192956,55.389902,50.835356,165.447793,187.361249,162.859322,182.683195,117.146946,181.268424,-0.000750,-1.575182,32.000000,-235.792338,182.518560,-0.265067,30.958940,0.675580,366966.952146,0.955242,19.682154,1.075629,3.709208,0.066935,0.072107,199.737810,32.000000,216.754058,191.702802,196.944053,176.715106,32.000000,170.300831,72.279864,67.512201,105.766270,55.974684,57.080956,22.022113,54.542036,31.735441,55.256286,59.634862,44.005788
49.944932,59.873633,185.377930,166.300052,114.064478,95.684957,29.018840,14.217074,182.343014,6.193189,55.357534,50.838384,165.448915,187.373007,162.860752,182.692587,117.147038,181.278914,-0.000750,-1.574584,32.000000,-235.792131,182.526236,-0.264806,30.951809,0.675174,366967.108911,0.955019,19.686267,1.076144,3.706172,0.071360,0.071591,199.730615,32.000000,216.742685,191.695200,196.955921,176.715757,32.000000,170.303055,72.279528,67.510457,105.772975,55.974684,57.132753,22.022113,54.525179,31.735441,55.244703,59.636003,43.833594
49.945414,59.861215,185.202998,166.298249,114.040454,95.684792,29.020593,14.217038,182.352239,6.193045,55.340251,50.842458,165.447927,187.385408,162.861926,182.704144,117.148382,181.289215,-0.000750,-1.574622,32.000000,-235.792054,182.537416,-0.264549,30.945625,0.675838,366956.888683,0.955233,19.675859,1.078395,3.710363,0.128256,0.067707,199.723832,32.000000,216.729244,191.701361,196.976111,176.706299,32.000000,170.299810,72.279367,67.508176,105.778371,55.974684,57.034278,22.022113,54.511897,31.735441,55.219662,59.634606,43.850249
49.948944,59.851743,185.408475,166.295444,114.011535,95.684784,29.031413,14.217043,182.360493,6.192721,55.328360,50.846978,165.445711,187.395592,162.865505,182.714153,117.148514,181.299814,-0.000749,-1.574623,32.000000,-235.792048,182.548022,-0.264280,30.941027,0.676197,366973.366527,0.955024,19.663039,1.082392,3.711646,0.070531,0.067231,199.713966,32.000000,216.718370,191.706517,196.975919,176.701191,32.000000,170.293137,72.278774,67.506727,105.783085,55.974684,57.071115,22.022113,54.492580,31.735441,55.202208,59.636337,43.967050
49.953410,59.847193,185.473145,166.293084,113.985760,95.684598,29.021346,14.217043,182.372012,6.192858,55.318892,50.853208,165.444860,187.407396,162.865578,182.724768,117.152399,181.310927,-0.000751,-1.574655,32.000000,-235.792046,182.559711,-0.264390,30.939027,0.675817,366954.255139,0.954923,19.650125,1.085064,3.708108,0.070488,0.071685,199.701288,32.000000,216.707851,191.709342,196.975197,176.694699,32.000000,170.287253,72.278474,67.504115,105.787083,55.974684,57.141126,22.022113,54.473310,31.735441,55.190390,59.640222,44.023616
49.957662,59.842945,185.582959,166.290914,113.954447,95.684648,28.972236,14.217130,182.383612,6.192784,55.303690,50.856279,165.445481,187.420027,162.863496,182.738286,117.158896,181.323718,-0.000751,-1.574661,32.000000,-235.791935,182.574985,-0.264435,30.938118,0.676428,366939.996764,0.954469,19.637006,1.089063,3.711960,0.079681,0.066026,199.688689,32.000000,216.699820,191.705397,196.961185,176.693593,32.000000,170.287830,72.277899,67.500712,105.791748,55.974684,57.205339,22.022113,54.455007,31.735441,55.181647,59.633672,44.011070
49.959147,59.838067,185.570229,166.288750,113.976153,95.684836,29.033989,14.217097,182.401877,6.192653,55.286965,50.855936,165.443550,187.433904,162.858246,182.755428,117.159059,181.337341,-0.000752,-1.574677,32.000000,-235.791866,182.590705,-0.264587,30.938890,0.676587,366923.651133,0.954693,19.627844,1.089511,3.712923,0.089363,0.069850,199.682824,32.000000,216.682878,191.708063,196.968343,176.687361,32.000000,170.290523,72.277212,67.495592,105.795919,55.974684,57.208045,22.022113,54.434584,31.735441,55.173399,59.638786,43.782824
49.962144,59.831291,185.489140,166.285763,113.985139,95.685104,29.011577,14.217086,182.420142,6.192364,55.291822,50.857940,165.442285,187.453877,162.851009,182.776977,117.164911,181.356806,-0.000753,-1.574682,32.000000,-235.791885,182.609848,-0.265042,30.940425,0.676855,366903.936589,0.956211,19.619204,1.088000,3.714805,0.067385,0.074876,199.671429,32.000000,216.666410,191.716843,196.955814,176.678383,32.000000,170.271607,72.276305,67.490843,105.801763,55.974684,57.203571,22.022113,54.414194,31.735441,55.156922,59.640251,43.972259
49.965280,59.830277,185.312304,166.283831,113.998678,95.685146,29.019390,14.217184,182.433060,6.192513,55.308413,50.862389,165.441442,187.465548,162.848749,182.790092,117.166986,181.369704,-0.000754,-1.574684,32.000000,-235.791690,182.622789,-0.265164,30.941565,0.676772,366897.567562,0.954136,19.612793,1.093147,3.714439,0.065793,0.079608,199.663152,32.000000,216.659942,191.716273,196.954191,176.675663,32.000000,170.256391,72.275790,67.488166,105.806191,55.974684,57.066187,22.022113,54.394935,31.735441,55.153946,59.638363,44.016573
49.965569,59.834284,185.408744,166.283041,114.000338,95.681246,29.028564,14.217077,182.444175,6.192718,55.333794,50.862673,165.440544,187.475741,162.849590,182.801964,117.169383,181.379615,-0.000754,-1.574692,32.000000,-235.791884,182.635571,-0.265045,30.944734,0.676463,366877.809621,0.954796,19.602922,1.094880,3.712594,0.080110,0.060652,199.654816,32.000000,216.654758,191.715721,196.962356,176.678153,32.000000,170.257337,72.274520,67.484720,105.809723,55.974684,57.072572,22.022113,54.378682,31.735441,55.156782,59.639229,43.834842
49.965969,59.841972,185.287230,166.283187,113.966402,95.669184,29.007670,14.217137,182.457267,6.192773,55.356779,50.863960,165.437677,187.487053,162.849551,182.816930,117.171721,181.387865,-0.000753,-1.574698,32.000000,-235.791823,182.648899,-0.264895,30.948209,0.675906,366871.082066,0.954471,19.598670,1.097832,3.708821,0.067350,0.072856,199.649771,32.000000,216.645834,191.717202,196.967655,176.673041,32.000000,170.262940,72.273195,67.481119,105.812480,55.974684,57.046748,22.022113,54.361394,31.735441,55.165748,59.645454,43.963161
49.962671,59.850731,185.210188,166.284147,113.982521,95.661019,29.019111,14.217081,182.468749,6.192897,55.369899,50.865272,165.434938,187.498322,162.847596,182.829782,117.173592,181.397606,-0.000754,-1.574719,32.000000,-235.791924,182.661244,-0.264990,30.952360,0.676080,366856.784545,0.954134,19.602378,1.099298,3.710730,0.069250,0.077311,199.644613,32.000000,216.638060,191.720884,196.967212,176.664628,32.000000,170.252523,72.272313,67.477644,105.815089,55.974684,56.952771,22.022113,54.347439,31.735441,55.181165,59.639386,44.049661
49.961103,59.857952,185.225665,166.285802,113.949353,95.661273,29.015475,14.216896,182.481094,6.192735,55.378443,50.866649,165.435385,187.511030,162.846831,182.840523,117.175032,181.410674,-0.000755,-1.574706,32.000000,-235.792051,182.673794,-0.264972,30.957440,0.675592,366814.994476,0.954712,19.609654,1.100175,3.708269,0.077525,0.067240,199.644833,32.000000,216.629833,191.729714,196.975725,176.664408,32.000000,170.243646,72.271541,67.473363,105.817845,55.974684,56.934251,22.022113,54.335841,31.735441,55.192636,59.632984,43.834255
49.961813,59.861736,185.412883,166.287112,113.958908,95.661276,29.043267,14.216919,182.494071,6.192965,55.384284,50.867058,165.435269,187.520909,162.845582,182.853252,117.174264,181.420654,-0.000755,-1.574722,32.000000,-235.791877,182.692342,-0.265180,30.962309,0.675286,366794.131427,0.954346,19.621819,1.102098,3.706971,0.072801,0.067391,199.639898,32.000000,216.622772,191.734029,197.001280,176.670142,32.000000,170.246985,72.270834,67.469130,105.819516,55.974684,57.051241,22.022113,54.318458,31.735441,55.200175,59.637085,44.004614
49.960382,59.865162,185.307351,166.288322,113.939266,95.669462,29.023805,14.217028,182.508779,6.193092,55.383039,50.868321,165.433638,187.533100,162.845222,182.866957,117.175728,181.435949,-0.000755,-1.574733,32.000000,-235.791747,182.710484,-0.265025,30.968447,0.675256,366802.422691,0.954519,19.630658,1.105751,3.707397,0.073686,0.072795,199.635785,32.000000,216.610745,191.734794,197.018538,176.669651,32.000000,170.249506,72.270114,67.464865,105.820243,55.974684,56.999980,22.022113,54.305236,31.735441,55.205443,59.635865,43.988473
49.959892,59.867311,185.091763,166.289383,113.815279,95.677553,29.007236,14.217173,182.524124,6.193214,55.376230,50.870845,165.433899,187.548760,162.844602,182.880832,117.177928,181.450163,-0.000756,-1.574751,32.000000,-235.791630,182.725993,-0.265033,30.974732,0.675670,366808.678401,0.953600,19.633709,1.110409,3.711092,0.078779,0.075943,199.632736,32.000000,216.601740,191.738076,197.024143,176.660095,32.000000,170.253906,72.269397,67.461239,105.820759,55.974684,56.866756,22.022113,54.289409,31.735441,55.210115,59.639238,43.900726
49.958529,59.867261,185.069917,166.290248,113.753819,95.677634,28.979548,14.217314,182.542134,6.193343,55.374492,50.869861,165.434546,187.562764,162.845266,182.894584,117.179937,181.466117,-0.000757,-1.574755,32.000000,-235.791492,182.739825,-0.265004,30.980284,0.675324,366842.581470,0.954360,19.638613,1.114902,3.709086,0.078488,0.067112,199.634352,32.000000,216.593567,191.741714,197.018825,176.658153,32.000000,170.253850,72.268768,67.457976,105.821981,55.974684,56.790378,22.022113,54.276787,31.735441,55.209074,59.638166,43.980109
49.954227,59.868127,185.370712,166.290743,113.753305,95.677605,29.029782,14.217238,182.556670,6.193310,55.383079,50.867712,165.434773,187.576854,162.846428,182.910747,117.179493,181.481619,-0.000758,-1.574729,32.000000,-235.791538,182.755428,-0.265158,30.986734,0.674654,366873.193146,0.955002,19.641268,1.118239,3.704807,0.060800,0.065905,199.632352,32.000000,216.587532,191.746738,197.012515,176.660697,32.000000,170.248407,72.268691,67.453754,105.823125,55.974684,56.944664,22.022113,54.265418,31.735441,55.209094,59.640183,43.930146
49.949978,59.871174,185.216277,166.291256,113.726699,95.669535,29.031280,14.217191,182.571214,6.193290,55.386181,50.869377,165.434808,187.591410,162.846328,182.924544,117.181514,181.492949,-0.000759,-1.574724,32.000000,-235.791500,182.773082,-0.265269,30.994614,0.674484,366870.977125,0.955944,19.642626,1.122446,3.704471,0.079048,0.086653,199.626502,32.000000,216.583583,191.741648,197.003420,176.664325,32.000000,170.242495,72.268085,67.450509,105.822918,55.974684,56.927077,22.022113,54.254631,31.735441,55.211543,59.638491,44.001459
49.949491,59.874633,185.061251,166.292045,113.725566,95.661625,29.038935,14.217271,182.590215,6.193313,55.377700,50.871745,165.434206,187.610806,162.843991,182.942338,117.186387,181.511742,-0.000760,-1.574690,32.000000,-235.791346,182.790693,-0.265328,31.002760,0.675243,366875.648334,0.954382,19.647934,1.128928,3.710811,0.082936,0.079798,199.624174,32.000000,216.580579,191.740366,197.017741,176.667096,32.000000,170.248988,72.266645,67.447534,105.822535,55.974684,56.754366,22.022113,54.241143,31.735441,55.217805,59.634046,44.008062
49.950546,59.876735,185.418356,166.293372,113.698300,95.661620,29.019308,14.217257,182.608286,6.193356,55.351061,50.873537,165.435005,187.629853,162.841643,182.961863,117.187545,181.529583,-0.000760,-1.574692,32.000000,-235.791313,182.811653,-0.265050,31.010296,0.674641,366848.046446,0.954349,19.655369,1.131321,3.708035,0.073165,0.074932,199.621995,32.000000,216.577619,191.743736,197.019018,176.665925,32.000000,170.256302,72.266126,67.444336,105.822605,55.974684,56.858105,22.022113,54.228066,31.735441,55.220555,59.641845,44.013418
49.956230,59.868847,185.613289,166.294052,113.691525,95.667694,29.028502,14.217310,182.632548,6.193672,55.300441,50.879020,165.435178,187.650429,162.843205,182.983660,117.186081,181.547908,-0.000761,-1.574710,32.000000,-235.791319,182.836124,-0.265113,31.016968,0.673988,366814.126340,0.954037,19.659332,1.133769,3.704968,0.071013,0.078625,199.617295,32.000000,216.571445,191.751629,197.026431,176.657207,32.000000,170.256070,72.266168,67.441406,105.823090,55.974684,57.082113,22.022113,54.208364,31.735441,55.211741,59.634882,44.160152
49.960227,59.851600,185.548407,166.293383,113.649836,95.667820,28.976593,14.217291,182.658096,6.193822,55.243882,50.882170,165.436327,187.676503,162.843934,183.008033,117.186466,181.570033,-0.000763,-1.574727,32.000000,-235.791324,182.861222,-0.265030,31.022640,0.674808,366813.918830,0.954666,19.660344,1.139559,3.712039,0.067347,0.069270,199.608635,32.000000,216.567915,191.755079,197.020817,176.658358,32.000000,170.249838,72.266053,67.439476,105.822655,55.974684,57.040933,22.022113,54.187774,31.735441,55.188963,59.638334,44.142031
49.966047,59.828669,185.624360,166.291474,113.629685,95.680283,29.011687,14.217361,182.684757,6.194687,55.186739,50.886103,165.439370,187.704430,162.844565,183.036910,117.187128,181.596213,-0.000762,-1.574172,32.000000,-235.791281,182.892196,-0.264855,31.026712,0.675166,366826.171296,0.954285,19.646585,1.148157,3.715518,0.067156,0.073678,199.607470,32.000000,216.567306,191.752597,197.028500,176.664749,32.000000,170.252280,72.266079,67.436834,105.821614,55.974684,57.041659,22.022113,54.167519,31.735441,55.149803,59.643389,43.953330
49.973330,59.803726,185.587221,166.288434,113.650345,95.684606,29.036920,14.217445,182.715718,6.195467,55.128279,50.890849,165.439622,187.735630,162.847779,183.068581,117.188584,181.625055,-0.000761,-1.573582,32.000000,-235.791170,182.923592,-0.264654,31.031877,0.674782,366802.456314,0.955868,19.625211,1.156390,3.713922,0.080274,0.070531,199.608566,32.000000,216.563208,191.750606,197.030591,176.667403,32.000000,170.253247,72.265695,67.433672,105.820392,55.974684,57.060576,22.022113,54.143868,31.735441,55.105237,59.637340,44.087739
49.982084,59.778016,185.543077,166.284461,113.617953,95.696922,29.038116,14.217344,182.743071,6.196193,55.074148,50.896948,165.437420,187.767543,162.849481,183.098575,117.186588,181.654804,-0.000762,-1.573583,32.000000,-235.791245,182.952237,-0.264659,31.037597,0.674876,366817.025688,0.954655,19.596270,1.165920,3.715010,0.070684,0.082914,199.609590,32.000000,216.554464,191.750549,197.031942,176.666858,32.000000,170.250602,72.265627,67.430324,105.818550,55.974684,57.002474,22.022113,54.118409,31.735441,55.059602,59.636790,44.014518
49.990114,59.753614,185.611097,166.280208,113.612230,95.709171,29.000628,14.217262,182.773621,6.196653,55.018514,50.903606,165.437281,187.799834,162.848381,183.126744,117.186776,181.681889,-0.000762,-1.573581,32.000000,-235.791327,182.982750,-0.264694,31.044233,0.674548,366795.484699,0.953653,19.563806,1.175693,3.713725,0.073740,0.090631,199.611595,32.000000,216.556802,191.749394,197.030406,176.658293,32.000000,170.250464,72.266227,67.427593,105.817040,55.974684,57.018491,22.022113,54.091977,31.735441,55.014475,59.633544,43.992802
49.992791,59.729298,185.979891,166.275743,113.547305,95.721267,29.009253,14.217320,182.804671,6.197184,54.963935,50.907708,165.435780,187.835160,162.849109,183.158933,117.189170,181.711646,-0.000762,-1.573616,32.000000,-235.791196,183.012430,-0.264726,31.053782,0.674228,366808.758181,0.953487,19.529059,1.189270,3.712192,0.086002,0.083421,199.615438,32.000000,216.558170,191.748572,197.019251,176.658644,32.000000,170.252090,72.266690,67.425041,105.815872,55.974684,57.198626,22.022113,54.069965,31.735441,54.971445,59.635609,44.197496
50.000432,59.703844,186.196843,166.271132,113.444455,95.733599,28.986396,14.217645,182.836541,6.198184,54.904382,50.915122,165.432913,187.868599,162.847216,183.192598,117.193190,181.744480,-0.000761,-1.573671,32.000000,-235.790990,183.048934,-0.264740,31.066454,0.674214,366819.785541,0.954612,19.496368,1.199623,3.712956,0.065810,0.066456,199.613750,32.000000,216.557652,191.743349,197.012190,176.655261,32.000000,170.252309,72.267748,67.422809,105.815591,55.974684,57.350749,22.022113,54.045342,31.735441,54.925275,59.636249,44.171891
50.010326,59.676567,186.254082,166.266294,113.337747,95.745717,29.028135,14.217671,182.872290,6.198910,54.838957,50.922953,165.431084,187.904628,162.845093,183.230676,117.198568,181.778376,-0.000763,-1.573664,32.000000,-235.790866,183.085682,-0.264755,31.080086,0.675035,366829.976475,0.954330,19.469289,1.208811,3.720134,0.084140,0.073986,199.611627,32.000000,216.557795,191.736387,197.004826,176.661208,32.000000,170.244762,72.269330,67.420068,105.815796,55.974684,57.454247,22.022113,54.014488,31.735441,54.876810,59.639160,44.162427
50.015332,59.646153,186.213736,166.260532,113.286820,95.757934,29.012323,14.217682,182.907465,6.200008,54.783485,50.924542,165.426968,187.939087,162.845374,183.268795,117.203631,181.812428,-0.000763,-1.573652,32.000000,-235.790828,183.121805,-0.264839,31.092798,0.675305,366834.101753,0.954981,19.435950,1.217567,3.723905,0.069162,0.074534,199.612043,32.000000,216.563968,191.737957,197.010955,176.666612,32.000000,170.239615,72.271172,67.418295,105.815002,55.974684,57.402645,22.022113,53.988967,31.735441,54.824369,59.635059,43.980109
50.019748,59.615936,186.174197,166.254102,113.269914,95.770303,28.981379,14.217629,182.943023,6.200829,54.743081,50.925691,165.421770,187.972808,162.846917,183.304089,117.205315,181.847265,-0.000763,-1.573646,32.000000,-235.790875,183.154396,-0.264441,31.103819,0.675076,366830.114099,0.953452,19.398463,1.225378,3.724312,0.074235,0.077503,199.613395,32.000000,216.570924,191.735029,197.002103,176.670183,32.000000,170.232861,72.273108,67.416401,105.814103,55.974684,57.397263,22.022113,53.962972,31.735441,54.766258,59.635285,44.010336
50.020538,59.589252,186.161787,166.247256,113.211258,95.782625,29.030658,14.217819,182.979717,6.201535,54.721636,50.922960,165.416442,188.006005,162.847398,183.339707,117.205273,181.881433,-0.000762,-1.573634,32.000000,-235.790593,183.187222,-0.264424,31.112308,0.674656,366826.725024,0.953911,19.362884,1.233561,3.723133,0.068956,0.068012,199.617124,32.000000,216.578736,191.732385,196.991693,176.666304,32.000000,170.232931,72.274632,67.414125,105.812427,55.974684,57.376528,22.022113,53.941390,31.735441,54.717137,59.641835,44.148927
50.016801,59.570730,186.166401,166.240840,113.117802,95.786645,29.025821,14.217808,183.008712,6.202261,54.716414,50.923785,165.412520,188.036671,162.847382,183.370975,117.204716,181.917351,-0.000762,-1.573615,32.000000,-235.790632,183.217157,-0.264664,31.120748,0.674280,366831.424931,0.954883,19.328109,1.245427,3.722014,0.069949,0.066108,199.619514,32.000000,216.582502,191.728462,196.983767,176.666027,32.000000,170.231399,72.276369,67.410677,105.809239,55.974684,57.380398,22.022113,53.924959,31.735441,54.677282,59.631725,44.006961
50.017946,59.559264,186.240549,166.235895,113.133544,95.790708,29.011968,14.217780,183.039509,6.202966,54.710315,50.925745,165.407205,188.069158,162.847301,183.405910,117.207473,181.952042,-0.000761,-1.573626,32.000000,-235.790687,183.247164,-0.264967,31.128805,0.674088,366845.615800,0.953301,19.300611,1.258759,3.721707,0.091769,0.067335,199.626940,32.000000,216.586666,191.727984,196.976765,176.666494,32.000000,170.222711,72.278457,67.407866,105.806165,55.974684,57.411762,22.022113,53.904217,31.735441,54.648144,59.637144,43.935942
50.019317,59.550548,186.281272,166.232205,113.172847,95.798820,29.027306,14.217813,183.072053,6.204076,54.701132,50.924142,165.405266,188.096608,162.844550,183.439055,117.209487,181.980531,-0.000763,-1.573634,32.000000,-235.790582,183.276805,-0.264914,31.134111,0.673953,366842.016628,0.953531,19.285946,1.273281,3.722077,0.068141,0.068906,199.633384,32.000000,216.592427,191.727184,196.964374,176.667204,32.000000,170.217013,72.280351,67.405010,105.802402,55.974684,57.463810,22.022113,53.880505,31.735441,54.631181,59.638638,43.894196
50.017152,59.540278,186.301774,166.229551,113.155791,95.798587,29.027505,14.217773,183.102726,6.205420,54.698769,50.921543,165.402709,188.123560,162.840961,183.469722,117.213508,182.009972,-0.000762,-1.573661,32.000000,-235.790544,183.306658,-0.265056,31.138404,0.673978,366838.416081,0.953974,19.273297,1.284012,3.723475,0.080098,0.068719,199.639618,32.000000,216.595971,191.723919,196.961746,176.667597,32.000000,170.210428,72.282345,67.401658,105.798812,55.974684,57.469527,22.022113,53.863293,31.735441,54.610103,59.635118,43.940637
50.016731,59.532875,186.340899,166.227359,113.157884,95.798503,29.008732,14.217959,183.131589,6.206288,54.700473,50.916355,165.402155,188.151195,162.839204,183.497091,117.219592,182.036252,-0.000762,-1.573668,32.000000,-235.790265,183.331727,-0.265030,31.142125,0.673999,366854.259814,0.953500,19.263167,1.293073,3.724187,0.073328,0.083457,199.645646,32.000000,216.605958,191.718573,196.954407,176.664886,32.000000,170.213375,72.283913,67.398915,105.795902,55.974684,57.528023,22.022113,53.843865,31.735441,54.592276,59.640143,44.001459
50.014773,59.527627,186.220126,166.226029,113.227188,95.798377,28.977145,14.217880,183.158709,6.207237,54.707884,50.914396,165.400994,188.175803,162.836245,183.521376,117.221878,182.060883,-0.000761,-1.573664,32.000000,-235.790430,183.354035,-0.264990,31.145297,0.673971,366835.278637,0.953510,19.255130,1.300497,3.724758,0.087805,0.073546,199.650367,32.000000,216.612916,191.714642,196.944681,176.663967,32.000000,170.217317,72.285475,67.396449,105.791339,55.974684,57.463543,22.022113,53.825271,31.735441,54.577925,59.634036,43.946287
50.007988,59.524648,186.253753,166.225590,113.185919,95.798209,29.035275,14.217906,183.180467,6.208048,54.718381,50.913215,165.399297,188.198446,162.832550,183.545136,117.224630,182.085334,-0.000759,-1.573682,32.000000,-235.790434,183.378349,-0.264819,31.147732,0.673989,366815.768701,0.954116,19.248161,1.304626,3.725571,0.081205,0.072010,199.650602,32.000000,216.623212,191.711726,196.947784,176.665216,32.000000,170.209668,72.286897,67.394124,105.785555,55.974684,57.412416,22.022113,53.812401,31.735441,54.567280,59.633367,44.039610
50.006436,59.524055,186.448934,166.226069,113.254911,95.798052,28.990282,14.217917,183.201293,6.208839,54.726583,50.909557,165.399802,188.218217,162.832118,183.568194,117.224266,182.109814,-0.000757,-1.573718,32.000000,-235.790396,183.401826,-0.264635,31.150307,0.673593,366806.036846,0.955183,19.244934,1.311912,3.723302,0.079704,0.079133,199.653458,32.000000,216.629572,191.709661,196.947621,176.665047,32.000000,170.207930,72.288523,67.390903,105.779132,55.974684,57.549791,22.022113,53.795834,31.735441,54.562828,59.636013,44.001459
50.001480,59.522019,186.586437,166.227278,113.307629,95.798018,29.016842,14.218132,183.223620,6.209413,54.729949,50.906883,165.398966,188.238928,162.830664,183.587636,117.223975,182.133211,-0.000758,-1.573695,32.000000,-235.790287,183.422288,-0.264327,31.152783,0.673712,366802.359425,0.953404,19.248956,1.318661,3.724480,0.079126,0.081787,199.656568,32.000000,216.644043,191.706766,196.953795,176.667190,32.000000,170.206357,72.290131,67.387159,105.772452,55.974684,57.640106,22.022113,53.779867,31.735441,54.556700,59.640074,43.986859
49.995933,59.519510,186.627160,166.228538,113.418432,95.797989,29.002230,14.218134,183.243552,6.210142,54.728748,50.904858,165.395875,188.258932,162.824614,183.608869,117.224442,182.154844,-0.000758,-1.573689,32.000000,-235.790238,183.441958,-0.264332,31.154674,0.674210,366802.801367,0.954913,19.249964,1.328538,3.728499,0.066329,0.064176,199.664917,32.000000,216.658501,191.701907,196.949466,176.671785,32.000000,170.207182,72.292084,67.382793,105.766098,55.974684,57.713157,22.022113,53.767724,31.735441,54.549312,59.639996,44.013198
49.992973,59.515902,186.748826,166.229806,113.538978,95.797706,29.048098,14.218193,183.264179,6.210812,54.720279,50.903413,165.395671,188.280751,162.818322,183.630607,117.227250,182.175511,-0.000759,-1.573684,32.000000,-235.790027,183.461703,-0.264343,31.157121,0.674595,366805.006715,0.954137,19.253042,1.337917,3.731618,0.099132,0.069820,199.669443,32.000000,216.667727,191.698249,196.951873,176.669498,32.000000,170.210771,72.294553,67.378940,105.759818,55.974684,57.745045,22.022113,53.754940,31.735441,54.541086,59.639189,44.008135
49.994378,59.510569,186.867335,166.231041,113.566599,95.797627,29.026813,14.218254,183.285708,6.211209,54.704372,50.904198,165.397542,188.303027,162.815793,183.652237,117.231387,182.198213,-0.000759,-1.573662,32.000000,-235.789984,183.482596,-0.264234,31.159593,0.674730,366805.007363,0.954728,19.256259,1.345855,3.732847,0.096017,0.074880,199.670839,32.000000,216.678122,191.696088,196.939793,176.672135,32.000000,170.208158,72.296394,67.375065,105.752433,55.974684,57.863182,22.022113,53.735200,31.735441,54.528337,59.637980,44.193094
49.995215,59.499968,186.915151,166.231368,113.595838,95.797585,29.009221,14.218283,183.307390,6.211819,54.689875,50.902622,165.399328,188.324035,162.815715,183.673537,117.235023,182.221872,-0.000757,-1.573678,32.000000,-235.789964,183.502635,-0.264103,31.163219,0.675041,366796.727432,0.953271,19.255706,1.351074,3.735502,0.079988,0.087665,199.674923,32.000000,216.685533,191.696780,196.927903,176.669445,32.000000,170.213574,72.298779,67.372078,105.744561,55.974684,57.901210,22.022113,53.715383,31.735441,54.509444,59.636337,44.186271
49.996248,59.489082,186.792919,166.231170,113.567905,95.797559,29.026702,14.218296,183.329966,6.212432,54.667321,50.902706,165.399277,188.348065,162.815593,183.696455,117.237990,182.245382,-0.000757,-1.573715,32.000000,-235.790048,183.521770,-0.263992,31.166967,0.675287,366781.267568,0.953926,19.248921,1.355754,3.737767,0.079118,0.064624,199.676204,32.000000,216.692798,191.687960,196.916308,176.672619,32.000000,170.203372,72.301211,67.369300,105.737206,55.974684,57.903711,22.022113,53.696796,31.735441,54.487182,59.636347,44.015105
49.997345,59.476910,186.965829,166.230766,113.610491,95.797530,29.002029,14.218201,183.347948,6.213485,54.646136,50.898582,165.399646,188.370975,162.815884,183.719584,117.242767,182.266528,-0.000755,-1.573700,32.000000,-235.790248,183.539341,-0.263979,31.169273,0.675310,366761.180232,0.954459,19.237457,1.361307,3.738661,0.086895,0.074643,199.680729,32.000000,216.697485,191.681622,196.913624,176.673503,32.000000,170.205000,72.302222,67.365385,105.731168,55.974684,57.948878,22.022113,53.675517,31.735441,54.464344,59.637419,43.939170
49.993005,59.462452,187.163168,166.230481,113.732905,95.789460,28.976654,14.218280,183.366370,6.214528,54.629162,50.897756,165.400029,188.389047,162.815044,183.739433,117.246182,182.285837,-0.000755,-1.573683,32.000000,-235.790198,183.558191,-0.263672,31.173078,0.674851,366742.029734,0.953835,19.225505,1.367470,3.736139,0.069551,0.076383,199.681372,32.000000,216.703466,191.677954,196.912484,176.679278,32.000000,170.206531,72.303043,67.361832,105.724837,55.974684,58.064657,22.022113,53.660992,31.735441,54.435463,59.636327,44.144672
49.992341,59.450904,187.105660,166.229700,113.907669,95.789381,29.011290,14.218199,183.384074,6.215242,54.610851,50.895543,165.397402,188.408581,162.814237,183.760169,117.248896,182.308116,-0.000756,-1.573682,32.000000,-235.790299,183.577401,-0.263711,31.175414,0.675243,366717.799884,0.954592,19.212201,1.370902,3.739515,0.087215,0.064211,199.684980,32.000000,216.706461,191.676126,196.909590,176.682766,32.000000,170.206677,72.304280,67.357773,105.718552,55.974684,58.167325,22.022113,53.643675,31.735441,54.409849,59.639229,44.086712
49.991389,59.438702,187.040255,166.228700,113.939959,95.789350,29.046677,14.218280,183.401294,6.215898,54.588817,50.896921,165.395121,188.427394,162.812366,183.779519,117.252635,182.326323,-0.000755,-1.573696,32.000000,-235.790204,183.592754,-0.263746,31.177911,0.675673,366665.840574,0.955402,19.202224,1.374984,3.743787,0.061123,0.069924,199.682392,32.000000,216.712784,191.673626,196.903276,176.683799,32.000000,170.208910,72.304469,67.354145,105.712139,55.974684,58.054601,22.022113,53.628711,31.735441,54.385267,59.635255,44.014665
49.993127,59.426075,187.182765,166.227740,113.930215,95.789415,29.010633,14.218316,183.419723,6.216771,54.567886,50.896131,165.392571,188.447077,162.813652,183.799034,117.258640,182.343297,-0.000755,-1.573689,32.000000,-235.790264,183.607773,-0.263455,31.180161,0.675448,366647.552604,0.954245,19.191361,1.380919,3.742687,0.079311,0.069881,199.682767,32.000000,216.720366,191.665314,196.899605,176.691914,32.000000,170.209232,72.303536,67.350147,105.705640,55.974684,58.142118,22.022113,53.609973,31.735441,54.359462,59.641186,43.973212
49.994071,59.413249,187.321723,166.227076,113.852478,95.789192,29.012762,14.218230,183.434968,6.217491,54.552823,50.893642,165.390990,188.462619,162.815072,183.815794,117.263206,182.360881,-0.000756,-1.573693,32.000000,-235.790431,183.622474,-0.263186,31.181836,0.675204,366626.089967,0.953072,19.180140,1.384249,3.741449,0.069327,0.071479,199.688462,32.000000,216.726922,191.659883,196.904667,176.696655,32.000000,170.214429,72.303873,67.346241,105.699735,55.974684,58.250772,22.022113,53.589220,31.735441,54.333050,59.641599,44.189426
49.993127,59.402303,187.142928,166.225985,113.932211,95.793318,29.012961,14.218387,183.450533,6.217851,54.540718,50.892173,165.391332,188.479302,162.813869,183.832166,117.267059,182.375692,-0.000756,-1.573685,32.000000,-235.790246,183.636594,-0.263256,31.184582,0.675498,366598.463261,0.954188,19.165720,1.384832,3.744170,0.065830,0.066675,199.690208,32.000000,216.723661,191.657381,196.906319,176.693961,32.000000,170.217489,72.304640,67.342779,105.694465,55.974684,58.212305,22.022113,53.571744,31.735441,54.308724,59.635619,44.077394
49.986157,59.392467,187.081769,166.224882,113.924967,95.789339,29.022074,14.218378,183.461714,6.217899,54.537518,50.885126,165.390029,188.492835,162.811076,183.847677,117.272089,182.391865,-0.000755,-1.573660,32.000000,-235.790171,183.649838,-0.263318,31.187211,0.675807,366573.472998,0.954063,19.151920,1.387089,3.746879,0.080073,0.063404,199.693992,32.000000,216.725499,191.655412,196.904962,176.699291,32.000000,170.216138,72.304747,67.339199,105.689440,55.974684,58.175919,22.022113,53.558085,31.735441,54.286370,59.638216,43.984144
49.982539,59.384870,187.006461,166.223994,113.906439,95.801417,29.014841,14.218377,183.470459,6.218103,54.542802,50.879088,165.389726,188.503437,162.808431,183.857921,117.276539,182.405708,-0.000754,-1.573657,32.000000,-235.790233,183.659027,-0.263240,31.190413,0.675270,366569.476328,0.954090,19.141948,1.388986,3.743373,0.090000,0.089126,199.697879,32.000000,216.728772,191.650999,196.888467,176.704089,32.000000,170.226706,72.305148,67.334874,105.684796,55.974684,58.137049,22.022113,53.546411,31.735441,54.265875,59.634085,43.969617
49.978310,59.380642,186.907727,166.223549,113.933071,95.797103,28.965990,14.218233,183.478667,6.217898,54.546358,50.875075,165.387493,188.511145,162.807272,183.865179,117.280107,182.414691,-0.000753,-1.573641,32.000000,-235.790386,183.666171,-0.263383,31.193193,0.675090,366538.039307,0.953872,19.139307,1.390232,3.742672,0.100381,0.069933,199.698568,32.000000,216.730301,191.644900,196.882696,176.705946,32.000000,170.230453,72.305903,67.330804,105.680229,55.974684,58.127656,22.022113,53.534089,31.735441,54.254102,59.633603,44.198230
49.970656,59.377444,186.993785,166.223835,113.913143,95.792938,29.017684,14.218177,183.479744,6.218100,54.560355,50.867388,165.385581,188.515935,162.804472,183.871181,117.284418,182.420905,-0.000753,-1.574771,32.000000,-235.790451,183.668564,-0.263335,31.193325,0.674927,366569.143368,0.954287,19.135445,1.391153,3.741436,0.062846,0.060047,199.697474,32.000000,216.728258,191.638508,196.875732,176.705681,32.000000,170.232973,72.306544,67.327466,105.676296,55.974684,58.135090,22.022113,53.523665,31.735441,54.243494,59.634606,43.917673
49.959185,59.376235,187.098375,166.224109,113.948997,95.788773,29.028268,14.218194,183.481603,6.218258,54.586958,50.856973,165.384985,188.516183,162.801326,183.872797,117.292790,182.424541,-0.000753,-1.574764,32.000000,-235.790441,183.671941,-0.263519,31.190724,0.674606,366544.197322,0.955931,19.135582,1.391072,3.739777,0.072254,0.078228,199.696530,32.000000,216.723497,191.636680,196.884798,176.708329,32.000000,170.241080,72.307180,67.323867,105.672498,55.974684,58.223859,22.022113,53.518943,31.735441,54.235186,59.632334,44.007695
49.944667,59.378994,187.304018,166.224879,113.997387,95.772385,29.018144,14.218176,183.479131,6.218511,54.630035,50.844778,165.383666,188.511821,162.799305,183.869122,117.301813,182.425772,-0.000753,-1.574757,32.000000,-235.790495,183.670625,-0.263742,31.186281,0.674897,366521.461062,0.954340,19.140286,1.389171,3.742072,0.073192,0.066370,199.695014,32.000000,216.720284,191.633651,196.879018,176.721701,32.000000,170.234929,72.307558,67.319565,105.669392,55.974684,58.365304,22.022113,53.518830,31.735441,54.230325,59.638550,44.011070
49.930680,59.387698,187.197308,166.226651,114.031588,95.748056,28.996431,14.218199,183.475501,6.218836,54.680777,50.836215,165.382661,188.503715,162.797794,183.864855,117.306791,182.424967,-0.000752,-1.575023,32.000000,-235.790512,183.667670,-0.263451,31.181493,0.675353,366497.039067,0.954188,19.150923,1.382210,3.745025,0.086599,0.073419,199.694185,32.000000,216.714880,191.629848,196.881635,176.729948,32.000000,170.234559,72.307172,67.314123,105.665979,55.974684,58.381181,22.022113,53.520337,31.735441,54.240978,59.636947,44.016059
49.918798,59.406153,186.954685,166.230850,114.053654,95.723525,29.028087,14.218144,183.472927,6.218471,54.724093,50.823820,165.385177,188.494384,162.794961,183.859642,117.312387,182.423037,-0.000752,-1.576727,32.000000,-235.790402,183.661767,-0.263502,31.176364,0.676084,366431.555470,0.954670,19.168674,1.373665,3.750231,0.092778,0.073834,199.689994,32.000000,216.711292,191.621918,196.876610,176.737023,32.000000,170.240374,72.307504,67.309129,105.663280,55.974684,58.257528,22.022113,53.521650,31.735441,54.262995,59.637301,44.021562
49.906853,59.423400,187.044811,166.235823,114.107912,95.699288,29.030097,14.218100,183.463374,6.218084,54.763587,50.810565,165.386986,188.483421,162.794449,183.850248,117.317329,182.420699,-0.000749,-1.577288,32.000000,-235.790482,183.654885,-0.263479,31.172941,0.675912,366350.238169,0.955459,19.191828,1.368375,3.749144,0.081357,0.057225,199.693602,32.000000,216.706711,191.621885,196.881400,176.746320,32.000000,170.253722,72.308031,67.304169,105.660477,55.974684,58.229910,22.022113,53.522377,31.735441,54.289735,59.635845,43.957805
49.899213,59.438773,187.075138,166.241413,114.053937,95.674849,29.004697,14.218123,183.454924,6.218031,54.788677,50.803401,165.388385,188.474056,162.794122,183.840787,117.321302,182.414987,-0.000748,-1.577871,32.000000,-235.790433,183.648393,-0.263699,31.171691,0.675369,366277.384721,0.954469,19.222560,1.362030,3.745176,0.062111,0.065052,199.695461,32.000000,216.700127,191.625432,196.890459,176.746677,32.000000,170.260010,72.308618,67.299115,105.657397,55.974684,58.333814,22.022113,53.520060,31.735441,54.314499,59.632806,44.001019
49.890939,59.451607,186.893389,166.247469,114.024155,95.650342,29.016298,14.218300,183.446985,6.217971,54.792665,50.794024,165.392694,188.465746,162.793328,183.829534,117.326631,182.408862,-0.000747,-1.579631,32.000000,-235.790220,183.642831,-0.263847,31.170407,0.675695,366204.872514,0.954456,19.252149,1.356181,3.747878,0.079639,0.083375,199.701812,32.000000,216.688373,191.621556,196.897704,176.753873,32.000000,170.259611,72.308231,67.293409,105.654873,55.974684,58.267159,22.022113,53.520980,31.735441,54.332757,59.632197,44.034474
49.882255,59.453585,187.008900,166.253038,114.030059,95.638020,29.026855,14.218393,183.436601,6.217966,54.787202,50.789018,165.395797,188.456152,162.789231,183.820438,117.337587,182.401731,-0.000747,-1.580805,32.000000,-235.790078,183.635447,-0.263689,31.168913,0.675760,366128.275153,0.955248,19.275420,1.349992,3.749060,0.070284,0.072128,199.703173,32.000000,216.680130,191.619312,196.917577,176.755525,32.000000,170.270805,72.308858,67.287937,105.653593,55.974684,58.243463,22.022113,53.520551,31.735441,54.338525,59.635865,43.926477
49.870032,59.452651,187.073473,166.257777,114.085933,95.633855,29.022111,14.218403,183.427053,6.217973,54.784773,50.779341,165.398500,188.444182,162.788707,183.809868,117.346914,182.392069,-0.000746,-1.580829,32.000000,-235.790091,183.625264,-0.263483,31.166459,0.675240,366046.649890,0.954828,19.296806,1.342285,3.746039,0.076333,0.067998,199.702541,32.000000,216.670539,191.618274,196.923627,176.762987,32.000000,170.278696,72.308842,67.282747,105.653483,55.974684,58.372410,22.022113,53.522896,31.735441,54.335500,59.637547,43.829339
49.859158,59.452135,186.912688,166.261980,114.156997,95.617662,29.026252,14.218457,183.416234,6.217563,54.795062,50.766477,165.401841,188.429839,162.787688,183.796199,117.356117,182.381932,-0.000746,-1.580850,32.000000,-235.790068,183.616956,-0.263414,31.164728,0.675618,365987.534242,0.954545,19.307763,1.328563,3.749007,0.077591,0.071662,199.701499,32.000000,216.662256,191.620425,196.926871,176.772189,32.000000,170.291572,72.308543,67.277712,105.653924,55.974684,58.345897,22.022113,53.530290,31.735441,54.327408,59.641304,43.987519
49.845128,59.455366,186.816863,166.265936,114.101696,95.593249,29.010631,14.218431,183.404014,6.217235,54.808595,50.757447,165.403293,188.414499,162.786236,183.782066,117.363115,182.369779,-0.000745,-1.582025,32.000000,-235.790128,183.603945,-0.263709,31.162872,0.675963,365961.947601,0.954915,19.319466,1.315486,3.751220,0.072639,0.071957,199.696788,32.000000,216.656094,191.611788,196.917813,176.779909,32.000000,170.291886,72.308370,67.272322,105.654844,55.974684,58.232213,22.022113,53.534390,31.735441,54.329080,59.640773,43.779009
49.837766,59.461152,186.777346,166.269975,114.111140,95.581034,29.029000,14.218537,183.389090,6.216964,54.816942,50.745398,165.405284,188.402184,162.785448,183.765240,117.367517,182.360319,-0.000745,-1.583742,32.000000,-235.790157,183.591681,-0.263495,31.160786,0.675581,365889.901221,0.954845,19.330194,1.302348,3.748814,0.125675,0.072206,199.693960,32.000000,216.650906,191.606590,196.920714,176.791481,32.000000,170.293280,72.307948,67.267206,105.656997,55.974684,58.238194,22.022113,53.541185,31.735441,54.333736,59.639819,44.029705
49.829103,59.465510,186.628026,166.274161,114.157934,95.568935,29.021146,14.218531,183.372878,6.216798,54.820366,50.736115,165.408566,188.386120,162.785017,183.752123,117.368329,182.347071,-0.000745,-1.585503,32.000000,-235.790222,183.577535,-0.263519,31.158428,0.675368,365797.379643,0.955419,19.347939,1.290635,3.747946,0.069342,0.068970,199.690910,32.000000,216.643765,191.598263,196.922625,176.797895,32.000000,170.307865,72.307055,67.262053,105.659517,55.974684,58.184960,22.022113,53.544449,31.735441,54.338670,59.637016,43.957438
49.822825,59.468112,186.789470,166.278103,114.078655,95.556687,29.001769,14.218558,183.360051,6.216311,54.815978,50.730584,165.410258,188.368980,162.785055,183.738898,117.370977,182.336639,-0.000745,-1.587263,32.000000,-235.790072,183.564339,-0.263540,31.156858,0.675318,365754.791433,0.954862,19.361341,1.282561,3.747707,0.078767,0.070666,199.688908,32.000000,216.632014,191.596774,196.931371,176.800585,32.000000,170.318309,72.307279,67.257187,105.663625,55.974684,58.212963,22.022113,53.547957,31.735441,54.341154,59.637409,44.034474
49.821719,59.468632,186.916974,166.281412,114.021207,95.544543,29.038115,14.218598,183.347285,6.215915,54.793510,50.724367,165.412168,188.355555,162.786510,183.727717,117.377031,182.326554,-0.000745,-1.589011,32.000000,-235.789978,183.551464,-0.263271,31.155232,0.674985,365718.632138,0.955193,19.374663,1.276608,3.745362,0.081310,0.072360,199.685597,32.000000,216.621792,191.595007,196.922206,176.806866,32.000000,170.324917,72.307335,67.252535,105.669922,55.974684,58.326384,22.022113,53.549171,31.735441,54.338229,59.638147,44.088399
49.816292,59.460215,186.639804,166.283420,113.927765,95.532324,29.031969,14.218561,183.338155,6.215545,54.759475,50.715251,165.413557,188.342995,162.788665,183.715352,117.387858,182.314904,-0.000746,-1.590151,32.000000,-235.790087,183.536176,-0.263543,31.153013,0.675462,365673.935225,0.955848,19.383761,1.269910,3.749074,0.057679,0.063507,199.685771,32.000000,216.614654,191.590174,196.909771,176.813401,32.000000,170.331443,72.306905,67.247894,105.677290,55.974684,58.233936,22.022113,53.546661,31.735441,54.324951,59.639809,43.842765
49.810166,59.447343,186.622156,166.284374,113.822987,95.519994,29.028167,14.218582,183.328268,6.215259,54.730485,50.705723,165.413285,188.327945,162.792427,183.704451,117.396274,182.302271,-0.000745,-1.591325,32.000000,-235.790059,183.523189,-0.263875,31.149211,0.675775,365617.946306,0.954555,19.385424,1.259941,3.751717,0.063654,0.066721,199.683996,32.000000,216.606705,191.583899,196.913166,176.822221,32.000000,170.341267,72.305781,67.243791,105.685298,55.974684,58.172426,22.022113,53.552952,31.735441,54.302574,59.637694,43.846140
49.804830,59.433387,186.652531,166.284565,113.692173,95.507654,29.013671,14.218574,183.315626,6.214546,54.712632,50.696845,165.415536,188.313054,162.797458,183.690446,117.403863,182.291596,-0.000744,-1.591335,32.000000,-235.789991,183.509222,-0.263824,31.144607,0.675029,365544.084825,0.954728,19.382625,1.244592,3.746562,0.082731,0.075753,199.680315,32.000000,216.583983,191.579162,196.916879,176.824890,32.000000,170.365242,72.305531,67.239402,105.693497,55.974684,58.214135,22.022113,53.554729,31.735441,54.272361,59.637685,43.836309
49.795239,59.421723,186.518265,166.284279,113.576403,95.487492,29.036943,14.218515,183.300878,6.213935,54.709808,50.684077,165.416883,188.295233,162.801083,183.672629,117.412602,182.282161,-0.000744,-1.591351,32.000000,-235.790120,183.494155,-0.263827,31.139603,0.675025,365470.254439,0.954826,19.376092,1.231272,3.746668,0.063290,0.064900,199.676329,32.000000,216.568011,191.575056,196.912599,176.828398,32.000000,170.377246,72.304843,67.235425,105.702075,55.974684,58.188132,22.022113,53.562178,31.735441,54.248020,59.638766,43.851129
