OSU 80 Ton Compressor Load Stand
49.784066,59.418286,186.475094,166.284220,113.477909,95.466447,29.028878,14.218545,183.283427,6.213663,54.727587,50.667826,165.416811,188.272282,162.804171,183.652502,117.417232,182.268461,-0.000743,-1.591403,32.000000,-235.790258,183.476449,-0.263823,31.134176,0.675162,365395.177150,0.955257,19.367659,1.219539,3.747679,0.063465,0.060999,199.676538,32.000000,216.555313,191.573938,196.899887,176.836170,32.000000,170.378338,72.304586,67.231523,105.711825,55.974684,58.113470,22.022113,53.572147,31.735441,54.233130,59.638727,43.998084
49.772571,59.422921,186.497557,166.285343,113.387572,95.453448,29.021495,14.218537,183.261619,6.213421,54.757221,50.654938,165.416050,188.248891,162.806970,183.630670,117.421016,182.249397,-0.000744,-1.591407,32.000000,-235.790223,183.457850,-0.263860,31.129483,0.674850,365293.972331,0.954462,19.365924,1.207137,3.745705,0.085134,0.066003,199.671030,32.000000,216.545947,191.570965,196.897790,176.843455,32.000000,170.382371,72.304705,67.227746,105.721816,55.974684,58.149437,22.022113,53.585386,31.735441,54.229984,59.636681,43.834915
49.761772,59.432895,186.544724,166.287658,113.379195,95.429046,28.976380,14.218628,183.241189,6.212858,54.781107,50.641427,165.416125,188.224701,162.808490,183.607712,117.427520,182.230449,-0.000744,-1.591406,32.000000,-235.790051,183.437250,-0.263959,31.124366,0.674830,365208.206082,0.954744,19.374057,1.197187,3.745678,0.080464,0.064989,199.666695,32.000000,216.536725,191.559513,196.885182,176.856477,32.000000,170.386316,72.304982,67.222938,105.731425,55.974684,58.154565,22.022113,53.598262,31.735441,54.240897,59.640674,43.917233
49.748393,59.445474,186.631673,166.291178,113.331565,95.404596,29.050078,14.218664,183.219782,6.212358,54.811848,50.627668,165.419218,188.198556,162.806578,183.583550,117.434330,182.210957,-0.000745,-1.592552,32.000000,-235.789994,183.415295,-0.263944,31.118646,0.675054,365165.484541,0.955111,19.390596,1.186002,3.746995,0.076709,0.072975,199.665681,32.000000,216.526189,191.555510,196.893371,176.861660,32.000000,170.403700,72.305605,67.219693,105.739563,55.974684,58.235543,22.022113,53.612425,31.735441,54.258669,59.638029,43.952450
49.738437,59.458159,186.558333,166.294504,113.260264,95.372129,29.016668,14.218571,183.196373,6.211380,54.848599,50.615383,165.421136,188.170844,162.805376,183.555811,117.437436,182.186267,-0.000745,-1.594318,32.000000,-235.790052,183.390112,-0.264043,31.113175,0.675277,365079.782994,0.956607,19.411753,1.172139,3.748756,0.065545,0.073088,199.667155,32.000000,216.512813,191.557768,196.888153,176.868239,32.000000,170.410854,72.306704,67.216915,105.747111,55.974684,58.236312,22.022113,53.627806,31.735441,54.276656,59.641736,43.820021
49.728266,59.473279,186.474108,166.298714,113.177780,95.347582,29.013858,14.218518,183.171736,6.210676,54.879106,50.603917,165.424411,188.145499,162.806153,183.528230,117.440748,182.158208,-0.000745,-1.594908,32.000000,-235.790005,183.366238,-0.264080,31.109000,0.675652,364998.254440,0.954250,19.438192,1.157761,3.751512,0.084100,0.075569,199.669671,32.000000,216.503286,191.560425,196.884896,176.868011,32.000000,170.415286,72.307595,67.213489,105.754745,55.974684,58.182682,22.022113,53.642370,31.735441,54.296910,59.638884,43.750396
49.718901,59.487809,186.483896,166.303465,113.156522,95.323271,28.999752,14.218594,183.148183,6.209963,54.895285,50.592435,165.430145,188.120689,162.805281,183.503792,117.446002,182.136630,-0.000745,-1.594932,32.000000,-235.789946,183.343430,-0.263682,31.105639,0.675490,364890.584387,0.955266,19.461193,1.145066,3.750788,0.060580,0.068405,199.664851,32.000000,216.500039,191.555636,196.874684,176.874690,32.000000,170.419699,72.308524,67.210552,105.761166,55.974684,58.250916,22.022113,53.658499,31.735441,54.321503,59.634921,43.945700
49.712611,59.498722,186.343375,166.308412,113.166481,95.298950,28.994127,14.218508,183.126218,6.209511,54.897478,50.580519,165.435595,188.096525,162.804814,183.480858,117.451987,182.117653,-0.000745,-1.594920,32.000000,-235.790114,183.321499,-0.263568,31.101534,0.675334,364815.686584,0.955366,19.486852,1.130855,3.749861,0.080892,0.066786,199.667205,32.000000,216.490604,191.557601,196.874524,176.882113,32.000000,170.437567,72.310099,67.208157,105.767186,55.974684,58.114179,22.022113,53.670677,31.735441,54.336777,59.643497,44.037115
49.700263,59.501302,186.311851,166.312184,113.206348,95.286783,29.019225,14.218560,183.103199,6.209035,54.895783,50.566980,165.439173,188.072448,162.803861,183.455327,117.457008,182.096600,-0.000745,-1.594953,32.000000,-235.789956,183.298599,-0.263608,31.095890,0.675401,364737.660096,0.955821,19.511087,1.117219,3.750765,0.091221,0.068700,199.666605,32.000000,216.477983,191.560732,196.879735,176.889428,32.000000,170.452229,72.312330,67.206080,105.773811,55.974684,58.097089,22.022113,53.686615,31.735441,54.342471,59.640920,43.784071
49.687560,59.502530,186.370601,166.315283,113.176715,95.266333,29.035615,14.218725,183.077826,6.208404,54.912755,50.552791,165.441758,188.046727,162.805654,183.429108,117.461027,182.073050,-0.000744,-1.594965,32.000000,-235.789824,183.274818,-0.263676,31.088538,0.675029,364650.909901,0.955923,19.528520,1.103861,3.748413,0.070332,0.058141,199.663500,32.000000,216.465757,191.563644,196.884697,176.896178,32.000000,170.458404,72.313520,67.202245,105.779114,55.974684,58.111791,22.022113,53.708657,31.735441,54.342190,59.639376,43.994269
49.677600,59.506767,186.172637,166.318242,113.186186,95.245941,29.031684,14.218668,183.050873,6.207953,54.943496,50.541135,165.446759,188.016004,162.808955,183.399307,117.465571,182.047857,-0.000743,-1.594978,32.000000,-235.789941,183.246112,-0.263445,31.082000,0.675136,364606.686954,0.955242,19.543901,1.090660,3.748710,0.065643,0.071796,199.660597,32.000000,216.464316,191.564162,196.884907,176.906646,32.000000,170.464361,72.314901,67.199067,105.783654,55.974684,58.034084,22.022113,53.730201,31.735441,54.339569,59.632354,43.805054
49.667058,59.518372,186.112612,166.321593,113.227954,95.209335,29.014392,14.218647,183.024323,6.207623,54.975518,50.529513,165.452025,187.985424,162.808675,183.370275,117.470686,182.020421,-0.000743,-1.594998,32.000000,-235.789913,183.219112,-0.263411,31.075520,0.675476,364531.398477,0.954769,19.558302,1.077492,3.750850,0.070574,0.072093,199.660036,32.000000,216.459834,191.561859,196.876837,176.911074,32.000000,170.477083,72.315172,67.196388,105.787314,55.974684,57.993476,22.022113,53.746913,31.735441,54.356182,59.637891,43.776588
49.652030,59.535434,186.321581,166.326330,113.190899,95.188945,29.015521,14.218738,182.996085,6.207324,55.004223,50.518311,165.455189,187.955015,162.809154,183.341709,117.474654,181.991986,-0.000743,-1.595589,32.000000,-235.789843,183.188911,-0.263711,31.069221,0.675060,364456.746873,0.954915,19.572867,1.063158,3.747617,0.065266,0.056432,199.658210,32.000000,216.458352,191.563115,196.872024,176.917604,32.000000,170.491044,72.315401,67.193659,105.791023,55.974684,58.083034,22.022113,53.771333,31.735441,54.379203,59.643212,44.018774
49.638293,59.550380,186.325053,166.331319,113.161466,95.168655,29.025128,14.218777,182.968734,6.206522,55.028600,50.506031,165.455866,187.921951,162.813448,183.312603,117.478196,181.962398,-0.000744,-1.596202,32.000000,-235.789767,183.161836,-0.263692,31.063060,0.674928,364328.185510,0.955370,19.595407,1.047380,3.747204,0.064952,0.067344,199.658108,32.000000,216.455814,191.566872,196.872265,176.923225,32.000000,170.497654,72.316424,67.190666,105.795520,55.974684,58.133510,22.022113,53.799657,31.735441,54.403664,59.637803,43.762795
49.626068,59.563370,186.241273,166.336485,113.094874,95.136219,29.018080,14.218865,182.944637,6.205517,55.042553,50.494771,165.456998,187.890836,162.814297,183.283864,117.480978,181.934571,-0.000743,-1.597166,32.000000,-235.789670,183.134886,-0.263378,31.058088,0.675716,364274.278501,0.955489,19.628059,1.032360,3.752547,0.059133,0.060529,199.659427,32.000000,216.458044,191.574100,196.884442,176.932503,32.000000,170.498039,72.317187,67.187991,105.799386,55.974684,58.112508,22.022113,53.827287,31.735441,54.424557,59.635885,44.037189
49.619479,59.574564,186.007213,166.341751,113.080868,95.111767,29.033826,14.218879,182.918723,6.204937,55.050697,50.488181,165.460581,187.863233,162.814356,183.259458,117.479962,181.908227,-0.000743,-1.598927,32.000000,-235.789710,183.107878,-0.263686,31.054116,0.675911,364217.911814,0.955297,19.657260,1.017316,3.753656,0.070380,0.070407,199.661934,32.000000,216.460496,191.578312,196.885473,176.940280,32.000000,170.503347,72.317943,67.185970,105.803442,55.974684,57.987661,22.022113,53.847120,31.735441,54.440862,59.641697,43.821415
49.609909,59.580054,185.755506,166.346286,112.980315,95.099581,29.016844,14.218938,182.892723,6.204375,55.047543,50.480489,165.463679,187.832177,162.816232,183.232027,117.480638,181.881739,-0.000744,-1.600554,32.000000,-235.789517,183.080454,-0.263822,31.049538,0.675735,364112.932819,0.955495,19.682940,1.003716,3.752892,0.071953,0.071040,199.661024,32.000000,216.460821,191.585009,196.894374,176.938671,32.000000,170.525471,72.319076,67.184633,105.807583,55.974684,57.770368,22.022113,53.870661,31.735441,54.450636,59.638589,43.836969
49.600653,59.581955,185.888294,166.349971,112.932266,95.087364,28.963596,14.218976,182.862310,6.203864,55.044165,50.469023,165.467417,187.803185,162.818665,183.206714,117.482467,181.854885,-0.000745,-1.601036,32.000000,-235.789475,183.053914,-0.263935,31.042522,0.675105,364039.126133,0.954899,19.700971,0.994488,3.748673,0.058942,0.067617,199.660545,32.000000,216.459830,191.593656,196.885122,176.941708,32.000000,170.535735,72.319780,67.184579,105.811885,55.974684,57.825955,22.022113,53.894990,31.735441,54.454034,59.639789,43.850616
49.590186,59.582743,185.920684,166.352961,112.954350,95.067009,29.041993,14.218959,182.834791,6.203665,55.051949,50.456751,165.471034,187.776722,162.821339,183.177595,117.481559,181.825833,-0.000746,-1.601632,32.000000,-235.789504,183.023817,-0.263788,31.032576,0.674556,364003.936018,0.955552,19.716397,0.983513,3.744323,0.097278,0.071352,199.660315,32.000000,216.459286,191.604676,196.881448,176.938619,32.000000,170.533675,72.318946,67.184124,105.815589,55.974684,57.915233,22.022113,53.920181,31.735441,54.451212,59.637911,43.663602
49.575491,59.584895,185.747323,166.355413,112.928610,95.053803,29.033906,14.218959,182.807198,6.203105,55.073080,50.445748,165.474564,187.746410,162.823154,183.149061,117.483680,181.796291,-0.000747,-1.603403,32.000000,-235.789505,182.992184,-0.263718,31.021667,0.675103,363961.943736,0.957387,19.727909,0.971240,3.747699,0.076865,0.071932,199.659421,32.000000,216.461408,191.603206,196.871784,176.938373,32.000000,170.528020,72.318170,67.183613,105.820234,55.974684,57.805135,22.022113,53.951806,31.735441,54.451948,59.635472,43.843279
49.564855,59.595446,185.682568,166.358386,112.985718,95.029401,29.024768,14.218788,182.778113,6.202254,55.108129,50.433028,165.478218,187.714900,162.821869,183.120874,117.488550,181.769998,-0.000748,-1.601651,32.000000,-235.789631,182.961998,-0.263575,31.011711,0.675395,363893.716267,0.954822,19.739566,0.960847,3.749143,0.067851,0.069331,199.662780,32.000000,216.461300,191.600579,196.870878,176.942619,32.000000,170.537369,72.317837,67.183853,105.826243,55.974684,57.727123,22.022113,53.981627,31.735441,54.462434,59.635157,43.862941
49.555633,59.611784,185.897992,166.362250,112.981716,94.996804,29.035167,14.218647,182.747401,6.201229,55.149045,50.422619,165.481707,187.681219,162.821765,183.090363,117.491051,181.737421,-0.000750,-1.601064,32.000000,-235.789834,182.929936,-0.263586,31.005573,0.675252,363852.063926,0.955272,19.756981,0.947235,3.746757,0.071387,0.074160,199.664233,32.000000,216.461019,191.604390,196.868500,176.948816,32.000000,170.554978,72.317884,67.185112,105.832914,55.974684,57.789227,22.022113,54.011981,31.735441,54.482880,59.645474,43.852156
49.546499,59.630356,185.790812,166.366996,112.978432,94.960198,29.031445,14.218732,182.720186,6.200813,55.169458,50.417914,165.486445,187.654090,162.824105,183.064377,117.488141,181.707891,-0.000751,-1.602822,32.000000,-235.789680,182.904544,-0.263905,31.003828,0.675265,363769.596443,0.955579,19.778583,0.932135,3.746255,0.065036,0.068872,199.666090,32.000000,216.456866,191.613635,196.866001,176.953718,32.000000,170.567698,72.316707,67.186055,105.838823,55.974684,57.808601,22.022113,54.042092,31.735441,54.513497,59.640743,43.850836
49.545122,59.647609,185.614044,166.372615,112.935167,94.931628,29.051380,14.218781,182.697330,6.200159,55.153003,50.420128,165.490515,187.633315,162.823837,183.041799,117.487285,181.683140,-0.000752,-1.604599,32.000000,-235.789634,182.880046,-0.264021,31.004720,0.675912,363665.960792,0.955146,19.804502,0.916959,3.751299,0.069225,0.069444,199.663579,32.000000,216.458315,191.623530,196.862326,176.953450,32.000000,170.570758,72.316581,67.187040,105.845561,55.974684,57.718757,22.022113,54.065353,31.735441,54.540811,59.640723,43.939757
49.542395,59.644171,185.714845,166.376898,112.904199,94.919296,29.011210,14.218640,182.679137,6.199894,55.113771,50.416686,165.494679,187.617175,162.828104,183.027027,117.486832,181.662791,-0.000753,-1.604037,32.000000,-235.789822,182.862903,-0.264122,31.006705,0.675541,363559.829889,0.955141,19.832567,0.908377,3.749827,0.063180,0.064272,199.662723,32.000000,216.457623,191.629886,196.861733,176.958842,32.000000,170.571118,72.316151,67.187864,105.852012,55.974684,57.694435,22.022113,54.088764,31.735441,54.544268,59.638353,43.870865
49.538174,59.632310,185.844232,166.379440,112.859016,94.907126,29.031374,14.218701,182.660997,6.199498,55.075074,50.417339,165.498469,187.601501,162.833231,183.012129,117.487344,181.646468,-0.000754,-1.602293,32.000000,-235.789731,182.846136,-0.264382,31.008106,0.674881,363473.977362,0.954271,19.851251,0.899602,3.746364,0.081915,0.079829,199.660994,32.000000,216.455228,191.641728,196.886450,176.971098,32.000000,170.587226,72.315538,67.188476,105.858794,55.974684,57.785158,22.022113,54.110468,31.735441,54.528418,59.637734,43.859420
49.528032,59.616855,185.757622,166.380571,112.848567,94.894854,29.017818,14.218655,182.645091,6.198936,55.049807,50.412347,165.498483,187.587115,162.837943,182.995782,117.490099,181.626879,-0.000752,-1.600553,32.000000,-235.789734,182.830951,-0.264342,31.010077,0.675051,363425.127329,0.955517,19.850647,0.892135,3.748604,0.061723,0.069029,199.661537,32.000000,216.451234,191.650815,196.899199,176.976754,32.000000,170.602649,72.316140,67.189935,105.866567,55.974684,57.775253,22.022113,54.141060,31.735441,54.497848,59.632403,43.810557
49.520199,59.602636,185.561175,166.380622,112.894529,94.874582,29.033630,14.218630,182.626813,6.198529,55.033052,50.403106,165.500980,187.572863,162.841100,182.980192,117.490566,181.609628,-0.000752,-1.598794,32.000000,-235.789779,182.814347,-0.264338,31.011788,0.675327,363365.561840,0.954790,19.843172,0.885269,3.751536,0.064638,0.068382,199.657184,32.000000,216.446121,191.665898,196.908297,176.975956,32.000000,170.606666,72.316419,67.190553,105.872607,55.974684,57.674809,22.022113,54.172250,31.735441,54.470388,59.636780,43.839684
49.510678,59.596338,185.527938,166.380966,112.958043,94.854206,29.007161,14.218625,182.610486,6.198128,55.023998,50.395588,165.504024,187.559825,162.843929,182.965512,117.489430,181.595362,-0.000752,-1.597075,32.000000,-235.789865,182.799176,-0.264315,31.012891,0.675052,363301.278716,0.955289,19.838259,0.874889,3.750555,0.079569,0.074575,199.653637,32.000000,216.447150,191.672472,196.900351,176.976230,32.000000,170.607212,72.316625,67.191497,105.877660,55.974684,57.599191,22.022113,54.203385,31.735441,54.452006,59.635963,43.791041
49.501919,59.593497,185.607889,166.381568,112.992732,94.841881,29.016261,14.218498,182.594991,6.198022,55.011073,50.395032,165.505639,187.548269,162.848919,182.952413,117.489353,181.581103,-0.000752,-1.595362,32.000000,-235.789930,182.787099,-0.264240,31.014732,0.674393,363210.342175,0.954694,19.832183,0.867707,3.747182,0.076177,0.070335,199.651503,32.000000,216.447358,191.678887,196.905151,176.977327,32.000000,170.623163,72.318576,67.192956,105.883109,55.974684,57.618620,22.022113,54.236990,31.735441,54.441163,59.640478,43.951569
49.503218,59.591211,185.529892,166.382268,113.023628,94.829769,29.024855,14.218478,182.582605,6.197592,54.986416,50.392330,165.508089,187.540401,162.851857,182.942831,117.486917,181.570920,-0.000753,-1.594779,32.000000,-235.789966,182.777431,-0.264144,31.014799,0.674240,363133.317330,0.955546,19.835786,0.863288,3.747231,0.080830,0.070069,199.647432,32.000000,216.444859,191.681377,196.909462,176.987234,32.000000,170.630812,72.320252,67.194584,105.888678,55.974684,57.627443,22.022113,54.260325,31.735441,54.436305,59.642700,43.861767
49.497064,59.586579,185.288154,166.382906,113.045896,94.817778,29.000480,14.218383,182.571082,6.197722,54.961224,50.388786,165.511640,187.534046,162.852259,182.933943,117.486490,181.560197,-0.000754,-1.594180,32.000000,-235.790108,182.771320,-0.264001,31.013490,0.674434,363088.794762,0.955301,19.842052,0.857812,3.749509,0.125710,0.072274,199.645918,32.000000,216.440764,191.692048,196.921017,176.993381,32.000000,170.627259,72.321501,67.196249,105.892836,55.974684,57.488298,22.022113,54.289455,31.735441,54.425315,59.642592,43.969838
49.494151,59.577932,185.413327,166.382318,113.041794,94.809587,28.981346,14.218453,182.562755,6.197756,54.943099,50.385701,165.513869,187.527239,162.855770,182.925593,117.482949,181.548827,-0.000754,-1.594178,32.000000,-235.790074,182.761734,-0.264004,31.011631,0.674116,363042.774984,0.954863,19.838416,0.856284,3.747835,0.069318,0.069285,199.644965,32.000000,216.445419,191.703969,196.916995,176.997921,32.000000,170.614393,72.322650,67.197884,105.896082,55.974684,57.459659,22.022113,54.317230,31.735441,54.409640,59.648159,43.811658
49.487724,59.570132,185.426380,166.381675,113.089796,94.809574,28.992028,14.218650,182.554047,6.197420,54.924465,50.382653,165.515929,187.520092,162.860490,182.921240,117.475676,181.535488,-0.000755,-1.594150,32.000000,-235.789815,182.752259,-0.263933,31.008997,0.673452,362996.178315,0.955663,19.840185,0.852535,3.743417,0.074055,0.065236,199.642092,32.000000,216.448696,191.711779,196.920225,177.000564,32.000000,170.614323,72.323700,67.199202,105.898444,55.974684,57.514854,22.022113,54.348145,31.735441,54.392316,59.637094,43.835869
49.483775,59.562546,185.291376,166.381011,113.213343,94.787062,29.017600,14.218560,182.547275,6.197396,54.902430,50.378625,165.518539,187.514765,162.860496,182.916772,117.471548,181.527825,-0.000756,-1.594132,32.000000,-235.789823,182.746958,-0.263806,31.005812,0.673800,362962.352122,0.956251,19.834566,0.851648,3.746166,0.063972,0.075165,199.636281,32.000000,216.453315,191.712582,196.923066,177.002666,32.000000,170.625633,72.324435,67.201320,105.901156,55.974684,57.393939,22.022113,54.378745,31.735441,54.376406,59.639966,43.755825
49.480937,59.554542,185.315882,166.380364,113.299431,94.779364,28.970363,14.218578,182.539672,6.197416,54.879466,50.374849,165.518526,187.508898,162.860809,182.913375,117.470203,181.520379,-0.000756,-1.594106,32.000000,-235.789804,182.742835,-0.263578,31.002551,0.673960,362970.121952,0.956016,19.833451,0.853726,3.746917,0.063893,0.064936,199.635126,32.000000,216.452606,191.718910,196.926480,177.002581,32.000000,170.639899,72.324482,67.203590,105.903859,55.974684,57.410785,22.022113,54.407105,31.735441,54.359353,59.646644,43.859200
49.475539,59.543471,185.243643,166.379684,113.271611,94.779094,28.986054,14.218590,182.534055,6.197154,54.863573,50.373205,165.516769,187.502637,162.864301,182.909196,117.467766,181.513890,-0.000756,-1.593535,32.000000,-235.789891,182.737476,-0.263569,31.001416,0.673530,362884.855103,0.955011,19.829974,0.854870,3.744488,0.080982,0.074327,199.633386,32.000000,216.454394,191.728896,196.932988,176.998487,32.000000,170.638317,72.323802,67.206295,105.905496,55.974684,57.396369,22.022113,54.439425,31.735441,54.338688,59.641038,43.974020
49.473478,59.534149,184.927031,166.379356,113.267773,94.778997,29.037097,14.218527,182.528755,6.197201,54.841893,50.370594,165.515233,187.500939,162.865871,182.906567,117.465606,181.510275,-0.000757,-1.591797,32.000000,-235.789957,182.736405,-0.263421,31.000663,0.673634,362849.589551,0.956530,19.824922,0.853315,3.745198,0.068369,0.069266,199.633686,32.000000,216.456876,191.729863,196.927386,177.000612,32.000000,170.628677,72.323547,67.208598,105.907541,55.974684,57.229387,22.022113,54.466546,31.735441,54.317689,59.634665,43.894269
49.469053,59.524843,185.075117,166.379074,113.241163,94.778866,29.006180,14.218424,182.526834,6.197215,54.826206,50.367509,165.515269,187.496286,162.866691,182.907844,117.464666,181.505393,-0.000757,-1.591212,32.000000,-235.790078,182.733120,-0.263690,30.999376,0.673502,362843.503255,0.956097,19.819468,0.853225,3.744146,0.079695,0.074643,199.629882,32.000000,216.464093,191.724638,196.933329,177.002727,32.000000,170.632918,72.323740,67.211086,105.909894,55.974684,57.160505,22.022113,54.494866,31.735441,54.299658,59.638058,43.766317
49.466211,59.513822,185.233455,166.378528,113.185764,94.778740,29.014150,14.218477,182.520069,6.197193,54.825306,50.363670,165.515705,187.491444,162.868746,182.905271,117.462412,181.500695,-0.000757,-1.591779,32.000000,-235.790106,182.729244,-0.263685,30.997034,0.672648,362836.528387,0.954435,19.812289,0.853977,3.737902,0.071491,0.069503,199.628117,32.000000,216.465176,191.720505,196.932269,177.006006,32.000000,170.639966,72.323502,67.213524,105.910904,55.974684,57.293762,22.022113,54.528324,31.735441,54.277092,59.635550,43.857145
49.456282,59.511604,185.203439,166.378721,113.133796,94.766484,29.044620,14.218628,182.515316,6.197514,54.836115,50.360413,165.516235,187.487491,162.870757,182.899440,117.459653,181.493680,-0.000756,-1.591785,32.000000,-235.789840,182.726516,-0.263838,30.994411,0.673122,362829.745479,0.955521,19.807587,0.853016,3.741230,0.076164,0.069595,199.623592,32.000000,216.467204,191.723144,196.939404,177.001774,32.000000,170.639055,72.323448,67.216142,105.910212,55.974684,57.347168,22.022113,54.561346,31.735441,54.264651,59.638766,43.846214
49.450316,59.513899,185.054314,166.379698,113.121658,94.754254,29.028345,14.218577,182.510978,6.197084,54.856456,50.361804,165.518631,187.480200,162.872414,182.895146,117.454598,181.484625,-0.000756,-1.591758,32.000000,-235.789970,182.719881,-0.263794,30.991128,0.673627,362821.805159,0.955290,19.799524,0.853440,3.744646,0.084993,0.077582,199.617026,32.000000,216.472112,191.718779,196.929392,177.001071,32.000000,170.623043,72.323238,67.219049,105.908054,55.974684,57.186507,22.022113,54.598653,31.735441,54.261203,59.634587,43.851423
49.451662,59.519284,185.319994,166.381389,113.079585,94.742003,29.011459,14.218475,182.507081,6.197111,54.867914,50.363444,165.522607,187.475322,162.873458,182.890965,117.449664,181.479930,-0.000756,-1.591746,32.000000,-235.789922,182.716117,-0.263545,30.987499,0.673626,362783.875814,0.954369,19.807639,0.853466,3.744791,0.099509,0.066331,199.616202,32.000000,216.479543,191.717924,196.928129,177.002413,32.000000,170.612078,72.323202,67.222797,105.904528,55.974684,57.273857,22.022113,54.625521,31.735441,54.265609,59.634528,43.869618
49.449411,59.526339,185.521122,166.383724,113.097313,94.729862,29.002192,14.218510,182.504968,6.197337,54.868467,50.365044,165.524970,187.474400,162.875034,182.890222,117.446234,181.479249,-0.000756,-1.591727,32.000000,-235.789856,182.715004,-0.263822,30.984180,0.673281,362752.865994,0.954913,19.816141,0.854995,3.742227,0.068811,0.073378,199.612790,32.000000,216.485182,191.715401,196.923220,177.010134,32.000000,170.612839,72.324012,67.227022,105.901173,55.974684,57.397259,22.022113,54.655796,31.735441,54.274408,59.634754,43.868591
49.443574,59.526043,185.473517,166.385698,113.071250,94.733738,29.004363,14.218647,182.507300,6.197371,54.859417,50.367218,165.525052,187.474554,162.878685,182.890693,117.443994,181.479538,-0.000758,-1.591716,32.000000,-235.789706,182.716960,-0.263639,30.980414,0.673997,362720.431093,0.955331,19.820126,0.858100,3.747498,0.087100,0.076420,199.609276,32.000000,216.488070,191.717807,196.925801,177.012282,32.000000,170.615959,72.325051,67.231089,105.896474,55.974684,57.409895,22.022113,54.689909,31.735441,54.274736,59.639376,43.861474
49.445375,59.521174,185.239224,166.386944,113.081403,94.737636,28.976991,14.218627,182.508694,6.197677,54.846950,50.366886,165.526634,187.479330,162.882726,182.891868,117.440733,181.482507,-0.000758,-1.591703,32.000000,-235.789700,182.720505,-0.263178,30.976815,0.674581,362690.277228,0.955579,19.829525,0.861264,3.751736,0.064268,0.066497,199.602491,32.000000,216.492565,191.720196,196.919534,177.011501,32.000000,170.613243,72.326085,67.235651,105.889856,55.974684,57.311540,22.022113,54.719518,31.735441,54.266838,59.638039,43.968957
49.448456,59.514629,185.151179,166.387565,113.135128,94.741586,29.016696,14.218607,182.510918,6.198028,54.839171,50.372198,165.528859,187.483738,162.884676,182.894754,117.437943,181.487632,-0.000757,-1.590501,32.000000,-235.789592,182.721402,-0.263359,30.977195,0.674634,362712.913304,0.955670,19.835303,0.863617,3.751216,0.066781,0.062744,199.598971,32.000000,216.494627,191.720554,196.915177,177.013096,32.000000,170.609806,72.327146,67.239891,105.882338,55.974684,57.156286,22.022113,54.742351,31.735441,54.250963,59.638393,43.760227
49.448771,59.509304,185.206686,166.387666,113.184012,94.745536,29.010453,14.218584,182.513773,6.198861,54.835218,50.375891,165.532418,187.491205,162.886688,182.898967,117.432482,181.490734,-0.000756,-1.590141,32.000000,-235.789635,182.723024,-0.263346,30.980636,0.674062,362726.697861,0.956561,19.828559,0.868034,3.746341,0.071134,0.070343,199.598536,32.000000,216.500202,191.717188,196.911491,177.014517,32.000000,170.615284,72.328210,67.244633,105.873536,55.974684,57.198322,22.022113,54.771046,31.735441,54.238219,59.637635,43.883998
49.449464,59.507318,185.311820,166.387977,113.124892,94.745551,29.030149,14.218571,182.516024,6.198964,54.829794,50.381741,165.533805,187.497534,162.891359,182.903692,117.428862,181.494106,-0.000757,-1.588400,32.000000,-235.789579,182.725266,-0.262989,30.989074,0.673785,362737.054339,0.955210,19.818808,0.872821,3.744327,0.065824,0.074634,199.594706,32.000000,216.495409,191.713298,196.916255,177.011938,32.000000,170.619482,72.329028,67.249086,105.864009,55.974684,57.223693,22.022113,54.798282,31.735441,54.229306,59.642710,43.985978
49.456554,59.504864,185.504534,166.388371,113.177518,94.745578,29.017847,14.218621,182.521616,6.198973,54.812077,50.385668,165.535686,187.508305,162.894327,182.910595,117.426341,181.498747,-0.000757,-1.586633,32.000000,-235.789598,182.732038,-0.262899,30.998819,0.673877,362755.586606,0.955436,19.813156,0.879490,3.745425,0.080523,0.077029,199.593563,32.000000,216.494193,191.714371,196.918941,177.007854,32.000000,170.618071,72.329723,67.253049,105.853649,55.974684,57.316565,22.022113,54.822171,31.735441,54.221904,59.636465,43.855971
49.462625,59.499798,185.291712,166.388637,113.254166,94.757899,29.008570,14.218662,182.528546,6.198605,54.791919,50.392514,165.537391,187.519618,162.895624,182.918523,117.422214,181.506305,-0.000757,-1.584884,32.000000,-235.789609,182.740241,-0.262652,31.007143,0.673972,362758.821602,0.954768,19.810448,0.884423,3.747499,0.072881,0.069331,199.590382,32.000000,216.499562,191.715017,196.910256,177.009889,32.000000,170.618153,72.329936,67.257409,105.843199,55.974684,57.247841,22.022113,54.842551,31.735441,54.213673,59.630466,43.934915
49.464857,59.489972,185.424429,166.388562,113.278417,94.770179,29.007230,14.218607,182.535651,6.199024,54.772883,50.398841,165.537355,187.528740,162.898812,182.927195,117.418082,181.515021,-0.000756,-1.583131,32.000000,-235.789648,182.747103,-0.262619,31.012880,0.674200,362755.681341,0.955016,19.800614,0.888753,3.750858,0.069544,0.071432,199.584684,32.000000,216.511436,191.705191,196.906034,177.014462,32.000000,170.618737,72.330740,67.260737,105.832768,55.974684,57.238740,22.022113,54.863514,31.735441,54.193003,59.643644,43.832787
49.475041,59.479924,185.469408,166.388024,113.381739,94.770667,29.002224,14.218604,182.542953,6.198763,54.758365,50.405044,165.536893,187.539812,162.902372,182.935698,117.415172,181.522080,-0.000756,-1.581384,32.000000,-235.789618,182.756589,-0.262733,31.014664,0.673437,362800.518710,0.955304,19.789229,0.895823,3.746095,0.068093,0.073283,199.580817,32.000000,216.517406,191.692601,196.900439,177.024759,32.000000,170.625807,72.332233,67.263708,105.822201,55.974684,57.322424,22.022113,54.883072,31.735441,54.172004,59.633593,43.831027
49.484047,59.471359,185.523314,166.387212,113.407883,94.779354,29.011328,14.218634,182.549063,6.199181,54.746383,50.410521,165.537187,187.547579,162.904825,182.944048,117.409523,181.524637,-0.000756,-1.580803,32.000000,-235.789683,182.765564,-0.263030,31.013829,0.673718,362841.369461,0.955400,19.777082,0.903350,3.748609,0.065466,0.063996,199.576322,32.000000,216.519992,191.691375,196.909513,177.030388,32.000000,170.631979,72.332868,67.267640,105.811321,55.974684,57.311544,22.022113,54.898483,31.735441,54.152094,59.637842,43.872919
49.490540,59.463814,185.487797,166.386118,113.466676,94.803707,29.029278,14.218665,182.559239,6.199573,54.726880,50.421400,165.537557,187.561982,162.907992,182.953908,117.399429,181.535176,-0.000755,-1.580794,32.000000,-235.789706,182.773985,-0.262751,31.011935,0.673659,362829.184037,0.955328,19.756437,0.909009,3.748747,0.084668,0.074501,199.573775,32.000000,216.524460,191.690773,196.905955,177.034680,32.000000,170.617927,72.333790,67.270270,105.800238,55.974684,57.371564,22.022113,54.918343,31.735441,54.134699,59.635059,43.922075
49.503387,59.456823,185.454622,166.384732,113.484684,94.828201,29.026560,14.218670,182.569404,6.199327,54.697190,50.430653,165.537596,187.577823,162.910947,182.965163,117.390040,181.545410,-0.000754,-1.579627,32.000000,-235.789779,182.783684,-0.262496,31.008938,0.673764,362855.781434,0.954903,19.738503,0.915652,3.749154,0.076752,0.068541,199.574630,32.000000,216.527929,191.690745,196.908790,177.031866,32.000000,170.605927,72.334884,67.271938,105.789581,55.974684,57.254051,22.022113,54.928602,31.735441,54.118696,59.648778,44.002119
49.509919,59.443337,185.464807,166.382086,113.501134,94.848645,28.969585,14.218829,182.576285,6.199217,54.682369,50.435441,165.537133,187.585925,162.911421,182.972315,117.387505,181.551461,-0.000753,-1.577847,32.000000,-235.789535,182.792352,-0.262363,31.006205,0.673782,362953.502609,0.954401,19.724204,0.929853,3.747944,0.066105,0.057597,199.574232,32.000000,216.536064,191.683272,196.905601,177.037721,32.000000,170.607873,72.337078,67.274486,105.778471,55.974684,57.262242,22.022113,54.940864,31.735441,54.095114,59.638511,44.012244
49.512197,59.435040,185.560708,166.379155,113.525720,94.860923,29.021085,14.218942,182.579199,6.199419,54.690440,50.439158,165.534017,187.591468,162.913981,182.972822,117.385257,181.557315,-0.000752,-1.577225,32.000000,-235.789414,182.797593,-0.262224,31.005569,0.673756,363047.312476,0.954447,19.703852,0.943227,3.746302,0.072831,0.069697,199.574095,32.000000,216.540207,191.680679,196.911815,177.043706,32.000000,170.615460,72.338635,67.276589,105.768364,55.974684,57.301480,22.022113,54.961908,31.735441,54.072186,59.634459,43.842325
49.516767,59.433006,185.441439,166.376487,113.582225,94.873266,29.027099,14.218885,182.583223,6.199428,54.706699,50.445427,165.532391,187.593788,162.917401,182.977170,117.382399,181.558974,-0.000752,-1.577234,32.000000,-235.789491,182.801176,-0.262213,31.008291,0.673882,363109.184868,0.956358,19.683575,0.948118,3.746013,0.075090,0.075976,199.575048,32.000000,216.542619,191.680502,196.913215,177.037950,32.000000,170.607315,72.341177,67.279376,105.758735,55.974684,57.261594,22.022113,54.982509,31.735441,54.058211,59.640615,43.957879
49.527387,59.438315,185.438474,166.374630,113.655181,94.885650,29.021895,14.218906,182.586400,6.199438,54.713415,50.451815,165.535050,187.598483,162.918431,182.982017,117.379706,181.564580,-0.000753,-1.577217,32.000000,-235.789545,182.802067,-0.262228,31.010814,0.674205,363148.466916,0.954715,19.672907,0.952646,3.747778,0.124603,0.066422,199.579265,32.000000,216.542816,191.677456,196.904328,177.026848,32.000000,170.593974,72.344404,67.281772,105.748097,55.974684,57.226803,22.022113,54.993224,31.735441,54.063353,59.632128,44.007108
49.535078,59.440878,185.627781,166.373698,113.698617,94.901747,28.981283,14.218911,182.590840,6.199112,54.714694,50.458582,165.535999,187.604474,162.919766,182.987115,117.375570,181.567869,-0.000753,-1.577420,32.000000,-235.789549,182.808066,-0.261959,31.012491,0.673844,363195.441783,0.954539,19.666123,0.956149,3.745023,0.081470,0.089374,199.581652,32.000000,216.547479,191.671919,196.897878,177.026619,32.000000,170.587358,72.346666,67.283291,105.737129,55.974684,57.315243,22.022113,55.005355,31.735441,54.065352,59.638786,43.825157
49.541262,59.441408,185.721216,166.372351,113.735150,94.926047,29.032531,14.219038,182.595334,6.199068,54.723637,50.469704,165.534034,187.609456,162.922336,182.991764,117.373453,181.570281,-0.000754,-1.578662,32.000000,-235.789342,182.814158,-0.261984,31.011728,0.673746,363246.668920,0.954624,19.660389,0.961026,3.744160,0.088919,0.072875,199.588882,32.000000,216.551061,191.667140,196.898779,177.034083,32.000000,170.588774,72.348204,67.285912,105.727485,55.974684,57.375821,22.022113,55.018492,31.735441,54.064016,59.638127,43.834915
49.545064,59.442480,185.791450,166.370809,113.821482,94.938371,29.027743,14.219061,182.595038,6.199017,54.754672,50.472287,165.532309,187.610136,162.922231,182.988479,117.368553,181.571551,-0.000755,-1.578633,32.000000,-235.789327,182.814550,-0.262121,31.008385,0.674261,363313.501574,0.955967,19.654958,0.966443,3.747401,0.063698,0.069918,199.587959,32.000000,216.554083,191.664340,196.907037,177.040009,32.000000,170.588218,72.348212,67.287894,105.717815,55.974684,57.410365,22.022113,55.034894,31.735441,54.059152,59.633564,43.872552
49.545703,59.446667,185.882058,166.369288,113.935878,94.950654,29.021373,14.218971,182.592070,6.198870,54.813767,50.476473,165.530153,187.610116,162.919528,182.984220,117.363460,181.568386,-0.000755,-1.578625,32.000000,-235.789471,182.812844,-0.262121,31.006549,0.674632,363406.914378,0.954394,19.649061,0.969498,3.748819,0.066694,0.067519,199.589086,32.000000,216.556194,191.659853,196.901366,177.042379,32.000000,170.576030,72.347843,67.289492,105.708519,55.974684,57.463545,22.022113,55.051198,31.735441,54.062415,59.640556,43.858246
49.550126,59.467901,186.047811,166.369322,113.964922,94.962910,28.976123,14.219075,182.587848,6.198617,54.874863,50.482496,165.529624,187.606540,162.918164,182.979738,117.362577,181.561083,-0.000755,-1.578601,32.000000,-235.789355,182.805864,-0.262131,31.008420,0.674942,363461.569862,0.954598,19.646181,0.974893,3.749949,0.076761,0.076997,199.591891,32.000000,216.562769,191.659789,196.898232,177.041707,32.000000,170.571912,72.347593,67.291405,105.699488,55.974684,57.543748,22.022113,55.069232,31.735441,54.085464,59.638019,43.860373
49.557059,59.491498,186.040490,166.371052,113.992399,94.975046,29.034094,14.219120,182.583300,6.198370,54.925302,50.485713,165.530937,187.601650,162.917620,182.978173,117.360804,181.555532,-0.000757,-1.578571,32.000000,-235.789200,182.801567,-0.262036,31.014568,0.675320,363522.799416,0.954928,19.649705,0.978753,3.751729,0.057451,0.072098,199.593909,32.000000,216.567363,191.653572,196.900064,177.044281,32.000000,170.574389,72.346881,67.293253,105.691934,55.974684,57.596913,22.022113,55.081513,31.735441,54.120578,59.642277,43.865876
49.566426,59.514919,186.098143,166.373754,113.971012,94.987134,29.020280,14.218949,182.579708,6.198029,54.965673,50.493238,165.532533,187.599679,162.915179,182.973678,117.357774,181.552541,-0.000757,-1.578609,32.000000,-235.789373,182.798899,-0.261971,31.022551,0.675804,363594.085342,0.956503,19.666341,0.976794,3.754739,0.063284,0.077787,199.596697,32.000000,216.566822,191.651274,196.918155,177.038036,32.000000,170.579962,72.346325,67.295291,105.684321,55.974684,57.596624,22.022113,55.089222,31.735441,54.159966,59.641697,43.783191
49.571766,59.535625,186.164239,166.376702,113.976924,95.007500,29.031940,14.219012,182.574987,6.197796,55.007195,50.503320,165.533189,187.596947,162.913916,182.970056,117.358329,181.547970,-0.000756,-1.579790,32.000000,-235.789344,182.793587,-0.261950,31.028099,0.675698,363667.417469,0.954628,19.682734,0.976405,3.754066,0.056835,0.063034,199.599988,32.000000,216.566168,191.653568,196.920328,177.033585,32.000000,170.573444,72.346260,67.296758,105.676675,55.974684,57.641691,22.022113,55.101997,31.735441,54.192449,59.636957,43.832714
49.571526,59.553381,186.039306,166.379213,113.961416,95.014799,29.034571,14.218969,182.568671,6.197534,55.055607,50.509376,165.532973,187.592928,162.914892,182.964767,117.356004,181.544143,-0.000756,-1.581545,32.000000,-235.789380,182.785015,-0.262148,31.029282,0.675704,363741.366489,0.955065,19.696423,0.978270,3.754520,0.083434,0.072235,199.604173,32.000000,216.571077,191.653441,196.920072,177.034945,32.000000,170.568179,72.346393,67.297882,105.668414,55.974684,57.579329,22.022113,55.117240,31.735441,54.221661,59.642523,43.799038
49.573528,59.575171,186.099474,166.381837,113.989781,95.014839,29.000499,14.218875,182.562837,6.197295,55.107579,50.515674,165.535483,187.588119,162.914501,182.957679,117.350534,181.536164,-0.000757,-1.583288,32.000000,-235.789347,182.774929,-0.262127,31.026854,0.675877,363840.401022,0.954825,19.711582,0.975935,3.755449,0.070490,0.075750,199.608008,32.000000,216.575250,191.645936,196.913863,177.043828,32.000000,170.568808,72.347088,67.298756,105.661272,55.974684,57.599640,22.022113,55.134785,31.735441,54.252799,59.635265,43.776588
49.576773,59.599213,186.216759,166.384667,114.060612,95.018962,29.009664,14.218949,182.556478,6.196482,55.148007,50.522951,165.540103,187.583370,162.916437,182.949908,117.346119,181.529108,-0.000757,-1.584434,32.000000,-235.789312,182.767555,-0.262192,31.022037,0.675601,363894.446327,0.954862,19.729586,0.976770,3.752947,0.070844,0.075409,199.612819,32.000000,216.573344,191.643039,196.920258,177.047176,32.000000,170.571109,72.348142,67.299584,105.654840,55.974684,57.578566,22.022113,55.149692,31.735441,54.291101,59.640192,44.013931
49.582012,59.623729,186.443304,166.387800,114.143813,95.031410,29.012193,14.219118,182.551358,6.196010,55.166959,50.531595,165.544135,187.582558,162.919355,182.941917,117.344672,181.523690,-0.000757,-1.584420,32.000000,-235.789101,182.762164,-0.262257,31.017451,0.675839,363929.513134,0.955997,19.749296,0.979133,3.754009,0.064622,0.067612,199.613087,32.000000,216.571716,191.648406,196.929523,177.045780,32.000000,170.569599,72.348406,67.299595,105.649240,55.974684,57.817338,22.022113,55.160743,31.735441,54.330807,59.645297,43.854357
49.591201,59.637841,186.245620,166.390513,114.214675,95.047807,29.020113,14.219112,182.549688,6.195656,55.162592,50.541940,165.546772,187.581198,162.921340,182.939306,117.344121,181.519377,-0.000756,-1.583273,32.000000,-235.789169,182.755929,-0.262333,31.013826,0.676302,363980.764236,0.955728,19.769968,0.980799,3.756129,0.068795,0.072626,199.616434,32.000000,216.565825,191.659064,196.935376,177.044299,32.000000,170.565924,72.349026,67.299744,105.644130,55.974684,57.756651,22.022113,55.166865,31.735441,54.358632,59.638225,44.006888
49.599767,59.643352,186.099567,166.391586,114.260511,95.072351,29.027708,14.219045,182.546993,6.195322,55.158960,50.551509,165.547329,187.580195,162.923614,182.935446,117.342174,181.516562,-0.000757,-1.583266,32.000000,-235.789187,182.754867,-0.262421,31.012808,0.677100,364057.654421,0.955721,19.789041,0.980137,3.760301,0.067130,0.073900,199.617480,32.000000,216.565068,191.661244,196.926814,177.045955,32.000000,170.561867,72.350482,67.300010,105.642089,55.974684,57.656764,22.022113,55.176497,31.735441,54.373073,59.631675,43.965436
49.608837,59.645251,186.463542,166.391420,114.269326,95.092694,29.009651,14.218908,182.541381,6.194950,55.161090,50.559917,165.547785,187.575839,162.924833,182.931259,117.338354,181.514835,-0.000756,-1.583275,32.000000,-235.789394,182.750034,-0.262460,31.015997,0.676660,364132.070527,0.955467,19.793610,0.979006,3.755618,0.065917,0.072761,199.623799,32.000000,216.562531,191.659926,196.918734,177.052488,32.000000,170.567389,72.351802,67.299377,105.641590,55.974684,57.820739,22.022113,55.178973,31.735441,54.372611,59.643526,43.814079
49.612190,59.648523,186.401300,166.390421,114.313224,95.113099,28.981899,14.218904,182.537262,6.194617,55.161919,50.565863,165.546404,187.571655,162.926825,182.929676,117.336209,181.514077,-0.000756,-1.583294,32.000000,-235.789512,182.747948,-0.262665,31.019919,0.676360,364230.270785,0.955296,19.790226,0.979858,3.752025,0.101660,0.069869,199.628366,32.000000,216.561284,191.661622,193.657676,177.052920,32.000000,170.578046,72.352728,67.298290,105.641934,55.974684,57.861387,22.022113,55.189741,31.735441,54.375744,59.641353,43.860007
49.621053,59.652950,186.099229,166.389573,114.303824,95.137549,29.036694,14.218962,182.534205,6.194462,55.164141,50.574330,165.544157,187.567574,162.929960,182.926422,117.331646,181.509132,-0.000757,-1.583320,32.000000,-235.789534,182.743523,-0.262350,31.023297,0.677334,364310.973881,0.955908,19.782707,0.983005,3.758676,0.065681,0.061475,199.633477,32.000000,216.555501,191.666496,188.697050,177.049449,32.000000,170.581253,72.352522,67.297013,105.643668,55.974684,57.682715,22.022113,55.196539,31.735441,54.380237,59.640900,43.997277
49.632032,59.657299,186.161599,166.388506,114.349193,95.161915,29.005733,14.218944,182.529885,6.194312,55.166316,50.582475,165.542533,187.561963,162.931866,182.924132,117.328002,181.499947,-0.000755,-1.583325,32.000000,-235.789583,182.738668,-0.262484,31.026016,0.677181,364394.907803,0.956966,19.782498,0.984855,3.757167,0.086948,0.069974,199.640767,32.000000,216.552316,191.671155,187.048471,177.040107,32.000000,170.582116,72.352680,67.295519,105.645461,55.974684,57.650840,22.022113,55.198900,31.735441,54.385363,59.634380,43.817233
49.640897,59.662594,186.365632,166.387459,114.314488,95.174357,29.006181,14.219045,182.524460,6.194140,55.179885,50.587313,165.542293,187.554314,162.930294,182.918734,117.324059,181.490764,-0.000755,-1.583341,32.000000,-235.789490,182.730798,-0.262429,31.026665,0.676352,364495.972215,0.955229,19.777723,0.987492,3.750409,0.081522,0.071729,199.650355,32.000000,216.552044,191.669643,187.050649,177.037572,32.000000,170.580604,72.352262,67.293142,105.648441,55.974684,57.809389,22.022113,55.199900,31.735441,54.390386,59.633131,43.944159
49.647031,59.669856,186.416460,166.386669,114.287379,95.178496,28.987260,14.218961,182.516909,6.193582,55.200374,50.591036,165.541044,187.546040,162.930992,182.911750,117.321215,181.481368,-0.000755,-1.583386,32.000000,-235.789632,182.724428,-0.262492,31.025879,0.676504,364593.777908,0.956272,19.770677,0.987558,3.750836,0.065338,0.069815,199.660150,32.000000,216.555015,191.670713,187.060744,177.039550,32.000000,170.585769,72.351600,67.290960,105.652450,55.974684,57.836859,22.022113,55.204743,31.735441,54.400574,59.636652,43.839244
49.659155,59.681321,186.262168,166.386720,114.209180,95.194949,29.024332,14.219008,182.508001,6.193162,55.218639,50.594491,165.539542,187.538355,162.928867,182.902733,117.321675,181.472287,-0.000757,-1.583428,32.000000,-235.789680,182.717961,-0.262633,31.024028,0.677043,364648.555780,0.956208,19.766771,0.987924,3.754276,0.071296,0.072408,199.666971,32.000000,216.557430,191.670935,187.060834,177.043778,32.000000,170.580460,72.350941,67.287991,105.656114,55.974684,57.778451,22.022113,55.203990,31.735441,54.415687,59.637901,43.793242
49.666479,59.691946,186.175677,166.387011,114.198136,95.219322,29.046000,14.218942,182.500834,6.192932,55.228339,50.599965,165.538630,187.529989,162.928616,182.895172,117.323827,181.466034,-0.000757,-1.583447,32.000000,-235.789752,182.711866,-0.262876,31.022613,0.677169,364673.821237,0.956762,19.767668,0.987109,3.754836,0.088191,0.074205,199.673066,32.000000,216.556743,191.674514,187.072360,177.045447,32.000000,170.573102,72.350685,67.285757,105.661601,55.974684,57.732665,22.022113,55.204964,31.735441,54.432583,59.638707,43.975927
49.673281,59.700662,186.277601,166.387170,114.140707,95.243864,29.000205,14.218992,182.494399,6.192180,55.230556,50.608072,165.539419,187.524343,162.928472,182.890489,117.321139,181.458262,-0.000755,-1.583509,32.000000,-235.789664,182.705672,-0.262604,31.023154,0.676773,364741.796452,0.955478,19.766554,0.983112,3.750812,0.071385,0.067409,199.679707,32.000000,216.562587,191.671678,187.067174,177.044627,32.000000,170.570178,72.349587,67.283133,105.667553,55.974684,57.730442,22.022113,55.206234,31.735441,54.448095,59.638491,44.001606
49.679897,59.706399,186.475798,166.386826,114.080567,95.260206,29.009204,14.218992,182.492153,6.192076,55.224104,50.617561,165.539881,187.519273,162.928253,182.883485,117.317312,181.451050,-0.000755,-1.583473,32.000000,-235.789613,182.701875,-0.262521,31.024731,0.676666,364839.052575,0.954882,19.769581,0.978525,3.748518,0.069141,0.066881,199.685969,32.000000,216.562897,191.670131,187.078300,177.046284,32.000000,170.572100,72.348642,67.280871,105.673893,55.974684,57.867743,22.022113,55.209804,31.735441,54.455909,59.638088,44.007915
49.687171,59.707116,186.408355,166.385213,114.046001,95.276392,29.019606,14.219036,182.488324,6.191946,55.212829,50.624719,165.539633,187.516555,162.929179,182.880853,117.317390,181.446274,-0.000756,-1.583448,32.000000,-235.789604,182.699746,-0.262424,31.026406,0.677050,364943.827720,0.956514,19.771243,0.978184,3.750056,0.077254,0.069026,199.689578,32.000000,216.556919,191.671189,187.085262,177.045297,32.000000,170.567432,72.348641,67.278447,105.679589,55.974684,57.946527,22.022113,55.212288,31.735441,54.457945,59.639219,43.878422
49.694324,59.706295,186.205639,166.382492,113.950266,95.300603,29.043107,14.219111,182.485544,6.192347,55.207200,50.629587,165.538649,187.513685,162.926383,182.879177,117.316105,181.438955,-0.000757,-1.583423,32.000000,-235.789534,182.694528,-0.262349,31.028373,0.677606,365015.689429,0.956256,19.770118,0.979203,3.753546,0.066859,0.076334,199.695315,32.000000,216.549363,191.682057,187.091302,177.045651,32.000000,170.559729,72.348956,67.277465,105.685731,55.974684,57.776551,22.022113,55.208830,31.735441,54.455746,59.639258,43.872552
49.697867,59.705363,186.403963,166.379099,113.968857,95.313024,28.996536,14.219101,182.482686,6.191871,55.201194,50.636948,165.539225,187.510300,162.925328,182.874623,117.313791,181.437565,-0.000757,-1.583415,32.000000,-235.789511,182.691550,-0.262319,31.030263,0.677408,365073.481269,0.955924,19.763291,0.977263,3.751640,0.064382,0.067188,199.704317,32.000000,216.551488,191.689477,187.090678,177.040198,32.000000,170.550360,72.349725,67.276753,105.691067,55.974684,57.864899,22.022113,55.213141,31.735441,54.450869,59.639356,43.976661
49.705567,59.705751,186.457777,166.375470,113.940656,95.317215,29.017775,14.219093,182.477463,6.191711,55.204763,50.640313,165.537862,187.507671,162.926649,182.868201,117.314637,181.433763,-0.000757,-1.583405,32.000000,-235.789469,182.687508,-0.262298,31.029438,0.676889,365162.254721,0.955240,19.755052,0.975697,3.747020,0.096581,0.066645,199.714835,32.000000,216.549427,191.690249,187.089760,177.034935,32.000000,170.551652,72.350109,67.274800,105.695607,55.974684,57.906416,22.022113,55.212423,31.735441,54.449422,59.636357,43.847167
49.703442,59.706295,186.405904,166.371968,113.867871,95.317221,29.056604,14.219135,182.470794,6.191832,55.229333,50.640725,165.534727,187.499106,162.925639,182.862320,117.317477,181.425846,-0.000757,-1.583992,32.000000,-235.789462,182.679620,-0.262121,31.027360,0.677438,365210.299810,0.956821,19.750447,0.977469,3.750744,0.081410,0.073499,199.721853,32.000000,216.550522,191.688375,187.097268,177.031232,32.000000,170.563644,72.349683,67.274341,105.699062,55.974684,57.914726,22.022113,55.218980,31.735441,54.448159,59.631705,43.853624
